DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
3.272727273,4.909090909,2777922.434,1380530.01,10302.68013,9274.379113,1129.360377,9.122579773,8.212063483,0.03708763,0.03708763,3.272727273,4.909090909
3.272727273,5,2778727.257,1380347.467,10307.85284,9279.058266,1129.928579,9.122570247,8.212075028,0.037082489,0.037082489,3.272727273,5
3.272727273,5.090909091,2779532.33,1380165.169,10313.01963,9283.731605,1130.496574,9.122557172,8.21208292,0.037077355,0.037077355,3.272727273,5.090909091
3.272727273,5.181818182,2780470.992,1379987.613,10318.14646,9288.283819,1131.143789,9.121869877,8.211408581,0.037072355,0.037072355,3.272727273,5.181818182
3,4.727272727,2777191.141,1380759.683,10296.27853,9273.134562,1128.751329,9.121830703,8.215391935,0.037173549,0.037173549,3,4.727272727
3.272727273,5.272727273,2781327.737,1379807.519,10323.28858,9292.901541,1131.741819,9.121593284,8.211149737,0.037067283,0.037067283,3.272727273,5.272727273
3,4.636363636,2776435.18,1380944.991,10291.06534,9268.385658,1128.211349,9.121575797,8.215114716,0.037178783,0.037178783,3,4.636363636
3,4.909090909,2778863.885,1380395.262,10306.64493,9282.47505,1129.926107,9.121521187,8.215116892,0.037163254,0.037163254,3,4.909090909
3,5,2779669.066,1380212.347,10311.82744,9287.164033,1130.49436,9.121520464,8.215135221,0.037158088,0.037158088,3,5
3,4.818181818,2778058.984,1380578.424,10301.45646,9277.7802,1129.357664,9.121518174,8.215094737,0.037168428,0.037168428,3,4.818181818
3,5.090909091,2780474.491,1380029.676,10317.004,9291.847203,1131.062403,9.121516171,8.215149916,0.037152928,0.037152928,3,5.090909091
2.909090909,4.727272727,2777505.838,1380714.805,10297.59934,9275.834508,1128.940224,9.121474389,8.216408904,0.037198907,0.037198907,2.909090909,4.727272727
3.272727273,5.363636364,2782184.898,1379627.668,10328.42492,9297.513504,1132.339724,9.121312895,8.210886989,0.037062219,0.037062219,3.272727273,5.363636364
2.909090909,4.636363636,2776749.733,1380900.239,10292.38282,9271.082257,1128.400207,9.121216702,8.216129524,0.03720415,0.03720415,2.909090909,4.636363636
2.909090909,5,2779984.177,1380167.096,10313.15805,9289.873801,1130.683334,9.121172784,8.216158778,0.03718342,0.03718342,2.909090909,5
2.909090909,5.090909091,2780789.722,1379984.302,10318.3379,9294.560237,1131.251393,9.12117144,8.21617573,0.037178251,0.037178251,2.909090909,5.090909091
2.909090909,4.909090909,2779178.881,1380350.135,10307.97228,9285.181541,1130.115067,9.121170564,8.216138172,0.037188595,0.037188595,2.909090909,4.909090909
2.909090909,4.818181818,2778373.857,1380533.423,10302.7805,9280.483368,1129.546604,9.121164605,8.216113736,0.037193778,0.037193778,2.909090909,4.818181818
2.818181818,4.727272727,2777821.124,1380669.82,10298.92302,9278.538393,1129.129309,9.121119201,8.21742764,0.037224332,0.037224332,2.818181818,4.727272727
2.909090909,4.545454545,2775993.757,1381085.921,10287.16019,9266.324112,1127.859926,9.120955496,8.215846576,0.037209401,0.037209401,2.909090909,4.545454545
2.818181818,4.636363636,2777064.882,1380855.379,10293.70319,9273.782858,1128.58926,9.120858719,8.217146119,0.037229585,0.037229585,2.818181818,4.636363636
3,5.181818182,2781413.443,1379851.757,10322.14035,9296.409031,1131.709587,9.120838481,8.214482882,0.037147902,0.037147902,3,5.181818182
2.818181818,5.090909091,2781105.545,1379938.82,10319.67469,9297.277263,1131.440574,9.120827844,8.217203342,0.037203642,0.037203642,2.818181818,5.090909091
2.818181818,5,2780299.882,1380121.739,10314.49156,9292.587531,1130.872499,9.120826241,8.217184111,0.037208819,0.037208819,2.818181818,5
2.818181818,4.909090909,2779494.464,1380304.904,10309.30249,9287.891954,1130.304214,9.120821073,8.217161222,0.037214003,0.037214003,2.818181818,4.909090909
2.818181818,4.818181818,2778689.322,1380488.316,10304.10743,9283.190484,1129.735735,9.120812162,8.217134501,0.037219195,0.037219195,2.818181818,4.818181818
3.181818182,4.181818182,2772070.324,1381964.582,10262.30345,9239.168692,1125.15395,9.120799382,8.211470697,0.037154481,0.037154481,3.181818182,4.181818182
2.727272727,4.727272727,2778137.006,1380624.73,10300.2497,9281.246238,1129.318701,9.120764312,8.218447311,0.037249825,0.037249825,2.727272727,4.727272727
2.909090909,4.363636364,2774428.539,1381456.211,10276.71071,9256.836803,1126.746535,9.120694309,8.215544944,0.037219873,0.037219873,2.909090909,4.363636364
2.909090909,4.454545455,2775237.931,1381271.86,10281.93139,9261.559896,1127.31939,9.120690624,8.215559827,0.037214659,0.037214659,2.909090909,4.454545455
2.818181818,4.545454545,2776308.759,1381041.19,10288.47721,9269.021331,1128.048939,9.120594727,8.216860995,0.037234844,0.037234844,2.818181818,4.545454545
3,5.272727273,2782270.467,1379671.293,10327.29214,9301.036528,1132.307604,9.120571212,8.214231267,0.037142805,0.037142805,3,5.272727273
2.727272727,4.636363636,2777380.621,1380810.415,10295.02653,9276.48736,1128.778613,9.120501053,8.218163645,0.037255086,0.037255086,2.727272727,4.636363636
2.909090909,5.181818182,2781728.774,1379806.259,10323.47743,9299.125319,1131.898569,9.120496936,8.215511153,0.037173217,0.037173217,2.909090909,5.181818182
2.727272727,5.090909091,2781421.967,1379893.23,10321.01452,9299.998286,1131.630073,9.120484477,8.218231828,0.0372291,0.0372291,2.727272727,5.090909091
2.727272727,5,2780616.185,1380076.274,10315.8281,9295.305245,1131.06198,9.120479945,8.218210329,0.037234286,0.037234286,2.727272727,5
2.727272727,4.909090909,2779810.647,1380259.564,10310.63573,9290.606356,1130.493675,9.120471844,8.218185173,0.037239479,0.037239479,2.727272727,4.909090909
3.272727273,5.454545455,2783154.458,1379451.82,10333.52718,9302.023256,1133.004142,9.12046726,8.210052298,0.037057267,0.037057267,3.272727273,5.454545455
2.727272727,4.818181818,2779005.384,1380443.103,10305.43737,9285.901568,1129.925176,9.120459996,8.21815618,0.037244679,0.037244679,2.727272727,4.818181818
2.636363636,4.727272727,2778453.482,1380579.532,10301.57914,9283.958061,1129.508144,9.120411564,8.219469782,0.037275386,0.037275386,2.636363636,4.727272727
2.818181818,4.363636364,2774743.161,1381411.729,10278.02109,9259.527452,1126.935425,9.120328343,8.216555492,0.037245333,0.037245333,2.818181818,4.363636364
2.818181818,4.454545455,2775552.79,1381227.254,10283.24506,9264.253789,1127.508367,9.120327051,8.216572097,0.037240111,0.037240111,2.818181818,4.454545455
3,5.363636364,2783127.903,1379491.072,10332.43812,9305.658251,1132.905494,9.120300132,8.21397575,0.037137715,0.037137715,3,5.363636364
3.181818182,4.090909091,2771361.448,1382152.742,10257.04744,9234.349783,1124.639963,9.120294293,8.210938689,0.037159787,0.037159787,3.181818182,4.090909091
2.727272727,4.545454545,2776624.355,1380996.352,10289.7972,9271.722494,1128.238254,9.12023428,8.217876379,0.037260355,0.037260355,2.727272727,4.545454545
2.909090909,5.272727273,2782585.89,1379625.672,10328.63245,9303.756086,1132.496582,9.120232785,8.21526196,0.037168111,0.037168111,2.909090909,5.272727273
2.909090909,4.272727273,2773719.119,1381644.237,10271.45724,9252.020069,1126.233012,9.120188389,8.215014099,0.03722519,0.03722519,2.909090909,4.272727273
2.818181818,5.181818182,2782044.699,1379760.654,10324.81742,9301.845584,1132.087743,9.120156532,8.216541205,0.037198599,0.037198599,2.818181818,5.181818182
2.636363636,4.636363636,2777696.953,1380765.345,10296.35261,9279.195826,1128.96802,9.120145502,8.219183944,0.037280656,0.037280656,2.636363636,4.636363636
2.636363636,5.090909091,2781738.986,1379847.532,10322.35713,9302.723322,1131.819613,9.120143359,8.219263224,0.037254626,0.037254626,2.636363636,5.090909091
2.636363636,5,2780933.084,1380030.702,10317.16742,9298.026964,1131.251504,9.120135869,8.219239427,0.03725982,0.03725982,2.636363636,5
2.636363636,4.909090909,2780127.426,1380214.118,10311.97174,9293.324752,1130.683183,9.120124807,8.219211973,0.037265022,0.037265022,2.636363636,4.909090909
2.636363636,4.818181818,2779322.042,1380397.783,10306.77007,9288.616636,1130.114667,9.120109994,8.219180681,0.037270231,0.037270231,2.636363636,4.818181818
2.545454545,4.727272727,2778770.558,1380534.227,10302.91149,9286.673887,1129.697781,9.12005995,8.220494047,0.037301015,0.037301015,2.545454545,4.727272727
3.181818182,4,2770600.112,1382339.359,10251.79915,9229.570878,1124.094275,9.120052814,8.210673328,0.037165049,0.037165049,3.181818182,4
2.909090909,5.363636364,2783443.419,1379445.327,10333.78167,9308.381078,1133.094466,9.11996482,8.215008863,0.037163013,0.037163013,2.909090909,5.363636364
2.727272727,4.454545455,2775868.243,1381182.544,10284.5617,9266.951606,1127.697642,9.119963821,8.217585332,0.037265631,0.037265631,2.727272727,4.454545455
2.727272727,4.363636364,2775058.375,1381367.141,10279.33443,9262.222025,1127.124609,9.119962735,8.217567031,0.037270862,0.037270862,2.727272727,4.363636364
3.272727273,5.545454545,2784065.94,1379274.238,10338.63865,9306.577885,1133.633595,9.119912023,8.20951137,0.037052266,0.037052266,3.272727273,5.545454545
2.818181818,5.272727273,2782901.909,1379579.943,10329.97568,9306.479632,1132.68575,9.119895505,8.21629444,0.037193485,0.037193485,2.818181818,5.272727273
2.636363636,4.545454545,2776940.545,1380951.409,10291.11994,9274.427617,1128.427626,9.119875923,8.218894506,0.037285934,0.037285934,2.636363636,4.545454545
2.818181818,4.272727273,2774033.579,1381599.882,10272.76424,9254.707357,1126.421848,9.11981977,8.2160226,0.03725066,0.03725066,2.818181818,4.272727273
2.727272727,5.181818182,2782361.225,1379714.942,10326.16046,9304.569847,1132.277239,9.119816335,8.217572101,0.037224049,0.037224049,2.727272727,5.181818182
2.545454545,5.090909091,2782056.607,1379801.726,10323.70268,9305.452387,1132.009347,9.119803394,8.220296424,0.03728022,0.03728022,2.545454545,5.090909091
2.545454545,5,2781250.586,1379985.021,10318.50967,9300.752709,1131.441222,9.119792937,8.220270331,0.037285423,0.037285423,2.545454545,5
2.545454545,4.636363636,2778013.884,1380720.165,10297.6816,9281.90832,1129.157622,9.119791068,8.220206054,0.037306294,0.037306294,2.545454545,4.636363636
2.545454545,4.909090909,2780444.806,1380168.563,10313.31068,9296.047167,1130.872884,9.119778908,8.220240574,0.037290634,0.037290634,2.545454545,4.909090909
2.545454545,4.818181818,2779639.301,1380352.354,10308.10568,9291.335716,1130.304352,9.119761124,8.220206976,0.037295852,0.037295852,2.545454545,4.818181818
2.454545455,4.727272727,2779088.236,1380488.814,10304.24676,9289.393738,1129.887612,9.119709479,8.221520126,0.037326714,0.037326714,2.454545455,4.727272727
2.909090909,4.181818182,2773009.713,1381832.52,10266.19744,9247.197232,1125.719166,9.119678994,8.214479692,0.037230515,0.037230515,2.909090909,4.181818182
2.818181818,5.363636364,2783759.531,1379399.474,10335.12814,9311.1079,1133.283629,9.119630661,8.216043767,0.037188377,0.037188377,2.818181818,5.363636364
2.636363636,4.454545455,2776184.289,1381137.727,10285.88108,9269.653375,1127.886979,9.119602651,8.218601287,0.037291218,0.037291218,2.636363636,4.454545455
2.636363636,4.363636364,2775374.181,1381322.448,10280.6505,9264.920542,1127.313856,9.119599167,8.218581268,0.037296458,0.037296458,2.636363636,4.363636364
2.727272727,5.272727273,2783218.53,1379534.106,10331.32198,9309.207187,1132.875245,9.119558416,8.217327747,0.037218926,0.037218926,2.727272727,5.272727273
2.545454545,4.545454545,2777257.333,1380906.356,10292.44556,9277.136759,1128.617192,9.119518674,8.219914444,0.037311581,0.037311581,2.545454545,4.545454545
2.636363636,5.181818182,2782678.35,1379669.121,10327.50628,9307.298133,1132.466772,9.119478411,8.218605933,0.037249566,0.037249566,2.636363636,5.181818182
3,5.454545455,2784097.547,1379314.856,10337.54986,9310.177723,1133.569749,9.119465186,8.213149419,0.037132738,0.037132738,3,5.454545455
2.454545455,5.090909091,2782374.834,1379755.81,10325.05119,9308.185514,1132.199275,9.119464584,8.221331457,0.037305882,0.037305882,2.454545455,5.090909091
2.727272727,4.272727273,2774348.631,1381555.422,10274.07418,9257.39856,1126.610976,9.11945152,8.217032105,0.037276197,0.037276197,2.727272727,4.272727273
2.454545455,5,2781568.692,1379939.231,10319.85485,9303.482515,1131.631134,9.119451153,8.221303066,0.037311095,0.037311095,2.454545455,5
2.454545455,4.636363636,2778331.419,1380674.881,10299.01351,9284.624783,1129.347416,9.119437794,8.221229932,0.037332002,0.037332002,2.454545455,4.636363636
2.454545455,4.909090909,2780762.791,1380122.899,10314.65254,9298.773628,1131.06278,9.119434154,8.221270997,0.037316314,0.037316314,2.454545455,4.909090909
2.454545455,4.818181818,2779957.164,1380306.817,10309.44422,9294.058823,1130.49423,9.119413396,8.221235084,0.037321541,0.037321541,2.454545455,4.818181818
2.363636364,4.727272727,2779406.519,1380443.292,10305.58497,9292.117622,1130.077634,9.119360167,8.222548025,0.037352481,0.037352481,2.363636364,4.727272727
3.272727273,5.636363636,2784977.995,1379096.895,10343.74448,9311.126822,1134.262997,9.119352836,8.208966393,0.037047273,0.037047273,3.272727273,5.636363636
3.181818182,3.909090909,2769935.306,1382529.55,10246.5186,9224.700933,1123.605974,9.119316587,8.209907337,0.037170412,0.037170412,3.181818182,3.909090909
2.818181818,4.181818182,2773324.011,1381788.292,10267.50105,9249.881152,1125.907949,9.119307721,8.215486143,0.037255993,0.037255993,2.818181818,4.181818182
2.727272727,5.363636364,2784076.245,1379353.513,10336.47768,9313.838738,1133.473122,9.119296677,8.217079482,0.037213809,0.037213809,2.727272727,5.363636364
2.545454545,4.454545455,2776500.933,1381092.804,10287.20335,9272.359121,1128.076508,9.1192426,8.219619021,0.037316875,0.037316875,2.545454545,4.454545455
2.545454545,4.363636364,2775690.583,1381277.648,10281.96946,9267.62303,1127.503296,9.119236718,8.219597284,0.037322123,0.037322123,2.545454545,4.363636364
2.636363636,5.272727273,2783535.751,1379488.159,10332.67107,9311.938781,1133.064775,9.119223629,8.218364019,0.037244434,0.037244434,2.636363636,5.272727273
2.909090909,4.090909091,2772300.35,1382021.062,10260.93127,9242.368235,1125.205016,9.119165958,8.213941555,0.037235847,0.037235847,2.909090909,4.090909091
2.454545455,4.545454545,2777574.723,1380861.2,10293.77411,9279.849845,1128.80695,9.119162586,8.220936133,0.037337297,0.037337297,2.454545455,4.545454545
2.545454545,5.181818182,2782996.079,1379623.191,10328.85505,9310.030457,1132.6565,9.119141635,8.219641572,0.037275151,0.037275151,2.545454545,5.181818182
2.909090909,5.454545455,2784413.095,1379268.987,10338.89657,9312.903808,1133.758668,9.11913343,8.214185322,0.037158027,0.037158027,2.909090909,5.454545455
2.363636364,5.090909091,2782693.67,1379709.785,10326.40266,9310.9227,1132.389396,9.119126952,8.222368322,0.037331614,0.037331614,2.363636364,5.090909091
2.363636364,5,2781887.406,1379893.332,10321.20301,9306.216351,1131.82124,9.119110548,8.222337613,0.037336836,0.037336836,2.363636364,5
2.363636364,4.909090909,2781081.384,1380077.128,10315.99737,9301.504125,1131.252869,9.119090568,8.222303234,0.037342064,0.037342064,2.363636364,4.909090909
2.363636364,4.636363636,2778649.558,1380629.487,10300.34834,9287.345296,1129.537404,9.119085661,8.222255646,0.037357778,0.037357778,2.363636364,4.636363636
2.636363636,4.272727273,2774664.273,1381510.857,10275.38686,9260.093698,1126.800171,9.119085287,8.218044282,0.037301802,0.037301802,2.636363636,4.272727273
2.363636364,4.818181818,2780275.638,1380261.171,10310.78573,9296.785991,1130.684304,9.119066827,8.222265009,0.0373473,0.0373473,2.363636364,4.818181818
2.272727273,4.727272727,2779725.411,1380397.661,10306.92611,9294.845566,1130.26785,9.119012019,8.223577769,0.037378318,0.037378318,2.272727273,4.727272727
2.636363636,5.363636364,2784393.558,1379307.442,10337.83001,9316.573614,1133.662645,9.118965025,8.218118195,0.037239309,0.037239309,2.636363636,5.363636364
2.727272727,4.181818182,2773638.9,1381743.961,10268.8076,9252.568977,1126.097021,9.118936827,8.216493609,0.03728154,0.03728154,2.727272727,4.181818182
3,5.545454545,2785009.244,1379136.908,10342.67084,9314.74203,1134.199133,9.118919721,8.212616074,0.037127712,0.037127712,3,5.545454545
2.909090909,4,2771538.184,1382208.044,10255.67304,9237.579691,1124.658977,9.118918047,8.213671772,0.037241135,0.037241135,2.909090909,4
2.545454545,5.272727273,2783853.573,1379442.105,10334.0231,9314.674402,1133.254497,9.118889997,8.219402108,0.037270011,0.037270011,2.545454545,5.272727273
2.454545455,4.454545455,2776818.178,1381047.774,10288.52851,9275.068862,1128.26623,9.118883677,8.220638549,0.0373426,0.0373426,2.454545455,4.454545455
2.454545455,4.363636364,2776007.584,1381232.741,10283.29129,9270.329507,1127.692928,9.118875396,8.220615097,0.037347857,0.037347857,2.454545455,4.363636364
2.363636364,4.545454545,2777892.717,1380815.934,10295.10556,9282.566981,1128.996902,9.118807629,8.22195966,0.037363083,0.037363083,2.363636364,4.545454545
2.454545455,5.181818182,2783314.415,1379577.152,10330.20678,9312.766845,1132.846424,9.118806017,8.220679036,0.037300806,0.037300806,2.454545455,5.181818182
2.818181818,5.454545455,2784729.241,1379223.01,10340.24622,9315.633892,1133.94778,9.118802825,8.215223011,0.037183383,0.037183383,2.818181818,5.454545455
2.818181818,4.090909091,2772614.485,1381976.962,10262.2315,9245.048802,1125.393745,9.118792019,8.214945967,0.037261334,0.037261334,2.818181818,4.090909091
2.272727273,5.090909091,2783013.116,1379663.649,10327.75711,9313.66399,1132.579712,9.118790496,8.223407055,0.037357416,0.037357416,2.272727273,5.090909091
2.272727273,5,2782206.732,1379847.324,10322.55413,9308.954269,1132.011539,9.11877112,8.223374011,0.037362646,0.037362646,2.272727273,5
2.272727273,4.909090909,2781400.586,1380031.244,10317.34514,9304.238734,1131.443152,9.118748136,8.223337351,0.037367884,0.037367884,2.272727273,4.909090909
2.272727273,4.636363636,2778968.305,1380583.984,10301.68611,9290.06986,1129.727584,9.118734687,8.223283198,0.037383624,0.037383624,2.272727273,4.636363636
2.272727273,4.818181818,2780594.717,1380215.417,10312.13016,9299.517202,1130.874569,9.118721421,8.223296779,0.037373128,0.037373128,2.272727273,4.818181818
2.545454545,4.272727273,2774980.512,1381466.185,10276.7024,9262.792798,1126.989557,9.118720166,8.219058233,0.037327476,0.037327476,2.545454545,4.272727273
2.181818182,4.727272727,2780044.913,1380351.921,10308.27021,9297.577584,1130.458258,9.118665048,8.224609369,0.037404225,0.037404225,2.181818182,4.727272727
2.545454545,5.363636364,2784711.476,1379261.261,10339.18531,9319.312567,1133.852364,9.118634524,8.219158742,0.037264877,0.037264877,2.545454545,5.363636364
2.909090909,5.545454545,2785324.857,1379090.916,10344.02075,9317.471365,1134.388025,9.118591277,8.213654554,0.037152993,0.037152993,2.909090909,5.545454545
3.181818182,3.818181818,2769270.42,1382720.004,10241.23154,9219.824741,1123.117307,9.118576905,8.2091378,0.037175782,0.037175782,3.181818182,3.818181818
2.636363636,4.181818182,2773954.379,1381699.523,10270.11687,9255.260737,1126.286162,9.118567923,8.217503728,0.037307154,0.037307154,2.636363636,4.181818182
2.454545455,5.272727273,2784172.005,1379395.94,10335.37811,9317.414108,1133.444416,9.118557528,8.220442024,0.037295656,0.037295656,2.454545455,5.272727273
2.818181818,4,2771852.039,1382164.068,10256.96993,9240.256992,1124.847586,9.118541974,8.214674686,0.037266631,0.037266631,2.818181818,4
2.363636364,4.454545455,2777136.025,1381002.636,10289.85656,9277.782605,1128.456143,9.118525892,8.221659884,0.037368394,0.037368394,2.363636364,4.454545455
2.363636364,4.363636364,2776325.188,1381187.727,10284.61603,9273.039988,1127.882752,9.118515215,8.221634717,0.03737366,0.03737366,2.363636364,4.363636364
2.727272727,5.454545455,2785045.99,1379176.925,10341.59895,9318.367998,1134.137225,9.118472368,8.216261484,0.037208807,0.037208807,2.727272727,5.454545455
2.363636364,5.181818182,2783633.362,1379531.002,10331.56149,9315.507312,1133.036541,9.118471569,8.22171834,0.037326529,0.037326529,2.363636364,5.181818182
2.181818182,5.090909091,2783333.177,1379617.403,10329.11455,9316.409371,1132.77022,9.118455238,8.224447648,0.037383287,0.037383287,2.181818182,5.090909091
2.272727273,4.545454545,2778211.319,1380770.559,10296.43994,9285.288158,1129.187046,9.118453828,8.222985019,0.037388938,0.037388938,2.272727273,4.545454545
2.181818182,5,2782526.67,1379801.204,10323.90822,9311.69632,1132.202032,9.118432864,8.224412304,0.037388527,0.037388527,2.181818182,5
2.727272727,4.090909091,2772929.212,1381932.759,10263.53466,9247.733242,1125.582761,9.118418484,8.215951381,0.03728689,0.03728689,2.727272727,4.090909091
2.181818182,4.909090909,2781720.404,1379985.253,10318.69589,9306.977379,1131.633628,9.118406909,8.224373284,0.037393773,0.037393773,2.181818182,4.909090909
2.181818182,4.636363636,2779287.661,1380538.372,10303.02681,9292.798481,1129.917956,9.118384885,8.224312601,0.037409541,0.037409541,2.181818182,4.636363636
2.181818182,4.818181818,2780914.409,1380169.551,10313.47754,9302.252512,1131.065028,9.118377183,8.224330416,0.037399027,0.037399027,2.181818182,4.818181818
3,5.636363636,2785921.461,1378959.197,10347.78618,9319.300682,1134.828434,9.118370558,8.212078936,0.037122693,0.037122693,3,5.636363636
2.454545455,4.272727273,2775297.349,1381421.407,10278.02083,9265.495879,1127.179136,9.118356168,8.220073975,0.03735322,0.03735322,2.454545455,4.272727273
2.090909091,4.727272727,2780365.03,1380306.07,10309.61727,9300.313698,1130.648859,9.118319261,8.225642847,0.037430203,0.037430203,2.090909091,4.727272727
2.454545455,5.363636364,2785030.003,1379214.972,10340.54359,9322.055563,1134.042276,9.118305208,8.220201097,0.037290514,0.037290514,2.454545455,5.363636364
3.272727273,5.727272727,2785987.649,1378923.037,10348.82039,9315.586814,1134.950026,9.118304903,8.20792687,0.037042377,0.037042377,3.272727273,5.727272727
2.818181818,5.545454545,2785641.067,1379044.816,10345.37359,9320.20471,1134.577109,9.118263989,8.214694831,0.03717834,0.03717834,2.818181818,5.545454545
2.363636364,5.272727273,2784491.047,1379349.665,10336.7361,9320.157895,1133.634528,9.118226234,8.221483787,0.037321371,0.037321371,2.363636364,5.272727273
2.545454545,4.181818182,2774270.455,1381654.98,10271.42901,9257.956453,1126.475496,9.118200128,8.218515613,0.037332837,0.037332837,2.545454545,4.181818182
2.909090909,3.909090909,2770872.843,1382398.621,10250.38224,9232.699587,1124.17047,9.118174264,8.212899944,0.037246525,0.037246525,2.909090909,3.909090909
2.272727273,4.454545455,2777454.481,1380957.39,10291.18755,9280.50039,1128.646251,9.118169258,8.222683046,0.037394259,0.037394259,2.272727273,4.454545455
2.727272727,4,2772166.483,1382119.988,10258.26973,9242.938184,1125.03648,9.118166307,8.215678643,0.037292196,0.037292196,2.727272727,4
2.272727273,4.363636364,2776643.397,1381142.605,10285.94368,9275.754493,1128.072767,9.118156183,8.222656164,0.037399534,0.037399534,2.272727273,4.363636364
2.636363636,5.454545455,2785363.341,1379130.731,10342.95447,9321.106149,1134.326697,9.118144269,8.21730298,0.037234298,0.037234298,2.636363636,5.454545455
2.272727273,5.181818182,2783952.922,1379484.742,10332.91918,9318.251876,1133.226854,9.1181383,8.222759499,0.037352321,0.037352321,2.272727273,5.181818182
2.090909091,5.090909091,2783653.855,1379571.044,10330.47497,9319.158903,1132.960922,9.118121172,8.22549015,0.037409229,0.037409229,2.090909091,5.090909091
2.181818182,4.545454545,2778530.531,1380725.076,10297.77725,9288.013393,1129.377382,9.118101191,8.224012223,0.037414863,0.037414863,2.181818182,4.545454545
2.090909091,5,2782847.226,1379754.972,10325.26529,9314.442495,1132.392718,9.118095802,8.225452485,0.037414477,0.037414477,2.090909091,5
2.090909091,4.909090909,2782040.837,1379939.15,10320.04962,9309.72016,1131.824298,9.118066861,8.225411118,0.037419733,0.037419733,2.090909091,4.909090909
2.636363636,4.090909091,2773244.527,1381888.452,10264.84052,9250.421572,1125.771847,9.118046919,8.216959409,0.037312513,0.037312513,2.636363636,4.090909091
2.909090909,5.636363636,2786237.137,1378913.083,10349.13928,9322.033263,1135.017297,9.118045425,8.213119997,0.037147965,0.037147965,2.909090909,5.636363636
2.090909091,4.636363636,2779607.635,1380492.651,10304.37049,9295.531181,1130.108521,9.118036274,8.225343855,0.037435528,0.037435528,2.090909091,4.636363636
2.090909091,4.818181818,2781234.719,1380123.578,10314.82792,9304.991893,1131.25568,9.118034145,8.225365901,0.037424996,0.037424996,2.090909091,4.818181818
2.363636364,4.272727273,2775614.788,1381376.522,10279.34214,9268.202957,1127.368906,9.117993303,8.221091521,0.037379032,0.037379032,2.363636364,4.272727273
2.363636364,5.363636364,2785349.14,1379168.571,10341.90486,9324.802671,1134.232384,9.117977066,8.221245315,0.037316219,0.037316219,2.363636364,5.363636364
2,4.727272727,2780685.764,1380260.11,10310.9673,9303.05391,1130.839651,9.117974677,8.226678203,0.037456252,0.037456252,2,4.727272727
2.727272727,5.545454545,2785957.882,1378998.607,10346.72954,9322.942085,1134.76653,9.11793683,8.215735872,0.037203755,0.037203755,2.727272727,5.545454545
2.272727273,5.272727273,2784810.703,1379303.279,10338.09708,9322.905791,1133.824836,9.117896126,8.222527411,0.037347154,0.037347154,2.272727273,5.272727273
3.181818182,3.727272727,2768605.459,1382910.721,10235.938,9214.942308,1122.628277,9.117833761,8.208364691,0.037181161,0.037181161,3.181818182,3.727272727
2.454545455,4.181818182,2774587.127,1381610.333,10272.74401,9260.656112,1126.66502,9.117833455,8.21952927,0.03735859,0.03735859,2.454545455,4.181818182
2.545454545,5.454545455,2785681.299,1379084.428,10344.31298,9323.848342,1134.516365,9.117817336,8.218346274,0.037259857,0.037259857,2.545454545,5.454545455
2.181818182,4.454545455,2777773.547,1380912.035,10292.52146,9283.222225,1128.83655,9.117813783,8.223708049,0.037420193,0.037420193,2.181818182,4.454545455
2.181818182,5.181818182,2784273.099,1379438.371,10334.27986,9321.000554,1133.41736,9.117806223,8.22380253,0.037378184,0.037378184,2.181818182,5.181818182
2.181818182,4.363636364,2776962.214,1381097.375,10287.27424,9278.473041,1128.262975,9.117798311,8.223679452,0.037425477,0.037425477,2.181818182,4.363636364
2.818181818,3.909090909,2771186.518,1382354.773,10251.6757,9235.373492,1124.35901,9.117795658,8.213900906,0.037272031,0.037272031,2.818181818,3.909090909
2.636363636,4,2772481.515,1382075.803,10259.57224,9245.62329,1125.225448,9.117792587,8.216685208,0.037317828,0.037317828,2.636363636,4
2,5.090909091,2783975.153,1379524.575,10331.8384,9321.912558,1133.151816,9.117788326,8.226534543,0.037435242,0.037435242,2,5.090909091
2,5,2783168.402,1379708.632,10326.62538,9317.192751,1132.583596,9.117759969,8.226494522,0.037440499,0.037440499,2,5
2.090909091,4.545454545,2778850.356,1380679.483,10299.11751,9290.742698,1129.56791,9.117749732,8.225041286,0.037440859,0.037440859,2.090909091,4.545454545
2,4.909090909,2782361.889,1379892.937,10321.40634,9312.46705,1132.015159,9.117728021,8.226450832,0.037445764,0.037445764,2,4.909090909
2.818181818,5.636363636,2786553.411,1378866.86,10350.49532,9324.769864,1135.206353,9.117721452,8.214162861,0.037173304,0.037173304,2.818181818,5.636363636
2,4.818181818,2781555.647,1380077.492,10316.18126,9307.735406,1131.446525,9.117692296,8.226403283,0.037451035,0.037451035,2,4.818181818
2,4.636363636,2779928.223,1380446.818,10305.71711,9298.268016,1130.299279,9.117688835,8.226377024,0.037461586,0.037461586,2,4.636363636
2.545454545,4.090909091,2773560.438,1381844.036,10266.14924,9253.113922,1125.961128,9.117676432,8.217969248,0.037338206,0.037338206,2.545454545,4.090909091
2.272727273,5.363636364,2785668.892,1379122.059,10343.26913,9327.553894,1134.422686,9.117650115,8.222291402,0.037341994,0.037341994,2.272727273,5.363636364
2.272727273,4.272727273,2775932.832,1381331.53,10280.66635,9270.914047,1127.558869,9.117631585,8.222110884,0.037404915,0.037404915,2.272727273,4.272727273
1.909090909,4.727272727,2781007.118,1380214.038,10312.32032,9305.798247,1131.030635,9.117631298,8.227715463,0.037482372,0.037482372,1.909090909,4.727272727
2.636363636,5.545454545,2786275.298,1378952.289,10348.08828,9325.683514,1134.955974,9.117612062,8.216779969,0.037229238,0.037229238,2.636363636,5.545454545
2.181818182,5.272727273,2785130.976,1379256.781,10339.46106,9325.65781,1134.015337,9.117567214,8.223572913,0.037373008,0.037373008,2.181818182,5.272727273
2.454545455,5.454545455,2785999.866,1379038.012,10345.67446,9326.594669,1134.706229,9.117491549,8.219391441,0.037285485,0.037285485,2.454545455,5.454545455
2.090909091,5.181818182,2784593.894,1379391.889,10335.64355,9323.753364,1133.608061,9.117475346,8.224847447,0.037404117,0.037404117,2.090909091,5.181818182
2.363636364,4.181818182,2774904.401,1381565.576,10274.06189,9263.359792,1126.854737,9.1174679,8.220544748,0.037384411,0.037384411,2.363636364,4.181818182
2.090909091,4.454545455,2778093.226,1380866.571,10293.85831,9285.948124,1129.027042,9.117459479,8.224734906,0.037446199,0.037446199,2.090909091,4.454545455
3.272727273,5.818181818,2786956.816,1378748.035,10353.90113,9320.07656,1135.612564,9.117459126,8.207091802,0.03703745,0.03703745,3.272727273,5.818181818
1.909090909,5.090909091,2784297.075,1379477.993,10333.20485,9324.67037,1133.342903,9.117456704,8.227580852,0.037461326,0.037461326,1.909090909,5.090909091
2.090909091,4.363636364,2777281.642,1381052.036,10288.60774,9281.195643,1128.453373,9.11744161,8.224704594,0.037451491,0.037451491,2.090909091,4.363636364
2.909090909,3.818181818,2770207.424,1382589.46,10245.08496,9227.813256,1123.681598,9.11742702,8.212124569,0.037251923,0.037251923,2.909090909,3.818181818
1.909090909,5,2783490.199,1379662.177,10327.98845,9319.947205,1132.774668,9.117425331,8.227538513,0.037466592,0.037466592,1.909090909,5
2.545454545,4,2772797.141,1382031.513,10260.87761,9248.312323,1125.414606,9.117419972,8.217693527,0.037343529,0.037343529,2.545454545,4
2.727272727,3.909090909,2771500.782,1382310.822,10252.97206,9238.05128,1124.547833,9.11741747,8.214902922,0.037297604,0.037297604,2.727272727,3.909090909
2,4.545454545,2779170.797,1380633.78,10300.46072,9293.476099,1129.758631,9.117399456,8.22607223,0.037466926,0.037466926,2,4.545454545
2.727272727,5.636363636,2786870.29,1378820.527,10351.85447,9327.510503,1135.395749,9.11739759,8.21520647,0.037198711,0.037198711,2.727272727,5.636363636
3.181818182,3.636363636,2767881.025,1383099.652,10230.65405,9210.106116,1122.103324,9.117390379,8.207894867,0.037186488,0.037186488,3.181818182,3.636363636
1.909090909,4.909090909,2782683.589,1379846.611,10322.76603,9315.218095,1132.20623,9.117390243,8.227492351,0.037471866,0.037471866,1.909090909,4.909090909
1.909090909,4.818181818,2781877.197,1380031.296,10317.5376,9310.483047,1131.637562,9.117351655,8.227442565,0.037477147,0.037477147,1.909090909,4.818181818
1.909090909,4.636363636,2780249.43,1380400.878,10307.06672,9301.008905,1130.490226,9.11734262,8.227412048,0.037487715,0.037487715,1.909090909,4.636363636
3,5.727272727,2786930.951,1378784.967,10352.87152,9323.770497,1135.515138,9.117334651,8.211049051,0.037117772,0.037117772,3,5.727272727
2.181818182,5.363636364,2785989.261,1379075.436,10344.63641,9330.309248,1134.613182,9.117324365,8.223339371,0.037367839,0.037367839,2.181818182,5.363636364
2.454545455,4.090909091,2773876.946,1381799.517,10267.46082,9255.810191,1126.150599,9.117307071,8.218980838,0.037363967,0.037363967,2.454545455,4.090909091
1.818181818,4.727272727,2781329.094,1380167.856,10313.67632,9308.546722,1131.221811,9.117289136,8.228754639,0.037508564,0.037508564,1.818181818,4.727272727
2.545454545,5.545454545,2786593.322,1378905.861,10349.45001,9328.429012,1135.145614,9.117288457,8.217825885,0.037254789,0.037254789,2.545454545,5.545454545
2.181818182,4.272727273,2776251.484,1381286.429,10281.99348,9273.629171,1127.749023,9.117271019,8.223132085,0.037430867,0.037430867,2.181818182,4.272727273
2.090909091,5.272727273,2785451.868,1379210.172,10340.82805,9328.413969,1134.206033,9.117239509,8.224620306,0.037398932,0.037398932,2.090909091,5.272727273
2.363636364,5.454545455,2786319.047,1378991.486,10347.03894,9329.345073,1134.896289,9.117166952,8.220438436,0.037311182,0.037311182,2.363636364,5.454545455
2,5.181818182,2784915.312,1379345.295,10337.01024,9326.510321,1133.798955,9.117145681,8.225894265,0.037430121,0.037430121,2,5.181818182
1.818181818,5.090909091,2784619.621,1379431.3,10334.57432,9327.432354,1133.534182,9.117126314,8.228629095,0.037487481,0.037487481,1.818181818,5.090909091
2,4.454545455,2778413.52,1380820.998,10295.19811,9288.678103,1129.217726,9.117106355,8.225763633,0.037472275,0.037472275,2,4.454545455
2.272727273,4.181818182,2775222.279,1381520.713,10275.38267,9266.067463,1127.044646,9.11710349,8.221562027,0.037410303,0.037410303,2.272727273,4.181818182
1.818181818,5,2783812.624,1379615.613,10329.35456,9322.705765,1132.965931,9.117091946,8.228584385,0.037492757,0.037492757,1.818181818,5
2,4.363636364,2777601.684,1381006.588,10289.94417,9283.922321,1128.643963,9.117086089,8.225731608,0.037477577,0.037477577,2,4.363636364
2.636363636,5.636363636,2787187.771,1378774.085,10353.21642,9330.255204,1135.585164,9.117076152,8.216253169,0.037224185,0.037224185,2.636363636,5.636363636
1.818181818,4.909090909,2783005.89,1379800.175,10324.12877,9317.973279,1132.397478,9.117053841,8.228535882,0.03749804,0.03749804,1.818181818,4.909090909
1.909090909,4.545454545,2779491.857,1380587.967,10301.8069,9296.213612,1129.949543,9.117050373,8.22710507,0.037493065,0.037493065,1.909090909,4.545454545
2.454545455,4,2773113.363,1381987.118,10262.18582,9251.005315,1125.603956,9.117048466,8.218703628,0.0373693,0.0373693,2.454545455,4
2.818181818,3.818181818,2770520.916,1382545.743,10246.37495,9230.483735,1123.870066,9.117045876,8.213123573,0.037277437,0.037277437,2.818181818,3.818181818
2.636363636,3.909090909,2771815.635,1382266.767,10254.27113,9240.732975,1124.736732,9.117041205,8.215907522,0.037323245,0.037323245,2.636363636,3.909090909
2.909090909,5.727272727,2787246.573,1378738.728,10354.22774,9326.506358,1135.703893,9.117013519,8.212093326,0.037143036,0.037143036,2.909090909,5.727272727
1.818181818,4.818181818,2782199.371,1379984.988,10318.89693,9313.234836,1131.828792,9.117012228,8.228483764,0.03750333,0.03750333,1.818181818,4.818181818
2.090909091,5.363636364,2786310.249,1379028.7,10346.0067,9333.06875,1134.803872,9.116999828,8.224389238,0.037393755,0.037393755,2.090909091,5.363636364
1.818181818,4.636363636,2780571.258,1380354.823,10308.41929,9303.753982,1130.681366,9.116997593,8.228449026,0.037513916,0.037513916,1.818181818,4.636363636
2.454545455,5.545454545,2786911.957,1378859.321,10350.81472,9331.178616,1135.33545,9.11696602,8.218873651,0.037280408,0.037280408,2.454545455,5.545454545
1.727272727,4.727272727,2781651.697,1380121.564,10315.03534,9311.299312,1131.413176,9.116948218,8.229795716,0.037534829,0.037534829,1.727272727,4.727272727
2.363636364,4.090909091,2774194.055,1381754.89,10268.77527,9258.510447,1126.340261,9.11693883,8.219994227,0.037389798,0.037389798,2.363636364,4.090909091
2,5.272727273,2785773.383,1379163.451,10342.19807,9331.174283,1134.396922,9.116913021,8.225669606,0.037424927,0.037424927,2,5.272727273
2.090909091,4.272727273,2776570.746,1381241.22,10283.32353,9276.348343,1127.939368,9.11691162,8.224155135,0.037456891,0.037456891,2.090909091,4.272727273
2.272727273,5.454545455,2786638.844,1378944.849,10348.40643,9332.0996,1135.086544,9.116843543,8.221487296,0.037336949,0.037336949,2.272727273,5.454545455
1.909090909,5.181818182,2785237.353,1379298.587,10338.37996,9329.271456,1133.990043,9.11681723,8.226943012,0.037456196,0.037456196,1.909090909,5.181818182
1.727272727,5.090909091,2784942.797,1379384.494,10335.94683,9330.198513,1133.725653,9.116797173,8.229679276,0.037513709,0.037513709,1.727272727,5.090909091
1.727272727,5,2784135.675,1379568.936,10330.72369,9325.468526,1133.157385,9.116759788,8.229632217,0.037518994,0.037518994,1.727272727,5
2.545454545,5.636363636,2787505.86,1378727.532,10354.58136,9333.003989,1135.774775,9.11675588,8.217301698,0.037249727,0.037249727,2.545454545,5.636363636
1.909090909,4.454545455,2778734.433,1380775.316,10296.54086,9291.412178,1129.408601,9.116754422,8.226794244,0.037498423,0.037498423,1.909090909,4.454545455
2.181818182,4.181818182,2775540.765,1381475.743,10276.70635,9268.779159,1127.234746,9.116740229,8.222581138,0.037436265,0.037436265,2.181818182,4.181818182
1.909090909,4.363636364,2777922.343,1380961.03,10291.28355,9286.653097,1128.834743,9.116731755,8.226760516,0.037503734,0.037503734,1.909090909,4.363636364
1.727272727,4.909090909,2783328.817,1379753.628,10325.49451,9320.73261,1132.588915,9.116718671,8.229581347,0.037524286,0.037524286,1.727272727,4.909090909
1.818181818,4.545454545,2779813.566,1380542.045,10303.15605,9298.955198,1130.140662,9.116702373,8.228139658,0.037519276,0.037519276,1.818181818,4.545454545
2.818181818,5.727272727,2787562.797,1378692.38,10355.58694,9329.246255,1135.892842,9.116693544,8.213139398,0.037168367,0.037168367,2.818181818,5.727272727
2.363636364,4,2773430.185,1381942.616,10263.49689,9253.702289,1125.793497,9.116678079,8.219715531,0.037395139,0.037395139,2.363636364,4
2,5.363636364,2786631.861,1378981.852,10347.38003,9335.832416,1134.994756,9.116676514,8.225441017,0.03741974,0.03741974,2,5.363636364
2.909090909,3.727272727,2769541.924,1382780.564,10239.78113,9222.920644,1123.192357,9.116676291,8.211345622,0.037257328,0.037257328,2.909090909,3.727272727
1.727272727,4.818181818,2782522.173,1379938.569,10320.25928,9315.990772,1132.020213,9.116674033,8.229526882,0.037529585,0.037529585,1.727272727,4.818181818
2.545454545,3.909090909,2772131.079,1382222.605,10255.57303,9243.418617,1124.925822,9.116666028,8.216913894,0.037348956,0.037348956,2.545454545,3.909090909
2.727272727,3.818181818,2770835.005,1382501.92,10247.6679,9233.158145,1124.058821,9.116665168,8.214123649,0.03730302,0.03730302,2.727272727,3.818181818
1.727272727,4.636363636,2780893.713,1380308.659,10309.77486,9306.503172,1130.872696,9.116653801,8.229487904,0.03754019,0.03754019,1.727272727,4.636363636
2.363636364,5.545454545,2787231.204,1378812.67,10352.18244,9333.932324,1135.525482,9.11664477,8.219923265,0.037306096,0.037306096,2.363636364,5.545454545
3.272727273,5.909090909,2787926.673,1378573.267,10358.97637,9324.560728,1136.275099,9.116609504,8.206252813,0.037032529,0.037032529,3.272727273,5.909090909
1.636363636,4.727272727,2781974.926,1380075.157,10316.39734,9314.056127,1131.604733,9.116608511,8.230838785,0.037561165,0.037561165,1.636363636,4.727272727
1.909090909,5.272727273,2786095.522,1379116.616,10343.57111,9333.93878,1134.588005,9.116587755,8.226720837,0.037450993,0.037450993,1.909090909,5.272727273
2.272727273,4.090909091,2774511.768,1381710.157,10270.0926,9261.214691,1126.530116,9.116571727,8.221009418,0.037415699,0.037415699,2.272727273,4.090909091
2,4.272727273,2776890.622,1381195.903,10284.65651,9279.07158,1128.129904,9.116553395,8.225180051,0.037482985,0.037482985,2,4.272727273
2.181818182,5.454545455,2786959.261,1378898.101,10349.77693,9334.858265,1135.276994,9.116521333,8.222538036,0.037362785,0.037362785,2.181818182,5.454545455
1.818181818,5.181818182,2785560.024,1379251.77,10339.75272,9332.036732,1134.181323,9.116490027,8.227993659,0.037482343,0.037482343,1.818181818,5.181818182
1.636363636,5.090909091,2785266.604,1379337.575,10337.32238,9332.968872,1133.917315,9.116469286,8.230731416,0.037540009,0.037540009,1.636363636,5.090909091
2.454545455,5.636363636,2787824.559,1378680.869,10355.9493,9335.756877,1135.964582,9.116436786,8.218352073,0.037275337,0.037275337,2.454545455,5.636363636
1.636363636,5,2784459.357,1379522.146,10332.09584,9328.235471,1133.349031,9.116428881,8.230682,0.037545303,0.037545303,1.636363636,5
3.181818182,3.545454545,2767257.888,1383292.354,10225.33596,9205.173899,1121.638684,9.116425902,8.206897664,0.037191923,0.037191923,3.181818182,3.545454545
1.818181818,4.454545455,2779055.968,1380729.525,10297.88659,9294.150332,1129.599667,9.116403704,8.227826728,0.037524643,0.037524643,1.818181818,4.454545455
1.636363636,4.909090909,2783652.372,1379706.969,10326.86326,9323.496109,1132.780543,9.116384745,8.230628757,0.037550604,0.037550604,1.636363636,4.909090909
1.818181818,4.363636364,2778243.622,1380915.363,10292.6259,9289.38795,1129.025714,9.116378634,8.227791301,0.037529963,0.037529963,1.818181818,4.363636364
2.090909091,4.181818182,2775859.862,1381430.664,10278.03295,9271.494896,1127.425037,9.116378127,8.223602094,0.037462298,0.037462298,2.090909091,4.181818182
2.727272727,5.727272727,2787879.628,1378645.922,10356.94926,9331.990202,1136.082137,9.116373647,8.214186191,0.037193765,0.037193765,2.727272727,5.727272727
1.727272727,4.545454545,2780135.873,1380496.012,10304.50819,9301.70095,1130.331956,9.116355718,8.229176308,0.037545558,0.037545558,1.727272727,4.545454545
1.909090909,5.363636364,2786954.097,1378934.891,10348.75639,9338.60027,1135.185833,9.116354429,8.226494729,0.037445798,0.037445798,1.909090909,5.363636364
1.636363636,4.818181818,2782845.605,1379892.038,10321.62464,9318.750881,1132.211825,9.116337075,8.230571943,0.037555913,0.037555913,1.636363636,4.818181818
2.272727273,5.545454545,2787551.069,1378765.908,10353.55318,9336.690162,1135.715708,9.116324714,8.220974751,0.037331854,0.037331854,2.272727273,5.545454545
1.636363636,4.636363636,2781216.794,1380262.384,10311.13343,9309.256523,1131.064217,9.11631124,8.230528723,0.037566536,0.037566536,1.636363636,4.636363636
2.272727273,4,2773747.608,1381898.007,10264.81085,9256.403244,1125.983228,9.116308829,8.220729235,0.037421049,0.037421049,2.272727273,4
2.818181818,3.727272727,2769855.236,1382736.976,10241.06768,9225.587712,1123.380756,9.116292608,8.212342667,0.037282852,0.037282852,2.818181818,3.727272727
2.454545455,3.909090909,2772447.121,1382178.343,10256.87779,9246.108126,1125.115102,9.116291989,8.217921978,0.037374735,0.037374735,2.454545455,3.909090909
2.636363636,3.818181818,2771149.674,1382457.995,10248.9635,9235.836405,1124.247649,9.116286352,8.215126279,0.03732867,0.03732867,2.636363636,3.818181818
1.545454545,4.727272727,2782298.786,1380028.639,10317.76237,9316.817086,1131.79648,9.116270068,8.231883783,0.037587576,0.037587576,1.545454545,4.727272727
1.818181818,5.272727273,2786418.291,1379069.671,10344.9472,9336.707435,1134.77928,9.116263739,8.227773981,0.037477131,0.037477131,1.818181818,5.272727273
2.909090909,3.636363636,2768816.572,1382969.865,10234.48711,9218.074702,1122.666986,9.116227015,8.210871805,0.037262682,0.037262682,2.909090909,3.636363636
2.181818182,4.090909091,2774830.088,1381665.317,10271.41283,9263.922953,1126.720161,9.116205765,8.222026436,0.03744167,0.03744167,2.181818182,4.090909091
2.090909091,5.454545455,2787280.299,1378851.24,10351.15047,9337.621084,1135.467639,9.116200333,8.223590672,0.037388691,0.037388691,2.090909091,5.454545455
1.909090909,4.272727273,2777211.114,1381150.476,10285.99242,9281.798897,1128.320631,9.116196356,8.226206845,0.037509152,0.037509152,1.909090909,4.272727273
2.909090909,5.818181818,2788215.863,1378563.238,10359.32102,9331.009,1136.366217,9.116181796,8.211269271,0.037138075,0.037138075,2.909090909,5.818181818
1.727272727,5.181818182,2785883.324,1379204.838,10341.12851,9334.806216,1134.372796,9.11616406,8.229046262,0.037508562,0.037508562,1.727272727,5.181818182
1.545454545,5.090909091,2785591.045,1379290.543,10338.70098,9335.743438,1134.109168,9.116142665,8.231785526,0.037566382,0.037566382,1.545454545,5.090909091
2.363636364,5.636363636,2788143.873,1378634.093,10357.32026,9338.513881,1136.154584,9.116118882,8.219404305,0.037301017,0.037301017,2.363636364,5.636363636
1.545454545,5,2784783.673,1379475.244,10333.47103,9331.006623,1133.540868,9.11609923,8.231733752,0.037571686,0.037571686,1.545454545,5
2.636363636,5.727272727,2788197.063,1378599.355,10358.31438,9334.738214,1136.271448,9.116056202,8.215236097,0.03721923,0.03721923,2.636363636,5.727272727
1.727272727,4.454545455,2779378.125,1380683.619,10299.23527,9296.892671,1129.790924,9.116054169,8.228861174,0.037550935,0.037550935,1.727272727,4.454545455
1.545454545,4.909090909,2783976.565,1379660.194,10328.23507,9326.263874,1132.972366,9.116052058,8.231678156,0.037576996,0.037576996,1.545454545,4.909090909
1.818181818,5.363636364,2787276.963,1378887.818,10350.13581,9341.372298,1135.377103,9.116033597,8.227550368,0.037471926,0.037471926,1.818181818,5.363636364
1.727272727,4.363636364,2778565.522,1380869.586,10293.9712,9292.126937,1129.216875,9.116026716,8.228824012,0.037556264,0.037556264,1.727272727,4.363636364
2,4.181818182,2776179.571,1381385.477,10279.36246,9274.214688,1127.615519,9.116017195,8.224624909,0.037488401,0.037488401,2,4.181818182
1.636363636,4.545454545,2780458.806,1380449.867,10305.86331,9304.450849,1130.52344,9.116010288,8.23021489,0.037571914,0.037571914,1.636363636,4.545454545
2.181818182,5.545454545,2787871.553,1378719.034,10354.92694,9339.452146,1135.90613,9.116005863,8.222028121,0.037357681,0.037357681,2.181818182,5.545454545
1.545454545,4.818181818,2783169.669,1379845.394,10322.99302,9321.515179,1132.403628,9.116001362,8.231618962,0.037582314,0.037582314,1.545454545,4.818181818
1.545454545,4.636363636,2781540.507,1380215.997,10312.49501,9312.014029,1131.255927,9.115969926,8.231571482,0.037592955,0.037592955,1.545454545,4.636363636
1.727272727,5.272727273,2786741.689,1379022.611,10346.32634,9339.480301,1134.970748,9.115940967,8.228829084,0.037503341,0.037503341,1.727272727,5.272727273
2.181818182,4,2774065.637,1381853.292,10266.12769,9259.108206,1126.173151,9.115940722,8.221744764,0.037447029,0.037447029,2.181818182,4
1.454545455,4.727272727,2782623.281,1379982.01,10319.13042,9319.582229,1131.988415,9.115932884,8.232930745,0.037614059,0.037614059,1.454545455,4.727272727
2.363636364,3.909090909,2772763.761,1382133.97,10258.18539,9248.801684,1125.304575,9.115919032,8.218931917,0.037400584,0.037400584,2.363636364,3.909090909
2.727272727,3.727272727,2770169.168,1382693.285,10242.35715,9228.258666,1123.569453,9.115909233,8.213340656,0.037308443,0.037308443,2.727272727,3.727272727
2.545454545,3.818181818,2771464.938,1382413.965,10250.26194,9238.518595,1124.43667,9.115908631,8.216130659,0.03735439,0.03735439,2.545454545,3.818181818
2,5.454545455,2787601.962,1378804.266,10352.52704,9340.388075,1135.658479,9.115880553,8.224645217,0.037414668,0.037414668,2,5.454545455
2.818181818,5.818181818,2788532.12,1378516.767,10360.68338,9333.752138,1136.555113,9.11586535,8.212318108,0.037163397,0.037163397,2.818181818,5.818181818
2.818181818,3.636363636,2769129.579,1382926.4,10235.7703,9220.738528,1122.855246,9.115841368,8.211867521,0.037288215,0.037288215,2.818181818,3.636363636
2.090909091,4.090909091,2775149.017,1381620.369,10272.73596,9266.635247,1126.910398,9.115840957,8.223045293,0.037467712,0.037467712,2.090909091,4.090909091
1.818181818,4.272727273,2777532.226,1381104.941,10287.3313,9284.530281,1128.511548,9.115840524,8.227235512,0.03753539,0.03753539,1.818181818,4.272727273
1.636363636,5.181818182,2786207.254,1379157.794,10342.50734,9337.579883,1134.564459,9.115839348,8.230100821,0.037534853,0.037534853,1.636363636,5.181818182
1.454545455,5.090909091,2785916.123,1379243.398,10340.08263,9338.522224,1134.301212,9.115817321,8.232841617,0.037592829,0.037592829,1.454545455,5.090909091
2.272727273,5.636363636,2788463.803,1378587.206,10358.69424,9341.275025,1136.344782,9.115802178,8.220458416,0.037326766,0.037326766,2.272727273,5.636363636
1.454545455,5,2785108.625,1379428.229,10334.84928,9333.78197,1133.732895,9.115770856,8.232787468,0.037598141,0.037598141,1.454545455,5
2.545454545,5.727272727,2788515.109,1378552.677,10359.6825,9337.49031,1136.460955,9.115739923,8.216287825,0.037244764,0.037244764,2.545454545,5.727272727
1.454545455,4.909090909,2784301.391,1379613.309,10329.60989,9329.035782,1133.164375,9.115720648,8.2327295,0.037603461,0.037603461,1.454545455,4.909090909
1.727272727,5.363636364,2787600.46,1378840.631,10351.51828,9344.148542,1135.568565,9.115714016,8.228607968,0.037498127,0.037498127,1.727272727,5.363636364
1.636363636,4.454545455,2779700.91,1380637.605,10300.58694,9299.639118,1129.982372,9.115705869,8.229897519,0.0375773,0.0375773,1.636363636,4.454545455
2.090909091,5.545454545,2788192.659,1378672.047,10356.30374,9342.218293,1136.096747,9.115688227,8.223083393,0.037383579,0.037383579,2.090909091,5.545454545
