DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
1.636363636,4.363636364,2778888.048,1380823.698,10295.31948,9294.870053,1129.408226,9.115676019,8.229858649,0.037582638,0.037582638,1.636363636,4.363636364
1.454545455,4.818181818,2783494.368,1379798.639,10324.36443,9324.283655,1132.595621,9.115666913,8.232667934,0.037608788,0.037608788,1.454545455,4.818181818
1.545454545,4.545454545,2780782.37,1380403.611,10307.22143,9307.204898,1130.715114,9.1156661,8.231255408,0.037598343,0.037598343,1.545454545,4.545454545
3,5.909090909,2788870.154,1378434.467,10363.04626,9332.763703,1136.839888,9.11566032,8.209391492,0.037107874,0.037107874,3,5.909090909
1.909090909,4.181818182,2776499.895,1381340.181,10280.69491,9276.93855,1127.806192,9.115657442,8.225649598,0.037514577,0.037514577,1.909090909,4.181818182
1.454545455,4.636363636,2781864.853,1380169.499,10313.85961,9314.775709,1131.447827,9.115629868,8.232616198,0.037619449,0.037619449,1.454545455,4.636363636
1.636363636,5.272727273,2787065.722,1378975.439,10347.70853,9342.257378,1135.162408,9.115619454,8.229886147,0.037529623,0.037529623,1.636363636,5.272727273
1.363636364,4.727272727,2782948.411,1379935.269,10320.5015,9322.351567,1132.18054,9.115596971,8.233979685,0.037640617,0.037640617,1.363636364,4.727272727
2.090909091,4,2774384.274,1381808.469,10267.44742,9261.817191,1126.363264,9.115573768,8.222762132,0.037473081,0.037473081,2.090909091,4
1.909090909,5.454545455,2787924.252,1378757.179,10353.90666,9343.159251,1135.849513,9.115562005,8.225701687,0.037440717,0.037440717,1.909090909,5.454545455
2.727272727,5.818181818,2788848.983,1378470.187,10362.04886,9336.49933,1136.744358,9.115548964,8.213367641,0.037188787,0.037188787,2.727272727,5.818181818
2.272727273,3.909090909,2773081.002,1382089.492,10259.49586,9251.499191,1125.494237,9.115547216,8.219943634,0.037426503,0.037426503,2.272727273,3.909090909
2.454545455,3.818181818,2771780.797,1382369.83,10251.56322,9241.204723,1124.625881,9.115532011,8.217136808,0.037380179,0.037380179,2.454545455,3.818181818
2.636363636,3.727272727,2770483.658,1382649.489,10243.6493,9230.933515,1123.758212,9.115527867,8.214341317,0.037334103,0.037334103,2.636363636,3.727272727
1.545454545,5.181818182,2786531.824,1379110.636,10343.88924,9340.357792,1134.756316,9.115515896,8.231157352,0.037561217,0.037561217,1.545454545,5.181818182
1.363636364,5.090909091,2786241.837,1379196.141,10341.46733,9341.305217,1134.493442,9.115493264,8.233899701,0.037619349,0.037619349,1.363636364,5.090909091
2.181818182,5.636363636,2788784.353,1378540.207,10360.07125,9344.040322,1136.535175,9.115486685,8.221514417,0.037352584,0.037352584,2.181818182,5.636363636
1.727272727,4.272727273,2777853.959,1381059.293,10288.67311,9287.265825,1128.702655,9.115485874,8.228266127,0.037561701,0.037561701,1.727272727,4.272727273
2,4.090909091,2775468.559,1381575.312,10274.06201,9269.351587,1127.100826,9.115477312,8.224066005,0.037493825,0.037493825,2,4.090909091
3.181818182,3.454545455,2766634.592,1383485.323,10220.01119,9200.235357,1121.173642,9.11545795,8.205896941,0.037197365,0.037197365,3.181818182,3.454545455
2.727272727,3.636363636,2769443.171,1382882.833,10237.05637,9223.406207,1123.043781,9.115456172,8.212864325,0.037313815,0.037313815,2.727272727,3.636363636
1.363636364,5,2785434.216,1379381.1,10336.23058,9336.561542,1133.925111,9.115443761,8.233843178,0.037624671,0.037624671,1.363636364,5
2.454545455,5.727272727,2788833.767,1378505.887,10361.05363,9340.24652,1136.65066,9.115424817,8.217341398,0.037270366,0.037270366,2.454545455,5.727272727
1.636363636,5.363636364,2787924.59,1378793.33,10352.90382,9346.929005,1135.76022,9.1153957,8.229667534,0.0375244,0.0375244,1.636363636,5.363636364
1.363636364,4.909090909,2784626.852,1379566.311,10330.98775,9331.811897,1133.356573,9.11539051,8.233782832,0.03763,0.03763,1.363636364,4.909090909
2,5.545454545,2788514.39,1378624.947,10357.68359,9344.98862,1136.287558,9.115371818,8.224140581,0.037409547,0.037409547,2,5.545454545
1.545454545,4.454545455,2780024.324,1380591.481,10301.9416,9302.389707,1130.174009,9.115358803,8.230935798,0.037603738,0.037603738,1.545454545,4.454545455
2.909090909,5.909090909,2789185.841,1378387.983,10364.40878,9335.506037,1137.028536,9.115346232,8.210441285,0.037133121,0.037133121,2.909090909,5.909090909
1.363636364,4.818181818,2783819.706,1379751.771,10325.73888,9327.056339,1132.787804,9.115333732,8.233718887,0.037635337,0.037635337,1.363636364,4.818181818
1.545454545,4.363636364,2779211.202,1380777.699,10296.67074,9297.6173,1129.599765,9.115326559,8.230895215,0.037609086,0.037609086,1.545454545,4.363636364
1.181818182,5.090909091,2786800.015,1379098.022,10344.2718,9346.967594,1134.821983,9.115325533,8.236505575,0.037672519,0.037672519,1.181818182,5.090909091
1.454545455,4.545454545,2781106.566,1380357.244,10308.58256,9309.963119,1130.906978,9.115323158,8.232297884,0.037624845,0.037624845,1.454545455,4.545454545
1.545454545,5.272727273,2787390.39,1378928.152,10349.09379,9345.038683,1135.35426,9.115299209,8.230945189,0.037555978,0.037555978,1.545454545,5.272727273
1.818181818,4.181818182,2776820.839,1381294.775,10282.0303,9279.6665,1127.997055,9.11529888,8.226676174,0.037540825,0.037540825,1.818181818,4.181818182
1.363636364,4.636363636,2782189.834,1380122.889,10315.22722,9317.541578,1131.639916,9.115291072,8.23366289,0.037646016,0.037646016,1.363636364,4.636363636
1.181818182,5,2785993.504,1379283.286,10339.02791,9342.21592,1134.254412,9.115263562,8.236437809,0.037677861,0.037677861,1.181818182,5
1.272727273,4.727272727,2783274.18,1379888.415,10321.87562,9325.125113,1132.372853,9.115262338,8.235030616,0.037667249,0.037667249,1.272727273,4.727272727
2.909090909,3.545454545,2768192.856,1383162.955,10229.15861,9213.13226,1122.202099,9.115255285,8.209869034,0.037268144,0.037268144,2.909090909,3.545454545
1.818181818,5.454545455,2788247.174,1378709.979,10355.28933,9345.934627,1136.04074,9.115244698,8.226760094,0.037466836,0.037466836,1.818181818,5.454545455
2.636363636,5.818181818,2789166.452,1378423.497,10363.41716,9339.250594,1136.933615,9.115235065,8.214420322,0.037214244,0.037214244,2.636363636,5.818181818
2,4,2774703.522,1381763.538,10268.77006,9264.530215,1126.553567,9.115207978,8.223781354,0.037499203,0.037499203,2,4
1.181818182,4.909090909,2785187.253,1379468.8,10333.77794,9337.458285,1133.686635,9.115197821,8.236366206,0.03768321,0.03768321,1.181818182,4.909090909
1.454545455,5.181818182,2786857.033,1379063.365,10345.27421,9343.139912,1134.948364,9.115193726,8.232215851,0.037587654,0.037587654,1.454545455,5.181818182
2.181818182,3.909090909,2773398.849,1382044.908,10260.80921,9254.200696,1125.684091,9.115176538,8.220957171,0.037452493,0.037452493,2.181818182,3.909090909
2.090909091,5.636363636,2789105.526,1378493.094,10361.45131,9346.809793,1136.725762,9.115172413,8.222572325,0.037378473,0.037378473,2.090909091,5.636363636
1.272727273,5.090909091,2786568.196,1379148.769,10342.85512,9344.092464,1134.685864,9.115170505,8.234959789,0.037645944,0.037645944,1.272727273,5.090909091
2.363636364,3.818181818,2772097.255,1382325.589,10252.86735,9243.894805,1124.815284,9.115156503,8.218144739,0.037406037,0.037406037,2.363636364,3.818181818
2.545454545,3.727272727,2770798.741,1382605.59,10244.94428,9233.612265,1123.947164,9.115147593,8.215343714,0.037359832,0.037359832,2.545454545,3.727272727
1.636363636,4.272727273,2778176.317,1381013.538,10290.01791,9290.005437,1128.893952,9.115132463,8.22929862,0.037588084,0.037588084,1.636363636,4.272727273
1.272727273,5,2785760.448,1379333.859,10337.61494,9339.345344,1134.117517,9.115117958,8.234900885,0.037651275,0.037651275,1.272727273,5
1.909090909,4.090909091,2775788.717,1381530.147,10275.39098,9272.071989,1127.291444,9.115114842,8.225088584,0.03752001,0.03752001,1.909090909,4.090909091
2.363636364,5.727272727,2789153.041,1378458.986,10362.42778,9343.006856,1136.840561,9.115110896,8.218396828,0.037296037,0.037296037,2.363636364,5.727272727
1.545454545,5.363636364,2788249.358,1378745.915,10354.29243,9349.713698,1135.952066,9.11507866,8.230729079,0.037550746,0.037550746,1.545454545,5.363636364
1.090909091,4.727272727,2783832.765,1379791.1,10324.65914,9330.768687,1132.701668,9.115073663,8.237622446,0.037720643,0.037720643,1.090909091,4.727272727
2.636363636,3.636363636,2769757.349,1382839.161,10238.34513,9226.077777,1123.2324,9.115072836,8.21386365,0.037339484,0.037339484,2.636363636,3.636363636
1.272727273,4.909090909,2784952.962,1379519.199,10332.36871,9334.592269,1133.548965,9.115061659,8.234838156,0.037656614,0.037656614,1.272727273,4.909090909
1.909090909,5.545454545,2788836.749,1378577.734,10359.06648,9347.76314,1136.478564,9.115056645,8.225199699,0.037435586,0.037435586,1.909090909,5.545454545
2.818181818,5.909090909,2789502.128,1378341.39,10365.77429,9338.252411,1137.217378,9.115033315,8.211492887,0.037158435,0.037158435,2.818181818,5.909090909
1.090909091,5.090909091,2787122.787,1379050.254,10345.66714,9349.767677,1135.011896,9.115029702,8.237594435,0.037699259,0.037699259,1.090909091,5.090909091
1.454545455,4.454545455,2780348.37,1380545.244,10303.29926,9305.144463,1130.365835,9.115012976,8.231976031,0.03763025,0.03763025,1.454545455,4.454545455
1.272727273,4.818181818,2784145.684,1379704.791,10327.11638,9329.833236,1132.980176,9.11500183,8.234771829,0.037661959,0.037661959,1.272727273,4.818181818
1.363636364,4.545454545,2781431.397,1380310.764,10309.9467,9312.725528,1131.09903,9.11498147,8.233342336,0.037651422,0.037651422,1.363636364,4.545454545
1.454545455,5.272727273,2787715.722,1378880.754,10350.4821,9347.824167,1135.546316,9.114980123,8.232006069,0.037582406,0.037582406,1.454545455,5.272727273
1.454545455,4.363636364,2779534.986,1380731.59,10298.02499,9300.368705,1129.791493,9.114978339,8.231933735,0.037635607,0.037635607,1.454545455,4.363636364
1.090909091,5,2786316.147,1379235.648,10340.41981,9345.012556,1134.444306,9.114964708,8.237524317,0.03770461,0.03770461,1.090909091,5
1.272727273,4.636363636,2782515.453,1380076.166,10316.59786,9320.311654,1131.832193,9.114953547,8.234711572,0.037672657,0.037672657,1.272727273,4.636363636
1.727272727,4.181818182,2777142.405,1381249.26,10283.36864,9282.398555,1128.188109,9.114941519,8.227704651,0.037567145,0.037567145,1.727272727,4.181818182
1.181818182,4.727272727,2783600.591,1379841.449,10323.25278,9327.902863,1132.565353,9.114929,8.236083539,0.037693956,0.037693956,1.181818182,4.727272727
1.727272727,5.454545455,2788570.728,1378662.666,10356.67507,9348.714216,1136.232161,9.114928644,8.227820452,0.037493028,0.037493028,1.727272727,5.454545455
2.545454545,5.818181818,2789484.53,1378376.694,10364.78845,9342.005969,1137.123069,9.11492233,8.215474846,0.037239769,0.037239769,2.545454545,5.818181818
1.090909091,4.909090909,2785509.766,1379421.294,10335.16641,9340.251433,1133.87651,9.114895954,8.237450334,0.037709968,0.037709968,1.090909091,4.909090909
1.363636364,5.181818182,2787182.882,1379015.982,10346.66225,9345.926229,1135.140601,9.114872853,8.23327632,0.037614166,0.037614166,1.363636364,5.181818182
2.818181818,3.545454545,2768505.671,1383119.62,10230.43844,9215.792661,1122.390383,9.114866447,8.210862104,0.037293685,0.037293685,2.818181818,3.545454545
2,5.636363636,2789427.324,1378445.868,10362.83442,9349.58345,1136.916544,9.114859373,8.223632155,0.037404433,0.037404433,2,5.636363636
1.909090909,4,2775023.384,1381718.499,10270.09561,9267.247296,1126.74406,9.114843362,8.224802444,0.037525397,0.037525397,1.909090909,4
1.090909091,4.818181818,2784703.594,1379607.188,10329.9069,9335.484405,1133.308478,9.114823632,8.237372779,0.037715334,0.037715334,1.090909091,4.818181818
3,6,2789840.838,1378259.57,10368.12537,9337.25187,1137.502285,9.11481718,8.208556583,0.037102935,0.037102935,3,6
1.272727273,5.272727273,2788275.347,1378782.44,10353.29301,9353.489347,1135.875853,9.11481037,8.234605323,0.037635393,0.037635393,1.272727273,5.272727273
2.090909091,3.909090909,2773717.302,1382000.217,10262.12545,9256.906217,1125.874134,9.114807007,8.221972542,0.037478553,0.037478553,2.090909091,3.909090909
3.090909091,4.727272727,2776408.73,1379731.275,10288.14891,9263.89861,1128.72941,9.114805396,8.207368863,0.037117973,0.037117973,3.090909091,4.727272727
2.272727273,5.727272727,2789472.934,1378411.972,10363.80496,9345.771336,1137.030658,9.114798173,8.219454131,0.037321777,0.037321777,2.272727273,5.727272727
2.272727273,3.818181818,2772414.314,1382281.242,10254.17433,9246.588858,1125.004877,9.114782117,8.219154467,0.037431965,0.037431965,2.272727273,3.818181818
1.545454545,4.272727273,2778499.3,1380967.669,10291.36565,9292.74925,1129.085438,9.114780249,8.2303331,0.037614541,0.037614541,1.545454545,4.272727273
2.454545455,3.727272727,2771114.418,1382561.585,10246.24208,9236.29496,1124.136305,9.114768405,8.216347889,0.03738563,0.03738563,2.454545455,3.727272727
1,4.727272727,2784155.541,1379743.738,10326.04384,9333.559298,1132.891626,9.114767555,8.238704466,0.037747496,0.037747496,1,4.727272727
1.454545455,5.363636364,2788574.765,1378698.387,10355.68413,9352.502617,1136.144102,9.114762915,8.231792602,0.037577165,0.037577165,1.454545455,5.363636364
1.818181818,4.090909091,2776109.492,1381484.874,10276.72287,9274.796467,1127.482253,9.114753556,8.226113045,0.037546267,0.037546267,1.818181818,4.090909091
1.090909091,4.636363636,2783075.035,1379979.156,10319.37414,9325.94721,1132.16169,9.114752982,8.237292689,0.037726072,0.037726072,1.090909091,4.636363636
1.818181818,5.545454545,2789159.739,1378530.407,10360.45245,9350.541866,1136.669763,9.114742721,8.22626076,0.037461697,0.037461697,1.818181818,5.545454545
1,5.090909091,2787446.189,1379002.372,10347.06558,9352.572047,1135.201985,9.11473528,8.238685423,0.037726074,0.037726074,1,5.090909091
2.727272727,5.909090909,2789819.023,1378294.687,10367.14293,9341.002848,1137.406573,9.114720437,8.212545165,0.037183815,0.037183815,2.727272727,5.909090909
1.181818182,5.181818182,2787740.189,1378917.573,10349.4736,9351.59626,1135.468498,9.114716624,8.235892297,0.037667316,0.037667316,1.181818182,5.181818182
3.181818182,4.727272727,2776065.814,1379707.911,10286.40374,9260.793463,1128.551763,9.11469379,8.205909351,0.037090861,0.037090861,3.181818182,4.727272727
2.545454545,3.636363636,2770072.118,1382795.386,10239.63671,9228.753246,1123.421208,9.114690586,8.214864718,0.037365222,0.037365222,2.545454545,3.636363636
1.181818182,4.818181818,2784472.307,1379657.7,10328.49694,9332.614319,1133.172736,9.114671234,8.235826739,0.037688657,0.037688657,1.181818182,4.818181818
1.363636364,4.454545455,2780673.052,1380498.898,10304.65992,9307.903375,1130.55785,9.114668407,8.233018215,0.037656836,0.037656836,1.363636364,4.454545455
1,5,2786639.419,1379187.896,10341.81481,9347.813462,1134.634377,9.11466726,8.238612944,0.037731434,0.037731434,1,5
1.363636364,5.272727273,2788041.673,1378833.238,10351.87352,9350.613981,1135.738551,9.114662441,8.233069107,0.037608908,0.037608908,1.363636364,5.272727273
1.272727273,4.545454545,2781756.867,1380264.174,10311.31386,9315.492116,1131.29127,9.114641054,8.234388757,0.037678073,0.037678073,1.272727273,4.545454545
1.363636364,4.363636364,2779859.402,1380685.369,10299.38223,9303.124275,1129.983409,9.114631371,8.232974219,0.037662202,0.037662202,1.363636364,4.363636364
1.181818182,4.636363636,2782841.716,1380029.332,10317.97155,9323.085923,1132.024658,9.114617318,8.235762231,0.037699373,0.037699373,1.181818182,4.636363636
1.636363636,5.454545455,2788894.919,1378615.238,10358.06389,9351.49803,1136.423776,9.114613853,8.228882773,0.037519292,0.037519292,1.636363636,5.454545455
2.454545455,5.818181818,2789803.222,1378329.781,10366.16277,9344.765453,1137.312719,9.114610778,8.21653121,0.037265362,0.037265362,2.454545455,5.818181818
1.272727273,5.363636364,2789133.153,1378599.769,10358.50205,9358.175796,1136.472795,9.114606259,8.234403707,0.037630132,0.037630132,1.272727273,5.363636364
1,4.909090909,2785832.907,1379373.671,10336.55794,9343.048904,1134.066562,9.114595463,8.238536623,0.037736802,0.037736802,1,4.909090909
1.636363636,4.181818182,2777464.592,1381203.637,10284.70991,9285.134688,1128.37935,9.114585368,8.228735034,0.037593538,0.037593538,1.636363636,4.181818182
3.272727273,4.727272727,2775723.485,1379684.38,10284.6612,9257.691984,1128.37435,9.114582591,8.204450931,0.037063816,0.037063816,3.272727273,4.727272727
1.272727273,5.181818182,2787509.375,1378968.48,10348.05335,9348.716894,1135.333031,9.114553239,8.23433886,0.037640751,0.037640751,1.272727273,5.181818182
1.909090909,5.636363636,2789749.751,1378398.529,10364.22059,9352.36131,1137.10752,9.114547575,8.224693921,0.037430463,0.037430463,1.909090909,5.636363636
3.090909091,4.636363636,2775652.763,1379915.351,10282.93785,9259.151546,1128.19019,9.11454287,8.207083903,0.037123168,0.037123168,3.090909091,4.636363636
3.090909091,5.090909091,2779692.515,1379006.134,10308.86591,9282.603679,1131.037679,9.114520319,8.207156887,0.037097513,0.037097513,3.090909091,5.090909091
1,4.818181818,2785026.605,1379559.699,10331.29498,9338.278368,1133.49851,9.114520124,8.238456676,0.037742178,0.037742178,1,4.818181818
1.181818182,5.272727273,2788597.752,1378734.529,10354.69195,9356.29195,1136.065608,9.114519339,8.235696851,0.037662039,0.037662039,1.181818182,5.272727273
3.090909091,5,2778887.037,1379187.588,10303.69143,9277.92235,1130.470367,9.114517043,8.207134501,0.037102633,0.037102633,3.090909091,5
3.090909091,4.909090909,2778081.807,1379369.286,10298.51102,9273.235206,1129.902848,9.114510188,8.207108447,0.03710776,0.03710776,3.090909091,4.909090909
2.909090909,6,2790156.554,1378212.964,10369.49103,9339.997436,1137.690879,9.114506608,8.209609141,0.037128173,0.037128173,2.909090909,6
3.090909091,4.818181818,2777276.854,1379551.23,10293.32465,9268.542192,1129.335138,9.114499582,8.207078551,0.037112893,0.037112893,3.090909091,4.818181818
2.181818182,5.727272727,2789793.45,1378364.847,10365.18518,9348.539974,1137.220951,9.114486659,8.220513319,0.037347587,0.037347587,2.181818182,5.727272727
3.181818182,3.363636364,2766011.133,1383678.564,10214.67969,9195.290364,1120.70819,9.11448652,8.204892623,0.037202814,0.037202814,3.181818182,3.363636364
1.818181818,4,2775343.862,1381673.351,10271.42409,9269.968446,1126.934742,9.114479928,8.225825418,0.037551663,0.037551663,1.818181818,4
2.727272727,3.545454545,2768819.068,1383076.183,10231.72092,9218.456912,1122.578728,9.114479603,8.211857823,0.037319295,0.037319295,2.727272727,3.545454545
3.363636364,4.727272727,2775381.741,1379660.683,10282.92129,9254.594151,1128.19717,9.114471794,8.202993586,0.037036838,0.037036838,3.363636364,4.727272727
1.363636364,5.363636364,2788900.811,1378650.745,10357.0789,9355.29579,1136.336328,9.114448461,8.232858141,0.037603658,0.037603658,1.363636364,5.363636364
1,4.636363636,2783397.659,1379931.925,10320.75534,9328.73433,1132.35161,9.114444005,8.238372469,0.037752934,0.037752934,1,4.636363636
2,3.909090909,2774036.367,1381955.417,10263.44458,9259.615767,1126.064368,9.114438634,8.22298976,0.037504685,0.037504685,2,3.909090909
3.181818182,4.636363636,2775310.001,1379891.848,10281.19627,9256.049944,1128.012616,9.11443376,8.205626263,0.037096046,0.037096046,3.181818182,4.636363636
1.727272727,5.545454545,2789483.362,1378482.967,10361.84148,9353.324814,1136.861155,9.114430055,8.227323778,0.03748788,0.03748788,1.727272727,5.545454545
1.454545455,4.272727273,2778822.916,1380921.693,10292.71639,9295.497143,1129.277112,9.114429299,8.231369472,0.037641072,0.037641072,1.454545455,4.272727273
1.090909091,4.545454545,2782317.444,1380167.469,10314.08288,9321.119624,1131.621449,9.114428585,8.236959132,0.037731508,0.037731508,1.090909091,4.545454545
1.090909091,5.181818182,2788063.122,1378869.681,10350.87228,9354.399662,1135.658434,9.114423825,8.236983397,0.037694047,0.037694047,1.090909091,5.181818182
2.636363636,5.909090909,2790136.523,1378247.874,10368.5144,9343.757357,1137.595774,9.114410084,8.213600621,0.037209264,0.037209264,2.636363636,5.909090909
2.181818182,3.818181818,2772731.977,1382236.79,10255.48419,9249.286897,1125.19466,9.114408865,8.220166006,0.037457964,0.037457964,2.181818182,3.818181818
3.181818182,5.090909091,2779349.038,1378983.321,10307.10663,9279.484503,1130.859803,9.11439827,8.205689584,0.037070437,0.037070437,3.181818182,5.090909091
3.181818182,5,2778543.69,1379164.637,10301.93567,9274.806689,1130.292543,9.11439763,8.205669185,0.037075547,0.037075547,3.181818182,5
1.727272727,4.090909091,2776430.888,1381439.491,10278.05771,9277.525035,1127.673251,9.114393465,8.227139401,0.037572597,0.037572597,1.727272727,4.090909091
3.181818182,4.909090909,2777738.591,1379346.197,10296.7588,9270.123066,1129.725077,9.114393414,8.205645119,0.037080665,0.037080665,3.181818182,4.909090909
2.363636364,3.727272727,2771430.693,1382517.475,10247.54272,9238.981599,1124.325638,9.114390326,8.217353838,0.037411497,0.037411497,2.363636364,3.727272727
3.181818182,4.818181818,2776933.77,1379528.002,10291.57598,9265.433579,1129.157422,9.11438545,8.205617214,0.037085789,0.037085789,3.181818182,4.818181818
3,4.545454545,2775240.117,1380123.15,10279.46131,9257.500265,1127.82844,9.114383842,8.20825219,0.037155568,0.037155568,3,4.545454545
3.454545455,4.727272727,2775040.578,1379636.819,10281.18397,9251.499946,1128.020224,9.114361383,8.201537306,0.037009928,0.037009928,3.454545455,4.727272727
1.272727273,4.454545455,2780998.37,1380452.439,10306.02359,9310.666471,1130.750054,9.114325099,8.234062374,0.037683496,0.037683496,1.272727273,4.454545455
3.272727273,4.636363636,2774967.827,1379868.178,10279.4573,9252.952005,1127.835275,9.114325048,8.204169713,0.037068992,0.037068992,3.272727273,4.636363636
1.181818182,5.363636364,2789455.664,1378551.73,10359.90441,9360.98181,1136.662548,9.114318427,8.235497709,0.037656769,0.037656769,1.181818182,5.363636364
2.454545455,3.636363636,2770387.481,1382751.507,10240.93111,9231.432633,1123.610207,9.114309432,8.215867546,0.037391029,0.037391029,2.454545455,3.636363636
1.181818182,4.545454545,2782082.977,1380217.471,10312.68404,9318.262896,1131.483698,9.11430192,8.235437162,0.037704799,0.037704799,1.181818182,4.545454545
2.363636364,5.818181818,2790122.53,1378282.756,10367.54011,9347.529072,1137.502566,9.114300418,8.217589438,0.037291024,0.037291024,2.363636364,5.818181818
1.545454545,5.454545455,2789219.748,1378567.696,10359.45578,9354.286088,1136.615582,9.114300334,8.229947075,0.037545629,0.037545629,1.545454545,5.454545455
1.272727273,4.363636364,2780184.456,1380639.039,10300.74248,9305.884001,1130.175512,9.114285672,8.234016663,0.037688872,0.037688872,1.272727273,4.363636364
2.909090909,3.454545455,2767568.98,1383356.315,10223.82343,9208.183433,1121.736806,9.114280083,8.208862704,0.037273613,0.037273613,2.909090909,3.454545455
3.090909091,4.545454545,2774896.921,1380099.676,10277.72069,9254.398546,1127.650705,9.114276822,8.206795333,0.037128369,0.037128369,3.090909091,4.545454545
3.272727273,4.818181818,2776591.277,1379504.607,10289.82995,9262.32864,1128.97994,9.114271726,8.204156966,0.037058753,0.037058753,3.272727273,4.818181818
3.545454545,4.727272727,2774699.995,1379612.792,10279.44925,9248.409326,1127.843509,9.114251366,8.200082058,0.036983083,0.036983083,3.545454545,4.727272727
1.818181818,5.636363636,2790072.809,1378351.076,10365.60984,9355.143387,1137.29869,9.114237031,8.225757636,0.037456565,0.037456565,1.818181818,5.636363636
1.545454545,4.181818182,2777787.408,1381157.902,10286.05417,9287.874974,1128.570782,9.114230436,8.229767352,0.037620004,0.037620004,1.545454545,4.181818182
1.090909091,5.272727273,2788920.79,1378686.507,10356.09404,9359.098789,1136.255541,9.114229736,8.236790452,0.03768876,0.03768876,1.090909091,5.272727273
3.363636364,4.636363636,2774626.238,1379844.341,10277.72094,9249.857704,1127.658168,9.114216732,8.202714231,0.037042005,0.037042005,3.363636364,4.636363636
2.818181818,6,2790472.872,1378166.249,10370.85968,9342.747038,1137.879665,9.114197219,8.210663503,0.037153479,0.037153479,2.818181818,6
2.090909091,5.727272727,2790114.589,1378317.605,10366.56844,9351.312832,1137.41144,9.114176343,8.221574445,0.037373467,0.037373467,2.090909091,5.727272727
3.181818182,4.545454545,2774554.316,1380076.033,10275.98269,9251.3005,1127.473205,9.114170206,8.205339571,0.037101238,0.037101238,3.181818182,4.545454545
3.363636364,4.909090909,2777053.928,1379299.516,10293.2623,9263.909815,1129.37024,9.114161097,8.202721737,0.037026678,0.037026678,3.363636364,4.909090909
3.363636364,5,2777858.766,1379118.231,10298.43212,9268.586422,1129.937599,9.114160054,8.202741845,0.037021578,0.037021578,3.363636364,5
3.363636364,4.818181818,2776249.37,1379481.045,10288.08654,9259.227356,1128.802693,9.1141584,8.202697794,0.037031785,0.037031785,3.363636364,4.818181818
3.363636364,5.090909091,2778663.854,1378937.19,10303.59604,9273.257232,1130.504753,9.114155438,8.202758289,0.037016486,0.037016486,3.363636364,5.090909091
3.636363636,4.727272727,2774359.986,1379588.601,10277.7171,9245.322284,1127.667027,9.11414172,8.198627839,0.036956305,0.036956305,3.636363636,4.727272727
1,5.181818182,2788386.687,1378821.669,10352.27405,9357.207412,1135.848547,9.11413241,8.238076667,0.037720852,0.037720852,1,5.181818182
1.636363636,5.545454545,2789807.622,1378435.412,10363.2336,9356.111997,1137.052741,9.114118657,8.228388766,0.037514135,0.037514135,1.636363636,5.545454545
1.727272727,4,2775664.96,1381628.095,10272.7555,9272.693672,1127.125614,9.114117691,8.226850281,0.037578002,0.037578002,1.727272727,4
1,4.545454545,2782639.913,1380120.371,10315.46057,9323.903239,1131.811329,9.11411673,8.238036676,0.03775838,0.03775838,1,4.545454545
3,4.454545455,2774484.274,1380307.866,10274.23441,9252.73771,1127.288634,9.114111597,8.207957955,0.037160786,0.037160786,3,4.454545455
3.454545455,4.636363636,2774285.229,1379820.34,10275.98719,9246.767015,1127.481294,9.114108802,8.201259803,0.037015085,0.037015085,3.454545455,4.636363636
3,4.363636364,2773674.767,1380491.006,10269.01566,9248.016306,1126.716455,9.114108182,8.207935782,0.037165959,0.037165959,3,4.363636364
2.545454545,5.909090909,2790454.633,1378200.948,10369.88886,9346.516001,1137.785173,9.114100894,8.214657936,0.03723478,0.03723478,2.545454545,5.909090909
2.636363636,3.545454545,2769133.052,1383032.643,10233.00619,9221.125034,1122.767264,9.114093828,8.212855264,0.037344973,0.037344973,2.636363636,3.545454545
1.363636364,4.272727273,2779147.163,1380875.605,10294.07012,9298.249208,1129.468974,9.114079587,8.232407816,0.037667677,0.037667677,1.363636364,4.272727273
1.909090909,3.909090909,2774356.044,1381910.51,10264.76662,9262.329363,1126.254792,9.11407143,8.224008842,0.037530889,0.037530889,1.909090909,3.909090909
3.272727273,4.545454545,2774212.298,1380052.224,10274.24731,9248.206104,1127.295937,9.114063988,8.203884888,0.037074175,0.037074175,3.272727273,4.545454545
3.454545455,4.909090909,2776712.474,1379275.923,10291.51798,9260.808677,1129.193172,9.114045524,8.201261665,0.036999785,0.036999785,3.454545455,4.909090909
3.454545455,4.818181818,2775908.046,1379457.316,10286.34574,9256.129708,1128.625679,9.114045458,8.201239686,0.037004883,0.037004883,3.454545455,4.818181818
3.454545455,5,2777517.182,1379094.779,10296.6843,9265.481765,1129.760477,9.114041878,8.201279785,0.036994695,0.036994695,3.454545455,5
2.090909091,3.818181818,2773050.247,1382192.23,10256.79692,9251.988949,1125.384634,9.114036752,8.221179379,0.037484034,0.037484034,2.090909091,3.818181818
3.454545455,5.090909091,2778322.141,1378913.874,10301.84471,9270.149089,1130.327579,9.11403464,8.201294263,0.036989611,0.036989611,3.454545455,5.090909091
1.636363636,4.090909091,2776752.907,1381393.999,10279.39549,9280.2577,1127.864438,9.114034578,8.228167663,0.037598999,0.037598999,1.636363636,4.090909091
3.727272727,4.727272727,2774020.551,1379564.247,10275.98752,9242.238788,1127.490777,9.114032447,8.197174627,0.036929593,0.036929593,3.727272727,4.727272727
1.090909091,5.363636364,2789778.803,1378503.576,10361.30987,9363.792105,1136.852477,9.114032007,8.236593834,0.03768348,0.03768348,1.090909091,5.363636364
2.272727273,3.727272727,2771747.569,1382473.26,10248.84621,9241.672182,1124.515161,9.114013369,8.218361567,0.037437435,0.037437435,2.272727273,3.727272727
3.090909091,4.454545455,2774141.232,1380284.252,10272.49737,9249.639539,1127.11097,9.114007082,8.206502981,0.037133577,0.037133577,3.090909091,4.454545455
3.090909091,4.363636364,2773331.964,1380467.253,10267.28219,9244.921641,1126.53891,9.114005824,8.206482314,0.037138741,0.037138741,3.090909091,4.363636364
3.545454545,4.636363636,2773944.799,1379796.175,10274.25601,9243.679909,1127.304652,9.114001254,8.199806407,0.036988232,0.036988232,3.545454545,4.636363636
2.272727273,5.818181818,2790442.457,1378235.618,10368.9205,9350.296844,1137.692609,9.11399126,8.218649546,0.037316756,0.037316756,2.272727273,5.818181818
1.454545455,5.454545455,2789545.22,1378520.042,10360.85078,9357.078354,1136.807581,9.113988116,8.231013333,0.037572039,0.037572039,1.454545455,5.454545455
1.181818182,4.454545455,2781324.329,1380405.869,10307.39028,9313.433753,1130.942444,9.113983065,8.235108514,0.037710232,0.037710232,1.181818182,4.454545455
3.363636364,4.545454545,2773870.863,1380028.248,10272.51452,9245.115337,1127.118903,9.113958156,8.20243127,0.037047179,0.037047179,3.363636364,4.545454545
1,5.272727273,2789244.459,1378638.366,10357.49921,9361.90998,1136.445652,9.113941525,8.237886226,0.037715556,0.037715556,1,5.272727273
1.181818182,4.363636364,2780510.147,1380592.597,10302.10574,9308.647898,1130.367802,9.113941251,8.235061083,0.037715617,0.037715617,1.181818182,4.363636364
3.545454545,4.818181818,2775567.304,1379433.424,10284.60756,9253.035647,1128.448898,9.113932914,8.199782605,0.036978048,0.036978048,3.545454545,4.818181818
3.545454545,4.909090909,2776371.602,1379252.17,10289.77629,9257.711109,1129.016338,9.113930372,8.199802607,0.036972959,0.036972959,3.545454545,4.909090909
2.363636364,3.636363636,2770703.44,1382707.523,10242.22833,9234.115957,1123.799396,9.113929382,8.21687215,0.037416905,0.037416905,2.363636364,3.636363636
1.727272727,5.636363636,2790396.501,1378303.508,10367.00217,9357.929693,1137.490054,9.113927751,8.226823314,0.037482739,0.037482739,1.727272727,5.636363636
3.545454545,5,2777176.18,1379071.16,10294.93909,9262.380736,1129.58359,9.113924092,8.199818783,0.036967877,0.036967877,3.545454545,5
3.818181818,4.727272727,2773681.685,1379539.73,10274.2605,9239.158848,1127.314758,9.113923532,8.195722427,0.036902946,0.036902946,3.818181818,4.727272727
3.545454545,5.090909091,2777981.01,1378890.392,10300.096,9267.044576,1130.150639,9.113914243,8.199831296,0.036962802,0.036962802,3.545454545,5.090909091
3.181818182,4.363636364,2772989.748,1380443.334,10265.55133,9241.830623,1126.361598,9.113903872,8.205029928,0.037111592,0.037111592,3.181818182,4.363636364
3.181818182,4.454545455,2773798.788,1380260.468,10270.76299,9246.545084,1126.933547,9.113902965,8.205049102,0.037106437,0.037106437,3.181818182,4.454545455
3.636363636,4.636363636,2773604.944,1379771.846,10272.52741,9240.59637,1127.128242,9.113894074,8.198354032,0.036961445,0.036961445,3.636363636,4.636363636
2.818181818,3.454545455,2767881.6,1383313.111,10225.09977,9210.840397,1121.925005,9.113888831,8.209853916,0.037299164,0.037299164,2.818181818,3.454545455
3.181818182,3.272727273,2765314.03,1383869.523,10209.36174,9190.404282,1120.198298,9.113887921,8.204265527,0.0372082,0.0372082,3.181818182,3.272727273
2.727272727,6,2790789.797,1378119.424,10372.23148,9345.500718,1138.068808,9.113887844,8.211718527,0.037178851,0.037178851,2.727272727,6
1.454545455,4.181818182,2778110.853,1381112.057,10287.40139,9290.619395,1128.762402,9.113876733,8.230801612,0.037646544,0.037646544,1.454545455,4.181818182
2,5.727272727,2790436.358,1378270.254,10367.95479,9354.089815,1137.602125,9.113867288,8.222637434,0.037399417,0.037399417,2,5.727272727
3.454545455,4.545454545,2773530.01,1380004.109,10270.78434,9242.028177,1126.942103,9.113852709,8.200978697,0.03702025,0.03702025,3.454545455,4.545454545
3.090909091,5.181818182,2780631.954,1378829.413,10314.00006,9287.163357,1131.684381,9.11384856,8.206496011,0.037092527,0.037092527,3.090909091,5.181818182
1.272727273,5.454545455,2790102.611,1378421.134,10363.67553,9362.75919,1137.135549,9.113843582,8.233635118,0.037624987,0.037624987,1.272727273,5.454545455
3.636363636,4.818181818,2775227.138,1379409.368,10282.87195,9249.945174,1128.272351,9.113820738,8.198326555,0.036951278,0.036951278,3.636363636,4.818181818
3.636363636,4.909090909,2776031.306,1379228.25,10288.03717,9254.61716,1128.839736,9.113815578,8.198344602,0.036946199,0.036946199,3.636363636,4.909090909
3.909090909,4.727272727,2773343.388,1379515.051,10272.53604,9236.082455,1127.138973,9.113814969,8.19427123,0.036876364,0.036876364,3.909090909,4.727272727
1.545454545,5.545454545,2790132.521,1378387.742,10364.6288,9358.903429,1137.244518,9.113808538,8.22945574,0.037540463,0.037540463,1.545454545,5.545454545
3.636363636,5,2776835.756,1379047.379,10293.1965,9259.283286,1129.406935,9.113806707,8.198358803,0.036941126,0.036941126,3.636363636,5
3.272727273,4.363636364,2772648.117,1380419.249,10263.82307,9238.743237,1126.184519,9.113802312,8.203578615,0.037084511,0.037084511,3.272727273,4.363636364
3.272727273,4.454545455,2773456.921,1380236.521,10269.03117,9243.454206,1126.75635,9.113799243,8.203596286,0.037079365,0.037079365,3.272727273,4.454545455
3.636363636,5.090909091,2777640.458,1378866.746,10298.34991,9263.943665,1129.973931,9.113794241,8.198369367,0.03693606,0.03693606,3.636363636,5.090909091
2.454545455,5.909090909,2790773.357,1378153.911,10371.26636,9349.278755,1137.974768,9.113792897,8.215717094,0.037260365,0.037260365,2.454545455,5.909090909
3.727272727,4.636363636,2773265.661,1379747.356,10270.80137,9237.516366,1126.952064,9.113787265,8.196902655,0.036934724,0.036934724,3.727272727,4.636363636
1,4.454545455,2781882.257,1380309.073,10310.15952,9319.066065,1131.270754,9.113785961,8.237697323,0.037763833,0.037763833,1,4.454545455
1.636363636,4,2775986.68,1381582.731,10274.08985,9275.422975,1127.316674,9.113756667,8.227877039,0.037604414,0.037604414,1.636363636,4
3.545454545,4.545454545,2773189.734,1379979.805,10269.05671,9238.944589,1126.765533,9.113747632,8.199527154,0.036993388,0.036993388,3.545454545,4.545454545
1,5.363636364,2790102.577,1378455.308,10362.71846,9366.606699,1137.042584,9.113747012,8.237692086,0.037710267,0.037710267,1,5.363636364
1,4.363636364,2781068.599,1380496.088,10304.86786,9314.272626,1130.696524,9.113734448,8.237641513,0.037769238,0.037769238,1,4.363636364
1.272727273,4.272727273,2779472.046,1380829.407,10295.42684,9301.005428,1129.661023,9.113731137,8.23344812,0.037694356,0.037694356,1.272727273,4.272727273
3.181818182,5.181818182,2780288.396,1378806.736,10312.23733,9284.040704,1131.506492,9.113723521,8.205026458,0.037065459,0.037065459,3.181818182,5.181818182
2.545454545,3.545454545,2769447.626,1382988.999,10234.29426,9223.797045,1122.95599,9.113709134,8.213854441,0.03737072,0.03737072,2.545454545,3.545454545
3.727272727,4.818181818,2774887.547,1379385.149,10281.13892,9246.858256,1128.096036,9.113708933,8.196871511,0.036924575,0.036924575,3.727272727,4.818181818
4,4.727272727,2773005.658,1379490.21,10270.81413,9233.009594,1126.963419,9.113706759,8.192821024,0.036849847,0.036849847,4,4.727272727
1.818181818,3.909090909,2774676.338,1381865.495,10266.09157,9265.047024,1126.445405,9.113705401,8.225029804,0.037557164,0.037557164,1.818181818,3.909090909
3.727272727,4.909090909,2775691.586,1379204.168,10286.30065,9251.526762,1128.663367,9.113701168,8.196887602,0.036919504,0.036919504,3.727272727,4.909090909
3.363636364,4.363636364,2772307.068,1380395,10262.0974,9235.659463,1126.007672,9.113701136,8.20212836,0.037057497,0.037057497,3.363636364,4.363636364
3.363636364,4.454545455,2773115.646,1380212.405,10267.30199,9240.367016,1126.579393,9.113695896,8.202144541,0.03705236,0.03705236,3.363636364,4.454545455
3.727272727,5,2776495.904,1379023.431,10291.45645,9256.189427,1129.230511,9.113689676,8.196899866,0.03691444,0.03691444,3.727272727,5
2.181818182,5.818181818,2790763.007,1378188.367,10370.30393,9353.068786,1137.882848,9.113683316,8.219711548,0.037342557,0.037342557,2.181818182,5.818181818
3.818181818,4.636363636,2772926.947,1379722.701,10269.07787,9234.439919,1126.776118,9.1136808,8.195452292,0.036908068,0.036908068,3.818181818,4.636363636
1.363636364,5.454545455,2789871.334,1378472.271,10362.24885,9359.874931,1136.999771,9.113677171,8.232081634,0.037598523,0.037598523,1.363636364,5.454545455
1.545454545,4.090909091,2777075.554,1381348.397,10280.73623,9282.994484,1128.055815,9.113676906,8.229197847,0.037625475,0.037625475,1.545454545,4.090909091
3.727272727,5.090909091,2777300.481,1378842.935,10296.60641,9260.846342,1129.797457,9.113674619,8.19690847,0.036909383,0.036909383,3.727272727,5.090909091
2,3.818181818,2773369.127,1382147.563,10258.11254,9254.695019,1125.574798,9.113665793,8.222194592,0.037510175,0.037510175,2,3.818181818
3.636363636,4.545454545,2772850.032,1379955.338,10267.33166,9235.86456,1126.589197,9.113642921,8.198076624,0.036966592,0.036966592,3.636363636,4.545454545
1.090909091,4.454545455,2781650.931,1380359.188,10308.76,9316.205235,1131.135022,9.113642314,8.236156648,0.037737043,0.037737043,1.090909091,4.454545455
2.181818182,3.727272727,2772065.051,1382428.939,10250.15259,9244.366755,1124.704876,9.113637545,8.2193711,0.037463443,0.037463443,2.181818182,3.727272727
1.636363636,5.636363636,2790720.83,1378255.826,10368.39759,9360.720242,1137.68161,9.113619747,8.227890968,0.037508985,0.037508985,1.636363636,5.636363636
3.454545455,4.363636364,2771966.597,1380370.586,10260.3743,9232.579274,1125.831057,9.113600336,8.200679145,0.03703055,0.03703055,3.454545455,4.363636364
4.090909091,4.727272727,2772668.492,1379465.208,10269.09477,9229.940262,1126.788099,9.113598891,8.191371806,0.036823394,0.036823394,4.090909091,4.727272727
1.090909091,4.363636364,2780836.48,1380546.045,10303.47202,9311.415981,1130.560278,9.113598114,8.236107495,0.037742437,0.037742437,1.090909091,4.363636364
3.818181818,4.818181818,2774548.528,1379360.766,10279.40845,9243.774902,1127.919954,9.113597481,8.195417478,0.036897937,0.036897937,3.818181818,4.818181818
3,4.272727273,2772965.361,1380677.797,10263.76405,9243.201191,1126.203678,9.113594867,8.20739745,0.037171235,0.037171235,3,4.272727273
3.454545455,4.454545455,2772774.947,1380188.125,10265.57536,9237.28339,1126.402665,9.113592926,8.200693832,0.037025422,0.037025422,3.454545455,4.454545455
3.090909091,5.272727273,2781489.081,1378650.152,10319.14978,9291.789024,1132.281696,9.113588798,8.206252079,0.03708747,0.03708747,3.090909091,5.272727273
3.818181818,4.909090909,2775352.439,1379179.921,10284.5667,9248.43994,1128.487232,9.11358712,8.195431615,0.036892874,0.036892874,3.818181818,4.909090909
2.636363636,6,2791107.327,1378072.488,10373.6061,9348.258476,1138.257954,9.113581032,8.212776761,0.037204291,0.037204291,2.636363636,6
3.909090909,4.636363636,2772588.802,1379697.885,10267.35693,9231.367006,1126.600404,9.113574687,8.194002923,0.036881477,0.036881477,3.909090909,4.636363636
3.818181818,5,2776156.632,1378999.32,10289.71905,9253.09916,1129.054325,9.113573029,8.195441933,0.036887819,0.036887819,3.818181818,5
3.181818182,4.272727273,2772511.79,1380569.029,10262.01694,9238.590356,1126.016103,9.113561444,8.204669837,0.037115136,0.037115136,3.181818182,4.272727273
1.909090909,5.727272727,2790758.756,1378222.787,10369.3442,9356.87104,1137.793005,9.113559457,8.22370238,0.037425439,0.037425439,1.909090909,5.727272727
1.181818182,5.454545455,2790425.215,1378372.968,10365.08117,9365.568548,1137.325281,9.113559108,8.234731704,0.037651615,0.037651615,1.181818182,5.454545455
3.818181818,5.090909091,2776961.077,1378818.961,10294.8655,9257.752594,1129.621215,9.113555376,8.195448592,0.036882771,0.036882771,3.818181818,5.090909091
2.272727273,3.636363636,2771019.998,1382663.434,10243.5284,9236.803223,1123.988774,9.113550453,8.217878537,0.037442852,0.037442852,2.272727273,3.636363636
3.727272727,4.545454545,2772510.903,1379930.71,10265.60916,9232.788058,1126.413092,9.113538575,8.196627087,0.036939862,0.036939862,3.727272727,4.545454545
1.363636364,4.181818182,2778434.959,1381066.103,10288.7516,9293.367939,1128.954227,9.113524142,8.231837678,0.037673159,0.037673159,1.363636364,4.181818182
3.545454545,4.363636364,2771626.701,1380346.008,10258.65376,9229.502652,1125.654674,9.113499901,8.199230958,0.03700367,0.03700367,3.545454545,4.363636364
1.454545455,5.545454545,2790458.064,1378339.957,10366.02711,9361.699132,1137.436489,9.113499706,8.230524711,0.037566864,0.037566864,1.454545455,5.545454545
2.727272727,3.454545455,2768194.803,1383269.804,10226.37876,9213.501203,1122.113268,9.113499551,8.210847753,0.037324783,0.037324783,2.727272727,3.454545455
3.090909091,4.272727273,2772622.739,1380653.904,10262.03426,9240.110133,1126.026226,9.113494895,8.20594576,0.037144009,0.037144009,3.090909091,4.272727273
4.181818182,4.727272727,2772331.888,1379440.044,10267.37794,9226.874452,1126.613011,9.113491359,8.18992357,0.036797005,0.036797005,4.181818182,4.727272727
3.545454545,4.454545455,2772434.826,1380163.685,10263.85132,9234.203313,1126.22617,9.113490339,8.199244133,0.036998551,0.036998551,3.545454545,4.454545455
3.909090909,4.818181818,2774210.079,1379336.221,10277.68055,9240.695093,1127.744105,9.113486387,8.193964441,0.036871363,0.036871363,3.909090909,4.818181818
2.363636364,5.909090909,2791092.698,1378106.762,10372.64689,9352.045652,1138.16456,9.113486097,8.21677812,0.037286019,0.037286019,2.363636364,5.909090909
3.363636364,5.181818182,2779603.055,1378760.877,10308.71986,9277.806501,1131.151421,9.113474705,8.202090657,0.037011526,0.037011526,3.363636364,5.181818182
3.909090909,4.909090909,2775013.862,1379155.512,10282.83532,9245.356675,1128.311329,9.113473426,8.193976639,0.03686631,0.03686631,3.909090909,4.909090909
4,4.636363636,2772251.223,1379672.908,10265.63853,9228.297618,1126.424923,9.11346892,8.19255454,0.036854951,0.036854951,4,4.636363636
3.181818182,5.272727273,2781145.42,1378627.612,10317.38356,9288.66288,1132.103776,9.113460957,8.204780406,0.037060411,0.037060411,3.181818182,5.272727273
3.909090909,5,2775817.927,1378975.046,10287.98418,9250.012438,1128.878369,9.113456742,8.193985016,0.036861264,0.036861264,3.909090909,5
3.909090909,5.090909091,2776622.245,1378794.822,10293.12717,9254.662428,1129.445207,9.113436498,8.193989735,0.036856224,0.036856224,3.909090909,5.090909091
3.818181818,4.545454545,2772172.342,1379905.919,10263.8892,9229.715107,1126.237219,9.113434566,8.19517856,0.036913197,0.036913197,3.818181818,4.545454545
3.636363636,4.363636364,2771287.378,1380321.269,10256.93577,9226.42956,1125.478522,9.113399833,8.197783771,0.036976856,0.036976856,3.636363636,4.363636364
1.545454545,4,2776309.023,1381537.254,10275.42713,9278.156424,1127.507922,9.113396838,8.22890575,0.037630899,0.037630899,1.545454545,4
3.636363636,4.454545455,2772095.279,1380139.08,10262.12981,9231.126797,1126.049906,9.113388099,8.197795451,0.036971746,0.036971746,3.636363636,4.454545455
4.272727273,4.727272727,2771995.844,1379414.718,10265.66365,9223.812155,1126.438156,9.113384156,8.188476307,0.03677068,0.03677068,4.272727273,4.727272727
1.181818182,4.272727273,2779797.567,1380783.098,10296.78656,9303.765815,1129.853259,9.113383955,8.234490399,0.037721111,0.037721111,1.181818182,4.272727273
2.090909091,5.818181818,2791084.182,1378141.002,10371.69042,9355.844916,1138.073283,9.113376594,8.220775459,0.037368428,0.037368428,2.090909091,5.818181818
4,4.818181818,2773872.199,1379311.514,10275.9552,9237.618827,1127.568489,9.11337564,8.192512398,0.036844855,0.036844855,4,4.818181818
1.272727273,5.545454545,2791014.097,1378240.748,10368.85885,9367.387926,1137.76353,9.11336897,8.233158897,0.037619792,0.037619792,1.272727273,5.545454545
4.090909091,4.636363636,2771914.208,1379647.769,10263.92267,9225.231751,1126.249675,9.11336349,8.19110714,0.03682849,0.03682849,4.090909091,4.636363636
4,4.909090909,2774675.853,1379130.939,10281.10649,9242.276967,1128.13566,9.11336008,8.192522666,0.03683981,0.03683981,4,4.909090909
3.454545455,5.181818182,2779261.267,1378737.696,10306.96511,9274.694906,1130.974238,9.113350912,8.200624376,0.03698466,0.03698466,3.454545455,5.181818182
4,5,2775479.79,1378950.61,10286.25189,9246.929269,1128.702646,9.113340819,8.192529098,0.036834772,0.036834772,4,5
1.727272727,3.909090909,2774997.25,1381820.371,10267.41944,9267.768747,1126.636206,9.113340565,8.226052646,0.037583513,0.037583513,1.727272727,3.909090909
3.909090909,4.545454545,2771834.349,1379880.966,10262.17178,9226.64568,1126.061578,9.113330904,8.19373102,0.036886597,0.036886597,3.909090909,4.545454545
2.454545455,3.545454545,2769762.793,1382945.251,10235.58514,9226.472966,1123.144906,9.11332553,8.214855374,0.037396537,0.037396537,2.454545455,3.545454545
3.090909091,5.363636364,2782346.621,1378471.132,10324.29371,9296.408927,1132.878886,9.113325211,8.206004229,0.037082419,0.037082419,3.090909091,5.363636364
1.454545455,4.090909091,2777398.829,1381302.685,10282.07993,9285.735395,1128.24738,9.113320459,8.230229966,0.037652025,0.037652025,1.454545455,4.090909091
4,5.090909091,2776283.983,1378770.521,10291.39142,9251.575821,1129.269431,9.113317989,8.192531882,0.036829742,0.036829742,4,5.090909091
1.545454545,5.636363636,2791045.799,1378208.029,10369.7961,9363.515049,1137.873359,9.113313026,8.228960612,0.037535304,0.037535304,1.545454545,5.636363636
2.909090909,3.363636364,2766944.939,1383549.947,10218.48152,9203.22817,1121.271105,9.113301385,8.207852789,0.03727909,0.03727909,2.909090909,3.363636364
3.727272727,4.363636364,2770948.624,1380296.368,10255.22031,9223.359995,1125.3026,9.113300113,8.196337583,0.036950108,0.036950108,3.727272727,4.363636364
3.272727273,4.272727273,2771939.244,1380605.62,10258.58239,9233.938869,1125.672014,9.113296117,8.203045608,0.037089759,0.037089759,3.272727273,4.272727273
1.909090909,3.818181818,2773688.62,1382102.788,10259.43105,9257.405125,1125.765152,9.113295997,8.223211662,0.037536388,0.037536388,1.909090909,3.818181818
3.727272727,4.454545455,2771756.301,1380114.312,10260.41084,9228.053823,1125.873874,9.113286199,8.196347775,0.036945007,0.036945007,3.727272727,4.454545455
4.363636364,4.727272727,2771660.358,1379389.233,10263.95188,9220.753361,1126.263535,9.113277275,8.18703001,0.036744418,0.036744418,4.363636364,4.727272727
1.090909091,5.454545455,2790748.453,1378324.687,10366.48994,9368.382216,1137.515192,9.113276039,8.235830414,0.037678317,0.037678317,1.090909091,5.454545455
2.545454545,6,2791425.468,1378025.439,10374.98373,9351.020377,1138.447297,9.113275387,8.213836862,0.037229799,0.037229799,2.545454545,6
4.090909091,4.818181818,2773534.884,1379286.645,10274.23241,9234.546097,1127.393107,9.113265235,8.19106134,0.036818411,0.036818411,4.090909091,4.818181818
2.090909091,3.727272727,2772383.133,1382384.511,10251.46177,9247.065313,1124.894777,9.113262837,8.220382475,0.037489523,0.037489523,2.090909091,3.727272727
4.181818182,4.636363636,2771577.754,1379622.469,10262.20934,9222.169399,1126.074659,9.11325839,8.189660716,0.036802092,0.036802092,4.181818182,4.636363636
1.818181818,5.727272727,2791081.788,1378175.207,10370.73668,9359.656488,1137.984079,9.113252876,8.224769272,0.037451532,0.037451532,1.818181818,5.727272727
4.090909091,4.909090909,2774338.412,1379106.207,10279.38024,9239.20078,1127.960224,9.113247099,8.191069667,0.036813375,0.036813375,4.090909091,4.909090909
3,6.090909091,2790959.23,1378089.808,10373.16243,9341.608698,1138.251902,9.113239708,8.206978335,0.037098141,0.037098141,3,6.090909091
4,4.545454545,2771496.922,1379855.85,10260.45689,9223.579781,1125.88617,9.113227574,8.19228447,0.036860062,0.036860062,4,4.545454545
3.545454545,5.181818182,2778920.063,1378714.35,10305.21297,9271.586944,1130.797289,9.113227517,8.199159152,0.03695786,0.03695786,3.545454545,5.181818182
4.090909091,5,2775142.221,1378926.011,10284.52218,9243.849652,1128.527157,9.113225247,8.191074178,0.036808346,0.036808346,4.090909091,5
3.363636364,5.272727273,2780459.873,1378582.026,10313.85914,9282.421709,1131.748641,9.113206555,8.201840384,0.037006495,0.037006495,3.363636364,5.272727273
