DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
3.818181818,4.363636364,2770610.437,1380271.304,10253.50738,9220.293961,1125.12691,9.11320073,8.194892396,0.036923426,0.036923426,3.818181818,4.363636364
4.090909091,5.090909091,2775946.288,1378746.057,10289.65826,9248.492771,1129.09389,9.113199839,8.191075031,0.036803323,0.036803323,4.090909091,5.090909091
3.363636364,4.272727273,2771598.37,1380581.23,10256.86034,9230.858657,1125.495257,9.113197299,8.201597118,0.037062736,0.037062736,3.363636364,4.272727273
3.181818182,5.363636364,2782002.856,1378448.729,10322.524,9293.279288,1132.700934,9.11319457,8.204530439,0.037055369,0.037055369,3.181818182,5.363636364
1.363636364,5.545454545,2790784.25,1378292.06,10367.42853,9364.499073,1137.62865,9.113192186,8.231595671,0.037593339,0.037593339,1.363636364,5.545454545
3.818181818,4.454545455,2771417.895,1380089.385,10258.69443,9224.984351,1125.698074,9.113184667,8.194901069,0.036918333,0.036918333,3.818181818,4.454545455
2.272727273,5.909090909,2791412.658,1378059.499,10374.03047,9354.81671,1138.354548,9.113180504,8.217841032,0.037311742,0.037311742,2.272727273,5.909090909
1.272727273,4.181818182,2778759.67,1381020.038,10290.10477,9296.120632,1129.14622,9.113172934,8.232875836,0.037699848,0.037699848,1.272727273,4.181818182
2.181818182,3.636363636,2771337.158,1382619.236,10244.83131,9239.494512,1124.178343,9.113172628,8.21888677,0.03746887,0.03746887,2.181818182,3.636363636
4.454545455,4.727272727,2771325.428,1379363.586,10262.24263,9217.698062,1126.089147,9.113170711,8.185584672,0.036718219,0.036718219,4.454545455,4.727272727
1.363636364,5.636363636,2791603.965,1378108.911,10372.62725,9369.199061,1138.201914,9.113169749,8.231579077,0.03758807,0.03758807,1.363636364,5.636363636
1,4.272727273,2780356.91,1380686.895,10299.54134,9309.382482,1130.18259,9.113165806,8.237060596,0.037774752,0.037774752,1,4.272727273
4.181818182,4.818181818,2773198.134,1379261.614,10272.51217,9231.476895,1127.217959,9.113155164,8.189611263,0.03679203,0.03679203,4.181818182,4.818181818
4.272727273,4.636363636,2771241.86,1379597.008,10260.49853,9219.110551,1125.899877,9.113153615,8.18821526,0.036775758,0.036775758,4.272727273,4.636363636
4.181818182,4.909090909,2774001.534,1379081.311,10277.65654,9236.128138,1127.785022,9.113134449,8.189617662,0.036787003,0.036787003,4.181818182,4.909090909
4.090909091,4.545454545,2771160.058,1379830.576,10258.74454,9220.517374,1125.710994,9.113124594,8.19083888,0.036833592,0.036833592,4.090909091,4.545454545
2.636363636,3.454545455,2768508.591,1383226.395,10227.66053,9216.165871,1122.30172,9.113111334,8.211843307,0.03735047,0.03735047,2.636363636,3.454545455
4.181818182,5,2774805.217,1378901.25,10282.79502,9240.773578,1128.351901,9.113110022,8.189620247,0.036781983,0.036781983,4.181818182,5
3.636363636,5.181818182,2778579.439,1378690.838,10303.46346,9268.482596,1130.620575,9.113104514,8.197694967,0.036931126,0.036931126,3.636363636,5.181818182
3.909090909,4.363636364,2770272.816,1380246.08,10251.79698,9217.231434,1124.951452,9.113101692,8.193448189,0.036896808,0.036896808,3.909090909,4.363636364
3.454545455,4.272727273,2771258.074,1380556.676,10255.14085,9227.782025,1125.318732,9.113098851,8.200149664,0.037035781,0.037035781,3.454545455,4.272727273
1.181818182,5.545454545,2791336.781,1378192.454,10370.26786,9370.200707,1137.953238,9.113087879,8.234258131,0.03764641,0.03764641,1.181818182,5.545454545
3.909090909,4.454545455,2771080.054,1380064.295,10256.98054,9221.918413,1125.522506,9.113083461,8.19345536,0.036891724,0.036891724,3.909090909,4.454545455
4.181818182,5.090909091,2775609.158,1378721.431,10287.92766,9245.413272,1128.918582,9.113082039,8.189619177,0.036776969,0.036776969,4.181818182,5.090909091
3.454545455,5.272727273,2780117.984,1378558.981,10312.10091,9279.306643,1131.571427,9.113079978,8.200372001,0.036979638,0.036979638,3.454545455,5.272727273
3,4.181818182,2772255.977,1380864.844,10258.5062,9238.380019,1125.690586,9.113078075,8.206855538,0.037176519,0.037176519,3,4.181818182
2,5.818181818,2791405.986,1378093.524,10373.07998,9358.625244,1138.263913,9.113071109,8.221841292,0.03739437,0.03739437,2,5.818181818
4.545454545,4.727272727,2770991.051,1379337.781,10260.5359,9214.646245,1125.914992,9.113064457,8.184140284,0.036692083,0.036692083,4.545454545,4.727272727
4.363636364,4.636363636,2770906.524,1379571.387,10258.79024,9216.0552,1125.725327,9.113049156,8.186770766,0.036749488,0.036749488,4.363636364,4.636363636
4.272727273,4.818181818,2772861.92,1379236.421,10270.79447,9228.411234,1127.04303,9.113045552,8.18816229,0.036765714,0.036765714,4.272727273,4.818181818
1.454545455,4,2776631.995,1381491.669,10276.76738,9280.893977,1127.699358,9.113038241,8.229936381,0.037657458,0.037657458,1.454545455,4
1.090909091,4.272727273,2780123.728,1380736.678,10298.14929,9306.530385,1130.045681,9.11303805,8.235534667,0.037747941,0.037747941,1.090909091,4.272727273
4.272727273,4.909090909,2773665.219,1379056.254,10275.93539,9233.059018,1127.610054,9.113022138,8.18816663,0.036760695,0.036760695,4.272727273,4.909090909
4.181818182,4.545454545,2770823.756,1379805.141,10257.03471,9217.45847,1125.53605,9.113021936,8.189394263,0.036807186,0.036807186,4.181818182,4.545454545
1.454545455,5.636363636,2791371.409,1378160.117,10371.19772,9366.314115,1138.065299,9.113007605,8.230032252,0.037561696,0.037561696,1.454545455,5.636363636
4,4.363636364,2769935.759,1380220.695,10250.0891,9214.172414,1124.776225,9.113002989,8.192004962,0.036870256,0.036870256,4,4.363636364
3.545454545,4.272727273,2770918.353,1380531.959,10253.4239,9224.70895,1125.142439,9.113000762,8.198703231,0.037008891,0.037008891,3.545454545,4.272727273
4.272727273,5,2774468.776,1378876.328,10281.07042,9237.70104,1128.17688,9.112995135,8.188167299,0.036755683,0.036755683,4.272727273,5
1,5.454545455,2791072.327,1378276.291,10367.90186,9371.200178,1137.705282,9.112994399,8.23693124,0.037705095,0.037705095,1,5.454545455
4,4.454545455,2770742.78,1380039.044,10255.26918,9218.855984,1125.347171,9.112982591,8.192010626,0.036865181,0.036865181,4,4.454545455
3.727272727,5.181818182,2778239.393,1378667.162,10301.71656,9265.381835,1130.444094,9.112981894,8.196231806,0.036904458,0.036904458,3.727272727,5.181818182
3.090909091,4.181818182,2771913.529,1380840.81,10256.78002,9235.292529,1125.513222,9.112980479,8.20540563,0.037149283,0.037149283,3.090909091,4.181818182
1.636363636,3.909090909,2775318.784,1381775.139,10268.75025,9270.49456,1126.827197,9.112976926,8.227077395,0.037609934,0.037609934,1.636363636,3.909090909
2.454545455,6,2791744.224,1377978.278,10376.36441,9353.786393,1138.636837,9.112970942,8.214898808,0.037255375,0.037255375,2.454545455,6
1.363636364,4.090909091,2777722.735,1381256.863,10283.4266,9288.480438,1128.439133,9.112965248,8.231264025,0.037678649,0.037678649,1.363636364,4.090909091
4.272727273,5.090909091,2775272.591,1378696.642,10286.19962,9242.337315,1128.743509,9.112964583,8.18816431,0.036750678,0.036750678,4.272727273,5.090909091
4.636363636,4.727272727,2770657.226,1379311.815,10258.83167,9211.597904,1125.741071,9.112958505,8.182696838,0.036666009,0.036666009,4.636363636,4.727272727
3.545454545,5.272727273,2779776.673,1378535.771,10310.3453,9276.195196,1131.394443,9.112953806,8.198904683,0.036952847,0.036952847,3.545454545,5.272727273
1.727272727,5.727272727,2791405.456,1378127.511,10372.13226,9362.446171,1138.175348,9.112947557,8.225838123,0.037477697,0.037477697,1.727272727,5.727272727
4.454545455,4.636363636,2770571.743,1379545.606,10257.08447,9213.003336,1125.551011,9.112945008,8.185327225,0.03672328,0.03672328,4.454545455,4.636363636
2.363636364,3.545454545,2770078.555,1382901.398,10236.87884,9229.152837,1123.334012,9.112943017,8.215858095,0.037422423,0.037422423,2.363636364,3.545454545
4.363636364,4.818181818,2772526.291,1379211.068,10269.0793,9225.34906,1126.86835,9.11293613,8.186714148,0.03673946,0.03673946,4.363636364,4.818181818
3.363636364,5.363636364,2781317.105,1378403.416,10318.99262,9287.031159,1132.345736,9.112934589,8.201586199,0.037001471,0.037001471,3.363636364,5.363636364
2.909090909,6.090909091,2791274.76,1378043.076,10374.53119,9344.357584,1138.440297,9.112933908,8.208034805,0.037123371,0.037123371,2.909090909,6.090909091
1.818181818,3.818181818,2774008.728,1382057.905,10260.75247,9260.119291,1125.955695,9.112927369,8.22423061,0.037562674,0.037562674,1.818181818,3.818181818
4.272727273,4.545454545,2770488.012,1379779.544,10255.32739,9214.403088,1125.36134,9.112919582,8.187950624,0.036780843,0.036780843,4.272727273,4.545454545
4.363636364,4.909090909,2773329.463,1379031.038,10274.21677,9229.993398,1127.435319,9.112910159,8.186716563,0.03673445,0.03673445,4.363636364,4.909090909
2.818181818,3.363636364,2767257.365,1383506.873,10219.75437,9205.881691,1121.459218,9.112907716,8.20884214,0.03730465,0.03730465,2.818181818,3.363636364
4.090909091,4.363636364,2769599.263,1380195.149,10248.38373,9211.116893,1124.60123,9.112904611,8.190562708,0.036843768,0.036843768,4.090909091,4.363636364
3.636363636,4.272727273,2770579.205,1380507.082,10251.70951,9221.639387,1124.966376,9.112903042,8.197257786,0.036982068,0.036982068,3.636363636,4.272727273
1.272727273,5.636363636,2791926.084,1378060.605,10374.03644,9372.010903,1138.391412,9.112890633,8.23267885,0.037614604,0.037614604,1.272727273,5.636363636
2,3.727272727,2772701.829,1382339.976,10252.77387,9249.767899,1125.084871,9.112889288,8.221395679,0.037515673,0.037515673,2,3.727272727
4.090909091,4.454545455,2770406.068,1380013.632,10253.56034,9215.797065,1125.172069,9.112882045,8.190566867,0.036838701,0.036838701,4.090909091,4.454545455
4.363636364,5,2774132.895,1378851.243,10279.34837,9234.632026,1128.002093,9.11288058,8.186715327,0.036729447,0.036729447,4.363636364,5
2.181818182,5.909090909,2791733.241,1378012.124,10375.41711,9357.591946,1138.544732,9.112876132,8.218905842,0.037337534,0.037337534,2.181818182,5.909090909
3.818181818,5.181818182,2777899.898,1378643.321,10299.97226,9262.284696,1130.267832,9.112859773,8.194769801,0.036877855,0.036877855,3.818181818,5.181818182
4.727272727,4.727272727,2770323.95,1379285.691,10257.12994,9208.553026,1125.567384,9.112852849,8.181254326,0.036639998,0.036639998,4.727272727,4.727272727
4.363636364,5.090909091,2774936.586,1378671.692,10284.47414,9239.264889,1128.568669,9.112847466,8.186710424,0.036724451,0.036724451,4.363636364,5.090909091
4.545454545,4.636363636,2770237.515,1379519.665,10255.3812,9209.954948,1125.376929,9.112841165,8.183884629,0.036697135,0.036697135,4.545454545,4.636363636
3.636363636,5.272727273,2779435.95,1378512.395,10308.59235,9273.087408,1131.217698,9.112828029,8.19743841,0.036926122,0.036926122,3.636363636,5.272727273
4.454545455,4.818181818,2772191.22,1379185.555,10267.36665,9222.290387,1126.693904,9.112827022,8.185266963,0.03671327,0.03671327,4.454545455,4.818181818
1.181818182,4.181818182,2779085.019,1380973.861,10291.46094,9298.877516,1129.338402,9.112822982,8.233915981,0.037726612,0.037726612,1.181818182,4.181818182
4.363636364,4.545454545,2770152.826,1379753.787,10253.6226,9211.351183,1125.186864,9.112817549,8.186507931,0.036754564,0.036754564,4.363636364,4.545454545
1.090909091,5.545454545,2791660.093,1378144.043,10371.67999,9373.017785,1138.143123,9.1128082,8.235359501,0.037673104,0.037673104,1.090909091,5.545454545
4.181818182,4.363636364,2769263.327,1380169.444,10246.68088,9208.064864,1124.426467,9.112806554,8.18912142,0.036817344,0.036817344,4.181818182,4.363636364
3.727272727,4.272727273,2770240.625,1380482.041,10249.99763,9218.573355,1124.790545,9.112805654,8.195813345,0.036955311,0.036955311,3.727272727,4.272727273
3.454545455,5.363636364,2780975.113,1378380.507,10317.23093,9283.912625,1132.16849,9.11280523,8.200115717,0.036974623,0.036974623,3.454545455,5.363636364
4.454545455,4.909090909,2772994.266,1379005.656,10272.50069,9226.931338,1127.260821,9.112798474,8.185267481,0.036708269,0.036708269,4.454545455,4.909090909
2.090909091,3.636363636,2771654.924,1382574.936,10246.1371,9242.189729,1124.368101,9.112795966,8.219896775,0.037494958,0.037494958,2.090909091,3.636363636
3.272727273,4.181818182,2771230.39,1380792.244,10253.33544,9229.128441,1125.159193,9.112786442,8.202509031,0.037095015,0.037095015,3.272727273,4.181818182
4.181818182,4.454545455,2770069.89,1379988.059,10251.85402,9212.741664,1124.997183,9.112781951,8.189124207,0.036812286,0.036812286,4.181818182,4.454545455
1.909090909,5.818181818,2791728.42,1378045.933,10374.47263,9361.409773,1138.454739,9.112766877,8.22290905,0.037420383,0.037420383,1.909090909,5.818181818
4.454545455,5,2773797.572,1378825.998,10277.62886,9231.566527,1127.82754,9.112766351,8.185264322,0.036703274,0.036703274,4.454545455,5
4.818181818,4.727272727,2769991.22,1379259.408,10255.4307,9205.511599,1125.393929,9.112747482,8.179812738,0.036614047,0.036614047,4.818181818,4.727272727
3.909090909,5.181818182,2777561,1378619.317,10298.23053,9259.191093,1130.091818,9.112737895,8.193308672,0.036851316,0.036851316,3.909090909,5.181818182
4.636363636,4.636363636,2769903.838,1379493.566,10253.68043,9206.910026,1125.203079,9.112737619,8.18244297,0.036671053,0.036671053,4.636363636,4.636363636
4.454545455,5.090909091,2774601.139,1378646.581,10282.75121,9236.195982,1128.394064,9.112730683,8.185257506,0.036698286,0.036698286,4.454545455,5.090909091
2.545454545,3.454545455,2768822.969,1383182.884,10228.94509,9218.834408,1122.490363,9.112724197,8.212840583,0.037376227,0.037376227,2.545454545,3.454545455
4.545454545,4.818181818,2771856.704,1379159.881,10265.65652,9219.235205,1126.519692,9.112718222,8.183820727,0.036687142,0.036687142,4.545454545,4.818181818
4.454545455,4.545454545,2769818.195,1379727.871,10251.9203,9208.30276,1125.01262,9.11271582,8.185066189,0.036728347,0.036728347,4.454545455,4.545454545
4.272727273,4.363636364,2768927.947,1380143.578,10244.98052,9205.016319,1124.251936,9.112708811,8.187681091,0.036790984,0.036790984,4.272727273,4.363636364
3.818181818,4.272727273,2769902.612,1380456.839,10248.28828,9215.510843,1124.614944,9.112708601,8.194369895,0.03692862,0.03692862,3.818181818,4.272727273
3.181818182,3.181818182,2764730.247,1384064.7,10204.00571,9185.410804,1119.755995,9.112704693,8.203046776,0.037213704,0.037213704,3.181818182,3.181818182
3.727272727,5.272727273,2779095.804,1378488.855,10306.842,9269.983197,1131.041185,9.112702646,8.195973162,0.036899462,0.036899462,3.727272727,5.272727273
2.909090909,3.272727273,2766246.867,1383741.279,10213.15336,9198.332261,1120.760752,9.112697198,8.207221964,0.037284503,0.037284503,2.909090909,3.272727273
3.363636364,4.181818182,2770889.693,1380767.714,10251.61701,9226.051799,1124.982527,9.112689985,8.201062308,0.037067983,0.037067983,3.363636364,4.181818182
4.545454545,4.909090909,2772659.625,1378980.116,10270.78713,9223.872747,1127.086555,9.112687118,8.18381934,0.036682149,0.036682149,4.545454545,4.909090909
4.272727273,4.454545455,2769734.298,1379962.326,10250.15021,9209.689737,1124.822546,9.112682032,8.187682374,0.036785935,0.036785935,4.272727273,4.454545455
1.363636364,4,2776955.596,1381445.975,10278.11059,9283.635645,1127.890982,9.112680884,8.230968947,0.037684092,0.037684092,1.363636364,4
3.545454545,5.363636364,2780633.705,1378357.432,10315.47189,9280.797746,1131.991478,9.112676282,8.198646305,0.036947841,0.036947841,3.545454545,5.363636364
2.363636364,6,2792063.596,1377931.006,10377.74813,9356.556556,1138.826573,9.112667702,8.215962625,0.03728102,0.03728102,2.363636364,6
4.545454545,5,2773462.806,1378800.592,10275.91188,9228.504534,1127.653222,9.112652441,8.183814276,0.036677163,0.036677163,4.545454545,5
1.636363636,5.727272727,2791729.763,1378079.701,10373.53093,9365.240107,1138.366811,9.112643508,8.226908949,0.037503934,0.037503934,1.636363636,5.727272727
4.909090909,4.727272727,2769659.036,1379232.968,10253.73394,9202.47361,1125.220709,9.1126424,8.178372065,0.036588159,0.036588159,4.909090909,4.727272727
4.727272727,4.636363636,2769570.71,1379467.307,10251.98215,9203.868559,1125.029463,9.112634364,8.181002239,0.036645032,0.036645032,4.727272727,4.636363636
2.818181818,6.090909091,2791590.894,1377996.235,10375.90294,9347.11052,1138.628887,9.112629281,8.209093083,0.037148668,0.037148668,2.818181818,6.090909091
4,5.181818182,2777222.674,1378595.15,10296.4914,9256.101076,1129.91604,9.112616372,8.191848555,0.036824843,0.036824843,4,5.181818182
1.545454545,3.909090909,2775640.942,1381729.797,10270.08399,9273.224471,1127.018376,9.112614496,8.228104058,0.037636429,0.037636429,1.545454545,3.909090909
4.545454545,4.545454545,2769484.117,1379701.795,10250.22051,9205.257807,1124.83861,9.11261439,8.183625387,0.036702194,0.036702194,4.545454545,4.545454545
4.545454545,5.090909091,2774266.249,1378621.308,10281.03082,9233.130602,1128.219694,9.112614218,8.183805559,0.036672184,0.036672184,4.545454545,5.090909091
1.181818182,5.636363636,2792248.836,1378012.182,10375.44876,9374.827073,1138.581091,9.11261292,8.233780752,0.037641213,0.037641213,1.181818182,5.636363636
3.909090909,4.272727273,2769565.164,1380431.477,10246.58144,9212.45183,1124.439575,9.112611888,8.192927421,0.036901994,0.036901994,3.909090909,4.272727273
4.363636364,4.363636364,2768593.123,1380117.553,10243.28267,9201.971245,1124.077638,9.112611377,8.186241712,0.036764687,0.036764687,4.363636364,4.363636364
1.272727273,4.090909091,2778047.277,1381210.931,10284.77625,9291.229621,1128.631073,9.112611284,8.232300036,0.037705348,0.037705348,1.272727273,4.090909091
4.636363636,4.818181818,2771522.742,1379134.048,10263.94891,9216.183502,1126.345715,9.112609724,8.182375431,0.036661077,0.036661077,4.636363636,4.818181818
3.454545455,4.181818182,2770549.573,1380743.02,10249.90113,9222.978727,1124.806093,9.112593893,8.199616615,0.037041018,0.037041018,3.454545455,4.181818182
1,4.181818182,2779645.252,1380877.965,10294.20836,9304.486094,1129.668342,9.112593472,8.236475919,0.037780275,0.037780275,1,4.181818182
4.363636364,4.454545455,2769399.264,1379936.433,10248.44891,9206.641289,1124.648144,9.112582428,8.186241485,0.036759647,0.036759647,4.363636364,4.454545455
3.818181818,5.272727273,2778756.233,1378465.15,10305.09425,9266.882583,1130.864906,9.112577639,8.194508943,0.036872868,0.036872868,3.818181818,5.272727273
4.636363636,4.909090909,2772325.537,1378954.417,10269.0761,9220.817644,1126.912524,9.112576069,8.182372144,0.036656092,0.036656092,4.636363636,4.909090909
2.090909091,5.909090909,2792054.45,1377964.635,10376.80681,9360.37138,1138.735111,9.112572986,8.219972571,0.037363397,0.037363397,2.090909091,5.909090909
2.272727273,3.545454545,2770394.917,1382857.442,10238.17539,9231.836612,1123.523308,9.112561632,8.216862568,0.037448379,0.037448379,2.272727273,3.545454545
1.727272727,3.818181818,2774329.455,1382012.914,10262.0768,9262.837502,1126.146427,9.112559932,8.225251427,0.037589031,0.037589031,1.727272727,3.818181818
3,4.090909091,2771546.636,1381052.149,10253.242,9233.552703,1125.177191,9.11255763,8.206309883,0.037181811,0.037181811,3,4.090909091
3.636363636,5.363636364,2780292.88,1378334.192,10313.71549,9277.686489,1131.8147,9.112547742,8.197177939,0.036921124,0.036921124,3.636363636,5.363636364
4.636363636,5,2773128.594,1378775.026,10274.19743,9225.446036,1127.479137,9.112538843,8.182365181,0.036651115,0.036651115,4.636363636,5
4.818181818,4.636363636,2769238.128,1379440.89,10250.28635,9200.830536,1124.856081,9.112531393,8.179562427,0.036619074,0.036619074,4.818181818,4.636363636
1,5.545454545,2791984.042,1378095.519,10373.09526,9375.839161,1138.333186,9.112529957,8.236462991,0.037699872,0.037699872,1,5.545454545
1.909090909,3.727272727,2773021.138,1382295.334,10254.08886,9252.474512,1125.275155,9.112516896,8.222410734,0.037541896,0.037541896,1.909090909,3.727272727
2.727272727,3.363636364,2767570.372,1383463.698,10221.02985,9208.539045,1121.647398,9.112515995,8.209834093,0.037330279,0.037330279,2.727272727,3.363636364
4,4.272727273,2769228.279,1380405.953,10244.87712,9209.396321,1124.264438,9.1125155,8.191485925,0.036875432,0.036875432,4,4.272727273
4.454545455,4.363636364,2768258.851,1380091.368,10241.5873,9198.929643,1123.903572,9.112514239,8.184803281,0.036738454,0.036738454,4.454545455,4.363636364
4.636363636,4.545454545,2769150.589,1379675.56,10248.5232,9202.216313,1124.664834,9.112513252,8.182185516,0.036676103,0.036676103,4.636363636,4.545454545
4.727272727,4.818181818,2771189.33,1379108.055,10262.2438,9213.135274,1126.171972,9.112501516,8.180931071,0.036635073,0.036635073,4.727272727,4.818181818
3.545454545,4.181818182,2770210.027,1380718.163,10248.1878,9219.909202,1124.62989,9.112498155,8.198171937,0.03701412,0.03701412,3.545454545,4.181818182
4.636363636,5.090909091,2773931.914,1378595.875,10279.31297,9230.068718,1128.045557,9.112498073,8.182354567,0.036646144,0.036646144,4.636363636,5.090909091
3.090909091,5.454545455,2783316.947,1378296.109,10329.40323,9300.9261,1133.542775,9.112495325,8.205183172,0.037077481,0.037077481,3.090909091,5.454545455
4.090909091,5.181818182,2776884.918,1378570.82,10294.75486,9253.01461,1129.740495,9.112495216,8.190389429,0.036798433,0.036798433,4.090909091,5.181818182
4.454545455,4.454545455,2769064.783,1379910.382,10246.7501,9203.59631,1124.473973,9.112483121,8.184801542,0.036733422,0.036733422,4.454545455,4.454545455
1.090909091,4.181818182,2779411.009,1380927.576,10292.82013,9301.638538,1129.53077,9.112474317,8.23495808,0.037753452,0.037753452,1.090909091,4.181818182
4.727272727,4.909090909,2771992.001,1378928.558,10267.36758,9217.76602,1126.738727,9.11246532,8.180925885,0.036630097,0.036630097,4.727272727,4.909090909
1.818181818,5.818181818,2792051.488,1377998.225,10375.86835,9364.198577,1138.645759,9.112463881,8.223978795,0.037446467,0.037446467,1.818181818,5.818181818
3.090909091,4.090909091,2771204.366,1381027.973,10251.51947,9230.468811,1124.999918,9.112462416,8.204861763,0.037154565,0.037154565,3.090909091,4.090909091
3.909090909,5.272727273,2778417.235,1378441.28,10303.3491,9263.785563,1130.688861,9.112453,8.193045748,0.036846338,0.036846338,3.909090909,5.272727273
4.909090909,4.636363636,2768906.091,1379414.316,10248.59303,9197.795944,1124.682932,9.112428701,8.178123525,0.036593176,0.036593176,4.909090909,4.636363636
4.727272727,5,2772794.933,1378749.3,10272.4855,9222.391021,1127.305287,9.112425551,8.180917028,0.036625128,0.036625128,4.727272727,5
2,3.636363636,2771973.298,1382530.528,10247.44575,9244.888975,1124.558049,9.11242044,8.220908637,0.037521118,0.037521118,2,3.636363636
3.727272727,5.363636364,2779952.633,1378310.786,10311.9617,9274.578844,1131.638156,9.112419589,8.195710615,0.036894473,0.036894473,3.727272727,5.363636364
4.090909091,4.272727273,2768891.956,1380380.271,10243.17531,9206.344292,1124.089533,9.112419442,8.190045388,0.036848935,0.036848935,4.090909091,4.272727273
4.545454545,4.363636364,2767925.13,1380065.024,10239.89442,9195.891492,1123.729739,9.112417397,8.183365784,0.036712283,0.036712283,4.545454545,4.363636364
4.727272727,4.545454545,2768817.609,1379649.168,10246.82837,9199.178259,1124.49129,9.112412399,8.180746568,0.036650074,0.036650074,4.727272727,4.545454545
3.636363636,4.181818182,2769871.054,1380693.147,10246.47701,9216.843177,1124.453917,9.112402782,8.196728238,0.036987288,0.036987288,3.636363636,4.181818182
4.818181818,4.818181818,2770856.467,1379081.904,10260.54119,9210.090494,1125.998463,9.112393605,8.179487626,0.036609131,0.036609131,4.818181818,4.818181818
4.545454545,4.454545455,2768730.855,1379884.171,10245.05378,9200.554792,1124.300036,9.112384106,8.183362533,0.03670726,0.03670726,4.545454545,4.454545455
4.727272727,5.090909091,2773598.126,1378570.282,10277.59761,9227.010302,1127.871653,9.112382238,8.180904522,0.036620166,0.036620166,4.727272727,5.090909091
4.181818182,5.181818182,2776547.73,1378546.328,10293.02089,9249.931706,1129.565186,9.112374404,8.1889313,0.036772087,0.036772087,4.181818182,5.181818182
2.272727273,6,2792383.589,1377883.619,10379.13489,9359.330904,1139.016505,9.112365669,8.217028345,0.037306735,0.037306735,2.272727273,6
3.181818182,5.454545455,2782973.178,1378273.844,10327.63009,9297.792953,1133.36486,9.112361303,8.203706751,0.03705044,0.03705044,3.181818182,5.454545455
4.818181818,4.909090909,2771659.013,1378902.54,10265.66156,9214.717857,1126.565165,9.112354865,8.179480554,0.036604164,0.036604164,4.818181818,4.909090909
1.545454545,5.727272727,2792054.712,1378031.776,10374.93271,9368.038304,1138.558468,9.112340741,8.227981759,0.037530244,0.037530244,1.545454545,5.727272727
2.454545455,3.454545455,2769137.94,1383139.267,10230.23245,9221.506867,1122.679196,9.112338136,8.213839626,0.037402052,0.037402052,2.454545455,3.454545455
1.090909091,5.636363636,2792572.222,1377963.643,10376.86423,9377.647562,1138.770949,9.112336628,8.234884784,0.037667897,0.037667897,1.090909091,5.636363636
4,5.272727273,2778078.809,1378417.247,10301.60655,9260.692122,1130.51305,9.112328729,8.191583566,0.036819873,0.036819873,4,5.272727273
2.727272727,6.090909091,2791907.634,1377949.283,10377.27768,9349.867538,1138.817671,9.112325834,8.210153194,0.037174032,0.037174032,2.727272727,6.090909091
1.272727273,4,2777279.831,1381400.171,10279.45676,9286.381454,1128.082791,9.11232477,8.23200347,0.0377108,0.0377108,1.272727273,4
4.181818182,4.272727273,2768556.191,1380354.427,10241.476,9203.295754,1123.914859,9.112323694,8.188605817,0.036822502,0.036822502,4.181818182,4.272727273
4.636363636,4.363636364,2767591.958,1380038.523,10238.20401,9192.856785,1123.556138,9.112320844,8.181929213,0.036686175,0.036686175,4.636363636,4.363636364
4.818181818,5,2772461.821,1378723.415,10270.77609,9219.339479,1127.131672,9.112312557,8.179469809,0.036599203,0.036599203,4.818181818,5
4.818181818,4.545454545,2768485.175,1379622.617,10245.13602,9196.143646,1124.31798,9.112311827,8.179308534,0.036624107,0.036624107,4.818181818,4.545454545
3.727272727,4.181818182,2769532.648,1380667.967,10244.76871,9213.780687,1124.278176,9.112307728,8.195285545,0.036960522,0.036960522,3.727272727,4.181818182
3,4,2770784.48,1381237.904,10247.98569,9228.765805,1124.631906,9.112302114,8.206032353,0.037187058,0.037187058,3,4
2.818181818,3.272727273,2766558.967,1383698.33,10214.4228,9200.982492,1120.948708,9.11230168,8.208210086,0.037310072,0.037310072,2.818181818,3.272727273
3.818181818,5.363636364,2779612.962,1378287.216,10310.21052,9271.474797,1131.461845,9.112291824,8.19424432,0.036867888,0.036867888,3.818181818,5.363636364
4.909090909,4.818181818,2770524.151,1379055.595,10258.84107,9207.04916,1125.825188,9.112285974,8.178045097,0.036583251,0.036583251,4.909090909,4.818181818
4.636363636,4.454545455,2768397.473,1379857.802,10243.35992,9197.516707,1124.12633,9.112285378,8.181924451,0.03668116,0.03668116,4.636363636,4.454545455
3.272727273,4.090909091,2770521.582,1380979.125,10248.08217,9224.311899,1124.646071,9.112273126,8.20196872,0.037100279,0.037100279,3.272727273,4.090909091
2,5.909090909,2792376.287,1377917.031,10378.1996,9363.155022,1138.925686,9.112271083,8.221041228,0.03738933,0.03738933,2,5.909090909
4.818181818,5.090909091,2773264.891,1378544.53,10275.8848,9223.955382,1127.697984,9.112266708,8.179455415,0.03659425,0.03659425,4.818181818,5.090909091
1.181818182,4.090909091,2778372.455,1381164.889,10286.12888,9293.982963,1128.8232,9.112258575,8.233338017,0.037732121,0.037732121,1.181818182,4.090909091
4.272727273,5.181818182,2776211.106,1378521.672,10291.28949,9246.852351,1129.390111,9.112253934,8.187474158,0.036745805,0.036745805,4.272727273,5.181818182
1.454545455,3.909090909,2775963.727,1381684.346,10271.42067,9275.958496,1127.209742,9.112253281,8.229132654,0.037662998,0.037662998,1.454545455,3.909090909
4.909090909,4.909090909,2771326.572,1378876.364,10263.95804,9211.673142,1126.391836,9.112244701,8.178036138,0.036578292,0.036578292,4.909090909,4.909090909
4.272727273,4.272727273,2768220.983,1380328.424,10239.77919,9200.250691,1123.740418,9.112228254,8.1871672,0.036796134,0.036796134,4.272727273,4.272727273
4.727272727,4.363636364,2767259.332,1380011.863,10236.51607,9189.825513,1123.382769,9.11222457,8.180493562,0.036660129,0.036660129,4.727272727,4.363636364
3.818181818,4.181818182,2769194.809,1380642.626,10243.06294,9210.721702,1124.102666,9.112213008,8.193843834,0.036933821,0.036933821,3.818181818,4.181818182
1.363636364,5.727272727,2792611.717,1377932.367,10377.77062,9373.729997,1138.886193,9.112210407,8.230611672,0.037582991,0.037582991,1.363636364,5.727272727
3.090909091,4,2770442.494,1381213.591,10246.26677,9225.685406,1124.454784,9.112208795,8.204585491,0.037159803,0.037159803,3.090909091,4
4.090909091,5.272727273,2777740.954,1378393.051,10299.86659,9257.602241,1130.337474,9.112204829,8.19012238,0.036793472,0.036793472,4.090909091,5.272727273
4.909090909,5,2772129.257,1378697.37,10269.06917,9216.291405,1126.958291,9.11219985,8.178023518,0.03657334,0.03657334,4.909090909,5
1.636363636,3.818181818,2774650.803,1381967.815,10263.40406,9265.559799,1126.337347,9.112193684,8.226274148,0.037615462,0.037615462,1.636363636,3.818181818
4.727272727,4.454545455,2768064.648,1379831.273,10241.66859,9194.48211,1123.952863,9.112186932,8.180487289,0.036655122,0.036655122,4.727272727,4.454545455
2.181818182,3.545454545,2770711.88,1382813.379,10239.47477,9234.524371,1123.712793,9.112181358,8.21786886,0.037474406,0.037474406,2.181818182,3.545454545
3.363636364,4.090909091,2770181.061,1380954.454,10246.36737,9221.238832,1124.469496,9.112179034,8.200523768,0.037073237,0.037073237,3.363636364,4.090909091
3.909090909,5.363636364,2779273.864,1378263.48,10308.46194,9268.374351,1131.285768,9.112164432,8.192779057,0.036841367,0.036841367,3.909090909,5.363636364
1.727272727,5.818181818,2792375.192,1377950.404,10377.26718,9366.991595,1138.836973,9.112162165,8.22505048,0.037472623,0.037472623,1.727272727,5.818181818
4.909090909,5.090909091,2772932.206,1378518.618,10274.17451,9220.903944,1127.524552,9.112151476,8.178007236,0.036568394,0.036568394,4.909090909,5.090909091
1.818181818,3.727272727,2773341.061,1382250.584,10255.40675,9255.185167,1125.465628,9.11214567,8.223427655,0.03756819,0.03756819,1.818181818,3.727272727
5,4.909090909,2770994.676,1378850.03,10262.25701,9208.631863,1126.218742,9.11213482,8.17659263,0.036552481,0.036552481,5,4.909090909
4.363636364,5.181818182,2775875.045,1378496.855,10289.56065,9243.776534,1129.215272,9.1121338,8.186017994,0.036719586,0.036719586,4.363636364,5.181818182
4.363636364,4.272727273,2767886.329,1380302.263,10238.08486,9197.20909,1123.566209,9.11213312,8.185729526,0.036769828,0.036769828,4.363636364,4.272727273
4.818181818,4.363636364,2766927.25,1379985.046,10234.8306,9186.797662,1123.209634,9.112128572,8.179058821,0.036634145,0.036634145,4.818181818,4.363636364
2.636363636,3.363636364,2767883.965,1383420.42,10222.30811,9211.200252,1121.835767,9.112125332,8.210827756,0.037355975,0.037355975,2.636363636,3.363636364
3.909090909,4.181818182,2768857.535,1380617.125,10241.35968,9207.666209,1123.927388,9.112118623,8.192403095,0.036907186,0.036907186,3.909090909,4.181818182
3,6.181818182,2791989.963,1377917.322,10378.21621,9346.035811,1138.949056,9.112098702,8.205841836,0.03709327,0.03709327,3,6.181818182
3.363636364,5.454545455,2782287.426,1378228.805,10324.09187,9291.537828,1133.00974,9.112094549,8.200757243,0.03699656,0.03699656,3.363636364,5.454545455
4.818181818,4.454545455,2767732.363,1379804.588,10239.9797,9191.450911,1123.779626,9.112088759,8.179051034,0.036629147,0.036629147,4.818181818,4.454545455
5,5,2771797.238,1378671.17,10267.36476,9213.246752,1126.785143,9.11208745,8.176578123,0.036547537,0.036547537,5,5
3.454545455,4.090909091,2769841.118,1380929.62,10244.65512,9218.169326,1124.293153,9.112085301,8.199079839,0.037046263,0.037046263,3.454545455,4.090909091
4.181818182,5.272727273,2777403.666,1378368.692,10298.12921,9254.515929,1130.162132,9.112081281,8.188662197,0.036767135,0.036767135,4.181818182,5.272727273
5,4.727272727,2769419.068,1379209.429,10252.01687,9199.360161,1125.102533,9.112073404,8.176463827,0.036562415,0.036562415,5,4.727272727
2.181818182,6,2792704.204,1377836.119,10380.52473,9362.109428,1139.206633,9.112064865,8.218095963,0.037332518,0.037332518,2.181818182,6
1,5.636363636,2792896.245,1377914.988,10378.28285,9380.472386,1138.960986,9.112061766,8.235990964,0.037694656,0.037694656,1,5.636363636
1.909090909,3.636363636,2772292.283,1382486.012,10248.75728,9247.592241,1124.748185,9.112046068,8.221922351,0.03754735,0.03754735,1.909090909,3.636363636
1.454545455,5.727272727,2792380.306,1377983.736,10376.33761,9370.84077,1138.750317,9.112039269,8.229056564,0.037556627,0.037556627,1.454545455,5.727272727
4.454545455,4.272727273,2767552.228,1380275.941,10236.39302,9194.170957,1123.392232,9.112038273,8.184292798,0.036743586,0.036743586,4.454545455,4.272727273
4,5.363636364,2778935.34,1378239.582,10306.71598,9265.277485,1131.109926,9.11203742,8.191314804,0.03681491,0.03681491,4,5.363636364
5,5.090909091,2772600.065,1378492.548,10272.46672,9217.855951,1127.351353,9.112036537,8.176559975,0.0365426,0.0365426,5,5.090909091
4,4.181818182,2768520.823,1380591.464,10239.65893,9204.61421,1123.752341,9.112024558,8.190963326,0.036880615,0.036880615,4,4.181818182
3.272727273,4,2769760.273,1381164.47,10242.83665,9219.535443,1124.101236,9.112023296,8.201694961,0.037105499,0.037105499,3.272727273,4
2.636363636,6.090909091,2792224.988,1377902.218,10378.65557,9352.628669,1139.006789,9.112022572,8.211214153,0.037199463,0.037199463,2.636363636,6.090909091
4.454545455,5.181818182,2775539.543,1378471.875,10287.83435,9240.704264,1129.040668,9.11201398,8.184562813,0.03669343,0.03669343,4.454545455,5.181818182
3.545454545,4.090909091,2769501.748,1380904.623,10242.9454,9215.103358,1124.117041,9.111991918,8.197636917,0.037019356,0.037019356,3.545454545,4.090909091
5.090909091,4.727272727,2769084.193,1379182.544,10250.32603,9196.332328,1124.927531,9.111987884,8.175044238,0.036536644,0.036536644,5.090909091,4.727272727
1.909090909,5.909090909,2792698.756,1377869.314,10379.59547,9365.942888,1139.116456,9.111970431,8.222111828,0.037415334,0.037415334,1.909090909,5.909090909
1.181818182,4,2777604.7,1381354.257,10280.80591,9289.131409,1128.274787,9.111969912,8.233039961,0.037737583,0.037737583,1.181818182,4
3.454545455,5.454545455,2781945.437,1378206.033,10322.32677,9288.415809,1132.832534,9.111961799,8.199284123,0.03696972,0.03696972,3.454545455,5.454545455
4.272727273,5.272727273,2777066.943,1378344.171,10296.39441,9251.433171,1129.987026,9.11195808,8.187203004,0.036740861,0.036740861,4.272727273,5.272727273
3.090909091,5.545454545,2784228.781,1378119.348,10334.52219,9305.488599,1134.171477,9.111957405,8.204657573,0.037072495,0.037072495,3.090909091,5.545454545
2.363636364,3.454545455,2769453.505,1383095.546,10231.52262,9224.183248,1122.868219,9.111953168,8.214840437,0.037427948,0.037427948,2.363636364,3.454545455
4.545454545,4.272727273,2767218.677,1380249.462,10234.70365,9191.136267,1123.218488,9.111943719,8.182856998,0.036717407,0.036717407,4.545454545,4.272727273
1.272727273,5.727272727,2792933.852,1377883.933,10379.18309,9376.545229,1139.075621,9.111935062,8.231714436,0.037609517,0.037609517,1.272727273,5.727272727
3.363636364,4,2769420.032,1381139.662,10241.12542,9216.465839,1123.924809,9.111931099,8.200251265,0.037078449,0.037078449,3.363636364,4
4.090909091,4.181818182,2768184.673,1380565.643,10237.96068,9201.565687,1123.577525,9.111930816,8.189524514,0.03685411,0.03685411,4.090909091,4.181818182
5.090909091,5.090909091,2772268.466,1378466.319,10270.76141,9214.811404,1127.178388,9.111921874,8.175113631,0.036516866,0.036516866,5.090909091,5.090909091
4.090909091,5.363636364,2778597.385,1378215.52,10304.97261,9262.184199,1130.934319,9.111910775,8.189851563,0.036788518,0.036788518,4.090909091,5.363636364
2.727272727,3.272727273,2766871.647,1383655.281,10215.69487,9203.636536,1121.136732,9.111908094,8.209200779,0.037335709,0.037335709,2.727272727,3.272727273
1.090909091,4.090909091,2778698.273,1381118.736,10287.4845,9296.740458,1129.015512,9.111907133,8.234377969,0.037758971,0.037758971,1.090909091,4.090909091
3.636363636,4.090909091,2769162.923,1380879.465,10241.2382,9212.040923,1123.941144,9.111899011,8.19619512,0.036992514,0.036992514,3.636363636,4.090909091
4.545454545,5.181818182,2775204.602,1378446.737,10286.11063,9237.635477,1128.866298,9.111894512,8.183108569,0.036667336,0.036667336,4.545454545,5.181818182
1.363636364,3.909090909,2776287.142,1381638.786,10272.76031,9278.696626,1127.401295,9.111893302,8.230163176,0.037689641,0.037689641,1.363636364,3.909090909
5,4.636363636,2768664.754,1379390.594,10246.87965,9194.687123,1124.563939,9.111869318,8.176224404,0.036567423,0.036567423,5,4.636363636
1.636363636,5.818181818,2792699.536,1377902.467,10378.66911,9369.788887,1139.028382,9.11186172,8.226124156,0.037498852,0.037498852,1.636363636,5.818181818
4.636363636,4.272727273,2766885.674,1380222.824,10233.01675,9188.105013,1123.044977,9.111849447,8.181422119,0.03669129,0.03669129,4.636363636,4.272727273
3.454545455,4,2769080.366,1381114.692,10239.41674,9213.399788,1123.748614,9.111839261,8.198808591,0.037051465,0.037051465,3.454545455,4
4.181818182,4.181818182,2767849.08,1380539.663,10236.26492,9198.520645,1123.402942,9.111837379,8.188086662,0.036827668,0.036827668,4.181818182,4.181818182
4.363636364,5.272727273,2776730.783,1378319.485,10294.66217,9248.353973,1129.812154,9.111835209,8.185744806,0.03671465,0.03671465,4.363636364,5.272727273
3.545454545,5.454545455,2781604.035,1378183.094,10320.56433,9285.297449,1132.655563,9.111829457,8.197812071,0.036942947,0.036942947,3.545454545,5.454545455
1.545454545,3.818181818,2774972.774,1381922.607,10264.73424,9268.286184,1126.528455,9.111828638,8.227298778,0.037641967,0.037641967,1.545454545,3.818181818
3.181818182,5.545454545,2783884.939,1378097.219,10332.7456,9302.351975,1133.993554,9.111820401,8.203178885,0.037045462,0.037045462,3.181818182,5.545454545
3.727272727,4.090909091,2768824.693,1380854.148,10239.53352,9208.981955,1123.765494,9.111806313,8.19475416,0.036965739,0.036965739,3.727272727,4.090909091
2.090909091,3.545454545,2771029.448,1382769.209,10240.777,9237.216117,1123.902468,9.111802212,8.218876974,0.037500504,0.037500504,2.090909091,3.545454545
2.909090909,6.181818182,2792305.486,1377870.469,10379.58807,9348.78791,1139.137369,9.111796657,8.206901263,0.037118492,0.037118492,2.909090909,6.181818182
5.090909091,4.636363636,2768330.025,1379363.579,10245.19227,9191.662644,1124.389006,9.111786235,8.174806578,0.036541644,0.036541644,5.090909091,4.636363636
4.181818182,5.363636364,2778259.999,1378191.294,10303.23183,9259.094484,1130.758946,9.11178449,8.188389326,0.036762189,0.036762189,4.181818182,5.363636364
1.727272727,3.727272727,2773661.602,1382205.727,10256.72754,9257.899878,1125.656289,9.111775622,8.224446454,0.037594558,0.037594558,1.727272727,3.727272727
4.636363636,5.181818182,2774870.217,1378421.436,10284.38944,9234.570222,1128.692165,9.111775344,8.181655291,0.036641304,0.036641304,4.636363636,5.181818182
2.090909091,6,2793025.445,1377788.505,10381.91764,9364.892165,1139.396956,9.111765292,8.21916551,0.037358372,0.037358372,2.090909091,6
4.727272727,4.272727273,2766553.217,1380196.029,10231.33231,9185.077185,1122.871698,9.111755452,8.179988155,0.036665235,0.036665235,4.727272727,4.272727273
3.545454545,4,2768741.272,1381089.56,10237.71058,9210.337265,1123.572648,9.111747772,8.197366925,0.037024549,0.037024549,3.545454545,4
4.272727273,4.181818182,2767514.044,1380513.522,10234.57165,9195.479072,1123.228591,9.111744245,8.186649758,0.03680129,0.03680129,4.272727273,4.181818182
4.909090909,4.545454545,2768245.722,1379599.002,10243.42293,9193.032678,1124.200197,9.111742692,8.17739821,0.036598286,0.036598286,4.909090909,4.545454545
2.545454545,3.363636364,2768198.147,1383377.04,10223.58915,9213.865329,1122.024326,9.11173574,8.211823145,0.037381741,0.037381741,2.545454545,3.363636364
2.545454545,6.090909091,2792542.952,1377855.044,10380.03634,9355.393892,1139.195938,9.111721696,8.212278136,0.037224963,0.037224963,2.545454545,6.090909091
3.818181818,4.090909091,2768487.028,1380828.668,10237.83133,9205.926506,1123.590075,9.111713928,8.193314192,0.03693903,0.03693903,3.818181818,4.090909091
4.454545455,5.272727273,2776395.185,1378294.641,10292.93251,9245.278286,1129.637517,9.111712693,8.184287564,0.036688503,0.036688503,4.454545455,5.272727273
5,4.818181818,2770285.382,1379032.225,10257.12039,9203.931359,1125.707737,9.111708167,8.176128716,0.036557517,0.036557517,5,4.818181818
3.636363636,5.454545455,2781263.216,1378159.989,10318.80452,9282.182726,1132.478828,9.111697515,8.196341069,0.036916239,0.036916239,3.636363636,5.454545455
1.818181818,3.636363636,2772611.88,1382441.39,10250.07169,9250.29954,1124.93851,9.111672863,8.222937928,0.037573654,0.037573654,1.818181818,3.636363636
1.818181818,5.909090909,2793021.858,1377821.481,10380.99443,9368.735,1139.307421,9.111671039,8.22318439,0.037441409,0.037441409,1.818181818,5.909090909
5,4.545454545,2767910.581,1379572.006,10241.7365,9190.008236,1124.025093,9.111661803,8.175981387,0.036572438,0.036572438,5,4.545454545
1.181818182,5.727272727,2793256.621,1377835.382,10380.59869,9379.364786,1139.265229,9.111661122,8.232819319,0.037636117,0.037636117,1.181818182,5.727272727
4.272727273,5.363636364,2777923.178,1378166.906,10301.49363,9256.008329,1130.583808,9.11165856,8.186928084,0.036735924,0.036735924,4.272727273,5.363636364
3.636363636,4,2768402.747,1381064.266,10236.00692,9207.278258,1123.396913,9.111656617,8.195926256,0.036997699,0.036997699,3.636363636,4
4.727272727,5.181818182,2774536.384,1378395.975,10282.67077,9231.508454,1128.518265,9.111656485,8.180202959,0.036615334,0.036615334,4.727272727,5.181818182
4.363636364,4.181818182,2767179.562,1380487.224,10232.88087,9192.44095,1123.054472,9.111651414,8.185213791,0.036774976,0.036774976,4.363636364,4.181818182
3.909090909,4.090909091,2768149.928,1380803.028,10236.13166,9202.874536,1123.414887,9.111621874,8.191875186,0.036912385,0.036912385,3.909090909,4.090909091
5.090909091,4.818181818,2769950.393,1379005.475,10255.42618,9200.900141,1125.532691,9.111620004,8.174707152,0.036531754,0.036531754,5.090909091,4.818181818
1.090909091,4,2777930.207,1381308.232,10282.15804,9291.885536,1128.466968,9.111616312,8.234078441,0.037764442,0.037764442,1.090909091,4
4.545454545,5.272727273,2776060.145,1378269.634,10291.20539,9242.206138,1129.463116,9.111590495,8.1828313,0.036662417,0.036662417,4.545454545,5.272727273
5.090909091,4.545454545,2767575.996,1379544.859,10240.05254,9186.987146,1123.850229,9.111581129,8.174565353,0.03654665,0.03654665,5.090909091,4.545454545
4.909090909,4.363636364,2766685.343,1379961.081,10233.1249,9183.695657,1123.09038,9.111577376,8.177165273,0.036608305,0.036608305,4.909090909,4.363636364
2.272727273,3.454545455,2769769.67,1383051.722,10232.81563,9226.86354,1123.057431,9.111569316,8.215843007,0.037453914,0.037453914,2.272727273,3.454545455
5.090909091,4.909090909,2770754.159,1378826.556,10260.53607,9205.516133,1126.100167,9.111566069,8.174686767,0.036526814,0.036526814,5.090909091,4.909090909
3.727272727,5.454545455,2780922.979,1378136.721,10317.04735,9279.071606,1132.302327,9.111565971,8.194871093,0.036889597,0.036889597,3.727272727,5.454545455
3.727272727,4,2768064.79,1381038.815,10234.30579,9204.222714,1123.221408,9.111565822,8.194486546,0.036970915,0.036970915,3.727272727,4
1.545454545,5.818181818,2793024.522,1377854.415,10380.07416,9372.590442,1139.219984,9.111562566,8.227199818,0.037525152,0.037525152,1.545454545,5.818181818
4.454545455,4.181818182,2766845.632,1380460.766,10231.19255,9189.406292,1122.880585,9.111558861,8.183778768,0.036748725,0.036748725,4.454545455,4.181818182
1,4.090909091,2779024.732,1381072.472,10288.8431,9299.502145,1129.20801,9.11155696,8.235419924,0.037785896,0.037785896,1,4.090909091
3,3.909090909,2770119.188,1381427.232,10242.69684,9223.887362,1124.14417,9.111550919,8.205253036,0.037192407,0.037192407,3,3.909090909
3.363636364,5.545454545,2783199.043,1378052.452,10329.20051,9296.089927,1133.638417,9.111547699,8.200224859,0.0369916,0.0369916,3.363636364,5.545454545
4.818181818,5.181818182,2774203.104,1378370.355,10280.95464,9228.450177,1128.344602,9.111537928,8.178751564,0.036589426,0.036589426,4.818181818,5.181818182
1.272727273,3.909090909,2776611.189,1381593.117,10274.10292,9281.438872,1127.593035,9.111534567,8.231195639,0.037716359,0.037716359,1.272727273,3.909090909
4.363636364,5.363636364,2777586.921,1378142.355,10299.75801,9252.925732,1130.408905,9.111532974,8.185467834,0.036709722,0.036709722,4.363636364,5.363636364
4,4.090909091,2767813.391,1380777.229,10234.43448,9199.82605,1123.239931,9.111530138,8.190437145,0.036885806,0.036885806,4,4.090909091
4.909090909,4.454545455,2767491.543,1379780.793,10238.27033,9188.344544,1123.661026,9.111529275,8.177149809,0.036603317,0.036603317,4.909090909,4.454545455
3.181818182,3.090909091,2764146.232,1384260.15,10198.6428,9180.410812,1119.313253,9.111517957,8.201824459,0.037219217,0.037219217,3.181818182,3.090909091
2.636363636,3.272727273,2767184.912,1383612.128,10216.96969,9206.294445,1121.324946,9.111515558,8.210193197,0.037361415,0.037361415,2.636363636,3.272727273
5.090909091,5,2771558.19,1378647.877,10265.64013,9210.126398,1126.667449,9.111508588,8.174662726,0.036521879,0.036521879,5.090909091,5
2.909090909,3.181818182,2765662.469,1383936.848,10207.7868,9193.328448,1120.318166,9.111506994,8.205997842,0.037290035,0.037290035,2.909090909,3.181818182
5,4.363636364,2766350.533,1379933.82,10231.44533,9180.677968,1122.915437,9.111501179,8.175751854,0.03658244,0.03658244,5,4.363636364
2.818181818,6.181818182,2792621.614,1377823.506,10380.96292,9351.544065,1139.325876,9.111495792,8.207962503,0.03714378,0.03714378,2.818181818,6.181818182
3.818181818,4,2767727.396,1381013.2,10232.60714,9201.170687,1123.046133,9.111475333,8.193047833,0.036944196,0.036944196,3.818181818,4
4.636363636,5.272727273,2775725.662,1378244.466,10289.48083,9239.137506,1129.28895,9.111468618,8.181375995,0.036636394,0.036636394,4.636363636,5.272727273
2,6,2793347.316,1377740.777,10383.31364,9367.679114,1139.587475,9.111466968,8.220236987,0.037384297,0.037384297,2,6
4.545454545,4.181818182,2766512.252,1380434.15,10229.5067,9186.375068,1122.706931,9.111466597,8.182344666,0.036722537,0.036722537,4.545454545,4.181818182
1.454545455,3.818181818,2775295.372,1381877.289,10266.06736,9271.016678,1126.719751,9.111464802,8.228325337,0.037668545,0.037668545,1.454545455,3.818181818
3.090909091,3.909090909,2769777.398,1381402.776,10240.98162,9220.810588,1123.967154,9.111459869,8.203807873,0.037165143,0.037165143,3.090909091,3.909090909
5,4.454545455,2767156.55,1379753.665,10236.58737,9185.323495,1123.485993,9.111450816,8.175734771,0.03657746,0.03657746,5,4.454545455
1.363636364,5.818181818,2793580.029,1377754.7,10382.91895,9378.29017,1139.546689,9.111446721,8.229842846,0.03757788,0.03757788,1.363636364,5.818181818
4.090909091,4.090909091,2767477.415,1380751.269,10232.73981,9196.781055,1123.065207,9.111438712,8.189000063,0.036859291,0.036859291,4.090909091,4.090909091
3.818181818,5.454545455,2780583.318,1378113.285,10315.29278,9275.964108,1132.126061,9.111434795,8.193402156,0.03686302,0.03686302,3.818181818,5.454545455
2,3.545454545,2771347.623,1382724.934,10242.08209,9239.911852,1124.092332,9.111424209,8.219886914,0.037526673,0.037526673,2,3.545454545
2.454545455,6.090909091,2792861.532,1377807.756,10381.42014,9358.16327,1139.385284,9.111422001,8.213343986,0.037250531,0.037250531,2.454545455,6.090909091
4.909090909,5.181818182,2773870.374,1378344.577,10279.24103,9225.395356,1128.171173,9.111419681,8.177301082,0.036563579,0.036563579,4.909090909,5.181818182
3.090909091,5.636363636,2785141.187,1377942.825,10339.6355,9310.045401,1134.800129,9.111415511,8.204127902,0.037067515,0.037067515,3.090909091,5.636363636
3.454545455,5.545454545,2782856.983,1378029.815,10327.43199,9292.964456,1133.461202,9.111411986,8.19874949,0.036964769,0.036964769,3.454545455,5.545454545
4.454545455,5.363636364,2777251.225,1378117.641,10298.02496,9249.846682,1130.234237,9.111407725,8.184008567,0.036683582,0.036683582,4.454545455,5.363636364
1.636363636,3.727272727,2773982.764,1382160.761,10258.05124,9260.618654,1125.847139,9.111406761,8.225467144,0.037620998,0.037620998,1.636363636,3.727272727
