DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
1.090909091,5.727272727,2793580.027,1377786.715,10382.01746,9382.188668,1139.455018,9.111388599,8.233926327,0.037662791,0.037662791,1.090909091,5.727272727
3.909090909,4,2767390.565,1380987.426,10230.91099,9198.122137,1122.871089,9.111385175,8.191610085,0.036917543,0.036917543,3.909090909,4
4.636363636,4.181818182,2766179.419,1380407.376,10227.82331,9183.347272,1122.533509,9.111374611,8.180911481,0.036696411,0.036696411,4.636363636,4.181818182
1.727272727,5.909090909,2793345.624,1377773.536,10382.3965,9371.531309,1139.498594,9.111372804,8.22425877,0.037467557,0.037467557,1.727272727,5.909090909
5.090909091,4.454545455,2766822.109,1379726.382,10234.90683,9182.305816,1123.3112,9.111372542,8.174320539,0.036551663,0.036551663,5.090909091,4.454545455
4.181818182,4.090909091,2767141.994,1380725.151,10231.04759,9193.739502,1122.890713,9.111347588,8.18756393,0.036832841,0.036832841,4.181818182,4.090909091
2.454545455,3.363636364,2768512.92,1383333.556,10224.87299,9216.534299,1122.213075,9.111347227,8.212820279,0.037407576,0.037407576,2.454545455,3.363636364
4.727272727,5.272727273,2775391.733,1378219.137,10287.7588,9236.072379,1129.115019,9.111347054,8.17992164,0.036610433,0.036610433,4.727272727,5.272727273
3.909090909,5.454545455,2780244.235,1378089.686,10313.54084,9272.860201,1131.95003,9.111304005,8.191934234,0.036836507,0.036836507,3.909090909,5.454545455
5,5.181818182,2773538.191,1378318.637,10277.52992,9222.344028,1127.997981,9.1113017,8.175851537,0.036537793,0.036537793,5,5.181818182
1.727272727,3.636363636,2772932.095,1382396.659,10251.38901,9253.010888,1125.129023,9.111300833,8.223955385,0.03760003,0.03760003,1.727272727,3.636363636
4,4,2767054.295,1380961.492,10229.21734,9195.077065,1122.696276,9.111295332,8.190173302,0.036890955,0.036890955,4,4
4.727272727,4.181818182,2765847.131,1380380.445,10226.14238,9180.322894,1122.36032,9.111282895,8.179479205,0.036670348,0.036670348,4.727272727,4.181818182
4.545454545,5.363636364,2776916.089,1378092.767,10296.29448,9246.771156,1130.059805,9.111282818,8.182550266,0.036657506,0.036657506,4.545454545,5.363636364
3.272727273,3.909090909,2769095.566,1381353.37,10237.55885,9214.667844,1123.613817,9.111278888,8.200920729,0.03711082,0.03711082,3.272727273,3.909090909
3.545454545,5.545454545,2782515.51,1378007.011,10325.66613,9289.842655,1133.284224,9.111276685,8.197275195,0.036938004,0.036938004,3.545454545,5.545454545
3.181818182,5.636363636,2784797.274,1377920.832,10337.85546,9306.905309,1134.622198,9.111275526,8.202646948,0.037040491,0.037040491,3.181818182,5.636363636
1.454545455,5.818181818,2793350.153,1377806.248,10381.48233,9375.396274,1139.411778,9.111264713,8.22827748,0.037551526,0.037551526,1.454545455,5.818181818
1,4,2778256.355,1381262.099,10283.51315,9294.64378,1128.659333,9.111264003,8.235118876,0.037791377,0.037791377,1,4
4.272727273,4.090909091,2766807.13,1380698.873,10229.35787,9190.701426,1122.716453,9.11125676,8.186128744,0.036806454,0.036806454,4.272727273,4.090909091
4.818181818,5.272727273,2775058.356,1378193.648,10286.03931,9233.010744,1128.941323,9.111225799,8.178468227,0.036584533,0.036584533,4.818181818,5.272727273
4.090909091,4,2766718.584,1380935.399,10227.52617,9192.035462,1122.521694,9.1112058,8.188737477,0.036864431,0.036864431,4.090909091,4
2.727272727,6.181818182,2792938.349,1377776.432,10382.34078,9354.304312,1139.514577,9.111196111,8.209025582,0.037169136,0.037169136,2.727272727,6.181818182
4.818181818,4.272727273,2766313.322,1380172.171,10229.62691,9181.972996,1122.753736,9.111193822,8.178082778,0.036639328,0.036639328,4.818181818,4.272727273
3.363636364,3.909090909,2768755.519,1381328.421,10235.8513,9211.601842,1123.437497,9.111188943,8.199478717,0.03708376,0.03708376,3.363636364,3.909090909
2.181818182,3.454545455,2770086.435,1383007.792,10234.11146,9229.5478,1123.246833,9.111186573,8.216847385,0.03747995,0.03747995,2.181818182,3.454545455
5.090909091,5.181818182,2773206.552,1378292.539,10275.82131,9219.296144,1127.825024,9.111184002,8.1744029,0.036512067,0.036512067,5.090909091,5.181818182
1.181818182,3.909090909,2776935.87,1381547.337,10275.44847,9284.185289,1127.784961,9.111177067,8.232230089,0.037743152,0.037743152,1.181818182,3.909090909
1.272727273,5.818181818,2793902.207,1377706.142,10384.33472,9381.108717,1139.736064,9.111174991,8.230948387,0.037604397,0.037604397,1.272727273,5.818181818
4,5.454545455,2779905.726,1378065.923,10311.79151,9269.759886,1131.774234,9.111173585,8.190467327,0.036810059,0.036810059,4,5.454545455
1.909090909,6,2793669.818,1377692.934,10384.71273,9370.470292,1139.778189,9.111169903,8.221310411,0.037410292,0.037410292,1.909090909,6
4.363636364,4.090909091,2766472.817,1380672.437,10227.67061,9187.66678,1122.542423,9.111166228,8.184694488,0.036780131,0.036780131,4.363636364,4.090909091
4.636363636,5.363636364,2776581.51,1378067.731,10294.56655,9243.699158,1129.885607,9.111158233,8.181092933,0.036631491,0.036631491,4.636363636,5.363636364
3.636363636,5.545454545,2782174.621,1377984.04,10323.90291,9286.7245,1133.10748,9.11114179,8.195801956,0.036911305,0.036911305,3.636363636,5.545454545
2.545454545,3.272727273,2767498.764,1383568.873,10218.2473,9208.956209,1121.513349,9.111124092,8.211187335,0.037387189,0.037387189,2.545454545,3.272727273
2.363636364,6.090909091,2793180.732,1377760.356,10382.807,9360.936806,1139.574828,9.111123504,8.214411708,0.037276167,0.037276167,2.363636364,6.090909091
4.909090909,4.272727273,2765978.124,1380144.931,10227.94839,9178.955363,1122.57864,9.111119726,8.176670247,0.036613393,0.036613393,4.909090909,4.272727273
1,5.727272727,2793904.072,1377737.932,10383.43938,9385.016892,1139.644986,9.111117502,8.235035479,0.037689541,0.037689541,1,5.727272727
4.181818182,4,2766383.428,1380909.144,10225.83746,9188.997339,1122.347343,9.111116558,8.187302617,0.036837972,0.036837972,4.181818182,4
2.818181818,3.181818182,2765974.364,1383894.033,10209.05271,9195.975185,1120.506024,9.111109169,8.206984152,0.037315613,0.037315613,2.818181818,3.181818182
4.909090909,5.272727273,2774725.53,1378168.001,10284.32235,9229.952579,1128.767863,9.111104854,8.177015737,0.036558694,0.036558694,4.909090909,5.272727273
1.363636364,3.818181818,2775618.599,1381831.864,10267.40342,9273.751263,1126.911234,9.111102198,8.229353813,0.037695198,0.037695198,1.363636364,3.818181818
3.454545455,3.909090909,2768416.047,1381303.31,10234.14627,9208.539382,1123.261407,9.11109935,8.198037722,0.037056767,0.037056767,3.454545455,3.909090909
4.454545455,4.090909091,2766139.062,1380645.842,10225.98586,9184.635616,1122.368629,9.111075981,8.183261168,0.036753871,0.036753871,4.454545455,4.090909091
1.636363636,5.909090909,2793670.002,1377725.472,10383.80168,9374.331963,1139.689948,9.111075957,8.225335305,0.037493776,0.037493776,1.636363636,5.909090909
1.909090909,3.545454545,2771666.409,1382680.553,10243.39005,9242.611592,1124.282385,9.111047358,8.220898694,0.037552914,0.037552914,1.909090909,3.545454545
5,4.272727273,2765643.481,1380117.537,10226.27231,9175.941077,1122.403783,9.111045835,8.175258507,0.036587519,0.036587519,5,4.272727273
4.090909091,5.454545455,2779567.79,1378041.995,10310.04478,9266.663157,1131.598674,9.111043529,8.189001428,0.036783675,0.036783675,4.090909091,5.454545455
1.545454545,3.727272727,2774304.548,1382115.687,10259.37785,9263.341507,1126.038177,9.111039096,8.226489737,0.037647512,0.037647512,1.545454545,3.727272727
4.727272727,5.363636364,2776247.485,1378042.534,10292.84117,9240.630678,1129.711646,9.111033964,8.179636558,0.036605538,0.036605538,4.727272727,5.363636364
4.272727273,4,2766048.828,1380882.735,10224.15125,9185.962635,1122.173223,9.111027641,8.185868675,0.036811576,0.036811576,4.272727273,4
3.545454545,3.909090909,2768077.146,1381278.037,10232.44376,9205.480441,1123.085547,9.111010101,8.196597728,0.037029841,0.037029841,3.545454545,3.909090909
3.727272727,5.545454545,2781834.314,1377960.907,10322.14235,9283.609949,1132.93097,9.111007305,8.194329744,0.036884671,0.036884671,3.727272727,5.545454545
3.363636364,5.636363636,2784111.236,1377876.335,10334.30352,9300.636348,1134.267046,9.110996881,8.199688409,0.036986646,0.036986646,3.363636364,5.636363636
4.545454545,4.090909091,2765805.852,1380619.09,10224.30353,9181.607856,1122.195064,9.110986009,8.181828765,0.036727674,0.036727674,4.545454545,4.090909091
5,5.272727273,2774393.251,1378142.193,10282.6079,9226.897899,1128.594638,9.110984188,8.175564184,0.036532916,0.036532916,5,5.272727273
2.363636364,3.363636364,2768828.289,1383289.968,10226.15963,9219.207187,1122.402014,9.110959799,8.213819179,0.037433481,0.037433481,2.363636364,3.363636364
3,6.272727273,2793021.626,1377745.072,10383.26463,9350.457317,1139.646325,9.110953468,8.204700981,0.037088406,0.037088406,3,6.272727273
1.454545455,5.909090909,2794227.449,1377625.849,10386.64579,9380.02691,1140.018037,9.110948641,8.227963596,0.037546342,0.037546342,1.454545455,5.909090909
4.363636364,4,2765714.781,1380856.167,10222.46751,9182.931379,1121.999335,9.110939013,8.184435671,0.036785245,0.036785245,4.363636364,4
1.636363636,3.636363636,2773252.928,1382351.821,10252.70922,9255.726293,1125.319724,9.11092999,8.22497473,0.03762648,0.03762648,1.636363636,3.636363636
3.636363636,3.909090909,2767738.814,1381252.604,10230.74375,9202.424995,1122.909917,9.110921188,8.195158718,0.037002982,0.037002982,3.636363636,3.909090909
4.181818182,5.454545455,2779230.423,1378017.905,10308.30064,9263.570005,1131.423349,9.11091383,8.18753653,0.036757355,0.036757355,4.181818182,5.454545455
4.818181818,5.363636364,2775914.014,1378017.177,10291.11834,9237.565692,1129.537919,9.110910012,8.178181128,0.036579646,0.036579646,4.818181818,5.363636364
1.181818182,5.818181818,2794225.017,1377657.463,10385.75362,9383.931667,1139.92562,9.110904641,8.23205611,0.037630987,0.037630987,1.181818182,5.818181818
2.636363636,6.181818182,2793255.698,1377729.244,10383.7218,9357.068695,1139.703617,9.11089659,8.210089494,0.037194559,0.037194559,2.636363636,6.181818182
4.636363636,4.090909091,2765473.19,1380592.18,10222.62366,9178.583523,1122.021733,9.11089631,8.180397274,0.03670154,0.03670154,4.636363636,4.090909091
1.818181818,6,2793992.956,1377644.976,10386.11494,9373.265729,1139.969099,9.110874103,8.222385801,0.037436359,0.037436359,1.818181818,6
3.818181818,5.545454545,2781494.585,1377937.605,10320.38439,9280.49903,1132.754696,9.110873191,8.19285858,0.036858103,0.036858103,3.818181818,5.545454545
5.090909091,5.272727273,2774061.516,1378116.226,10280.89595,9223.846677,1128.421648,9.110863808,8.174113544,0.036507199,0.036507199,5.090909091,5.272727273
3.454545455,5.636363636,2783769.105,1377853.833,10332.53158,9297.507433,1134.089824,9.110858205,8.198210793,0.036959824,0.036959824,3.454545455,5.636363636
4.454545455,4,2765381.281,1380829.436,10220.7862,9179.903602,1121.825679,9.110850634,8.18300363,0.036758976,0.036758976,4.454545455,4
3.727272727,3.909090909,2767401.049,1381227.011,10229.04625,9199.373026,1122.734517,9.110832613,8.193720677,0.036976189,0.036976189,3.727272727,3.909090909
2.272727273,6.090909091,2793500.555,1377712.843,10384.19692,9363.714498,1139.764568,9.110826226,8.215481301,0.037301873,0.037301873,2.272727273,6.090909091
1.090909091,3.909090909,2777261.189,1381501.447,10276.79701,9286.935836,1127.977072,9.110820834,8.233266498,0.037770021,0.037770021,1.090909091,3.909090909
4.727272727,4.090909091,2765149.94,1380562.792,10221.01154,9175.622426,1121.855062,9.110812877,8.178973147,0.036675403,0.036675403,4.727272727,4.090909091
2.090909091,3.454545455,2770403.804,1382963.755,10235.41013,9232.236051,1123.436424,9.110804946,8.21785359,0.037506057,0.037506057,2.090909091,3.454545455
3,3.818181818,2769453.819,1381616.82,10237.40152,9219.002699,1123.656071,9.11079625,8.204470154,0.037197763,0.037197763,3,3.818181818
4.909090909,5.363636364,2775581.087,1377991.662,10289.39801,9234.504162,1129.364424,9.110786374,8.176726631,0.036553816,0.036553816,4.909090909,5.363636364
4.272727273,5.454545455,2778893.624,1377993.652,10306.5591,9260.480417,1131.248261,9.110784485,8.186072623,0.036731098,0.036731098,4.272727273,5.454545455
1.545454545,5.909090909,2793995.024,1377677.293,10385.20999,9377.136872,1139.881494,9.110780414,8.226413819,0.037520068,0.037520068,1.545454545,5.909090909
4.545454545,4,2765048.332,1380802.552,10219.10738,9176.879212,1121.652254,9.110762571,8.181572477,0.036732771,0.036732771,4.545454545,4
3.818181818,3.909090909,2767063.847,1381201.256,10227.35123,9196.324556,1122.559347,9.110744347,8.192283621,0.036949461,0.036949461,3.818181818,3.909090909
1.272727273,3.818181818,2775942.458,1381786.329,10268.74244,9276.489967,1127.102904,9.110740826,8.230384234,0.037721926,0.037721926,1.272727273,3.818181818
3.909090909,5.545454545,2781155.432,1377914.139,10318.62906,9277.391723,1132.578657,9.110739458,8.191388446,0.036831599,0.036831599,3.909090909,5.545454545
2.454545455,3.272727273,2767813.207,1383525.516,10219.52769,9211.621848,1121.701941,9.110733708,8.212183208,0.037413034,0.037413034,2.454545455,3.272727273
4.818181818,4.181818182,2765605.966,1380356.408,10224.44076,9177.223294,1122.241602,9.11073047,8.177582507,0.036644431,0.036644431,4.818181818,4.181818182
3.545454545,5.636363636,2783427.562,1377831.164,10330.76231,9294.382197,1133.912837,9.110719949,8.196734256,0.036933068,0.036933068,3.545454545,5.636363636
2.727272727,3.181818182,2766286.837,1383851.113,10210.32123,9198.625788,1120.693954,9.110713226,8.207973062,0.03734126,0.03734126,2.727272727,3.181818182
3.090909091,3.818181818,2769112.223,1381592.222,10235.68998,9215.929542,1123.47916,9.110707469,8.203026693,0.037170489,0.037170489,3.090909091,3.818181818
1.363636364,5.909090909,2794549.033,1377577.276,10388.06166,9382.844577,1140.207178,9.110679057,8.229069907,0.037572776,0.037572776,1.363636364,5.909090909
4.636363636,4,2764715.927,1380775.51,10217.43098,9173.858245,1121.479061,9.110674768,8.180142245,0.036706628,0.036706628,4.636363636,4
1.454545455,3.727272727,2774626.959,1382070.504,10260.7074,9266.068457,1126.229402,9.110672636,8.22751425,0.037674101,0.037674101,1.454545455,3.727272727
1.818181818,3.545454545,2771985.807,1382636.063,10244.70089,9245.315382,1124.472627,9.110671656,8.221912355,0.037579228,0.037579228,1.818181818,3.545454545
5,5.363636364,2775248.713,1377965.985,10287.68022,9231.446144,1129.191168,9.110663024,8.175273069,0.036528046,0.036528046,5,5.363636364
4.909090909,4.181818182,2765270.936,1380329.033,10222.76574,9174.209089,1122.066593,9.11065868,8.176171671,0.036618487,0.036618487,4.909090909,4.181818182
3.909090909,3.909090909,2766727.207,1381175.342,10225.6587,9193.279557,1122.384409,9.110656405,8.190847527,0.036922799,0.036922799,3.909090909,3.909090909
4.363636364,5.454545455,2778557.391,1377969.235,10304.82014,9257.394397,1131.073408,9.110655477,8.184609707,0.036704905,0.036704905,4.363636364,5.454545455
2.909090909,6.272727273,2793337.141,1377698.097,10384.63957,9353.212643,1139.834554,9.110655167,8.205763378,0.037113619,0.037113619,2.909090909,6.272727273
1.090909091,5.818181818,2794548.464,1377608.667,10387.17568,9386.758962,1140.115357,9.11063571,8.233165973,0.037657653,0.037657653,1.090909091,5.818181818
4,5.545454545,2780816.854,1377890.509,10316.87634,9274.28801,1132.402853,9.110606106,8.189919328,0.03680516,0.03680516,4,5.545454545
2.545454545,6.181818182,2793573.682,1377681.949,10385.10568,9359.837126,1139.892696,9.110599373,8.211156328,0.03722005,0.03722005,2.545454545,6.181818182
5,4.181818182,2764936.46,1380301.503,10221.09315,9171.198248,1121.891824,9.110587071,8.174761639,0.036592605,0.036592605,5,4.181818182
3.636363636,5.636363636,2783086.603,1377808.328,10328.99569,9291.260614,1133.736086,9.110582104,8.195258782,0.036906378,0.036906378,3.636363636,5.636363636
1.727272727,6,2794316.729,1377596.902,10387.52025,9376.065423,1140.160201,9.110579582,8.223463171,0.037462497,0.037462497,1.727272727,6
2.272727273,3.363636364,2769144.255,1383246.276,10227.44908,9221.883987,1122.591142,9.110573477,8.214819842,0.037459456,0.037459456,2.272727273,3.363636364
4,3.909090909,2766391.128,1381149.269,10223.96866,9190.238026,1122.2097,9.110568775,8.189412391,0.036896202,0.036896202,4,3.909090909
1.545454545,3.636363636,2773574.383,1382306.875,10254.03235,9258.445771,1125.510612,9.110560343,8.225995978,0.037653004,0.037653004,1.545454545,3.636363636
5.090909091,5.363636364,2774916.885,1377940.149,10285.96495,9228.391594,1129.018147,9.110539963,8.173820428,0.036502337,0.036502337,5.090909091,5.363636364
3.272727273,3.818181818,2768430.784,1381542.531,10232.2746,9209.794052,1123.126038,9.110531016,8.200142941,0.037116148,0.037116148,3.272727273,3.818181818
2.181818182,6.090909091,2793821.001,1377665.212,10385.58989,9366.496453,1139.954507,9.110530138,8.216552853,0.037327648,0.037327648,2.181818182,6.090909091
4.454545455,5.454545455,2778221.721,1377944.656,10303.08376,9254.311921,1130.898792,9.11052681,8.183147767,0.036678774,0.036678774,4.454545455,5.454545455
4.090909091,3.909090909,2766055.608,1381123.037,10222.28109,9187.199954,1122.035223,9.110481452,8.187978206,0.036869669,0.036869669,4.090909091,3.909090909
4.090909091,5.545454545,2780478.849,1377866.715,10315.12624,9271.187886,1132.227284,9.110473125,8.188451221,0.036778784,0.036778784,4.090909091,5.545454545
1,3.909090909,2777587.149,1381455.448,10278.14853,9289.690541,1128.169368,9.110465874,8.234304886,0.037796966,0.037796966,1,3.909090909
3.727272727,5.636363636,2782746.225,1377785.324,10327.23171,9288.142678,1133.559569,9.110444646,8.193784367,0.036879753,0.036879753,3.727272727,5.636363636
3.363636364,3.818181818,2768090.932,1381517.441,10230.57072,9206.73165,1122.949823,9.110443323,8.198702614,0.037089078,0.037089078,3.363636364,3.818181818
2,3.454545455,2770721.781,1382919.615,10236.71167,9234.928249,1123.626204,9.110424471,8.218861588,0.037532236,0.037532236,2,3.454545455
1.272727273,5.909090909,2794871.248,1377528.587,10389.48069,9385.666565,1140.3965,9.110410883,8.230178331,0.037599284,0.037599284,1.272727273,5.909090909
4.545454545,5.454545455,2777886.613,1377919.915,10301.34995,9251.232988,1130.724411,9.110398472,8.181686798,0.036652705,0.036652705,4.545454545,5.454545455
4.181818182,3.909090909,2765720.643,1381096.646,10220.596,9184.165333,1121.860977,9.11039443,8.186544964,0.036843201,0.036843201,4.181818182,3.909090909
3.090909091,5.727272727,2786151.586,1377769.783,10344.7186,9314.512762,1135.486603,9.110383663,8.203102299,0.037062633,0.037062633,3.090909091,5.727272727
1.181818182,3.818181818,2776266.95,1381740.683,10270.08439,9279.232839,1127.294759,9.110380681,8.231416641,0.037748729,0.037748729,1.181818182,3.818181818
1,5.818181818,2794872.551,1377559.755,10388.60092,9389.590585,1140.305273,9.110368219,8.234277968,0.037684394,0.037684394,1,5.818181818
2.818181818,6.272727273,2793653.262,1377651.012,10386.01752,9355.972013,1140.022978,9.110358062,8.206827579,0.0371389,0.0371389,2.818181818,6.272727273
3.454545455,3.818181818,2767751.654,1381492.188,10228.86936,9203.672786,1122.773839,9.110355978,8.197263299,0.037062077,0.037062077,3.454545455,3.818181818
2.363636364,3.272727273,2768128.243,1383482.054,10220.81087,9214.291403,1121.890723,9.110344405,8.213180851,0.037438948,0.037438948,2.363636364,3.272727273
4.181818182,5.545454545,2780141.414,1377842.757,10313.37875,9268.091342,1132.051951,9.110340512,8.186984117,0.036752472,0.036752472,4.181818182,5.545454545
2.636363636,3.181818182,2766599.894,1383808.093,10211.59251,9201.280203,1120.882073,9.110318345,8.208963657,0.037366975,0.037366975,2.636363636,3.181818182
2.909090909,3.090909091,2765077.835,1384132.695,10202.41332,9188.318045,1119.875136,9.110313277,8.204770115,0.037295575,0.037295575,2.909090909,3.090909091
4.272727273,3.909090909,2765386.231,1381070.096,10218.91336,9181.134171,1121.686962,9.110307689,8.185112673,0.036816797,0.036816797,4.272727273,3.909090909
3.818181818,5.636363636,2782406.429,1377762.161,10325.47039,9285.028313,1133.383287,9.110307622,8.192310954,0.036853193,0.036853193,3.818181818,5.636363636
1.363636364,3.727272727,2774949.998,1382025.212,10262.03988,9268.799495,1126.420814,9.110307399,8.228540681,0.037700763,0.037700763,1.363636364,3.727272727
2.454545455,6.181818182,2793892.258,1377634.539,10386.49262,9362.609756,1140.081959,9.110303465,8.212225166,0.037245609,0.037245609,2.454545455,6.181818182
1.727272727,3.545454545,2772305.822,1382591.47,10246.01463,9248.023148,1124.663056,9.110297152,8.222927837,0.037605614,0.037605614,1.727272727,3.545454545
1.636363636,6,2794641.144,1377548.715,10388.92869,9378.86937,1140.351497,9.11028636,8.224542513,0.037488707,0.037488707,1.636363636,6
4.636363636,5.454545455,2777552.064,1377895.013,10299.6187,9248.157582,1130.550267,9.110270458,8.18022679,0.036626699,0.036626699,4.636363636,5.454545455
3.545454545,3.818181818,2767412.947,1381466.774,10227.17051,9200.617432,1122.598086,9.110268972,8.19582498,0.037035142,0.037035142,3.545454545,3.818181818
4.818181818,4.090909091,2764898.638,1380540.895,10219.24841,9172.467599,1121.729159,9.110263673,8.177078685,0.036649541,0.036649541,4.818181818,4.090909091
3.181818182,5.727272727,2785807.764,1377747.929,10342.93516,9311.369127,1135.30877,9.110239819,8.201618252,0.037035618,0.037035618,3.181818182,5.727272727
2.090909091,6.090909091,2794142.077,1377617.472,10386.98597,9369.28254,1140.144641,9.110235315,8.217626258,0.037353493,0.037353493,2.090909091,6.090909091
4.363636364,3.909090909,2765052.373,1381043.39,10217.2332,9178.106418,1121.513179,9.110221257,8.183681291,0.036790456,0.036790456,4.363636364,3.909090909
4.272727273,5.545454545,2779804.548,1377818.637,10311.63386,9264.998373,1131.876854,9.110208256,8.185518011,0.036726224,0.036726224,4.272727273,5.545454545
4.909090909,4.090909091,2764563.775,1380513.385,10217.57689,9169.456839,1121.554238,9.110194181,8.175669554,0.036623588,0.036623588,4.909090909,4.090909091
1.454545455,3.636363636,2773896.462,1382261.82,10255.3584,9261.16933,1125.701687,9.110191902,8.227019141,0.037679601,0.037679601,1.454545455,3.636363636
2.181818182,3.363636364,2769460.823,1383202.479,10228.74137,9224.564744,1122.78046,9.110188262,8.215822303,0.037485502,0.037485502,2.181818182,3.363636364
3.636363636,3.818181818,2767074.808,1381441.199,10225.47415,9197.565563,1122.422561,9.110182296,8.194387639,0.037008273,0.037008273,3.636363636,3.818181818
1.454545455,6,2795197.085,1377448.789,10391.77964,9384.572304,1140.678562,9.110173531,8.227183905,0.037541254,0.037541254,1.454545455,6
3.909090909,5.636363636,2782067.208,1377738.828,10323.71168,9281.917602,1133.207239,9.110170956,8.190838602,0.036826697,0.036826697,3.909090909,5.636363636
1.181818182,5.909090909,2795194.099,1377479.781,10390.90288,9388.492884,1140.586003,9.110144129,8.231288878,0.037625865,0.037625865,1.181818182,5.909090909
4.727272727,5.454545455,2777218.071,1377869.949,10297.89001,9245.085695,1130.376359,9.11014276,8.178767734,0.036600754,0.036600754,4.727272727,5.454545455
4.454545455,3.909090909,2764719.062,1381016.522,10215.55547,9175.082133,1121.339627,9.110135073,8.182250863,0.036764179,0.036764179,4.454545455,3.909090909
5,4.090909091,2764229.466,1380485.72,10215.90779,9166.449436,1121.379558,9.110124865,8.174261223,0.036597697,0.036597697,5,4.090909091
4.727272727,4,2764475.796,1380751.411,10215.73334,9170.760773,1121.361053,9.110119632,8.178240852,0.036680633,0.036680633,4.727272727,4
3.727272727,3.818181818,2766737.235,1381415.466,10223.78028,9194.517161,1122.247267,9.110095951,8.192951262,0.036981471,0.036981471,3.727272727,3.818181818
4.363636364,5.545454545,2779468.247,1377794.352,10309.89154,9261.908984,1131.701993,9.110076337,8.184052908,0.036700039,0.036700039,4.363636364,5.545454545
2.727272727,6.272727273,2793969.991,1377603.816,10387.39849,9358.735485,1140.211595,9.110062145,8.207893627,0.037164247,0.037164247,2.727272727,6.272727273
4.818181818,4,2764140.619,1380723.923,10214.06287,9167.750012,1121.18602,9.110051937,8.176832257,0.036654611,0.036654611,4.818181818,4
4.545454545,3.909090909,2764386.3,1380989.499,10213.88019,9172.061246,1121.166307,9.110049177,8.180821337,0.036737964,0.036737964,4.545454545,3.909090909
1.909090909,3.454545455,2771040.367,1382875.367,10238.01606,9237.624468,1123.816173,9.110045131,8.219871443,0.037558487,0.037558487,1.909090909,3.454545455
3,3.727272727,2768788.37,1381806.672,10232.09967,9214.111774,1123.167607,9.110038082,8.203683685,0.037203127,0.037203127,3,3.727272727
4,5.636363636,2781728.562,1377715.331,10321.9556,9278.810488,1133.031428,9.110034679,8.189367269,0.036800266,0.036800266,4,5.636363636
1.090909091,3.818181818,2776592.08,1381694.93,10271.42933,9281.979787,1127.486799,9.110021815,8.232450967,0.037775607,0.037775607,1.090909091,3.818181818
4.818181818,5.454545455,2776884.633,1377844.725,10296.16386,9242.017315,1130.202688,9.110015372,8.177309624,0.036574871,0.036574871,4.818181818,5.454545455
3.818181818,3.818181818,2766400.224,1381389.571,10222.08889,9191.472249,1122.072203,9.110009911,8.191515864,0.036954734,0.036954734,3.818181818,3.818181818
2.363636364,6.181818182,2794211.453,1377587.014,10387.88262,9365.386561,1140.271419,9.110008757,8.213295889,0.037271237,0.037271237,2.363636364,6.181818182
1.545454545,6,2794966.199,1377500.408,10390.34025,9381.677651,1140.542987,9.109994417,8.225623897,0.03751499,0.03751499,1.545454545,6
4.909090909,4,2763806,1380696.279,10212.39484,9164.742642,1121.011229,9.109984428,8.175424475,0.03662865,0.03662865,4.909090909,4
4.636363636,3.909090909,2764054.083,1380962.319,10212.20735,9169.043767,1120.993218,9.109963547,8.179392719,0.036711812,0.036711812,4.636363636,3.909090909
2.272727273,3.272727273,2768443.876,1383438.489,10222.09687,9216.964877,1122.079694,9.109956203,8.214180265,0.037464932,0.037464932,2.272727273,3.272727273
3.363636364,5.727272727,2785121.909,1377703.71,10339.37639,9305.093073,1134.953812,9.109953448,8.198653529,0.036981791,0.036981791,3.363636364,5.727272727
3.090909091,3.727272727,2768446.974,1381781.931,10230.39186,9211.042259,1122.990804,9.109951583,8.202241926,0.037175844,0.037175844,3.090909091,3.727272727
4.454545455,5.545454545,2779132.51,1377769.903,10308.15181,9258.823158,1131.527368,9.109944757,8.182588792,0.036673916,0.036673916,4.454545455,5.545454545
1.272727273,3.727272727,2775273.668,1381979.811,10263.3753,9271.534658,1126.612413,9.109943383,8.229569061,0.037727501,0.037727501,1.272727273,3.727272727
2,6.090909091,2794463.784,1377569.616,10388.38514,9372.072868,1140.334972,9.109941726,8.218701609,0.037379409,0.037379409,2,6.090909091
2.545454545,3.181818182,2766913.539,1383764.972,10212.86656,9203.938468,1121.070381,9.109924528,8.209955969,0.037392759,0.037392759,2.545454545,3.181818182
3.909090909,3.818181818,2766063.776,1381363.518,10220.39998,9188.430798,1121.897369,9.109924187,8.190081422,0.036928062,0.036928062,3.909090909,3.818181818
1.636363636,3.545454545,2772626.454,1382546.764,10247.33125,9250.73503,1124.853673,9.1099238,8.223945256,0.037632074,0.037632074,1.636363636,3.545454545
5,4,2763471.926,1380668.483,10210.72916,9161.738566,1120.836673,9.109917086,8.174017485,0.03660275,0.03660275,5,4
2.818181818,3.090909091,2765389.522,1384090.011,10203.67568,9190.961326,1120.062897,9.109913119,8.205754648,0.037321163,0.037321163,2.818181818,3.090909091
1.363636364,6,2795518.706,1377400.09,10393.19879,9387.393313,1140.867648,9.109907534,8.228293024,0.037567679,0.037567679,1.363636364,6
4.090909091,5.636363636,2781390.489,1377691.67,10320.20213,9275.706973,1132.855851,9.109898778,8.187896955,0.0367739,0.0367739,4.090909091,5.636363636
4.909090909,5.454545455,2776551.748,1377819.342,10294.44025,9238.952423,1130.029252,9.109888292,8.175852443,0.036549049,0.036549049,4.909090909,5.454545455
1.090909091,5.909090909,2795517.588,1377430.86,10392.32826,9391.32352,1140.775686,9.109878817,8.232401541,0.037652522,0.037652522,1.090909091,5.909090909
4,3.818181818,2765727.892,1381337.304,10218.71358,9185.39284,1121.722769,9.109838777,8.188647938,0.036901456,0.036901456,4,3.818181818
1.363636364,3.636363636,2774219.169,1382216.657,10256.68737,9263.896982,1125.892949,9.109824678,8.22804423,0.037706274,0.037706274,1.363636364,3.636363636
4.545454545,5.545454545,2778797.336,1377745.296,10306.41468,9255.740848,1131.352978,9.109813537,8.18112563,0.036647856,0.036647856,4.545454545,5.545454545
3.454545455,5.727272727,2784779.876,1377681.346,10337.60106,9301.960633,1134.77669,9.109810901,8.197172813,0.036954978,0.036954978,3.454545455,5.727272727
2.090909091,3.363636364,2769777.993,1383158.577,10230.03648,9227.249458,1122.969967,9.109804164,8.216826569,0.037511619,0.037511619,2.090909091,3.363636364
3.272727273,3.727272727,2767765.925,1381731.954,10226.98385,9204.914014,1122.637895,9.109779653,8.199361571,0.037121483,0.037121483,3.272727273,3.727272727
2.636363636,6.272727273,2794287.333,1377556.508,10388.78263,9361.503072,1140.400554,9.109766379,8.208960471,0.037189662,0.037189662,2.636363636,6.272727273
4.181818182,5.636363636,2781052.987,1377667.845,10318.45128,9272.607051,1132.68051,9.109763246,8.186427653,0.036747596,0.036747596,4.181818182,5.636363636
5,5.454545455,2776219.412,1377793.798,10292.71918,9235.891019,1129.856053,9.109761502,8.174396193,0.036523287,0.036523287,5,5.454545455
4.090909091,3.818181818,2765392.56,1381310.933,10217.02961,9182.358299,1121.548396,9.109753662,8.187215396,0.036874914,0.036874914,4.090909091,3.818181818
2.272727273,6.181818182,2794531.271,1377539.376,10389.27568,9368.167558,1140.461077,9.10971526,8.214368512,0.037296935,0.037296935,2.272727273,6.181818182
3,5.818181818,2787465.536,1377617.135,10351.59629,9322.161207,1136.326406,9.109703193,8.203770638,0.037084793,0.037084793,3,5.818181818
3.363636364,3.727272727,2767426.268,1381706.721,10225.28365,9201.855224,1122.461787,9.109694217,8.197922933,0.037094404,0.037094404,3.363636364,3.727272727
4.636363636,5.545454545,2778462.721,1377720.525,10304.6801,9252.662092,1131.178826,9.109682633,8.179663446,0.036621858,0.036621858,4.636363636,5.545454545
4.181818182,3.818181818,2765057.786,1381284.403,10215.34812,9179.327211,1121.374256,9.109668843,8.185783795,0.036848437,0.036848437,4.181818182,3.818181818
3.545454545,5.727272727,2784438.433,1377658.815,10335.82841,9298.831879,1134.599805,9.10966877,8.195693173,0.03692823,0.03692823,3.545454545,5.727272727
1.818181818,3.454545455,2771359.565,1382831.011,10239.32331,9240.324727,1124.006331,9.109666936,8.220883171,0.03758481,0.03758481,1.818181818,3.454545455
1,3.818181818,2776917.85,1381649.068,10272.77724,9284.730882,1127.679023,9.109664211,8.233487269,0.037802562,0.037802562,1,3.818181818
1.909090909,6.090909091,2794786.124,1377521.644,10389.7874,9374.867463,1140.525499,9.109649379,8.219778927,0.037405396,0.037405396,1.909090909,6.090909091
1.272727273,6,2795840.96,1377351.273,10394.62109,9390.218669,1141.056917,9.109642945,8.229404276,0.037594178,0.037594178,1.272727273,6
5.090909091,5.454545455,2775887.623,1377768.094,10291.00061,9232.833093,1129.68309,9.109634995,8.172940865,0.036497586,0.036497586,5.090909091,5.454545455
4.272727273,5.636363636,2780716.055,1377643.858,10316.70305,9269.510693,1132.505405,9.109628091,8.184959342,0.036721357,0.036721357,4.272727273,5.636363636
1,5.909090909,2795841.716,1377381.819,10393.7568,9394.158538,1140.965549,9.109614932,8.23351638,0.037679254,0.037679254,1,5.909090909
3.454545455,3.727272727,2767087.184,1381681.327,10223.58596,9198.799961,1122.28591,9.109609123,8.196485301,0.037067393,0.037067393,3.454545455,3.727272727
4.272727273,3.818181818,2764723.565,1381257.713,10213.66908,9176.299573,1121.200347,9.109584302,8.184353136,0.036822024,0.036822024,4.272727273,3.818181818
3,3.636363636,2768063.126,1381994.733,10226.80762,9209.267469,1122.643053,9.109580822,8.203201762,0.03720844,0.03720844,3,3.636363636
1.181818182,3.727272727,2775597.972,1381934.303,10264.71367,9274.273921,1126.804197,9.109580613,8.230599376,0.037754313,0.037754313,1.181818182,3.727272727
2.181818182,3.272727273,2768760.107,1383394.819,10223.38567,9219.642279,1122.268853,9.109569107,8.215181465,0.037490987,0.037490987,2.181818182,3.272727273
3.090909091,5.818181818,2787121.072,1377595.588,10349.8067,9319.010324,1136.148351,9.109555712,8.202283014,0.037057719,0.037057719,3.090909091,5.818181818
4.727272727,5.545454545,2778128.662,1377695.593,10302.94809,9249.586862,1131.004909,9.10955205,8.178202222,0.036595922,0.036595922,4.727272727,5.545454545
1.545454545,3.545454545,2772947.708,1382501.953,10248.65078,9253.450951,1125.044478,9.109551648,8.224964555,0.037658607,0.037658607,1.545454545,3.545454545
2.454545455,3.181818182,2767227.772,1383721.746,10214.14338,9206.600632,1121.258879,9.109531773,8.210950037,0.037418613,0.037418613,2.454545455,3.181818182
3.636363636,5.727272727,2784097.577,1377636.116,10334.05843,9295.706786,1134.423157,9.109527046,8.194214593,0.036901548,0.036901548,3.636363636,5.727272727
3.545454545,3.727272727,2766748.672,1381655.771,10221.89077,9195.748199,1122.110262,9.109524362,8.195048658,0.037040449,0.037040449,3.545454545,3.727272727
2.727272727,3.090909091,2765701.789,1384047.224,10204.94067,9193.608434,1120.250732,9.109514838,8.206741731,0.037346819,0.037346819,2.727272727,3.090909091
4.363636364,3.818181818,2764389.894,1381230.866,10211.99248,9173.275366,1121.026669,9.109500039,8.182923406,0.036795674,0.036795674,4.363636364,3.818181818
3.090909091,3.636363636,2767722.047,1381969.854,10225.10345,9206.201467,1122.466425,9.109496031,8.201761103,0.037181148,0.037181148,3.090909091,3.636363636
4.363636364,5.636363636,2780379.687,1377619.704,10314.95739,9266.417947,1132.330536,9.109493259,8.183492056,0.03669518,0.03669518,4.363636364,5.636363636
2.545454545,6.272727273,2794605.286,1377509.087,10390.16964,9364.274795,1140.589535,9.109473056,8.210030432,0.037215144,0.037215144,2.545454545,6.272727273
1.272727273,3.636363636,2774542.505,1382171.386,10258.01928,9266.628737,1126.084396,9.10945868,8.229071258,0.03773302,0.03773302,1.272727273,3.636363636
3.636363636,3.727272727,2766410.726,1381630.056,10220.19807,9192.699918,1121.934845,9.109439925,8.193612989,0.037013571,0.037013571,3.636363636,3.727272727
2.181818182,6.181818182,2794851.716,1377491.626,10390.67183,9370.952718,1140.650931,9.109423007,8.215443011,0.037322701,0.037322701,2.181818182,6.181818182
4.818181818,5.545454545,2777795.159,1377670.5,10301.21863,9246.515145,1130.831229,9.109421783,8.176741946,0.036570046,0.036570046,4.818181818,5.545454545
2,3.363636364,2770095.77,1383114.568,10231.33443,9229.938177,1123.159663,9.109421186,8.217832675,0.037537807,0.037537807,2,3.363636364
4.727272727,3.909090909,2763812.774,1380938.041,10210.51356,9165.950886,1120.874512,9.109417199,8.177499611,0.036685808,0.036685808,4.727272727,3.909090909
4.454545455,3.818181818,2764056.774,1381203.864,10210.31835,9170.254556,1120.853222,9.10941607,8.181494578,0.036769388,0.036769388,4.454545455,3.818181818
3.181818182,5.818181818,2786777.21,1377573.869,10348.01986,9315.863226,1135.970535,9.109408687,8.200796537,0.037030713,0.037030713,3.181818182,5.818181818
3.727272727,5.727272727,2783757.304,1377613.252,10332.29109,9292.585327,1134.246744,9.109385721,8.192737054,0.036874932,0.036874932,3.727272727,5.727272727
1.181818182,6,2796163.851,1377302.341,10396.04658,9393.048346,1141.246366,9.10937979,8.230517642,0.03762075,0.03762075,1.181818182,6
4.454545455,5.636363636,2780043.885,1377595.391,10313.21434,9263.32873,1132.155903,9.109358805,8.182025733,0.036669065,0.036669065,4.454545455,5.636363636
1.818181818,6.090909091,2795109.102,1377473.557,10391.19278,9377.6663,1140.716222,9.109358302,8.220858195,0.037431453,0.037431453,1.818181818,6.090909091
3.727272727,3.727272727,2766073.346,1381604.181,10218.50785,9189.655103,1121.759657,9.109355809,8.192178283,0.03698676,0.03698676,3.727272727,3.727272727
4.818181818,3.909090909,2763477.782,1380910.416,10208.84663,9162.9436,1120.699581,9.109351695,8.176092643,0.036659776,0.036659776,4.818181818,3.909090909
4.545454545,3.818181818,2763724.2,1381176.703,10208.64665,9167.23717,1120.680007,9.109332357,8.18006667,0.036743165,0.036743165,4.545454545,3.818181818
3.272727273,3.636363636,2767041.63,1381919.603,10221.7027,9200.080196,1122.113863,9.109327529,8.198882927,0.037126769,0.037126769,3.272727273,3.636363636
4.909090909,5.545454545,2777462.209,1377645.247,10299.49172,9243.446926,1130.657785,9.109291828,8.175282609,0.036544232,0.036544232,4.909090909,5.545454545
1.727272727,3.454545455,2771679.379,1382786.549,10240.63345,9243.028985,1124.196676,9.109289919,8.221896741,0.037611206,0.037611206,1.727272727,3.454545455
4.909090909,3.909090909,2763143.344,1380882.636,10207.18211,9159.939669,1120.52489,9.109286367,8.174686478,0.036633807,0.036633807,4.909090909,3.909090909
4.636363636,3.818181818,2763420.742,1381141.306,10207.20324,9164.431373,1120.528015,9.109279822,8.178672242,0.03671678,0.03671678,4.636363636,3.818181818
3.818181818,3.727272727,2765736.53,1381578.146,10216.82011,9186.613757,1121.5847,9.109272006,8.190744541,0.036960014,0.036960014,3.818181818,3.727272727
3.818181818,5.727272727,2783417.612,1377590.221,10330.52639,9289.467502,1134.070566,9.109244778,8.191260559,0.036848381,0.036848381,3.818181818,5.727272727
3.363636364,3.636363636,2766702.286,1381894.233,10220.00612,9197.024887,1121.937928,9.109243804,8.197445381,0.037099681,0.037099681,3.363636364,3.636363636
4.545454545,5.636363636,2779708.644,1377570.912,10311.47386,9260.243101,1131.981506,9.109224665,8.180560416,0.036643014,0.036643014,4.545454545,5.636363636
5,3.909090909,2762809.457,1380854.703,10205.51998,9156.939082,1120.350439,9.109221209,8.173281108,0.036607899,0.036607899,5,3.909090909
1.090909091,3.727272727,2775922.912,1381888.684,10266.05499,9277.017318,1126.996166,9.109219088,8.231631656,0.037781202,0.037781202,1.090909091,3.727272727
3.909090909,3.727272727,2765400.275,1381551.952,10215.13484,9183.575872,1121.409973,9.109188509,8.189311754,0.036933333,0.036933333,3.909090909,3.727272727
2.090909091,3.272727273,2769076.942,1383351.044,10224.67731,9222.323638,1122.458201,9.10918313,8.21618447,0.037517113,0.037517113,2.090909091,3.272727273
2.454545455,6.272727273,2794923.856,1377461.554,10391.55971,9367.050671,1140.778714,9.109180935,8.211102259,0.037240695,0.037240695,2.454545455,6.272727273
1.454545455,3.545454545,2773269.586,1382457.033,10249.97321,9256.170957,1125.235469,9.109180692,8.225985772,0.037685215,0.037685215,1.454545455,3.545454545
5,5.545454545,2777129.808,1377619.834,10297.76734,9240.3822,1130.484577,9.10916217,8.173824204,0.036518479,0.036518479,5,5.545454545
3.454545455,3.636363636,2766363.515,1381868.702,10218.31204,9193.973095,1121.762223,9.109160419,8.196008839,0.037072661,0.037072661,3.454545455,3.636363636
2.363636364,3.181818182,2767542.601,1383678.419,10215.423,9209.266648,1121.447565,9.109140119,8.211945825,0.037444536,0.037444536,2.363636364,3.181818182
2.090909091,6.181818182,2795172.788,1377443.76,10392.07107,9373.74212,1140.840982,9.10913198,8.216519453,0.037348538,0.037348538,2.090909091,6.181818182
1.090909091,6,2796487.378,1377253.29,10397.47524,9395.882399,1141.435995,9.10911806,8.231633172,0.037647398,0.037647398,1.090909091,6
2.636363636,3.090909091,2766014.639,1384004.338,10206.2084,9196.259356,1120.438756,9.109117608,8.207730503,0.037372543,0.037372543,2.636363636,3.090909091
2.909090909,3,2764492.967,1384328.82,10197.03292,9183.301059,1119.431664,9.109116033,8.203538773,0.037301123,0.037301123,2.909090909,3
3.363636364,5.818181818,2786091.285,1377529.918,10344.45433,9309.580316,1135.615615,9.109115961,8.197826968,0.036976903,0.036976903,3.363636364,5.818181818
4,3.727272727,2765064.579,1381525.599,10213.45203,9180.541441,1121.235476,9.109105311,8.187879918,0.036906718,0.036906718,4,3.727272727
3.909090909,5.727272727,2783078.501,1377567.027,10328.76433,9286.353272,1133.894625,9.10910424,8.189785073,0.036821894,0.036821894,3.909090909,5.727272727
1.181818182,3.636363636,2774866.473,1382126.005,10259.35412,9269.364601,1126.276028,9.109093919,8.230100233,0.037759843,0.037759843,1.181818182,3.636363636
4.636363636,5.636363636,2779373.963,1377546.272,10309.73596,9257.160999,1131.807345,9.109090872,8.179096059,0.036617024,0.036617024,4.636363636,5.636363636
3.545454545,3.636363636,2766025.312,1381843.01,10216.62046,9190.924798,1121.586747,9.109077366,8.194573286,0.037045707,0.037045707,3.545454545,3.636363636
1.727272727,6.090909091,2795432.719,1377425.355,10392.60129,9380.469406,1140.90714,9.109068498,8.221939436,0.037457583,0.037457583,1.727272727,6.090909091
3,6.363636364,2794203.165,1377577.998,10388.27099,9354.746326,1140.431973,9.109066771,8.202809594,0.037083688,0.037083688,3,6.363636364
1.909090909,3.363636364,2770414.157,1383070.455,10232.63525,9232.63084,1123.349547,9.109039368,8.218840577,0.037564068,0.037564068,1.909090909,3.363636364
5.090909091,5.545454545,2776797.956,1377594.261,10296.0455,9237.320953,1130.311606,9.109032805,8.172366723,0.036492786,0.036492786,5.090909091,5.545454545
4.090909091,3.727272727,2764729.441,1381499.09,10211.77171,9177.510438,1121.061211,9.109022423,8.186449011,0.036880167,0.036880167,4.090909091,3.727272727
3.636363636,3.636363636,2765687.675,1381817.156,10214.93133,9187.879989,1121.411501,9.108994624,8.193138718,0.03701882,0.03701882,3.636363636,3.636363636
3.454545455,5.818181818,2785749.215,1377507.69,10342.67562,9306.444432,1135.43851,9.108970259,8.196343833,0.036950098,0.036950098,3.454545455,5.818181818
4,5.727272727,2782739.966,1377543.667,10327.0049,9283.242668,1133.71892,9.10896407,8.188310618,0.036795472,0.036795472,4,5.727272727
4.727272727,5.636363636,2779039.84,1377521.471,10308.00063,9254.082429,1131.633421,9.108957408,8.177632666,0.036591095,0.036591095,4.727272727,5.636363636
4.181818182,3.727272727,2764394.857,1381472.418,10210.09381,9174.482909,1120.887176,9.108939795,8.185019066,0.036853681,0.036853681,4.181818182,3.727272727
1.636363636,3.454545455,2771999.812,1382741.982,10241.94648,9245.737272,1124.387209,9.108914082,8.22291218,0.037637676,0.037637676,1.636363636,3.454545455
3.727272727,3.636363636,2765350.604,1381791.148,10213.24472,9184.838602,1121.236483,9.108912233,8.191705085,0.036992,0.036992,3.727272727,3.636363636
2.363636364,6.272727273,2795243.046,1377413.909,10392.95285,9369.830695,1140.968089,9.108890034,8.212175947,0.037266315,0.037266315,2.363636364,6.272727273
1,3.727272727,2776248.491,1381842.957,10267.39927,9279.764847,1127.18832,9.10885882,8.232665904,0.037808166,0.037808166,1,3.727272727
1,6,2796811.545,1377204.122,10398.90708,9398.720809,1141.625803,9.108857779,8.232750855,0.03767412,0.03767412,1,6
4.272727273,3.727272727,2764060.826,1381445.591,10208.41837,9171.458793,1120.713373,9.108857462,8.183590037,0.036827258,0.036827258,4.272727273,3.727272727
2,6.181818182,2795494.492,1377395.78,10393.47342,9376.535739,1141.031229,9.108842208,8.21759782,0.037374445,0.037374445,2,6.181818182
3.818181818,3.636363636,2765014.093,1381764.977,10211.56056,9181.800705,1121.061696,9.108830132,8.190272435,0.036965245,0.036965245,3.818181818,3.636363636
3.545454545,5.818181818,2785407.735,1377485.293,10340.8996,9303.312254,1135.261643,9.108824972,8.194861786,0.036923359,0.036923359,3.545454545,5.818181818
4.090909091,5.727272727,2782402.007,1377520.144,10325.24811,9280.13566,1133.543451,9.10882428,8.186837171,0.036769113,0.036769113,4.090909091,5.727272727
4.818181818,5.636363636,2778706.272,1377496.508,10306.26787,9251.007382,1131.459733,9.108824263,8.176170228,0.036565229,0.036565229,4.818181818,5.636363636
1.363636364,3.545454545,2773592.09,1382412.004,10251.29855,9258.895057,1125.426647,9.108810942,8.227008918,0.037711896,0.037711896,1.363636364,3.545454545
2,3.272727273,2769394.381,1383307.164,10225.97178,9225.008964,1122.647737,9.108798281,8.217189292,0.037543311,0.037543311,2,3.272727273
1.636363636,6.090909091,2795756.978,1377377.036,10394.01292,9383.276794,1141.098253,9.108779979,8.223022665,0.037483785,0.037483785,1.636363636,6.090909091
4.363636364,3.727272727,2763727.347,1381418.606,10206.74538,9168.438095,1120.539801,9.108775407,8.182161927,0.0368009,0.0368009,4.363636364,3.727272727
2.909090909,6.363636364,2794518.375,1377530.895,10389.649,9357.505022,1140.619927,9.108773889,8.20387651,0.037108893,0.037108893,2.909090909,6.363636364
2.272727273,3.181818182,2767858.024,1383634.988,10216.70542,9211.936592,1121.63644,9.108749549,8.212943397,0.03747053,0.03747053,2.272727273,3.181818182
3.909090909,3.636363636,2764678.143,1381738.647,10209.87885,9178.766258,1120.887138,9.108748338,8.188840738,0.036938555,0.036938555,3.909090909,3.636363636
1.090909091,3.636363636,2775191.076,1382080.516,10260.69191,9272.104583,1126.467845,9.108730405,8.231131166,0.037786741,0.037786741,1.090909091,3.636363636
3.090909091,5.909090909,2788091.248,1377421.628,10354.88931,9323.502283,1136.810098,9.108723902,8.20145977,0.037052812,0.037052812,3.090909091,5.909090909
2.545454545,3.090909091,2766328.076,1383961.349,10207.47889,9198.914122,1120.626969,9.108721436,8.20872099,0.037398337,0.037398337,2.545454545,3.090909091
2.818181818,3,2764804.447,1384286.266,10198.29173,9185.940892,1119.619328,9.108713535,8.204521536,0.03732672,0.03732672,2.818181818,3
4.727272727,3.818181818,2763149.681,1381124.927,10205.2874,9161.134879,1120.387616,9.108711356,8.176754856,0.03669099,0.03669099,4.727272727,3.818181818
4.454545455,3.727272727,2763394.415,1381391.463,10205.07482,9165.420817,1120.36646,9.108693615,8.180734738,0.036774605,0.036774605,4.454545455,3.727272727
4.909090909,5.636363636,2778373.257,1377471.386,10304.53766,9247.93584,1131.286281,9.108691435,8.174708734,0.036539423,0.036539423,4.909090909,5.636363636
4.181818182,5.727272727,2782064.62,1377496.454,10323.49391,9277.03227,1133.368219,9.108684837,8.185364748,0.036742818,0.036742818,4.181818182,5.727272727
1.454545455,6.090909091,2796311.414,1377276.817,10396.87053,9388.987495,1141.424263,9.108681905,8.225677165,0.037536313,0.037536313,1.454545455,6.090909091
3.636363636,5.818181818,2785066.843,1377462.728,10339.12625,9300.183745,1135.085011,9.108680097,8.193380805,0.036896686,0.036896686,3.636363636,5.818181818
4,3.636363636,2764342.75,1381712.159,10208.19961,9175.735255,1120.71281,9.108666845,8.187409989,0.036911931,0.036911931,4,3.636363636
1.818181818,3.363636364,2770733.154,1383026.233,10233.93891,9235.327563,1123.53962,9.108658675,8.21985037,0.0375904,0.0375904,1.818181818,3.363636364
4.818181818,3.818181818,2762814.875,1381097.165,10203.62402,9158.131074,1120.212788,9.108648045,8.175349515,0.03666495,0.03666495,4.818181818,3.818181818
4.545454545,3.727272727,2763062.031,1381364.164,10203.40669,9162.406937,1120.19335,9.108612089,8.179308451,0.036748373,0.036748373,4.545454545,3.727272727
3,3.545454545,2767439.488,1382186.558,10221.48114,9204.326737,1122.178958,9.108601681,8.202191523,0.03721386,0.03721386,3,3.545454545
2.272727273,6.272727273,2795562.858,1377366.146,10394.34905,9372.614974,1141.157662,9.108600327,8.213251585,0.037292003,0.037292003,2.272727273,6.272727273
4.090909091,3.636363636,2764007.913,1381685.513,10206.52283,9172.707692,1120.538712,9.108585646,8.185980183,0.036885371,0.036885371,4.090909091,3.636363636
4.909090909,3.818181818,2762480.623,1381069.249,10201.96304,9155.130617,1120.0382,9.108584905,8.173944973,0.036638971,0.036638971,4.909090909,3.818181818
3.181818182,5.909090909,2787747.351,1377400.043,10353.09907,9320.351747,1136.632301,9.10857369,8.199970861,0.037025815,0.037025815,3.181818182,5.909090909
5,5.636363636,2778040.793,1377446.103,10302.80999,9244.867797,1131.113065,9.108558912,8.173248177,0.036513678,0.036513678,5,5.636363636
1.909090909,6.181818182,2795816.83,1377347.682,10394.87886,9379.33364,1141.221672,9.10855368,8.218678165,0.037400423,0.037400423,1.909090909,6.181818182
4.272727273,5.727272727,2781727.804,1377472.601,10321.74234,9273.932459,1133.193224,9.108545761,8.183893319,0.036716587,0.036716587,4.272727273,5.727272727
1.545454545,3.454545455,2772320.864,1382697.305,10243.2624,9248.449633,1124.577929,9.108539421,8.223929527,0.037664219,0.037664219,1.545454545,3.454545455
3.727272727,5.818181818,2784726.535,1377439.997,10337.35556,9297.058879,1134.908616,9.108535627,8.191900872,0.036870079,0.036870079,3.727272727,5.818181818
