DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
5,3.818181818,2762146.921,1381041.178,10200.30446,9152.133496,1119.863852,9.108521929,8.172541222,0.036613054,0.036613054,5,3.818181818
3.090909091,3.545454545,2767098.622,1382161.534,10219.78073,9201.264414,1122.002452,9.108519068,8.200752502,0.037186558,0.037186558,3.090909091,3.545454545
4.181818182,3.636363636,2763673.63,1381658.709,10204.84849,9169.68356,1120.364845,9.108504734,8.184551312,0.036858876,0.036858876,4.181818182,3.636363636
1.545454545,6.090909091,2796081.882,1377328.602,10395.42769,9386.088474,1141.28956,9.108492757,8.224107891,0.037510059,0.037510059,1.545454545,6.090909091
2.818181818,6.363636364,2794834.191,1377483.682,10391.03003,9360.267784,1140.808075,9.10848219,8.204945241,0.037134165,0.037134165,2.818181818,6.363636364
1.272727273,3.545454545,2773915.224,1382366.87,10252.62684,9261.623196,1125.618009,9.108442436,8.228033953,0.037738653,0.037738653,1.272727273,3.545454545
5.090909091,5.636363636,2777708.877,1377420.659,10301.08485,9241.80324,1130.940085,9.108426686,8.171788549,0.036487993,0.036487993,5.090909091,5.636363636
4.272727273,3.636363636,2763339.898,1381631.747,10203.1766,9166.662853,1120.191208,9.108424103,8.183123371,0.036832445,0.036832445,4.272727273,3.636363636
1.363636364,6.090909091,2796632.919,1377227.989,10398.29288,9391.811916,1141.613189,9.108420422,8.226789958,0.037562729,0.037562729,1.363636364,6.090909091
1.909090909,3.272727273,2769712.428,1383263.178,10227.26909,9227.698284,1122.837462,9.108414566,8.218195955,0.037569581,0.037569581,1.909090909,3.272727273
4.363636364,5.727272727,2781391.557,1377448.585,10319.99337,9270.836228,1133.018467,9.108407035,8.182422883,0.036690419,0.036690419,4.363636364,5.727272727
3.818181818,5.818181818,2784386.81,1377417.102,10335.58752,9293.937631,1134.732455,9.108391564,8.190421969,0.036843536,0.036843536,3.818181818,5.818181818
1,3.636363636,2775516.316,1382034.918,10262.03264,9274.848688,1126.659845,9.108368149,8.232164066,0.037813715,0.037813715,1,3.636363636
2.181818182,3.181818182,2768174.046,1383591.452,10217.99063,9214.610467,1121.825504,9.10836008,8.213942754,0.037496595,0.037496595,2.181818182,3.181818182
3.272727273,3.545454545,2766418.624,1382110.996,10216.38743,9195.150429,1121.650128,9.108354898,8.197877576,0.03713216,0.03713216,3.272727273,3.545454545
4.363636364,3.636363636,2763006.716,1381604.628,10201.50714,9163.645562,1120.017801,9.108343744,8.181696353,0.036806078,0.036806078,4.363636364,3.636363636
2.454545455,3.090909091,2766642.103,1383918.26,10208.75217,9201.572722,1120.81537,9.108326345,8.209713182,0.0374242,0.0374242,2.454545455,3.090909091
2.727272727,3,2765116.507,1384243.615,10199.55318,9188.584477,1119.807067,9.108312918,8.205506775,0.037352386,0.037352386,2.727272727,3
2.181818182,6.272727273,2795883.297,1377318.271,10395.74835,9375.403429,1141.347431,9.108311867,8.214329109,0.037317761,0.037317761,2.181818182,6.272727273
1.727272727,3.363636364,2771052.768,1382981.908,10235.24546,9238.028253,1123.729881,9.108279164,8.220861982,0.037616806,0.037616806,1.727272727,3.363636364
3.363636364,5.909090909,2787061.354,1377356.363,10349.52678,9314.061941,1136.277418,9.108274631,8.196996435,0.036972022,0.036972022,3.363636364,5.909090909
3.363636364,3.545454545,2766079.49,1382085.483,10214.69457,9192.098757,1121.474312,9.108273331,8.196441646,0.037105063,0.037105063,3.363636364,3.545454545
4.454545455,5.727272727,2781055.877,1377424.406,10318.247,9267.743567,1132.843946,9.108268655,8.180953431,0.036664313,0.036664313,4.454545455,5.727272727
1.818181818,6.181818182,2796139.805,1377299.47,10396.28743,9382.135788,1141.412311,9.108266429,8.219760464,0.037426472,0.037426472,1.818181818,6.181818182
4.454545455,3.636363636,2762674.081,1381577.352,10199.84011,9160.631672,1119.844626,9.108263657,8.180270245,0.036779774,0.036779774,4.454545455,3.636363636
3.909090909,5.818181818,2784047.663,1377394.039,10333.82212,9290.820034,1134.556531,9.108247874,8.188944117,0.036817058,0.036817058,3.909090909,5.818181818
3.454545455,3.545454545,2765740.928,1382059.809,10213.0042,9189.050591,1121.298726,9.108192099,8.195006716,0.037078033,0.037078033,3.454545455,3.545454545
2.727272727,6.363636364,2795150.617,1377436.358,10392.41408,9363.034643,1140.996418,9.108191681,8.206015808,0.037159504,0.037159504,2.727272727,6.363636364
4.545454545,3.636363636,2762341.99,1381549.92,10198.17549,9157.621167,1119.67168,9.108183831,8.17884504,0.036753533,0.036753533,4.545454545,3.636363636
1.454545455,3.454545455,2772642.54,1382652.521,10244.58121,9251.166069,1124.768836,9.108165951,8.224948786,0.037690836,0.037690836,1.454545455,3.454545455
1.272727273,6.090909091,2796955.059,1377179.044,10399.71841,9394.64067,1141.802297,9.108160351,8.227904861,0.037589218,0.037589218,1.272727273,6.090909091
4.545454545,5.727272727,2780720.761,1377400.063,10316.50322,9264.654466,1132.669662,9.108130611,8.179484958,0.036638269,0.036638269,4.545454545,5.727272727
3.454545455,5.909090909,2786719.25,1377334.267,10347.7447,9310.922653,1136.100333,9.108125753,8.195510892,0.036945226,0.036945226,3.454545455,5.909090909
3.545454545,3.545454545,2765402.934,1382033.974,10211.31631,9186.005913,1121.12337,9.108111194,8.193572769,0.03705107,0.03705107,3.545454545,3.545454545
4,5.818181818,2783709.094,1377370.811,10332.05935,9287.70605,1134.380844,9.108104574,8.187467287,0.036790644,0.036790644,4,5.818181818
1.181818182,3.545454545,2774238.99,1382321.626,10253.95804,9264.355469,1125.809557,9.108075146,8.229060957,0.037765485,0.037765485,1.181818182,3.545454545
4.636363636,3.727272727,2762821.695,1381339.816,10201.71707,9159.316398,1120.075328,9.10806337,8.177411077,0.03672229,0.03672229,4.636363636,3.727272727
1.818181818,3.272727273,2770031.085,1383219.086,10228.56925,9230.391597,1123.027374,9.108032,8.21920446,0.037595923,0.037595923,1.818181818,3.272727273
3.636363636,3.545454545,2765065.506,1382007.982,10209.63091,9182.96468,1120.948242,9.108030621,8.192139776,0.037024174,0.037024174,3.636363636,3.545454545
2.090909091,6.272727273,2796204.365,1377270.281,10397.15075,9378.196113,1141.537398,9.108024648,8.215408566,0.037343589,0.037343589,2.090909091,6.272727273
4.727272727,3.727272727,2762486.52,1381312.071,10200.05485,9156.312731,1119.900364,9.108002082,8.176006564,0.036696179,0.036696179,4.727272727,3.727272727
4.636363636,5.727272727,2780386.207,1377375.559,10314.76203,9261.568915,1132.495616,9.107992897,8.178017453,0.036612288,0.036612288,4.636363636,5.727272727
1.727272727,6.181818182,2796463.42,1377251.142,10397.69913,9384.942215,1141.603145,9.107980456,8.220844745,0.037452593,0.037452593,1.727272727,6.181818182
3.545454545,5.909090909,2786377.736,1377312.004,10345.96532,9307.787058,1135.923484,9.107977308,8.194026437,0.036918496,0.036918496,3.545454545,5.909090909
2.090909091,3.181818182,2768490.67,1383547.812,10219.27867,9217.288286,1122.014756,9.107971723,8.21494391,0.03752273,0.03752273,2.090909091,3.181818182
4.090909091,5.818181818,2783371.1,1377347.419,10330.29922,9284.595682,1134.205393,9.107961649,8.185991481,0.036764294,0.036764294,4.090909091,5.818181818
3.727272727,3.545454545,2764728.641,1381981.828,10207.94796,9179.926928,1120.773344,9.107950339,8.190707764,0.036997344,0.036997344,3.727272727,3.545454545
4.818181818,3.727272727,2762151.9,1381284.172,10198.39503,9153.312414,1119.72564,9.107940967,8.174602853,0.03667013,0.03667013,4.818181818,3.727272727
2.363636364,3.090909091,2766956.721,1383875.064,10210.02819,9204.235273,1121.003962,9.1079323,8.210707178,0.037450133,0.037450133,2.363636364,3.090909091
2.909090909,2.909090909,2763907.859,1384525.225,10191.64552,9178.277441,1118.987745,9.107915222,8.202303806,0.03730668,0.03730668,2.909090909,2.909090909
2.636363636,3,2765429.149,1384200.861,10200.81735,9191.231901,1119.994995,9.107913333,8.206493724,0.03737812,0.03737812,2.636363636,3
1.181818182,6.090909091,2797277.837,1377129.982,10401.14712,9397.473783,1141.991587,9.107901696,8.2290219,0.037615782,0.037615782,1.181818182,6.090909091
2.636363636,6.363636364,2795467.658,1377388.92,10393.80131,9365.805641,1141.185109,9.107901281,8.20708715,0.03718491,0.03718491,2.636363636,6.363636364
1.636363636,3.363636364,2771372.998,1382937.474,10236.55488,9240.732992,1123.920329,9.107900815,8.22187548,0.037643285,0.037643285,1.636363636,3.363636364
3.090909091,6,2789062.166,1377247.901,10359.96644,9327.988636,1137.471873,9.107888016,8.200632347,0.037047911,0.037047911,3.090909091,6
4.909090909,3.727272727,2761817.833,1381256.119,10196.7376,9150.315437,1119.551156,9.107880018,8.173199936,0.036644143,0.036644143,4.909090909,3.727272727
1.545454545,6.181818182,2797019.591,1377151.012,10400.55596,9390.648208,1141.930402,9.107872021,8.223485591,0.037504961,0.037504961,1.545454545,6.181818182
3.818181818,3.545454545,2764392.338,1381955.516,10206.26747,9176.892625,1120.598675,9.107870368,8.189276706,0.03697058,0.03697058,3.818181818,3.545454545
4.727272727,5.727272727,2780052.212,1377350.893,10313.02341,9258.486903,1132.321807,9.107855508,8.176550909,0.036586368,0.036586368,4.727272727,5.727272727
3.636363636,5.909090909,2786036.81,1377289.572,10344.18861,9304.655141,1135.746871,9.107829281,8.192543055,0.036891831,0.036891831,3.636363636,5.909090909
4.181818182,5.818181818,2783033.655,1377323.862,10328.54173,9281.488928,1134.030163,9.107819233,8.184516807,0.036738007,0.036738007,4.181818182,5.818181818
5,3.727272727,2761484.316,1381227.909,10195.08255,9147.321805,1119.376912,9.107819215,8.171797817,0.036618217,0.036618217,5,3.727272727
1.363636364,3.454545455,2772964.843,1382607.63,10245.90294,9253.886557,1124.959928,9.107793695,8.225969942,0.037717527,0.037717527,1.363636364,3.454545455
3.909090909,3.545454545,2764056.594,1381929.044,10204.58943,9173.861767,1120.424236,9.107790697,8.187846596,0.036943881,0.036943881,3.909090909,3.545454545
2,6.272727273,2796526.065,1377222.176,10398.55626,9380.993038,1141.72756,9.107738684,8.216489965,0.037369488,0.037369488,2,6.272727273
3.181818182,6,2788718.231,1377226.451,10358.17279,9324.834654,1137.294094,9.107734618,8.199141015,0.037020923,0.037020923,3.181818182,6
4.818181818,5.727272727,2779718.775,1377326.065,10311.28736,9255.408418,1132.148236,9.107718435,8.175085316,0.036560509,0.036560509,4.818181818,5.727272727
4,3.545454545,2763721.408,1381902.416,10202.91386,9170.834338,1120.250027,9.107711329,8.186417425,0.036917248,0.036917248,4,3.545454545
1.090909091,3.545454545,2774563.389,1382276.273,10255.29218,9267.091849,1126.001289,9.107709099,8.230089912,0.037792394,0.037792394,1.090909091,3.545454545
1.636363636,6.181818182,2796787.678,1377202.698,10399.11397,9387.752928,1141.794174,9.107695777,8.221931014,0.037478786,0.037478786,1.636363636,6.181818182
3.727272727,5.909090909,2785696.467,1377266.973,10342.41456,9301.526892,1135.570494,9.107681653,8.191060739,0.036865232,0.036865232,3.727272727,5.909090909
4.272727273,5.818181818,2782696.807,1377300.141,10326.78684,9278.385755,1133.855185,9.107677045,8.183043016,0.036711784,0.036711784,4.272727273,5.818181818
1.727272727,3.272727273,2770350.357,1383174.887,10229.87228,9233.088921,1123.217473,9.107650592,8.220214824,0.037622338,0.037622338,1.727272727,3.272727273
1.090909091,6.090909091,2797601.255,1377080.801,10402.57901,9400.311257,1142.181059,9.107644471,8.230141082,0.03764242,0.03764242,1.090909091,6.090909091
4.636363636,3.636363636,2762100.713,1381525.4,10196.48963,9154.534997,1119.553098,9.107642725,8.176954728,0.03672744,0.03672744,4.636363636,3.636363636
4.090909091,3.545454545,2763386.777,1381875.629,10201.24073,9167.810345,1120.076048,9.107632245,8.184989194,0.036890679,0.036890679,4.090909091,3.545454545
3,3.454545455,2766815.691,1382378.65,10216.148,9199.379643,1121.714461,9.107619055,8.201177715,0.037219287,0.037219287,3,3.454545455
2.545454545,6.363636364,2795785.314,1377341.371,10395.19143,9368.580762,1141.373817,9.107613361,8.208161622,0.037210384,0.037210384,2.545454545,6.363636364
1.454545455,6.181818182,2797340.466,1377102.176,10401.97837,9393.471625,1142.119063,9.107612949,8.224599281,0.037531295,0.037531295,1.454545455,6.181818182
3,6.454545455,2795297.895,1377408.234,10393.2938,9359.1048,1141.165695,9.107611495,8.201354843,0.037078894,0.037078894,3,6.454545455
2,3.181818182,2768807.899,1383504.066,10220.56953,9219.970066,1122.204196,9.107584488,8.215946879,0.037548938,0.037548938,2,3.181818182
4.727272727,3.636363636,2761765.817,1381497.522,10194.8309,9151.534705,1119.378289,9.107583206,8.175551374,0.036701321,0.036701321,4.727272727,3.636363636
4.909090909,5.727272727,2779385.894,1377301.077,10309.55387,9252.333446,1131.974901,9.107581673,8.173620664,0.036534712,0.036534712,4.909090909,5.727272727
4.181818182,3.545454545,2763052.699,1381848.685,10199.57003,9164.789776,1119.902299,9.107553443,8.183561895,0.036864175,0.036864175,4.181818182,3.545454545
2.272727273,3.090909091,2767271.935,1383831.766,10211.30702,9206.901692,1121.192741,9.107539357,8.211702909,0.037476136,0.037476136,2.272727273,3.090909091
3.090909091,3.454545455,2766475.035,1382353.482,10214.45132,9196.320971,1121.538074,9.107538619,8.199740326,0.037191976,0.037191976,3.090909091,3.454545455
4.363636364,5.818181818,2782360.528,1377276.256,10325.03457,9275.28617,1133.680445,9.107535214,8.181570224,0.036685624,0.036685624,4.363636364,5.818181818
3.818181818,5.909090909,2785356.709,1377244.213,10340.64319,9298.402234,1135.394352,9.107534465,8.189579432,0.036838697,0.036838697,3.818181818,5.909090909
4.818181818,3.636363636,2761431.454,1381469.488,10193.17461,9148.537805,1119.203706,9.107523996,8.174148954,0.036675263,0.036675263,4.818181818,3.636363636
1.545454545,3.363636364,2771693.849,1382892.934,10237.86718,9243.441782,1124.110964,9.107523642,8.222890871,0.037669838,0.037669838,1.545454545,3.363636364
2.545454545,3,2765742.376,1384158.006,10202.08427,9193.88315,1120.183112,9.107514799,8.207482379,0.037403923,0.037403923,2.545454545,3
2.818181818,2.909090909,2764219.134,1384482.808,10192.90081,9180.913716,1119.175311,9.107510424,8.203284712,0.037332286,0.037332286,2.818181818,2.909090909
4.272727273,3.545454545,2762719.171,1381821.581,10197.90177,9161.772638,1119.72878,9.107474903,8.18213553,0.036837735,0.036837735,4.272727273,3.545454545
4.909090909,3.636363636,2761097.665,1381441.302,10191.52068,9145.544201,1119.029377,9.107464817,8.172747196,0.036649268,0.036649268,4.909090909,3.636363636
1.909090909,6.272727273,2796848.399,1377173.955,10399.96489,9383.794221,1141.917918,9.107453983,8.217573323,0.037395457,0.037395457,1.909090909,6.272727273
5,5.727272727,2779053.565,1377275.928,10307.82293,9249.261977,1131.801805,9.107445214,8.172156945,0.036508975,0.036508975,5,5.727272727
3.363636364,6,2788032.167,1377183.038,10354.59376,9318.538001,1136.939252,9.107429212,8.196161743,0.036967148,0.036967148,3.363636364,6
1.272727273,3.454545455,2773287.773,1382562.63,10247.22758,9256.611139,1125.151207,9.107422649,8.226993034,0.037744294,0.037744294,1.272727273,3.454545455
5,3.636363636,2760764.425,1381412.961,10189.86912,9142.553922,1118.855287,9.107405795,8.171346225,0.036623333,0.036623333,5,3.636363636
4.363636364,3.545454545,2762386.195,1381794.324,10196.23595,9158.758876,1119.555492,9.107396659,8.18071006,0.036811358,0.036811358,4.363636364,3.545454545
4.454545455,5.818181818,2782024.816,1377252.209,10323.28491,9272.190153,1133.505941,9.107393741,8.180098415,0.036659526,0.036659526,4.454545455,5.818181818
1,6.090909091,2797925.316,1377031.504,10404.01409,9403.1531,1142.370711,9.107388688,8.231262416,0.037669134,0.037669134,1,6.090909091
3.909090909,5.909090909,2785017.529,1377221.282,10338.87445,9295.281252,1135.218447,9.107387641,8.188099195,0.036812228,0.036812228,3.909090909,5.909090909
3.272727273,3.454545455,2765795.461,1382302.656,10211.06552,9190.214314,1121.185991,9.107378792,8.196868659,0.037137559,0.037137559,3.272727273,3.454545455
1.363636364,6.181818182,2797661.974,1377053.222,10403.40395,9396.299387,1142.307907,9.107355278,8.225715087,0.037557702,0.037557702,1.363636364,6.181818182
1,3.545454545,2774888.426,1382230.814,10256.62927,9269.832324,1126.193204,9.107344311,8.231120812,0.037819378,0.037819378,1,3.545454545
2.454545455,6.363636364,2796103.584,1377293.709,10396.58458,9371.360032,1141.562721,9.107326638,8.209237968,0.037235927,0.037235927,2.454545455,6.363636364
2.909090909,6.454545455,2795613.058,1377361.01,10394.67487,9361.866691,1141.353535,9.107322621,8.202424928,0.037104091,0.037104091,2.909090909,6.454545455
4.454545455,3.545454545,2762053.764,1381766.908,10194.57254,9155.748527,1119.382435,9.107318665,8.17928551,0.036785046,0.036785046,4.454545455,3.545454545
5.090909091,5.727272727,2778721.786,1377250.618,10306.09452,9246.194013,1131.628945,9.107309036,8.170694161,0.036483298,0.036483298,5.090909091,5.727272727
3.363636364,3.454545455,2765456.537,1382276.999,10209.37638,9187.166282,1121.010296,9.107299387,8.195434348,0.037110452,0.037110452,3.363636364,3.454545455
3.454545455,6,2787690.026,1377161.077,10352.8083,9315.395278,1136.762185,9.107277177,8.194673788,0.03694036,0.03694036,3.454545455,6
1.636363636,3.272727273,2770670.244,1383130.582,10231.17818,9235.790272,1123.407759,9.10727035,8.221227063,0.037648827,0.037648827,1.636363636,3.272727273
4.545454545,5.818181818,2781689.667,1377227.997,10321.53784,9269.097722,1133.331675,9.107252594,8.178627604,0.036633491,0.036633491,4.545454545,5.818181818
4,5.909090909,2784678.928,1377198.187,10337.10836,9292.163889,1135.042778,9.107241214,8.186619986,0.036785822,0.036785822,4,5.909090909
4.545454545,3.545454545,2761721.877,1381739.337,10192.91155,9152.741566,1119.209608,9.107240927,8.17786186,0.036758796,0.036758796,4.545454545,3.545454545
3.454545455,3.454545455,2765118.184,1382251.182,10207.68973,9184.12175,1120.83483,9.107220311,8.194001032,0.037083413,0.037083413,3.454545455,3.454545455
1.909090909,3.181818182,2769125.734,1383460.215,10221.86323,9222.655823,1122.393825,9.107198384,8.216951678,0.037575217,0.037575217,1.909090909,3.181818182
1.818181818,6.272727273,2797171.371,1377125.619,10401.37665,9386.599665,1142.108472,9.107170563,8.218658646,0.037421497,0.037421497,1.818181818,6.272727273
1.454545455,3.363636364,2772015.322,1382848.284,10239.18237,9246.15464,1124.301786,9.107147652,8.22390817,0.037696465,0.037696465,1.454545455,3.363636364
2.181818182,3.090909091,2767587.747,1383788.365,10212.58864,9209.572029,1121.381709,9.10714751,8.212700419,0.037502211,0.037502211,2.181818182,3.090909091
3.545454545,3.454545455,2764780.399,1382225.205,10206.00555,9181.080693,1120.659593,9.107141557,8.192568691,0.037056441,0.037056441,3.545454545,3.454545455
3.545454545,6,2787348.479,1377138.949,10351.02557,9312.25626,1136.585355,9.107125586,8.193186916,0.036913638,0.036913638,3.545454545,6
2.454545455,3,2766056.194,1384115.05,10203.35396,9196.538239,1120.371417,9.107117338,8.208472745,0.037429795,0.037429795,2.454545455,3
4.636363636,5.818181818,2781355.082,1377203.623,10319.79336,9266.008839,1133.157646,9.107111792,8.17715776,0.036607518,0.036607518,4.636363636,5.818181818
3.272727273,6,2788485.551,1377204.366,10356.4611,9321.696437,1137.183946,9.107111592,8.197175547,0.036993989,0.036993989,3.272727273,6
2.727272727,2.909090909,2764530.984,1384440.287,10194.15868,9183.553847,1119.362954,9.107107434,8.204268165,0.037357961,0.037357961,2.727272727,2.909090909
1.272727273,6.181818182,2797984.117,1377004.15,10404.83271,9399.131498,1142.496934,9.107099023,8.226833015,0.037584182,0.037584182,1.272727273,6.181818182
4.090909091,5.909090909,2784340.902,1377174.927,10335.34492,9289.050143,1134.867345,9.107095172,8.185141801,0.036759481,0.036759481,4.090909091,5.909090909
3.636363636,3.454545455,2764443.18,1382199.07,10204.32384,9178.043082,1120.484585,9.107063123,8.191137307,0.037029535,0.037029535,3.636363636,3.454545455
1.181818182,3.454545455,2773611.335,1382517.522,10248.55514,9259.339817,1125.34267,9.107052827,8.228018065,0.037771136,0.037771136,1.181818182,3.454545455
2.363636364,6.363636364,2796422.481,1377245.934,10397.98083,9374.143496,1141.751826,9.107041117,8.210316181,0.037261538,0.037261538,2.363636364,6.363636364
2.818181818,6.454545455,2795928.827,1377313.676,10396.05896,9364.632656,1141.54157,9.107034936,8.203496835,0.037129355,0.037129355,2.818181818,6.454545455
2.909090909,2.818181818,2763266.289,1384719.943,10186.26702,9173.297519,1118.509659,9.106999605,8.201357443,0.037312188,0.037312188,2.909090909,2.818181818
3.727272727,3.454545455,2764106.523,1382172.774,10202.64458,9175.008932,1120.309806,9.106984985,8.189706888,0.037002696,0.037002696,3.727272727,3.454545455
3.636363636,6,2787007.519,1377116.65,10349.24551,9309.120947,1136.408762,9.106974404,8.191701138,0.036886982,0.036886982,3.636363636,6
4.727272727,5.818181818,2781021.057,1377179.087,10318.05147,9262.923502,1132.983854,9.106971319,8.175688882,0.036581606,0.036581606,4.727272727,5.818181818
4.181818182,5.909090909,2784003.451,1377151.502,10333.5841,9285.940011,1134.692149,9.106949506,8.183664637,0.036733203,0.036733203,4.181818182,5.909090909
3.818181818,3.454545455,2763770.427,1382146.32,10200.96777,9171.978228,1120.135256,9.106907148,8.188277422,0.036975923,0.036975923,3.818181818,3.454545455
1.545454545,3.272727273,2770990.75,1383086.171,10232.48695,9238.495657,1123.598232,9.106891286,8.222241184,0.037675389,0.037675389,1.545454545,3.272727273
1.727272727,6.272727273,2797494.982,1377077.165,10402.79154,9389.409413,1142.299221,9.10688842,8.219745969,0.037447609,0.037447609,1.727272727,6.272727273
1.181818182,6.181818182,2798306.898,1376954.961,10406.26466,9401.967976,1142.686143,9.10684419,8.227953086,0.037610737,0.037610737,1.181818182,6.181818182
4.818181818,5.818181818,2780687.589,1377154.39,10316.31215,9259.841699,1132.8103,9.106831168,8.174220961,0.036555756,0.036555756,4.818181818,5.818181818
3.909090909,3.454545455,2763434.891,1382119.707,10199.29341,9168.950962,1119.960936,9.106829606,8.186848901,0.036949215,0.036949215,3.909090909,3.454545455
3.727272727,6,2786667.145,1377094.185,10347.46813,9305.989284,1136.232404,9.106823648,8.190216413,0.036860392,0.036860392,3.727272727,6
1.818181818,3.181818182,2769444.18,1383416.259,10223.15977,9225.345567,1122.583641,9.106813422,8.217958317,0.037601569,0.037601569,1.818181818,3.181818182
4.272727273,5.909090909,2783666.57,1377127.913,10331.82591,9282.833479,1134.517189,9.106804209,8.182188486,0.036706988,0.036706988,4.272727273,5.909090909
1.545454545,6.272727273,2798049.497,1376976.732,10405.65512,9395.123382,1142.625352,9.106795243,8.222400598,0.037499959,0.037499959,1.545454545,6.272727273
1.363636364,3.363636364,2772337.422,1382803.53,10240.50047,9248.871525,1124.492793,9.106772878,8.224927347,0.037723167,0.037723167,1.363636364,3.363636364
2.272727273,6.363636364,2796742.003,1377198.042,10399.38016,9376.931183,1141.941131,9.106756801,8.211396308,0.037287218,0.037287218,2.272727273,6.363636364
2.090909091,3.090909091,2767904.16,1383744.859,10213.87307,9212.246303,1121.570865,9.106756769,8.213699723,0.037528356,0.037528356,2.090909091,3.090909091
4,3.454545455,2763099.911,1382092.938,10197.62151,9165.927115,1119.786846,9.106752362,8.185421311,0.036922572,0.036922572,4,3.454545455
2.727272727,6.454545455,2796245.207,1377266.23,10397.44608,9367.402729,1141.7298,9.106748445,8.204570585,0.037154686,0.037154686,2.727272727,6.454545455
2.363636364,3,2766370.602,1384071.989,10204.62639,9199.197253,1120.559911,9.106720926,8.209464893,0.037455738,0.037455738,2.363636364,3
4.636363636,3.545454545,2761479.502,1381714.638,10191.22954,9149.659946,1119.090377,9.106708221,8.17597947,0.036732693,0.036732693,4.636363636,3.545454545
2.636363636,2.909090909,2764843.417,1384397.666,10195.41928,9186.197771,1119.550786,9.106705487,8.205253294,0.037383704,0.037383704,2.636363636,2.909090909
4.909090909,5.818181818,2780354.677,1377129.531,10314.57539,9256.763417,1132.636983,9.106691333,8.172753987,0.036529966,0.036529966,4.909090909,5.818181818
1.090909091,3.454545455,2773935.531,1382472.306,10249.88563,9262.072588,1125.534317,9.106684242,8.229045038,0.037798054,0.037798054,1.090909091,3.454545455
4.090909091,3.454545455,2762765.486,1382066.01,10195.95203,9162.906698,1119.612986,9.106675396,8.183994658,0.036895994,0.036895994,4.090909091,3.454545455
3.818181818,6,2786327.354,1377071.556,10345.69342,9302.861255,1136.056281,9.106673309,8.18873273,0.036833866,0.036833866,3.818181818,6
4.363636364,5.909090909,2783330.259,1377104.159,10330.07034,9279.730545,1134.342466,9.106659274,8.180713338,0.036680836,0.036680836,4.363636364,5.909090909
4.727272727,3.545454545,2761144.808,1381686.621,10189.57443,9146.663187,1118.915685,9.10665081,8.174577682,0.036706564,0.036706564,4.727272727,3.545454545
3,3.363636364,2766191.73,1382571.013,10210.80813,9194.426109,1121.249557,9.106632917,8.200160303,0.037224722,0.037224722,3,3.363636364
1.636363636,6.272727273,2797819.237,1377028.595,10404.20958,9392.22345,1142.490164,9.106607578,8.220835284,0.037473793,0.037473793,1.636363636,6.272727273
4.181818182,3.454545455,2762431.614,1382038.925,10194.28499,9159.889698,1119.439356,9.106598707,8.182568932,0.036869481,0.036869481,4.181818182,3.454545455
4.818181818,3.545454545,2760810.669,1381658.45,10187.92172,9143.669765,1118.741233,9.106593568,8.173176689,0.036680498,0.036680498,4.818181818,3.545454545
2.818181818,2.818181818,2763577.221,1384677.651,10187.51881,9175.93049,1118.697052,9.10659306,8.202337242,0.037337804,0.037337804,2.818181818,2.818181818
1.090909091,6.181818182,2798630.319,1376905.654,10407.69981,9404.808816,1142.875533,9.106590797,8.229075299,0.037637366,0.037637366,1.090909091,6.181818182
3.090909091,3.363636364,2765851.286,1382545.7,10209.1152,9191.371113,1121.073291,9.106554663,8.198724553,0.037197401,0.037197401,3.090909091,3.363636364
5,5.818181818,2780022.319,1377104.512,10312.8412,9253.688645,1132.463903,9.106551806,8.17128795,0.036504237,0.036504237,5,5.818181818
1.454545455,6.272727273,2798370.373,1376927.77,10407.08075,9397.950125,1142.813931,9.106539979,8.223517295,0.037526283,0.037526283,1.454545455,6.272727273
4.909090909,3.545454545,2760477.081,1381630.125,10186.27137,9140.679668,1118.567019,9.106536482,8.171776487,0.036654494,0.036654494,4.909090909,3.545454545
3.909090909,6,2785988.141,1377048.757,10343.92134,9299.736897,1135.880395,9.106523349,8.187250114,0.036807404,0.036807404,3.909090909,6
4.272727273,3.454545455,2762098.293,1382011.682,10192.62038,9156.876105,1119.265957,9.106522288,8.181144124,0.036843032,0.036843032,4.272727273,3.454545455
4.454545455,5.909090909,2782994.516,1377080.243,10328.31739,9276.631189,1134.167981,9.1065147,8.179239183,0.036654747,0.036654747,4.454545455,5.909090909
1.454545455,3.272727273,2771311.877,1383041.652,10233.7986,9241.20509,1123.78889,9.106513408,8.223257205,0.037702025,0.037702025,1.454545455,3.272727273
5,3.545454545,2760144.04,1381601.647,10184.62339,9137.692885,1118.393045,9.106479548,8.170377066,0.036628551,0.036628551,5,3.545454545
2.181818182,6.363636364,2797062.153,1377150.036,10400.78258,9379.723084,1142.130633,9.106473713,8.212478342,0.037312967,0.037312967,2.181818182,6.363636364
2.636363636,6.454545455,2796562.202,1377218.671,10398.83639,9370.176945,1141.91838,9.106462043,8.205645086,0.037180084,0.037180084,2.636363636,6.454545455
4.363636364,3.454545455,2761765.52,1381984.283,10190.95819,9153.865911,1119.092787,9.106446134,8.179720228,0.036816646,0.036816646,4.363636364,3.454545455
1.727272727,3.181818182,2769763.239,1383372.196,10224.45916,9228.039316,1122.773644,9.106429611,8.218966811,0.037627994,0.037627994,1.727272727,3.181818182
5.090909091,5.818181818,2779690.511,1377079.332,10311.10956,9250.617371,1132.29106,9.10641258,8.169822844,0.036478569,0.036478569,5.090909091,5.818181818
3.272727273,3.363636364,2765172.135,1382494.585,10205.73689,9185.271782,1120.72145,9.106399183,8.195856147,0.037142965,0.037142965,3.272727273,3.363636364
1.272727273,3.363636364,2772660.175,1382758.668,10241.82144,9251.592491,1124.684001,9.106399158,8.225948337,0.037749943,0.037749943,1.272727273,3.363636364
4,6,2785649.508,1377025.794,10342.15194,9296.616159,1135.704745,9.106373798,8.185768526,0.036781007,0.036781007,4,6
4.545454545,5.909090909,2782659.337,1377056.161,10326.56703,9273.535421,1133.993733,9.106370463,8.177766026,0.03662872,0.03662872,4.545454545,5.909090909
4.454545455,3.454545455,2761433.294,1381956.728,10189.29841,9150.859106,1118.919849,9.106370237,8.178297236,0.036790324,0.036790324,4.454545455,3.454545455
2,3.090909091,2768221.175,1383701.249,10215.1603,9214.92451,1121.760208,9.106367142,8.21470083,0.037554573,0.037554573,2,3.090909091
1,6.181818182,2798954.384,1376856.228,10409.13815,9407.654036,1143.065103,9.106338849,8.230199674,0.037664071,0.037664071,1,6.181818182
2.272727273,3,2766685.606,1384028.826,10205.90162,9201.860135,1120.748594,9.106325606,8.210458778,0.037481751,0.037481751,2.272727273,3
3.363636364,3.363636364,2764833.421,1382468.785,10204.05148,9182.227399,1120.545874,9.106321943,8.194423459,0.037115849,0.037115849,3.363636364,3.363636364
1,3.454545455,2774260.364,1382426.982,10251.21906,9264.809476,1125.726149,9.106316903,8.230073972,0.037825049,0.037825049,1,3.454545455
3.090909091,6.090909091,2790181.802,1377079.308,10365.00124,9332.342794,1138.221455,9.106313357,8.199057184,0.037043156,0.037043156,3.090909091,6.090909091
2.545454545,2.909090909,2765156.437,1384354.945,10196.68263,9188.845506,1119.738806,9.106304593,8.206240114,0.037409517,0.037409517,2.545454545,2.909090909
1.363636364,6.272727273,2798691.882,1376878.69,10408.50955,9400.781232,1143.002693,9.106286118,8.224636121,0.037552681,0.037552681,1.363636364,6.272727273
3.454545455,3.363636364,2764495.279,1382442.824,10202.36856,9179.186507,1120.370529,9.106245028,8.192991758,0.037088801,0.037088801,3.454545455,3.363636364
4.636363636,5.909090909,2782324.721,1377031.918,10324.81928,9270.443211,1133.819722,9.106226574,8.176293844,0.036602755,0.036602755,4.636363636,5.909090909
4.090909091,6,2785311.451,1377002.666,10340.38517,9293.499048,1135.529332,9.106224635,8.18428797,0.036754674,0.036754674,4.090909091,6
2.090909091,6.363636364,2797382.936,1377101.917,10402.18812,9382.519194,1142.320332,9.106191873,8.213562282,0.037338787,0.037338787,2.090909091,6.363636364
2.727272727,2.818181818,2763888.733,1384635.256,10188.77324,9178.567292,1118.884527,9.106188346,8.203319531,0.037363488,0.037363488,2.727272727,2.818181818
2.545454545,6.454545455,2796879.811,1377171,10400.22958,9372.955302,1142.106974,9.106178153,8.206722762,0.037205549,0.037205549,2.545454545,6.454545455
3.545454545,3.363636364,2764157.704,1382416.705,10200.6881,9176.149076,1120.195412,9.106168431,8.191561025,0.037061819,0.037061819,3.545454545,3.363636364
3.181818182,6.090909091,2789838.108,1377057.999,10363.20425,9329.18521,1138.04387,9.106155321,8.197562021,0.037016176,0.037016176,3.181818182,6.090909091
1.363636364,3.272727273,2771633.628,1382997.026,10235.11314,9243.918581,1123.979734,9.106136728,8.224275133,0.037728737,0.037728737,1.363636364,3.272727273
3.636363636,3.363636364,2763820.694,1382390.426,10199.01009,9173.115093,1120.020524,9.106092141,8.190131249,0.037034904,0.037034904,3.636363636,3.363636364
4.727272727,5.909090909,2781990.666,1377007.512,10323.07412,9267.354554,1133.645948,9.106083019,8.174822634,0.036576851,0.036576851,4.727272727,5.909090909
4.181818182,6,2784973.969,1376979.373,10338.62105,9290.385557,1135.354155,9.106075854,8.182808439,0.036728404,0.036728404,4.181818182,6
1.636363636,3.181818182,2770082.913,1383328.027,10225.76141,9230.737078,1122.963834,9.106046962,8.219977171,0.037654493,0.037654493,1.636363636,3.181818182
1.272727273,6.272727273,2799014.027,1376829.493,10409.94155,9403.616676,1143.191636,9.106033686,8.225757061,0.037579153,0.037579153,1.272727273,6.272727273
1.181818182,3.363636364,2772983.533,1382713.696,10243.14535,9254.317567,1124.875379,9.106026796,8.226971393,0.037776795,0.037776795,1.181818182,3.363636364
3,3.272727273,2765493.835,1382761.094,10205.482,9189.531838,1120.740068,9.106020465,8.199521102,0.037230093,0.037230093,3,3.272727273
3.727272727,3.363636364,2763484.245,1382363.987,10197.33453,9170.084563,1119.845865,9.106016142,8.188702435,0.037008056,0.037008056,3.727272727,3.363636364
3.272727273,6.090909091,2789495.017,1377036.518,10361.41001,9326.03142,1137.866526,9.105997737,8.196068,0.036989264,0.036989264,3.272727273,6.090909091
1.909090909,3.090909091,2768538.802,1383657.533,10216.45039,9217.606721,1121.949742,9.105978649,8.21570377,0.037580862,0.037580862,1.909090909,3.090909091
3.090909091,3.272727273,2765153.731,1382735.642,10203.79276,9186.480378,1120.563993,9.105943815,8.198086354,0.037202763,0.037202763,3.090909091,3.272727273
3.818181818,3.363636364,2763148.358,1382337.392,10195.66141,9167.05746,1119.671436,9.105940447,8.187274559,0.036981273,0.036981273,3.818181818,3.363636364
4.818181818,5.909090909,2781657.169,1376982.945,10321.33153,9264.269438,1133.472411,9.105939792,8.173352385,0.036551009,0.036551009,4.818181818,5.909090909
2.181818182,3,2767001.207,1383985.559,10207.17964,9204.526926,1120.937466,9.105931377,8.211454438,0.037507835,0.037507835,2.181818182,3
4.272727273,6,2784637.058,1376955.915,10336.85957,9287.275677,1135.179214,9.105927449,8.181329926,0.036702198,0.036702198,4.272727273,6
2,6.363636364,2797704.353,1377053.683,10403.59679,9385.31954,1142.510229,9.105911286,8.214648152,0.037364677,0.037364677,2,6.363636364
2.454545455,2.909090909,2765470.044,1384312.121,10197.94873,9191.497097,1119.927015,9.105904751,8.207228662,0.037435399,0.037435399,2.454545455,2.909090909
2.454545455,6.454545455,2797198.04,1377123.215,10401.62584,9375.737825,1142.295767,9.105895465,8.207802304,0.037231083,0.037231083,2.454545455,6.454545455
3.909090909,3.363636364,2762813.029,1382310.638,10193.99074,9164.033787,1119.497236,9.105865041,8.185847624,0.036954556,0.036954556,3.909090909,3.363636364
3.363636364,6.090909091,2789152.527,1377014.867,10359.61851,9322.881391,1137.68942,9.105840604,8.1945751,0.036962418,0.036962418,3.363636364,6.090909091
4.545454545,3.454545455,2761193.185,1381932.142,10187.61677,9147.775203,1118.802075,9.105825774,8.17640171,0.036764152,0.036764152,4.545454545,3.454545455
4.909090909,5.909090909,2781324.228,1376958.216,10319.59153,9261.187851,1133.299112,9.105796886,8.17188309,0.036525227,0.036525227,4.909090909,5.909090909
3.272727273,3.272727273,2764475.252,1382684.25,10200.42178,9180.388066,1120.212531,9.105791533,8.195219939,0.037148308,0.037148308,3.272727273,3.272727273
4,3.363636364,2762478.257,1382283.726,10192.32251,9161.013537,1119.323265,9.10578992,8.184421624,0.036927904,0.036927904,4,3.363636364
2.636363636,2.818181818,2764200.822,1384592.764,10190.03033,9181.207834,1119.072186,9.105784653,8.204303487,0.03738924,0.03738924,2.636363636,2.818181818
1.181818182,6.272727273,2799336.809,1376780.176,10411.37673,9406.456524,1143.380762,9.105782671,8.226880172,0.037605699,0.037605699,1.181818182,6.272727273
4.363636364,6,2784300.717,1376932.292,10335.1007,9284.169399,1135.004511,9.10577941,8.179852424,0.036676054,0.036676054,4.363636364,6
4.636363636,3.454545455,2760858.138,1381904.14,10185.96289,9144.77863,1118.627261,9.105770301,8.175000688,0.036737953,0.036737953,4.636363636,3.454545455
1.272727273,3.272727273,2771956.007,1382952.294,10236.43059,9246.636112,1124.170763,9.105761266,8.22529496,0.037755523,0.037755523,1.272727273,3.272727273
3.363636364,3.272727273,2764136.853,1382658.312,10198.74008,9177.347228,1120.037132,9.105716042,8.193788371,0.037121183,0.037121183,3.363636364,3.272727273
4.090909091,3.363636364,2762144.039,1382256.657,10190.6567,9157.996702,1119.149525,9.105715076,8.182996551,0.036901317,0.036901317,4.090909091,3.363636364
4.727272727,3.454545455,2760523.646,1381875.984,10184.31139,9141.785397,1118.452686,9.105714995,8.173600466,0.036711815,0.036711815,4.727272727,3.454545455
3.454545455,6.090909091,2788810.633,1376993.046,10357.82973,9319.735101,1137.512551,9.105683907,8.193083311,0.036935639,0.036935639,3.454545455,6.090909091
3,6.545454545,2796489.173,1377241.861,10398.28803,9363.376591,1141.956121,9.105680892,8.199418893,0.037074196,0.037074196,3,6.545454545
1.545454545,3.181818182,2770403.205,1383283.751,10227.06652,9233.438888,1123.15421,9.105665476,8.220989427,0.037681065,0.037681065,1.545454545,3.181818182
4.818181818,3.454545455,2760189.708,1381847.674,10182.66228,9138.795486,1118.27835,9.105659855,8.172201032,0.03668574,0.03668574,4.818181818,3.454545455
1.090909091,3.363636364,2773307.525,1382668.618,10244.47218,9257.046722,1125.066942,9.105655671,8.227996378,0.037803723,0.037803723,1.090909091,3.363636364
5,5.909090909,2780991.842,1376933.326,10317.85409,9258.109785,1133.126051,9.105654293,8.170414737,0.036499507,0.036499507,5,5.909090909
3.454545455,3.272727273,2763799.043,1382632.212,10197.06079,9174.309844,1119.861975,9.10564071,8.192357673,0.037094125,0.037094125,3.454545455,3.272727273
4.181818182,3.363636364,2761810.373,1382229.431,10188.99332,9154.983276,1118.976015,9.105640503,8.1815724,0.036874794,0.036874794,4.181818182,3.363636364
1.909090909,6.363636364,2798026.405,1377005.329,10405.00856,9388.124206,1142.700323,9.105631935,8.21573602,0.037390637,0.037390637,1.909090909,6.363636364
4.454545455,6,2783964.944,1376908.507,10333.34447,9281.0667,1134.830044,9.105631744,8.178375914,0.036649973,0.036649973,4.454545455,6
2.363636364,6.454545455,2797516.892,1377075.316,10403.02519,9378.524542,1142.484757,9.105613985,8.208883734,0.037256686,0.037256686,2.363636364,6.454545455
4.909090909,3.454545455,2759856.32,1381819.211,10181.01552,9135.808902,1118.104253,9.105604862,8.170802388,0.036659727,0.036659727,4.909090909,3.454545455
2.909090909,2.727272727,2762718.734,1384918.248,10180.85483,9168.226391,1118.087648,9.105596374,8.199917429,0.037317799,0.037317799,2.909090909,2.727272727
1.818181818,3.090909091,2768857.034,1383613.71,10217.74328,9220.29292,1122.139461,9.10559127,8.216708566,0.037607224,0.037607224,1.818181818,3.090909091
4.272727273,3.363636364,2761477.258,1382202.048,10187.33236,9151.97325,1118.802734,9.105566195,8.180149162,0.036848336,0.036848336,4.272727273,3.363636364
3.545454545,3.272727273,2763461.8,1382605.956,10195.38397,9171.275886,1119.687046,9.105565713,8.190927922,0.037067134,0.037067134,3.545454545,3.272727273
5,3.454545455,2759523.479,1381790.594,10179.37113,9132.825623,1117.930395,9.105550018,8.169404519,0.036633775,0.036633775,5,3.454545455
2.090909091,3,2767317.409,1383942.188,10208.46046,9207.197645,1121.126525,9.105538249,8.212451885,0.03753399,0.03753399,2.090909091,3
1.090909091,6.272727273,2799660.233,1376730.742,10412.81512,9409.300733,1143.570069,9.105533105,8.228005424,0.037632319,0.037632319,1.090909091,6.272727273
3.545454545,6.090909091,2788469.334,1376971.055,10356.04366,9316.59253,1137.335921,9.105527638,8.191592613,0.036908926,0.036908926,3.545454545,6.090909091
5.090909091,5.909090909,2780660.005,1376908.276,10316.1192,9255.035218,1132.953226,9.105512008,8.16894732,0.036473846,0.036473846,5.090909091,5.909090909
2.363636364,2.909090909,2765784.243,1384269.196,10199.21758,9194.152554,1120.115413,9.105505975,8.208218947,0.037461351,0.037461351,2.363636364,2.909090909
4.363636364,3.363636364,2761144.691,1382174.51,10185.67381,9148.966605,1118.629684,9.105492155,8.178726824,0.036821942,0.036821942,4.363636364,3.363636364
3.636363636,3.272727273,2763125.12,1382579.539,10193.70959,9168.245389,1119.512345,9.105491009,8.189499142,0.03704021,0.03704021,3.636363636,3.272727273
4.545454545,6,2783629.736,1376884.556,10331.59084,9277.967607,1134.655815,9.105484412,8.176900416,0.036623955,0.036623955,4.545454545,6
4.454545455,3.363636364,2760812.668,1382146.814,10184.01766,9145.963361,1118.456865,9.10541835,8.1773054,0.036795611,0.036795611,4.454545455,3.363636364
3.727272727,3.272727273,2762789.001,1382552.964,10192.03765,9165.218328,1119.337873,9.105416602,8.188071313,0.037013353,0.037013353,3.727272727,3.272727273
2.909090909,6.545454545,2796803.925,1377194.505,10399.67215,9366.141943,1142.143623,9.105397899,8.200494014,0.037099385,0.037099385,2.909090909,6.545454545
1.181818182,3.272727273,2772279.014,1382907.452,10237.75092,9249.357765,1124.361976,9.105387001,8.226316756,0.037782385,0.037782385,1.181818182,3.272727273
2.545454545,2.818181818,2764513.496,1384550.171,10191.29017,9183.852205,1119.260033,9.105382008,8.205289147,0.037415062,0.037415062,2.545454545,2.818181818
3.636363636,6.090909091,2788128.625,1376948.896,10354.26029,9313.453656,1137.159528,9.105371787,8.190102993,0.036882279,0.036882279,3.636363636,6.090909091
1.818181818,6.363636364,2798349.096,1376956.862,10406.42346,9390.933107,1142.890612,9.105353872,8.216825831,0.037416669,0.037416669,1.818181818,6.363636364
3.818181818,3.272727273,2762453.441,1382526.231,10190.36815,9162.194692,1119.16363,9.105342493,8.186644428,0.036986561,0.036986561,3.818181818,3.272727273
4.636363636,6,2783295.091,1376860.443,10329.83981,9274.872076,1134.481823,9.105337435,8.175425897,0.036597998,0.036597998,4.636363636,6
2.272727273,6.454545455,2797836.369,1377027.302,10404.42762,9381.315473,1142.673947,9.105333725,8.20996707,0.037282357,0.037282357,2.272727273,6.454545455
1,3.363636364,2773632.151,1382623.429,10245.80191,9259.780011,1125.258687,9.105285766,8.229023348,0.037830727,0.037830727,1,3.363636364
1.454545455,3.181818182,2770724.119,1383239.37,10228.37452,9236.144694,1123.344772,9.105285189,8.222003542,0.037707711,0.037707711,1.454545455,3.181818182
1,6.272727273,2799984.3,1376681.19,10414.25673,9412.149313,1143.759556,9.105284999,8.22913283,0.037659015,0.037659015,1,6.272727273
3.909090909,3.272727273,2762118.439,1382499.341,10188.70109,9159.174475,1118.989615,9.105268675,8.185218479,0.036959835,0.036959835,3.909090909,3.272727273
3.727272727,6.090909091,2787788.505,1376926.572,10352.4796,9310.318428,1136.983372,9.105216364,8.188614414,0.036855696,0.036855696,3.727272727,6.090909091
1.727272727,3.090909091,2769175.881,1383569.786,10219.03905,9222.983054,1122.329367,9.10520507,8.217715158,0.037633659,0.037633659,1.727272727,3.090909091
4,3.272727273,2761783.991,1382472.295,10187.03645,9156.157648,1118.815828,9.105195148,8.18379345,0.036933174,0.036933174,4,3.272727273
4.727272727,6,2782961.007,1376836.167,10328.09139,9271.780104,1134.308068,9.105190799,8.173952354,0.036572102,0.036572102,4.727272727,6
2.818181818,2.727272727,2763029.45,1384876.089,10182.10303,9170.855856,1118.274933,9.105187583,8.200895492,0.037343424,0.037343424,2.818181818,2.727272727
3.090909091,6.181818182,2791212.839,1376907.979,10370.05302,9336.768048,1138.918025,9.10517947,8.197928069,0.037038323,0.037038323,3.090909091,6.181818182
2,3,2767634.215,1383898.714,10209.74408,9209.872297,1121.315772,9.105146235,8.213451129,0.037560216,0.037560216,2,3
4.090909091,3.272727273,2761450.098,1382445.089,10185.37424,9153.144282,1118.642274,9.105121881,8.182369375,0.036906578,0.036906578,4.090909091,3.272727273
2.818181818,6.545454545,2797119.296,1377147.042,10401.05935,9368.911349,1142.331325,9.105116104,8.201570893,0.03712464,0.03712464,2.818181818,6.545454545
2.272727273,2.909090909,2766099.036,1384226.167,10200.48921,9196.811898,1120.303999,9.105108274,8.209210988,0.037487373,0.037487373,2.272727273,2.909090909
1.727272727,6.363636364,2798672.431,1376908.277,10407.84152,9393.746323,1143.081099,9.10507708,8.217917634,0.037442772,0.037442772,1.727272727,6.363636364
3.818181818,6.090909091,2787448.969,1376904.08,10350.70158,9307.186867,1136.807453,9.105061332,8.187126893,0.036829179,0.036829179,3.818181818,6.090909091
2.181818182,6.454545455,2798156.474,1376979.172,10405.83315,9384.110659,1142.863334,9.105054682,8.211052346,0.037308098,0.037308098,2.181818182,6.454545455
4.181818182,3.272727273,2761116.753,1382417.729,10183.71443,9150.134264,1118.468945,9.105048892,8.180946197,0.036880046,0.036880046,4.181818182,3.272727273
4.818181818,6,2782627.481,1376811.729,10326.34555,9268.691681,1134.13455,9.105044496,8.172479779,0.036546268,0.036546268,4.818181818,6
3.181818182,6.181818182,2790869.148,1376886.804,10368.25269,9333.607033,1138.740489,9.105018032,8.196430286,0.037011352,0.037011352,3.181818182,6.181818182
1.090909091,3.272727273,2772602.653,1382862.502,10239.07417,9252.083496,1124.553373,9.105013966,8.227340488,0.037809322,0.037809322,1.090909091,3.272727273
1.545454545,6.363636364,2799225.185,1376807.545,10410.7117,9399.468183,1143.406015,9.104999941,8.220586616,0.037495103,0.037495103,1.545454545,6.363636364
2.454545455,2.818181818,2764826.757,1384507.476,10192.55275,9186.500409,1119.44807,9.10498042,8.206276521,0.037440953,0.037440953,2.454545455,2.818181818
4.272727273,3.272727273,2760783.958,1382390.208,10182.05703,9147.127682,1118.295849,9.104976152,8.179523954,0.036853579,0.036853579,4.272727273,3.272727273
3.909090909,6.090909091,2787110.015,1376881.42,10348.92621,9304.058965,1136.631771,9.10490669,8.185640421,0.036802726,0.036802726,3.909090909,6.090909091
1.363636364,3.181818182,2771045.655,1383194.881,10229.68539,9238.854573,1123.535519,9.104906083,8.223019579,0.037734432,0.037734432,1.363636364,3.181818182
4.363636364,3.272727273,2760451.712,1382362.535,10180.40207,9144.124464,1118.122982,9.104903693,8.1781026,0.036827176,0.036827176,4.363636364,3.272727273
4.909090909,6,2782294.512,1376787.13,10324.60229,9265.606792,1133.96127,9.104898522,8.171008161,0.036520495,0.036520495,4.909090909,6
4.545454545,3.363636364,2760571.464,1382122.047,10182.33991,9142.88404,1118.338445,9.104882298,8.175417808,0.036769429,0.036769429,4.545454545,3.363636364
3.272727273,6.181818182,2790526.061,1376865.458,10366.45511,9330.449816,1138.563192,9.104857053,8.194933652,0.036984448,0.036984448,3.272727273,6.181818182
3.090909091,2.636363636,2761483.127,1385225.42,10172.27716,9157.273065,1117.238808,9.104836925,8.196343519,0.037273052,0.037273052,3.090909091,2.636363636
2.727272727,6.545454545,2797435.273,1377099.464,10402.44955,9371.684894,1142.519221,9.104835485,8.202649654,0.037149962,0.037149962,2.727272727,6.545454545
4.454545455,3.272727273,2760120.012,1382334.705,10178.74951,9141.124632,1117.950346,9.104831486,8.176682146,0.036800836,0.036800836,4.454545455,3.272727273
4.636363636,3.363636364,2760236.622,1382093.905,10180.68967,9139.891024,1118.16375,9.104828942,8.174018363,0.03674322,0.03674322,4.636363636,3.363636364
3,3.181818182,2764909.538,1382955.382,10200.1175,9184.529777,1120.298291,9.104822867,8.198289552,0.037235583,0.037235583,3,3.181818182
1.636363636,3.090909091,2769495.341,1383525.754,10220.33764,9225.67722,1122.51946,9.104820009,8.218723638,0.037660167,0.037660167,1.636363636,3.090909091
1.636363636,6.363636364,2798996.413,1376859.575,10409.26273,9396.563846,1143.271783,9.104801579,8.219011427,0.037468947,0.037468947,1.636363636,6.363636364
2.727272727,2.727272727,2763340.741,1384833.83,10183.35383,9173.489092,1118.462299,9.104780592,8.201876006,0.037369117,0.037369117,2.727272727,2.727272727
2.090909091,6.454545455,2798477.213,1376930.93,10407.24182,9386.910018,1143.052918,9.104776914,8.212139499,0.037333909,0.037333909,2.090909091,6.454545455
4.727272727,3.363636364,2759902.331,1382065.61,10179.04178,9136.90132,1117.989292,9.104775743,8.17261971,0.036717074,0.036717074,4.727272727,3.363636364
1.909090909,3,2767951.626,1383855.134,10211.03052,9212.550922,1121.505208,9.104755335,8.214452203,0.037586515,0.037586515,1.909090909,3
5,6,2781962.098,1376762.371,10322.86162,9262.525414,1133.788227,9.104752877,8.169537483,0.036494782,0.036494782,5,6
4,6.090909091,2786771.642,1376858.596,10347.15351,9300.934695,1136.456326,9.104752444,8.184154977,0.036776338,0.036776338,4,6.090909091
1.454545455,6.363636364,2799545.826,1376758.453,10412.1405,9402.298383,1143.594356,9.104749812,8.221707578,0.037521418,0.037521418,1.454545455,6.363636364
3.090909091,3.181818182,2764569.655,1382929.785,10198.43204,9181.481999,1120.122346,9.10474831,8.196856379,0.037208243,0.037208243,3.090909091,3.181818182
4.818181818,3.363636364,2759568.593,1382037.163,10177.39626,9133.914916,1117.815071,9.104722709,8.171221833,0.03669099,0.03669099,4.818181818,3.363636364
2.181818182,2.909090909,2766414.427,1384183.036,10201.76362,9199.475136,1120.492773,9.104711661,8.210204791,0.037513467,0.037513467,2.181818182,2.909090909
