DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
3.363636364,6.181818182,2790183.575,1376843.94,10364.66028,9327.29637,1138.386133,9.104696529,8.193438146,0.036957611,0.036957611,3.363636364,6.181818182
4.909090909,3.363636364,2759235.406,1382008.56,10175.75311,9130.931852,1117.641092,9.104669812,8.16982475,0.036664967,0.036664967,4.909090909,3.363636364
5.090909091,4.363636364,2765596.976,1378929.68,10223.62034,9171.758796,1122.899354,9.104663128,8.167925975,0.036529661,0.036529661,5.090909091,4.363636364
1,3.272727273,2772926.927,1382817.448,10240.40033,9254.813284,1124.744952,9.104642181,8.228366143,0.037836336,0.037836336,1,3.272727273
5,3.363636364,2758902.766,1381979.805,10174.1123,9127.952084,1117.467351,9.10461706,8.168428437,0.036639007,0.036639007,5,3.363636364
3.272727273,3.181818182,2763891.625,1382878.102,10195.06864,9175.397082,1119.771149,9.104600212,8.193993112,0.037153769,0.037153769,3.272727273,3.181818182
4.090909091,6.090909091,2786433.848,1376835.604,10345.38345,9297.81407,1136.281119,9.104598574,8.18267057,0.036750013,0.036750013,4.090909091,6.090909091
2.363636364,2.818181818,2765140.608,1384464.678,10193.81808,9189.152492,1119.636294,9.104579888,8.207265645,0.037466915,0.037466915,2.363636364,2.818181818
5.181818182,4.727272727,2768294.061,1378095.564,10241.94477,9186.880691,1124.923102,9.104573233,8.166674391,0.036481692,0.036481692,5.181818182,4.727272727
2.636363636,6.545454545,2797751.87,1377051.776,10403.84297,9374.462535,1142.707473,9.104554942,8.203729086,0.037175352,0.037175352,2.636363636,6.545454545
3.454545455,6.181818182,2789841.686,1376822.254,10362.86818,9324.146659,1138.209313,9.10453646,8.191943745,0.036930841,0.036930841,3.454545455,6.181818182
1.272727273,3.181818182,2771367.818,1383150.285,10230.99914,9241.568506,1123.726451,9.10452818,8.224037527,0.037761228,0.037761228,1.272727273,3.181818182
3.363636364,3.181818182,2763553.471,1382852.021,10193.39068,9172.359868,1119.595894,9.104526666,8.192562972,0.037126634,0.037126634,3.363636364,3.181818182
1.363636364,6.363636364,2799867.102,1376709.242,10413.57248,9405.132941,1143.782881,9.104501086,8.222830656,0.037547808,0.037547808,1.363636364,6.363636364
2,6.454545455,2798798.586,1376882.572,10408.65361,9389.713636,1143.242699,9.104500399,8.2132286,0.037359791,0.037359791,2,6.454545455
3.454545455,3.181818182,2763215.883,1382825.776,10191.71515,9169.326153,1119.420869,9.104453411,8.191133833,0.037099567,0.037099567,3.454545455,3.181818182
4.181818182,6.090909091,2786096.632,1376812.45,10343.61607,9294.697043,1136.106149,9.104445103,8.181187163,0.036723752,0.036723752,4.181818182,6.090909091
1.545454545,3.090909091,2769815.419,1383481.614,10221.63909,9228.375418,1122.709739,9.10443611,8.219734,0.037686749,0.037686749,1.545454545,3.090909091
3.545454545,3.181818182,2762878.861,1382799.373,10190.04207,9166.29588,1119.246071,9.104380469,8.189705654,0.037072567,0.037072567,3.545454545,3.181818182
3.545454545,6.181818182,2789500.391,1376800.395,10361.07879,9321.000704,1138.03273,9.104376801,8.190450466,0.036904136,0.036904136,3.545454545,6.181818182
2.636363636,2.727272727,2763652.613,1384791.471,10184.60734,9176.126124,1118.649853,9.104374626,8.202858205,0.037394879,0.037394879,2.636363636,2.727272727
1.818181818,3,2768269.648,1383811.451,10212.3198,9215.233477,1121.694829,9.104365583,8.215455073,0.037612887,0.037612887,1.818181818,3
5.181818182,4.636363636,2767539.027,1378273.378,10236.80057,9182.200762,1124.385681,9.10434982,8.166415598,0.036486597,0.036486597,5.181818182,4.636363636
2.090909091,2.909090909,2766730.417,1384139.8,10203.04082,9202.142294,1120.681736,9.104316141,8.21120038,0.037539631,0.037539631,2.090909091,2.909090909
3.636363636,3.181818182,2762542.402,1382772.815,10188.37145,9163.269007,1119.071501,9.104307846,8.188278405,0.037045633,0.037045633,3.636363636,3.181818182
4.545454545,3.272727273,2759877.89,1382309.767,10177.07553,9138.049683,1117.831381,9.104302939,8.174801528,0.036774644,0.036774644,4.545454545,3.272727273
4.272727273,6.090909091,2785759.989,1376789.13,10341.85131,9291.583646,1135.931418,9.10429199,8.17970478,0.036697553,0.036697553,4.272727273,6.090909091
2.545454545,6.545454545,2798069.082,1377003.97,10405.23925,9377.244404,1142.895736,9.104276904,8.204811788,0.037200809,0.037200809,2.545454545,6.545454545
1.272727273,6.363636364,2800189.016,1376659.913,10415.00767,9407.971865,1143.97159,9.104253774,8.223955861,0.03757427,0.03757427,1.272727273,6.363636364
4.636363636,3.272727273,2759543.357,1382281.489,10175.42887,9135.060106,1117.656863,9.104251232,8.173403136,0.036748427,0.036748427,4.636363636,3.272727273
3.727272727,3.181818182,2762206.503,1382746.097,10186.70324,9160.24558,1118.897159,9.104235498,8.186852119,0.037018766,0.037018766,3.727272727,3.181818182
5.181818182,4.818181818,2769161.477,1377921.658,10247.05503,9191.458225,1125.527376,9.104225488,8.166356874,0.036476895,0.036476895,5.181818182,4.818181818
1.909090909,6.454545455,2799120.594,1376834.094,10410.06851,9392.521602,1143.432679,9.104225115,8.214319721,0.037385743,0.037385743,1.909090909,6.454545455
3.636363636,6.181818182,2789159.688,1376778.369,10359.2921,9317.858434,1137.856385,9.104217582,8.188958255,0.036877497,0.036877497,3.636363636,6.181818182
4.727272727,3.272727273,2759209.373,1382253.059,10173.78453,9132.073812,1117.482579,9.104199676,8.172005528,0.036722272,0.036722272,4.727272727,3.272727273
5.181818182,4.909090909,2769966.145,1377745.924,10252.17525,9196.084345,1126.093779,9.104193126,8.166357468,0.036472047,0.036472047,5.181818182,4.909090909
2.909090909,2.636363636,2762170.88,1385116.839,10175.43548,9163.148471,1117.665161,9.104189551,8.198473736,0.037323417,0.037323417,2.909090909,2.636363636
5.090909091,4.272727273,2764889.067,1379110.151,10218.43644,9167.011243,1122.388787,9.104186142,8.16741164,0.036534645,0.036534645,5.090909091,4.272727273
3.090909091,6.636363636,2797335.8,1377122.025,10401.90078,9364.905565,1142.54077,9.104183462,8.196561392,0.037044361,0.037044361,3.090909091,6.636363636
2.272727273,2.818181818,2765455.053,1384421.779,10195.08618,9191.808441,1119.824706,9.104180433,8.208256514,0.037492947,0.037492947,2.272727273,2.818181818
3.818181818,3.181818182,2761871.167,1382719.219,10185.0375,9157.225609,1118.72305,9.104163452,8.18542678,0.036991965,0.036991965,3.818181818,3.181818182
5.181818182,5,2770771.079,1377570.425,10257.28967,9200.704763,1126.659995,9.10415717,8.166354361,0.036467206,0.036467206,5.181818182,5
1.181818182,3.181818182,2771690.61,1383105.582,10232.31579,9244.286505,1123.917567,9.104151488,8.2250574,0.0377881,0.0377881,1.181818182,3.181818182
4.818181818,3.272727273,2758875.941,1382224.478,10172.14257,9129.090818,1117.308533,9.104148284,8.170608696,0.036696179,0.036696179,4.818181818,3.272727273
4.363636364,6.090909091,2785423.919,1376765.645,10340.08918,9288.473857,1135.756924,9.104139241,8.178223403,0.036671418,0.036671418,4.363636364,6.090909091
5.090909091,6,2781725.405,1376740.561,10321.10102,9259.367171,1133.672062,9.104132812,8.167588744,0.036469216,0.036469216,5.090909091,6
5.181818182,4.545454545,2766784.134,1378451.432,10231.65043,9177.515042,1123.848013,9.104122904,8.166153197,0.036491509,0.036491509,5.181818182,4.545454545
5.181818182,5.090909091,2771576.281,1377395.161,10262.39833,9205.319508,1127.226024,9.104117646,8.166347579,0.036462371,0.036462371,5.181818182,5.090909091
4.909090909,3.272727273,2758543.056,1382195.741,10170.50294,9126.111145,1117.134726,9.104097025,8.169212657,0.036670148,0.036670148,4.909090909,3.272727273
3.909090909,3.181818182,2761536.383,1382692.187,10183.37414,9154.209003,1118.549164,9.104091681,8.184002361,0.03696523,0.03696523,3.909090909,3.181818182
3.727272727,6.181818182,2788819.573,1376756.176,10357.50811,9314.719832,1137.680276,9.104058787,8.187467103,0.036850923,0.036850923,3.727272727,6.181818182
1.454545455,3.090909091,2770136.119,1383437.37,10222.94342,9231.077624,1122.900204,9.104053395,8.220746233,0.037713405,0.037713405,1.454545455,3.090909091
5,3.272727273,2758210.719,1382166.853,10168.86566,9123.134756,1116.961158,9.104045914,8.16781738,0.036644179,0.036644179,5,3.272727273
3.090909091,6.272727273,2792244.807,1376736.881,10375.09944,9341.187735,1139.614714,9.104041322,8.196794603,0.037033497,0.037033497,3.090909091,6.272727273
4,3.181818182,2761202.155,1382664.997,10181.71322,9151.195818,1118.37551,9.104020189,8.182578875,0.036938559,0.036938559,4,3.181818182
1.181818182,6.363636364,2800511.571,1376610.465,10416.44605,9410.815181,1144.160483,9.104007881,8.225083216,0.037600807,0.037600807,1.181818182,6.363636364
2.454545455,6.545454545,2798386.917,1376956.055,10406.63863,9380.030399,1143.084198,9.104000082,8.20589631,0.037226335,0.037226335,2.454545455,6.545454545
4.454545455,6.090909091,2785088.418,1376741.996,10338.32968,9285.367663,1135.582669,9.10398685,8.176743022,0.036645346,0.036645346,4.454545455,6.090909091
1.727272727,3,2768588.279,1383767.659,10213.61189,9217.920083,1121.884639,9.103976942,8.216459841,0.037639331,0.037639331,1.727272727,3
2.545454545,2.727272727,2763965.07,1384749.013,10185.86357,9178.766954,1118.837595,9.103969705,8.203842092,0.03742071,0.03742071,2.545454545,2.727272727
1.818181818,6.454545455,2799443.243,1376785.502,10411.48657,9395.333797,1143.622854,9.103951133,8.215412771,0.037411766,0.037411766,1.818181818,6.454545455
4.090909091,3.181818182,2760868.48,1382637.65,10180.05471,9148.186036,1118.202084,9.103948969,8.18115631,0.036911954,0.036911954,4.090909091,3.181818182
5.181818182,4.363636364,2765222.51,1378806.54,10221.34549,9168.171388,1122.740641,9.103924026,8.165885385,0.036501306,0.036501306,5.181818182,4.363636364
2,2.909090909,2767047.011,1384096.461,10204.32081,9204.813386,1120.870886,9.103921727,8.212197766,0.037565868,0.037565868,2,2.909090909
3,6.636363636,2797649.857,1377074.662,10403.28491,9367.669997,1142.727931,9.10390359,8.197638076,0.037069475,0.037069475,3,6.636363636
3.818181818,6.181818182,2788480.043,1376733.817,10355.72679,9311.58489,1137.504404,9.103900399,8.185977004,0.036824415,0.036824415,3.818181818,6.181818182
5.181818182,4.454545455,2766029.384,1378629.726,10226.49432,9172.823499,1123.310097,9.103892462,8.165887162,0.036496428,0.036496428,5.181818182,4.454545455
4.181818182,3.181818182,2760535.355,1382610.146,10178.39861,9145.179649,1118.028888,9.103878014,8.179734662,0.036885414,0.036885414,4.181818182,3.181818182
3.181818182,6.272727273,2791901.121,1376715.84,10373.29576,9338.0233,1139.437226,9.103876477,8.195294206,0.037006534,0.037006534,3.181818182,6.272727273
1.636363636,6.454545455,2799997.512,1376684.857,10414.35586,9401.051017,1143.94887,9.103864807,8.218069237,0.037463938,0.037463938,1.636363636,6.454545455
4.545454545,6.090909091,2784753.485,1376718.183,10336.5728,9282.265062,1135.408652,9.103834804,8.175263634,0.036619335,0.036619335,4.545454545,6.090909091
5.272727273,4.727272727,2767919.398,1377972.596,10239.65565,9183.280315,1124.764223,9.10382411,8.164626976,0.03645343,0.03645343,5.272727273,4.727272727
4.272727273,3.181818182,2760202.779,1382582.486,10176.74492,9142.176645,1117.855921,9.103807317,8.178313922,0.036858937,0.036858937,4.272727273,3.181818182
2.181818182,2.818181818,2765770.094,1384378.776,10196.35705,9194.468281,1120.013307,9.103782063,8.209249147,0.03751905,0.03751905,2.181818182,2.818181818
2.818181818,2.636363636,2762481.378,1385074.814,10176.68008,9165.774408,1117.852338,9.103778507,8.199450053,0.037349052,0.037349052,2.818181818,2.636363636
1.090909091,3.181818182,2772014.033,1383060.77,10233.63533,9247.008608,1124.108867,9.103776004,8.226079233,0.037815048,0.037815048,1.090909091,3.181818182
1.090909091,6.363636364,2800834.77,1376560.901,10417.88766,9413.662845,1144.349557,9.10376344,8.226212691,0.037627419,0.037627419,1.090909091,6.363636364
3.909090909,6.181818182,2788141.096,1376711.289,10353.94814,9308.453618,1137.328769,9.103742403,8.184487962,0.03679797,0.03679797,3.909090909,6.181818182
4.363636364,3.181818182,2759870.749,1382554.67,10175.09362,9139.177018,1117.683185,9.103736872,8.176894082,0.036832525,0.036832525,4.363636364,3.181818182
2.363636364,6.545454545,2798705.377,1376908.023,10408.04109,9382.820605,1143.272859,9.103724457,8.206982724,0.037251929,0.037251929,2.363636364,6.545454545
3.272727273,6.272727273,2791558.039,1376694.629,10371.49486,9334.86265,1139.259977,9.103712115,8.19379495,0.036979639,0.036979639,3.272727273,6.272727273
5.090909091,4.181818182,2764181.189,1379290.867,10213.24642,9162.257767,1121.877921,9.103705693,8.166893738,0.036539636,0.036539636,5.090909091,4.181818182
4.636363636,6.090909091,2784419.118,1376694.206,10334.81853,9279.166036,1135.234873,9.103683103,8.173785226,0.036593386,0.036593386,4.636363636,6.090909091
1.727272727,6.454545455,2799766.535,1376736.792,10412.90778,9398.150327,1143.813225,9.103678423,8.216507837,0.03743786,0.03743786,1.727272727,6.454545455
1.363636364,3.090909091,2770457.44,1383393.018,10224.25061,9233.783882,1123.090854,9.10367186,8.221760373,0.037740136,0.037740136,1.363636364,3.090909091
2.909090909,6.636363636,2797964.521,1377027.187,10404.67207,9370.438515,1142.915289,9.103624889,8.19871657,0.037094656,0.037094656,2.909090909,6.636363636
3,3.090909091,2764325.005,1383149.946,10194.74611,9179.521148,1119.856074,9.103621742,8.197054388,0.03724108,0.03724108,3,3.090909091
1.545454545,6.454545455,2800317.481,1376635.757,10415.78464,9403.880179,1144.136914,9.103617339,8.219191312,0.037490172,0.037490172,1.545454545,6.454545455
5.272727273,4.636363636,2767164.528,1378150.259,10234.51525,9178.604101,1124.226923,9.103602704,8.164369592,0.036458326,0.036458326,5.272727273,4.636363636
1.636363636,3,2768907.526,1383723.763,10214.90683,9220.610654,1122.074635,9.103589466,8.217466439,0.037665849,0.037665849,1.636363636,3
4,6.181818182,2787802.73,1376688.596,10352.17216,9305.325988,1137.153371,9.10358481,8.182999956,0.03677159,0.03677159,4,6.181818182
2.454545455,2.727272727,2764278.112,1384706.453,10187.12253,9181.411619,1119.025525,9.10356583,8.204827697,0.037446611,0.037446611,2.454545455,2.727272727
5.181818182,5.272727273,2773280.937,1377048.364,10272.57553,9214.452126,1128.413302,9.103557636,8.165848551,0.036452805,0.036452805,5.181818182,5.272727273
3.090909091,2.545454545,2761003.869,1385399.216,10167.53496,9152.829828,1116.875564,9.10355217,8.195030962,0.037277959,0.037277959,3.090909091,2.545454545
3.090909091,3.090909091,2763985.349,1383124.202,10193.06446,9176.477092,1119.680263,9.103549291,8.1956228,0.037213731,0.037213731,3.090909091,3.090909091
3.363636364,6.272727273,2791215.558,1376673.245,10369.6967,9331.705796,1139.082968,9.103548201,8.192296839,0.036952811,0.036952811,3.363636364,6.272727273
4.727272727,6.090909091,2784085.314,1376670.067,10333.06687,9276.070575,1135.061333,9.103531737,8.17230779,0.036567499,0.036567499,4.727272727,6.090909091
1.909090909,2.909090909,2767364.21,1384053.017,10205.60362,9207.488426,1121.060224,9.103528428,8.213196964,0.037592177,0.037592177,1.909090909,2.909090909
1,6.363636364,2801158.614,1376511.216,10419.33247,9416.514928,1144.538812,9.103520436,8.227344349,0.037654105,0.037654105,1,6.363636364
5.272727273,4.818181818,2768786.716,1377798.841,10244.76217,9187.854148,1125.368422,9.103474005,8.16430777,0.036448641,0.036448641,5.272727273,4.818181818
2.272727273,6.545454545,2799024.466,1376859.878,10409.44666,9385.615026,1143.461721,9.103450048,8.208071033,0.037277592,0.037277592,2.272727273,6.545454545
5.181818182,4.272727273,2764514.791,1378986.857,10216.16547,9163.427613,1122.230215,9.103448944,8.16537239,0.036506281,0.036506281,5.181818182,4.272727273
5.272727273,4.909090909,2769591.245,1377623.258,10249.87863,9192.476574,1125.934722,9.10343951,8.16430686,0.036443802,0.036443802,5.272727273,4.909090909
4.090909091,6.181818182,2787464.944,1376665.737,10350.39884,9302.201994,1136.978211,9.103427609,8.181512982,0.036745273,0.036745273,4.090909091,6.181818182
3.272727273,3.090909091,2763307.766,1383072.228,10189.70864,9170.399562,1119.32933,9.103405377,8.192762682,0.037159238,0.037159238,3.272727273,3.090909091
1,3.181818182,2772338.09,1383015.854,10234.95779,9249.734737,1124.300349,9.103401775,8.227102966,0.037842072,0.037842072,1,3.181818182
5.272727273,5,2770396.042,1377447.909,10254.98931,9197.093302,1126.500835,9.103401422,8.164302249,0.03643897,0.03643897,5.272727273,5
5.181818182,5.181818182,2772517.174,1377224.533,10267.46792,9209.812608,1127.872721,9.103392368,8.165648868,0.036457665,0.036457665,5.181818182,5.181818182
2.090909091,2.818181818,2766085.733,1384335.67,10197.6307,9197.132031,1120.202094,9.103384785,8.210243562,0.037545224,0.037545224,2.090909091,2.818181818
4.818181818,6.090909091,2783752.071,1376645.766,10331.3178,9272.978668,1134.888031,9.1033807,8.170831318,0.036541673,0.036541673,4.818181818,6.090909091
5.272727273,4.545454545,2766409.801,1378328.161,10229.36892,9173.922102,1123.689376,9.103377797,8.1641086,0.036463229,0.036463229,5.272727273,4.545454545
1.454545455,6.454545455,2800638.082,1376586.54,10417.21662,9406.7137,1144.325142,9.103371267,8.220315499,0.037516479,0.037516479,1.454545455,6.454545455
2.727272727,2.636363636,2762792.452,1385032.69,10177.92728,9168.404117,1118.039597,9.103369244,8.200428804,0.037374755,0.037374755,2.727272727,2.636363636
5.272727273,5.090909091,2771201.106,1377272.795,10260.09422,9201.704363,1127.066762,9.103359767,8.164293963,0.036434144,0.036434144,5.272727273,5.090909091
2.818181818,6.636363636,2798279.796,1376979.601,10406.06225,9373.211138,1143.102842,9.10334737,8.199796896,0.037119903,0.037119903,2.818181818,6.636363636
3.363636364,3.090909091,2762969.833,1383045.999,10188.03443,9167.36605,1119.154207,9.103333893,8.191334126,0.037132093,0.037132093,3.363636364,3.090909091
1.272727273,3.090909091,2770779.387,1383348.559,10225.56067,9236.494202,1123.281689,9.103291514,8.222776434,0.037766942,0.037766942,1.272727273,3.090909091
4.181818182,6.181818182,2787127.734,1376642.713,10348.62817,9299.081634,1136.803289,9.10327079,8.180027034,0.03671902,0.03671902,4.181818182,6.181818182
3.454545455,3.090909091,2762632.469,1383019.612,10186.36268,9164.335982,1118.979313,9.103262736,8.18990653,0.037105017,0.037105017,3.454545455,3.090909091
5.181818182,5.363636364,2774137.255,1376875.422,10277.65484,9219.00712,1129.008779,9.103255027,8.165576119,0.036448035,0.036448035,5.181818182,5.363636364
4.909090909,6.090909091,2783419.387,1376621.302,10329.57132,9269.890304,1134.714968,9.103229984,8.1693558,0.036515908,0.036515908,4.909090909,6.090909091
5.090909091,4.090909091,2763473.346,1379471.828,10208.05026,9157.498359,1121.366756,9.103221763,8.166372249,0.036544633,0.036544633,5.090909091,4.090909091
1.545454545,3,2769227.39,1383679.761,10216.20461,9223.305236,1122.264817,9.103203148,8.218474908,0.037692441,0.037692441,1.545454545,3
4.454545455,3.181818182,2759631.002,1382529.845,10173.42008,9136.09976,1117.565748,9.103196023,8.174999793,0.036806263,0.036806263,4.454545455,3.181818182
3.545454545,3.090909091,2762295.669,1382993.066,10184.69337,9161.309365,1118.804647,9.103191874,8.1884799,0.037078007,0.037078007,3.545454545,3.090909091
5.272727273,4.363636364,2764848.521,1378682.967,10219.07158,9164.585868,1122.582256,9.103182884,8.163843515,0.036473008,0.036473008,5.272727273,4.363636364
2.181818182,6.545454545,2799344.185,1376811.615,10410.85532,9388.413694,1143.650781,9.103176858,8.209161266,0.037303324,0.037303324,2.181818182,6.545454545
2.363636364,2.727272727,2764591.745,1384663.791,10188.38424,9184.060126,1119.213642,9.103163015,8.205815028,0.037472582,0.037472582,2.363636364,2.727272727
5.272727273,4.454545455,2765655.216,1378506.303,10224.21662,9169.234287,1123.151583,9.103149365,8.163843976,0.036468139,0.036468139,5.272727273,4.454545455
4.545454545,3.181818182,2759296.124,1382501.582,10171.77466,9133.11038,1117.391116,9.103146177,8.173602108,0.036779974,0.036779974,4.545454545,3.181818182
1.818181818,2.909090909,2767682.017,1384009.468,10206.88924,9210.167428,1121.249749,9.103136253,8.214197987,0.037618558,0.037618558,1.818181818,2.909090909
1.363636364,6.454545455,2800959.319,1376537.203,10418.65178,9409.551586,1144.513554,9.103126603,8.221441808,0.037542859,0.037542859,1.363636364,6.454545455
3.636363636,3.090909091,2761959.433,1382966.363,10183.0265,9158.286157,1118.630209,9.103121315,8.187054207,0.037051064,0.037051064,3.636363636,3.090909091
4.272727273,6.181818182,2786791.099,1376619.523,10346.86015,9295.964897,1136.628604,9.103114347,8.178542106,0.03669283,0.03669283,4.272727273,6.181818182
4.636363636,3.181818182,2758961.801,1382473.165,10170.13162,9130.124328,1117.216722,9.103096492,8.172205222,0.036753747,0.036753747,4.636363636,3.181818182
5,6.090909091,2783087.235,1376596.676,10327.82743,9266.805495,1134.542129,9.103079708,8.167881352,0.036490204,0.036490204,5,6.090909091
5.363636364,4.727272727,2767545.21,1377849.193,10237.36745,9179.681834,1124.60567,9.103072941,8.162578294,0.036425224,0.036425224,5.363636364,4.727272727
2.727272727,6.636363636,2798595.685,1376931.902,10407.45549,9375.98788,1143.290592,9.103071046,8.200879063,0.037145217,0.037145217,2.727272727,6.636363636
3.727272727,3.090909091,2761623.755,1382939.5,10181.36204,9155.266386,1118.455999,9.103051032,8.185629468,0.037024188,0.037024188,3.727272727,3.090909091
4.727272727,3.181818182,2758628.031,1382444.594,10168.49094,9127.141593,1117.042566,9.103046962,8.170809126,0.036727583,0.036727583,4.727272727,3.181818182
4.818181818,3.181818182,2758294.811,1382415.869,10166.8526,9124.16218,1116.868649,9.102997569,8.169413822,0.036701482,0.036701482,4.818181818,3.181818182
5.090909091,4,2762714.896,1379651.36,10202.86097,9152.777056,1120.824938,9.102992463,8.166107609,0.036549592,0.036549592,5.090909091,4
2,2.818181818,2766401.974,1384292.461,10198.90714,9199.799707,1120.391069,9.102988609,8.211239773,0.03757147,0.03757147,2,2.818181818
3.818181818,3.090909091,2761288.636,1382912.481,10179.7,9152.250023,1118.282018,9.102981036,8.184205661,0.036997377,0.036997377,3.818181818,3.090909091
5.181818182,4.181818182,2763807.105,1379167.418,10210.97933,9158.677922,1121.719491,9.102970405,8.164855828,0.036511263,0.036511263,5.181818182,4.181818182
2.636363636,2.636363636,2763104.106,1384990.466,10179.17718,9171.037606,1118.227045,9.102961004,8.201409229,0.037400526,0.037400526,2.636363636,2.636363636
4.363636364,6.181818182,2786455.037,1376596.168,10345.09477,9292.851782,1136.454158,9.102958268,8.177058194,0.036666703,0.036666703,4.363636364,6.181818182
4.909090909,3.181818182,2757962.141,1382386.996,10165.21663,9121.186022,1116.69497,9.102948351,8.168019262,0.036675442,0.036675442,4.909090909,3.181818182
3.454545455,6.272727273,2790964.092,1376654.669,10367.87914,9328.475726,1138.959817,9.102936717,8.190346654,0.036926132,0.036926132,3.454545455,6.272727273
5.090909091,6.090909091,2782755.66,1376571.891,10326.08609,9263.724172,1134.369541,9.102929614,8.166407714,0.036464559,0.036464559,5.090909091,6.090909091
1.181818182,3.090909091,2771101.964,1383303.995,10226.87363,9239.208544,1123.472708,9.102912389,8.223794385,0.037793824,0.037793824,1.181818182,3.090909091
3.909090909,3.090909091,2760954.074,1382885.304,10178.04038,9149.237072,1118.108266,9.102911313,8.182782788,0.036970632,0.036970632,3.909090909,3.090909091
2.090909091,6.545454545,2799664.541,1376763.239,10412.26713,9391.216598,1143.840042,9.102904911,8.210253405,0.037329126,0.037329126,2.090909091,6.545454545
5,3.181818182,2757630.016,1382357.967,10163.58298,9118.213176,1116.521529,9.102899244,8.166625488,0.036649464,0.036649464,5,3.181818182
1.272727273,6.454545455,2801281.196,1376487.749,10420.09016,9412.393849,1144.702151,9.102883359,8.222570251,0.037569313,0.037569313,1.272727273,6.454545455
5.363636364,4.636363636,2766790.504,1378026.706,10232.23084,9175.00933,1124.068491,9.102853536,8.162322314,0.036430112,0.036430112,5.363636364,4.636363636
4,3.090909091,2760620.066,1382857.971,10176.38319,9146.227505,1117.934742,9.102841876,8.181360826,0.036943953,0.036943953,4,3.090909091
1.454545455,3,2769547.877,1383635.653,10217.50529,9226.003858,1122.455186,9.10281801,8.219485258,0.037719107,0.037719107,1.454545455,3
4.454545455,6.181818182,2786119.545,1376572.65,10343.33203,9289.742257,1136.279949,9.102802563,8.175575275,0.036640639,0.036640639,4.454545455,6.181818182
2.636363636,6.636363636,2798912.192,1376884.091,10408.85194,9378.768768,1143.478703,9.102794756,8.201961911,0.037170598,0.037170598,2.636363636,6.636363636
4.090909091,3.090909091,2760286.61,1382830.482,10174.72839,9143.221339,1117.761448,9.102772698,8.179939787,0.036917338,0.036917338,4.090909091,3.090909091
3.545454545,6.272727273,2790623.14,1376632.952,10366.0864,9325.32613,1138.78349,9.102771948,8.18884908,0.036899437,0.036899437,3.545454545,6.272727273
2.272727273,2.727272727,2764905.969,1384621.027,10189.64869,9186.712513,1119.401948,9.102761263,8.206804113,0.037498624,0.037498624,2.272727273,2.727272727
1.727272727,2.909090909,2768000.436,1383965.815,10208.17768,9212.8504,1121.43946,9.102745215,8.215200844,0.037645012,0.037645012,1.727272727,2.909090909
5.363636364,4.818181818,2768412.433,1377675.588,10242.47024,9184.251973,1125.209795,9.102720475,8.162257398,0.036420444,0.036420444,5.363636364,4.818181818
5.272727273,4.272727273,2764140.99,1378863.131,10213.8954,9159.845841,1122.071969,9.102709706,8.16333185,0.036477974,0.036477974,5.272727273,4.272727273
4.181818182,3.090909091,2759953.704,1382802.836,10173.07599,9140.218558,1117.588383,9.102703779,8.178519659,0.036890788,0.036890788,4.181818182,3.090909091
5.363636364,4.909090909,2769216.824,1377500.156,10247.58295,9188.87071,1125.775992,9.102683854,8.162254989,0.036415614,0.036415614,5.363636364,4.909090909
4.545454545,6.181818182,2785784.621,1376548.967,10341.57191,9286.636337,1136.105979,9.102647205,8.174093358,0.036614636,0.036614636,4.545454545,6.181818182
5.363636364,5,2770021.483,1377324.957,10252.68987,9193.483755,1126.342003,9.102643641,8.16224888,0.03641079,0.03641079,5.363636364,5
1.181818182,6.454545455,2801603.713,1376438.173,10421.53173,9415.240527,1144.89093,9.102641534,8.223700859,0.037595841,0.037595841,1.181818182,6.454545455
4.272727273,3.090909091,2759621.348,1382775.033,10171.42601,9137.219173,1117.415548,9.102635118,8.17710044,0.036864303,0.036864303,4.272727273,3.090909091
2,6.545454545,2799985.531,1376714.747,10413.68206,9394.02374,1144.029498,9.102634222,8.211347484,0.037354999,0.037354999,2,6.545454545
5.272727273,5.181818182,2772142.005,1377102.319,10265.16011,9206.193738,1127.713451,9.102631617,8.163593091,0.036429446,0.036429446,5.272727273,5.181818182
5.363636364,4.545454545,2766035.939,1378204.457,10227.08829,9170.331034,1123.531066,9.10263063,8.162062726,0.036435006,0.036435006,5.363636364,4.545454545
3.636363636,6.272727273,2790282.782,1376611.07,10364.2964,9322.180217,1138.6074,9.102607619,8.187352564,0.036872806,0.036872806,3.636363636,6.272727273
5.363636364,5.090909091,2770826.41,1377149.992,10257.79105,9198.091139,1126.907829,9.102599861,8.162239096,0.036405973,0.036405973,5.363636364,5.090909091
1.909090909,2.818181818,2766718.82,1384249.147,10200.18638,9202.471326,1120.580231,9.102593548,8.212237794,0.037597788,0.037597788,1.909090909,2.818181818
4.363636364,3.090909091,2759289.533,1382747.077,10169.77837,9134.223109,1117.24294,9.102566692,8.175682104,0.036837881,0.036837881,4.363636364,3.090909091
2.545454545,2.636363636,2763416.344,1384948.142,10180.4298,9173.674895,1118.41468,9.102553798,8.202391347,0.037426367,0.037426367,2.545454545,2.636363636
1.090909091,3.090909091,2771425.171,1383259.325,10228.18948,9241.926944,1123.663909,9.102534483,8.22481426,0.037820782,0.037820782,1.090909091,3.090909091
2.545454545,6.636363636,2799229.315,1376836.165,10410.25127,9381.553841,1143.666819,9.102521033,8.203048028,0.037196047,0.037196047,2.545454545,6.636363636
4.636363636,6.181818182,2785450.263,1376525.12,10339.81441,9283.533999,1135.932247,9.102492196,8.172612428,0.036588696,0.036588696,4.636363636,6.181818182
5.181818182,4.090909091,2763099.448,1379348.226,10205.78701,9153.922261,1121.208464,9.102488381,8.164335676,0.036516251,0.036516251,5.181818182,4.090909091
1.636363636,6.545454545,2801090.91,1376513.428,10419.42031,9405.454107,1144.680045,9.102473966,8.216666436,0.037459022,0.037459022,1.636363636,6.545454545
3.727272727,6.272727273,2789943.015,1376589.018,10362.50908,9319.038,1138.43155,9.102443692,8.185857115,0.036846241,0.036846241,3.727272727,6.272727273
5.363636364,4.363636364,2764475.005,1378558.959,10216.79854,9161.002219,1122.424197,9.102439676,8.161800364,0.036444768,0.036444768,5.363636364,4.363636364
1.363636364,3,2769868.983,1383591.439,10218.80879,9228.706485,1122.645739,9.102434041,8.220497498,0.037745848,0.037745848,1.363636364,3
3,3,2763740.237,1383344.787,10189.36779,9174.505922,1119.413416,9.102417073,8.195815587,0.037246586,0.037246586,3,3
5.363636364,4.454545455,2765281.522,1378382.446,10221.93982,9165.646953,1122.993397,9.102404202,8.161799506,0.036439907,0.036439907,5.363636364,4.454545455
1.090909091,6.454545455,2801926.874,1376388.483,10422.97655,9418.09154,1145.079891,9.102401177,8.224833579,0.037622444,0.037622444,1.090909091,6.454545455
3.090909091,6.727272727,2798497.916,1376955.177,10406.88951,9369.190235,1143.313028,9.102397377,8.194772565,0.037039654,0.037039654,3.090909091,6.727272727
3.090909091,2.454545455,2760371.952,1385595.159,10162.13234,9147.820842,1116.424146,9.102393911,8.193857934,0.037283492,0.037283492,3.090909091,2.454545455
5.181818182,5.454545455,2775109.599,1376706.456,10282.70037,9223.457863,1129.673098,9.102368103,8.164714094,0.036443374,0.036443374,5.181818182,5.454545455
1.909090909,6.545454545,2800307.161,1376666.138,10415.10013,9396.835181,1144.219154,9.102364784,8.212443524,0.037380942,0.037380942,1.909090909,6.545454545
2.181818182,2.727272727,2765220.789,1384578.16,10190.91591,9189.368775,1119.590441,9.102360592,8.207794954,0.037524736,0.037524736,2.181818182,2.727272727
1.636363636,2.909090909,2768319.495,1383922.057,10209.46895,9215.537344,1121.629374,9.10235518,8.216205419,0.03767154,0.03767154,1.636363636,2.909090909
2.818181818,2.545454545,2761932.94,1385273.873,10171.24943,9160.684989,1117.431334,9.1023485,8.197984707,0.037354683,0.037354683,2.818181818,2.545454545
3.090909091,3,2763400.806,1383318.897,10187.68996,9171.465583,1119.237737,9.102346727,8.194385586,0.037219227,0.037219227,3.090909091,3
4.727272727,6.181818182,2785116.468,1376501.111,10338.05953,9280.435235,1135.758754,9.102337528,8.171132475,0.036562817,0.036562817,4.727272727,6.181818182
5.272727273,5.272727273,2772999.476,1376929.346,10270.24101,9210.749334,1128.309945,9.102322505,8.163314851,0.036424679,0.036424679,5.272727273,5.272727273
5.454545455,4.727272727,2767171.496,1377725.357,10235.08015,9176.085237,1124.447445,9.102319723,8.160528338,0.036397075,0.036397075,5.454545455,4.727272727
3.818181818,6.272727273,2789603.835,1376566.8,10360.72444,9315.89945,1138.255937,9.102280166,8.184362714,0.036819741,0.036819741,3.818181818,6.272727273
3.181818182,3,2763061.953,1383292.845,10186.01461,9168.428769,1119.062289,9.102276707,8.192956603,0.037191936,0.037191936,3.181818182,3
1.727272727,6.545454545,2800861.702,1376565.543,10417.96872,9402.548711,1144.545514,9.102275611,8.215093759,0.037432955,0.037432955,1.727272727,6.545454545
5.090909091,3.909090909,2762051.599,1379834.291,10197.64089,9147.966867,1120.339829,9.102274708,8.16535004,0.036554644,0.036554644,5.090909091,3.909090909
5.181818182,4,2762341.241,1379527.605,10200.60155,9149.204659,1120.666816,9.102260722,8.164072072,0.0365212,0.0365212,5.181818182,4
2.454545455,6.636363636,2799547.062,1376788.127,10411.6537,9384.343066,1143.855133,9.102248524,8.204135988,0.037221564,0.037221564,2.454545455,6.636363636
5.272727273,4.181818182,2763433.493,1379043.539,10208.71312,9155.099911,1121.561384,9.10223307,8.162816621,0.036482947,0.036482947,5.272727273,4.181818182
1.545454545,6.545454545,2801410.837,1376464.204,10420.85225,9408.286581,1144.867975,9.102230547,8.217791734,0.037485248,0.037485248,1.545454545,6.545454545
3.272727273,3,2762723.673,1383266.631,10184.34173,9165.395458,1118.88707,9.102207006,8.191528623,0.037164715,0.037164715,3.272727273,3
1.818181818,2.818181818,2767036.273,1384205.728,10201.46843,9205.146899,1120.76958,9.102199609,8.213237638,0.037624179,0.037624179,1.818181818,2.818181818
4.818181818,6.181818182,2784783.235,1376476.938,10336.30724,9277.340032,1135.585498,9.102183195,8.169653492,0.036536999,0.036536999,4.818181818,6.181818182
1,6.454545455,2802250.682,1376338.673,10424.42459,9420.946963,1145.269033,9.10216227,8.225968473,0.037649121,0.037649121,1,6.454545455
1,3.090909091,2771749.01,1383214.545,10229.50821,9244.649468,1123.855294,9.10215778,8.225836116,0.037847816,0.037847816,1,3.090909091
3.090909091,6.363636364,2793427.906,1376570.971,10380.10351,9345.473826,1140.400509,9.102156155,8.194904992,0.037028817,0.037028817,3.090909091,6.363636364
2.454545455,2.636363636,2763729.167,1384905.718,10181.68512,9176.315997,1118.602503,9.102147633,8.20337517,0.037452278,0.037452278,2.454545455,2.636363636
3.363636364,3,2762385.963,1383240.257,10182.6713,9162.365633,1118.71208,9.102137612,8.190101635,0.037137561,0.037137561,3.363636364,3
3,6.727272727,2798811.882,1376907.694,10408.27664,9371.95785,1143.500043,9.102121776,8.195852646,0.037064761,0.037064761,3,6.727272727
3.909090909,6.272727273,2789265.247,1376544.413,10358.9425,9312.76458,1138.080566,9.102117031,8.182869348,0.036793305,0.036793305,3.909090909,6.272727273
5.454545455,4.636363636,2766416.953,1377902.718,10229.94733,9171.416435,1123.910387,9.102102312,8.160273755,0.036401954,0.036401954,5.454545455,4.636363636
1.818181818,6.545454545,2800629.435,1376617.413,10416.52136,9399.650915,1144.409008,9.102096616,8.213541532,0.037406956,0.037406956,1.818181818,6.545454545
3.454545455,3,2762048.824,1383213.724,10181.00334,9159.339264,1118.537319,9.102068539,8.188675608,0.037110474,0.037110474,3.454545455,3
1.272727273,3,2770190.714,1383547.118,10220.11515,9231.413164,1122.836475,9.102051255,8.221511652,0.037772665,0.037772665,1.272727273,3
4.454545455,3.090909091,2759048.77,1382722.071,10168.10876,9131.150427,1117.124907,9.102033883,8.173795401,0.03681161,0.03681161,4.454545455,3.090909091
4.909090909,6.181818182,2784450.561,1376452.604,10334.55755,9274.248378,1135.412481,9.102029188,8.168175469,0.036511242,0.036511242,4.909090909,6.181818182
5.272727273,5.363636364,2773857.357,1376756.603,10275.31629,9215.299341,1128.90632,9.10200971,8.163032819,0.036419919,0.036419919,5.272727273,5.363636364
3.545454545,3,2761712.245,1383187.034,10179.33778,9156.316301,1118.362784,9.10199975,8.187250532,0.037083455,0.037083455,3.545454545,3
1.454545455,6.545454545,2801731.396,1376414.862,10422.28739,9411.123392,1145.056088,9.101988541,8.218919138,0.037511546,0.037511546,1.454545455,6.545454545
4.545454545,3.090909091,2758714.106,1382693.667,10166.46701,9128.164619,1116.950403,9.101986073,8.172399237,0.036785311,0.036785311,4.545454545,3.090909091
3.181818182,6.363636364,2793084.593,1376550.074,10378.29651,9342.305733,1140.223302,9.10198598,8.193400116,0.037001863,0.037001863,3.181818182,6.363636364
2.363636364,6.636363636,2799865.433,1376739.973,10413.05922,9387.136511,1144.043648,9.101977217,8.205225847,0.03724715,0.03724715,2.363636364,6.636363636
5.363636364,4.272727273,2763767.661,1378738.971,10211.62621,9156.265937,1121.914049,9.101968391,8.161290024,0.036449724,0.036449724,5.363636364,4.272727273
1.545454545,2.909090909,2768639.145,1383878.193,10210.76306,9218.228312,1121.819459,9.101966436,8.217211997,0.037698142,0.037698142,1.545454545,2.909090909
5.454545455,4.818181818,2768038.625,1377551.902,10240.17922,9180.651685,1125.051496,9.101964895,8.16020575,0.036392304,0.036392304,5.454545455,4.818181818
2.090909091,2.727272727,2765536.208,1384535.191,10192.18591,9192.028937,1119.779122,9.101961009,8.20878757,0.03755092,0.03755092,2.090909091,2.727272727
4,6.272727273,2788927.237,1376521.861,10357.16322,9309.633344,1137.905431,9.101954294,8.181377023,0.036766933,0.036766933,4,6.272727273
2.727272727,2.545454545,2762243.764,1385231.906,10172.49277,9163.310589,1117.617407,9.101945535,8.1989691,0.037380393,0.037380393,2.727272727,2.545454545
4.636363636,3.090909091,2758380.001,1382665.108,10164.82766,9125.182165,1116.77614,9.101938427,8.171003875,0.036759075,0.036759075,4.636363636,3.090909091
3.636363636,3,2761376.23,1383160.186,10177.67467,9153.296755,1118.188478,9.101931262,8.185826391,0.037056503,0.037056503,3.636363636,3
5.454545455,4.909090909,2768842.878,1377376.619,10245.28818,9185.26674,1125.61759,9.101926154,8.160201848,0.036387483,0.036387483,5.454545455,4.909090909
4.727272727,3.090909091,2758046.443,1382636.398,10163.19062,9122.202978,1116.602111,9.101890921,8.169609288,0.036732902,0.036732902,4.727272727,3.090909091
5.454545455,5,2769647.4,1377201.57,10250.39137,9189.876109,1126.183499,9.101883821,8.160194247,0.036382668,0.036382668,5.454545455,5
5.454545455,4.545454545,2765662.555,1378080.317,10224.80859,9166.74186,1123.373085,9.101881403,8.160015566,0.03640684,0.03640684,5.454545455,4.545454545
5,6.181818182,2784118.444,1376428.108,10332.81044,9271.16026,1135.239703,9.101875502,8.166698395,0.036485545,0.036485545,5,6.181818182
5.363636364,5.181818182,2771767.317,1376979.667,10262.85326,9202.576797,1127.55451,9.101868837,8.161536061,0.036401284,0.036401284,5.363636364,5.181818182
3.727272727,3,2761040.774,1383133.179,10176.01396,9150.280637,1118.014401,9.101863045,8.184403199,0.037029617,0.037029617,3.727272727,3
2.909090909,6.727272727,2799126.455,1376860.098,10409.6668,9374.729556,1143.687254,9.101847353,8.196934543,0.037089933,0.037089933,2.909090909,6.727272727
4.818181818,3.090909091,2757713.437,1382607.533,10161.55593,9119.227113,1116.428322,9.101843557,8.168215487,0.036706792,0.036706792,4.818181818,3.090909091
5.454545455,5.090909091,2770452.191,1377026.755,10255.48881,9194.479823,1126.749223,9.101837923,8.160182971,0.036377859,0.036377859,5.454545455,5.090909091
3.272727273,6.363636364,2792741.886,1376529.004,10376.49227,9339.141448,1140.046334,9.101816268,8.191896391,0.036974977,0.036974977,3.272727273,6.363636364
1.727272727,2.818181818,2767354.337,1384162.207,10202.75331,9207.826414,1120.959115,9.101806813,8.214239299,0.037650643,0.037650643,1.727272727,2.818181818
4.909090909,3.090909091,2757380.981,1382578.52,10159.92361,9116.25451,1116.254771,9.101796351,8.166822435,0.036680743,0.036680743,4.909090909,3.090909091
3.818181818,3,2760705.877,1383106.016,10174.35567,9147.26792,1117.840551,9.101795111,8.182980935,0.037002797,0.037002797,3.818181818,3
4.090909091,6.272727273,2788589.81,1376499.143,10355.3866,9306.505753,1137.730534,9.101791941,8.179885725,0.036740625,0.036740625,4.090909091,6.272727273
5.181818182,5.545454545,2776020.929,1376535.72,10287.75545,9227.955671,1130.30063,9.101786889,8.164160426,0.036438665,0.036438665,5.181818182,5.545454545
5.272727273,4.090909091,2762726.024,1379224.193,10203.52467,9150.348009,1121.050497,9.101752947,8.162297803,0.036487926,0.036487926,5.272727273,4.090909091
5,3.090909091,2757049.068,1382549.351,10158.29359,9113.285206,1116.081459,9.101749256,8.165430161,0.036654756,0.036654756,5,3.090909091
1.363636364,6.545454545,2802052.595,1376365.401,10423.72575,9413.964604,1145.244388,9.101747941,8.220048669,0.037537918,0.037537918,1.363636364,6.545454545
2.363636364,2.636363636,2764042.579,1384863.191,10182.94319,9178.960943,1118.790514,9.101742523,8.204360719,0.037478258,0.037478258,2.363636364,2.636363636
3.909090909,3,2760371.534,1383078.695,10172.69978,9144.258607,1117.666931,9.101727444,8.181559599,0.036976043,0.036976043,3.909090909,3
5.090909091,6.181818182,2783786.881,1376403.45,10331.06591,9268.075667,1135.067163,9.101722129,8.165222263,0.036459909,0.036459909,5.090909091,6.181818182
2.272727273,6.636363636,2800184.433,1376691.705,10414.46785,9389.934179,1144.232362,9.101707132,8.206317608,0.037272805,0.037272805,2.272727273,6.636363636
5.454545455,4.363636364,2764101.96,1378434.519,10214.52639,9157.420429,1122.266464,9.1016944,8.159755921,0.036416584,0.036416584,5.454545455,4.363636364
1.181818182,3,2770513.073,1383502.693,10221.4244,9234.123856,1123.027395,9.101669685,8.222527691,0.037799556,0.037799556,1.181818182,3
4,3,2760037.747,1383051.22,10171.04631,9141.252675,1117.493539,9.101660058,8.180139172,0.036949354,0.036949354,4,3
5.454545455,4.454545455,2764908.3,1378258.156,10219.6639,9162.061482,1122.835537,9.101656972,8.159753745,0.036411732,0.036411732,5.454545455,4.454545455
3.363636364,6.363636364,2792399.783,1376507.762,10374.69079,9335.980953,1139.869606,9.101647008,8.190393797,0.036948157,0.036948157,3.363636364,6.363636364
4.181818182,6.272727273,2788252.962,1376476.259,10353.61265,9303.381801,1137.555876,9.101629964,8.178395449,0.036714381,0.036714381,4.181818182,6.272727273
4.090909091,3,2759704.51,1383023.587,10169.39523,9138.250126,1117.320376,9.101592923,8.178719661,0.03692273,0.03692273,4.090909091,3
1.454545455,2.909090909,2768959.414,1383834.223,10212.06002,9220.923284,1122.009728,9.101578858,8.218220443,0.037724818,0.037724818,1.454545455,2.909090909
2.818181818,6.727272727,2799441.638,1376812.391,10411.06,9377.505373,1143.87466,9.10157412,8.19801828,0.037115172,0.037115172,2.818181818,6.727272727
5.545454545,4.727272727,2766798.253,1377601.087,10232.79376,9172.49051,1124.289546,9.101564452,8.158477099,0.036368983,0.036368983,5.545454545,4.727272727
2,2.727272727,2765852.227,1384492.118,10193.45868,9194.693015,1119.967989,9.101562522,8.209781977,0.037577176,0.037577176,2,2.727272727
5.363636364,5.272727273,2772624.682,1376806.843,10267.93045,9207.128735,1128.150924,9.101557456,8.161256211,0.036396526,0.036396526,5.363636364,5.272727273
5.090909091,3.818181818,2761388.236,1380017.473,10192.41448,9143.150595,1119.854371,9.101553505,8.164588922,0.036559703,0.036559703,5.090909091,3.818181818
5.181818182,3.909090909,2761678.154,1379710.385,10195.3854,9144.398251,1120.181861,9.101544811,8.16331577,0.036526243,0.036526243,5.181818182,3.909090909
2.636363636,2.545454545,2762555.294,1385189.751,10173.73978,9165.942214,1117.803756,9.101543747,8.199956537,0.037406182,0.037406182,2.636363636,2.545454545
5.272727273,4,2761968.06,1379403.423,10198.34303,9145.634096,1120.50902,9.101526941,8.162035233,0.036492867,0.036492867,5.272727273,4
4.181818182,3,2759371.824,1382995.799,10167.74654,9135.250958,1117.147442,9.101526043,8.177301055,0.036896171,0.036896171,4.181818182,3
5.363636364,4.181818182,2763060.353,1378919.226,10206.44779,9151.523758,1121.403604,9.101493653,8.160776123,0.036454688,0.036454688,5.363636364,4.181818182
3.454545455,6.363636364,2792058.281,1376486.349,10372.89206,9332.824222,1139.693118,9.101478192,8.188892321,0.036921404,0.036921404,3.454545455,6.363636364
4.272727273,6.272727273,2787916.691,1376453.21,10351.84135,9300.261479,1137.381458,9.101468358,8.176906187,0.036688199,0.036688199,4.272727273,6.272727273
4.272727273,3,2759039.684,1382967.855,10166.10023,9132.255153,1116.974737,9.101459411,8.175883347,0.036869676,0.036869676,4.272727273,3
2.181818182,6.636363636,2800504.065,1376643.321,10415.8796,9392.736085,1144.421275,9.101438279,8.207411285,0.037298529,0.037298529,2.181818182,6.636363636
1.636363636,2.818181818,2767673.012,1384118.577,10204.04099,9210.509961,1121.148836,9.101415139,8.215242849,0.03767718,0.03767718,1.636363636,2.818181818
4.363636364,3,2758708.091,1382939.755,10164.45632,9129.262722,1116.802263,9.101393023,8.174466534,0.036843245,0.036843245,4.363636364,3
5.545454545,4.636363636,2766043.874,1377778.298,10227.66472,9167.825404,1123.752609,9.101349029,8.158223908,0.036373853,0.036373853,5.545454545,4.636363636
2.272727273,2.636363636,2764356.584,1384820.563,10184.204,9181.609754,1118.978712,9.101338473,8.205348014,0.037504309,0.037504309,2.272727273,2.636363636
3.545454545,6.363636364,2791717.377,1376464.766,10371.09606,9329.67123,1139.516869,9.101309812,8.187391944,0.036894716,0.036894716,3.545454545,6.363636364
4.363636364,6.272727273,2787580.995,1376429.996,10350.07269,9297.144777,1137.207279,9.101307114,8.175417932,0.036662081,0.036662081,4.363636364,6.272727273
2.727272727,6.727272727,2799757.437,1376764.572,10412.45627,9380.285322,1144.062264,9.101302086,8.19910386,0.037140478,0.037140478,2.727272727,6.727272727
1.090909091,3,2770836.062,1383458.161,10222.73653,9236.838609,1123.218499,9.101289321,8.223545658,0.037826525,0.037826525,1.090909091,3
1.181818182,6.545454545,2802696.908,1376266.119,10426.61207,9419.660217,1145.621535,9.101271017,8.222314202,0.037590882,0.037590882,1.181818182,6.545454545
5.363636364,5.363636364,2773482.455,1376634.249,10273.00204,9211.67509,1128.747219,9.101242392,8.16097257,0.036391774,0.036391774,5.363636364,5.363636364
5.454545455,4.272727273,2763394.803,1378614.378,10209.3579,9152.687884,1121.756455,9.101225005,8.159246902,0.036421531,0.036421531,5.454545455,4.272727273
3,2.909090909,2763155.232,1383539.907,10183.98251,9169.484065,1118.970314,9.101208839,8.19457313,0.0372521,0.0372521,3,2.909090909
5.545454545,4.818181818,2767665.291,1377427.782,10237.88911,9177.053274,1124.893524,9.10120726,8.158152817,0.03636422,0.03636422,5.545454545,4.818181818
5.181818182,5.636363636,2776932.849,1376365.213,10292.80503,9232.447915,1130.928131,9.101201704,8.163602675,0.036433962,0.036433962,5.181818182,5.636363636
1.363636364,2.909090909,2769280.304,1383790.147,10213.35983,9223.622282,1122.200182,9.101192452,8.219230781,0.037751569,0.037751569,1.363636364,2.909090909
2.090909091,6.636363636,2800824.33,1376594.821,10417.29448,9395.542248,1144.610386,9.101170669,8.208506895,0.037324322,0.037324322,2.090909091,6.636363636
5.545454545,4.909090909,2768469.406,1377252.649,10242.99433,9181.664654,1125.459516,9.101166404,8.158147429,0.036359407,0.036359407,5.545454545,4.909090909
1.909090909,2.727272727,2766168.851,1384448.941,10194.73424,9197.361023,1120.157044,9.101165143,8.210778188,0.037603504,0.037603504,1.909090909,2.727272727
4.454545455,6.272727273,2787245.872,1376406.617,10348.30668,9294.031685,1137.033339,9.101146228,8.173930673,0.036636024,0.036636024,4.454545455,6.272727273
3.636363636,6.363636364,2791377.066,1376443.014,10369.30277,9326.521954,1139.340858,9.101141859,8.18589265,0.036868094,0.036868094,3.636363636,6.363636364
3.090909091,2.909090909,2762816.027,1383513.869,10182.30849,9166.44746,1118.794769,9.101140593,8.193144726,0.037224731,0.037224731,3.090909091,2.909090909
2.545454545,2.545454545,2762867.314,1385147.562,10174.98878,9168.575963,1117.991285,9.101134257,8.200936881,0.037432032,0.037432032,2.545454545,2.545454545
5.545454545,4.545454545,2765289.639,1377955.746,10222.52976,9163.154531,1123.215429,9.10113011,8.157967111,0.036378729,0.036378729,5.545454545,4.545454545
5.545454545,5,2769273.791,1377077.749,10248.09378,9186.270353,1126.025322,9.101121959,8.158138341,0.036354601,0.036354601,5.545454545,5
5.272727273,5.454545455,2774831.169,1376587.829,10280.3579,9219.74526,1129.571485,9.10111315,8.162161828,0.036415268,0.036415268,5.272727273,5.454545455
2.818181818,2.454545455,2761300.017,1385470.203,10165.83631,9155.665876,1116.988401,9.10111179,8.196742119,0.037360244,0.037360244,2.818181818,2.454545455
5.454545455,5.181818182,2771393.109,1376856.58,10260.54735,9198.961773,1127.395899,9.101104022,8.159477771,0.036373178,0.036373178,5.454545455,5.181818182
5.545454545,5.090909091,2770078.446,1376903.083,10253.1875,9190.870403,1126.590945,9.101073949,8.15812558,0.036349801,0.036349801,5.545454545,5.090909091
3.181818182,2.909090909,2762477.398,1383487.671,10180.63695,9163.414352,1118.619454,9.101072682,8.19171732,0.037197431,0.037197431,3.181818182,2.909090909
1.272727273,6.545454545,2802464.166,1376318.824,10425.14426,9416.733013,1145.485827,9.101067873,8.220732889,0.03756445,0.03756445,1.272727273,6.545454545
1.090909091,6.545454545,2803020.029,1376216.3,10428.06007,9422.514604,1145.810381,9.101034729,8.223450196,0.037617476,0.037617476,1.090909091,6.545454545
2.636363636,6.727272727,2800073.852,1376716.639,10413.85575,9383.069422,1144.250231,9.101030061,8.200190102,0.037165851,0.037165851,2.636363636,6.727272727
