DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
1.545454545,2.818181818,2767992.299,1384074.846,10205.33146,9213.197429,1121.338739,9.101024612,8.21624823,0.037703792,0.037703792,1.545454545,2.818181818
5.363636364,4.090909091,2762353.072,1379099.727,10201.26319,9146.77561,1120.892857,9.101015432,8.16025863,0.036459659,0.036459659,5.363636364,4.090909091
3.272727273,2.909090909,2762139.344,1383461.311,10178.96788,9160.384751,1118.444368,9.10100508,8.190290918,0.037170199,0.037170199,3.272727273,2.909090909
5.272727273,5.545454545,2775649.195,1376414.224,10285.43197,9224.318928,1130.143348,9.100997659,8.162078679,0.036410484,0.036410484,5.272727273,5.545454545
4.545454545,6.272727273,2786911.319,1376383.073,10346.5433,9290.92219,1136.859638,9.100985691,8.172444407,0.03661003,0.03661003,4.545454545,6.272727273
3.727272727,6.363636364,2791037.347,1376421.095,10367.51219,9323.376366,1139.165085,9.100974326,8.18439442,0.036841538,0.036841538,3.727272727,6.363636364
5.545454545,4.363636364,2763729.381,1378309.647,10212.25511,9153.840472,1122.109057,9.100947053,8.157710178,0.036388456,0.036388456,5.545454545,4.363636364
3.363636364,2.909090909,2761801.859,1383434.792,10177.30125,9157.358615,1118.269511,9.100937784,8.188865496,0.037143036,0.037143036,3.363636364,2.909090909
2.181818182,2.636363636,2764671.183,1384777.833,10185.46757,9184.262427,1119.167098,9.1009355,8.206337055,0.037530432,0.037530432,2.181818182,2.636363636
1,3,2771159.684,1383413.521,10224.05154,9239.557453,1123.409785,9.100910167,8.224565581,0.037853569,0.037853569,1,3
5.545454545,4.454545455,2764535.549,1378133.434,10217.38886,9158.477861,1122.678005,9.100907671,8.157706683,0.036383613,0.036383613,5.545454545,4.454545455
2,6.636363636,2801145.233,1376546.203,10418.71248,9398.352711,1144.799696,9.100904301,8.209604475,0.037350186,0.037350186,2,6.636363636
3.454545455,2.909090909,2761464.942,1383408.113,10175.63707,9154.335936,1118.094884,9.10087079,8.187441039,0.03711594,0.03711594,3.454545455,2.909090909
4.454545455,3,2758466.308,1382914.571,10162.79063,9126.194608,1116.683632,9.100868264,8.172587426,0.036816964,0.036816964,4.454545455,3
5.090909091,3.727272727,2760724.806,1380200.908,10187.18172,9138.328219,1119.368566,9.100828841,8.163824231,0.036564769,0.036564769,5.090909091,3.727272727
4.636363636,6.272727273,2786577.336,1376359.366,10344.78254,9287.81629,1136.686178,9.100825495,8.17095912,0.036584098,0.036584098,4.636363636,6.272727273
5.181818182,3.818181818,2761014.999,1379893.412,10190.16291,9139.58578,1119.696558,9.100825428,8.162555927,0.036531293,0.036531293,5.181818182,3.818181818
4.545454545,3,2758131.861,1382886.025,10161.15257,9123.212397,1116.509258,9.100822498,8.17119279,0.036790656,0.036790656,4.545454545,3
5.272727273,3.909090909,2761305.18,1379586.044,10193.13077,9140.831492,1120.024219,9.100812816,8.161280208,0.036497901,0.036497901,5.272727273,3.909090909
1.272727273,2.909090909,2769601.82,1383745.965,10214.6625,9226.325302,1122.390821,9.100807233,8.22024301,0.037778395,0.037778395,1.272727273,2.909090909
3.818181818,6.363636364,2790698.217,1376399.009,10365.72431,9320.234437,1138.98955,9.100807212,8.182897233,0.036815046,0.036815046,3.818181818,6.363636364
5.636363636,4.727272727,2766425.479,1377476.385,10230.50826,9168.897641,1124.131973,9.100807122,8.156424569,0.036340946,0.036340946,5.636363636,4.727272727
3.545454545,2.909090909,2761128.588,1383381.277,10173.97529,9151.316662,1117.920482,9.100804085,8.186017526,0.037088911,0.037088911,3.545454545,2.909090909
1,6.545454545,2803343.797,1376166.363,10429.51131,9425.3734,1145.999409,9.100799903,8.224588362,0.037644144,0.037644144,1,6.545454545
5.363636364,4,2761595.349,1379278.805,10196.08537,9142.065386,1120.351549,9.100791067,8.159997097,0.03646459,0.03646459,5.363636364,4
5.454545455,5.272727273,2772250.366,1376683.905,10265.62084,9203.510057,1127.992231,9.100790378,8.159196317,0.036368429,0.036368429,5.454545455,5.272727273
4.636363636,3,2757797.969,1382857.325,10159.51687,9120.233497,1116.335122,9.100776882,8.169798943,0.036764411,0.036764411,4.636363636,3
1.818181818,2.727272727,2766486.081,1384405.66,10196.0126,9200.032975,1120.346285,9.10076888,8.211776216,0.037629905,0.037629905,1.818181818,2.727272727
2.545454545,6.727272727,2800390.884,1376668.591,10415.25812,9385.857721,1144.438199,9.100760641,8.20127966,0.037191292,0.037191292,2.545454545,6.727272727
5.454545455,4.181818182,2762687.677,1378794.481,10204.18329,9147.949417,1121.246147,9.100752153,8.158734317,0.036426486,0.036426486,5.454545455,4.181818182
3.636363636,2.909090909,2760792.796,1383354.284,10172.31594,9148.3008,1117.74631,9.100737665,8.18459495,0.037061949,0.037061949,3.636363636,2.909090909
2.727272727,2.454545455,2761610.502,1385428.363,10167.07612,9158.288108,1117.171221,9.100732209,8.197747967,0.037385963,0.037385963,2.727272727,2.454545455
4.727272727,3,2757464.629,1382828.473,10157.88352,9117.257907,1116.161225,9.100731413,8.168405877,0.036738229,0.036738229,4.727272727,3
2.454545455,2.545454545,2763179.918,1385105.272,10176.24049,9171.213507,1118.179001,9.100725802,8.201918922,0.037457952,0.037457952,2.454545455,2.545454545
3.090909091,6.454545455,2794523,1376402.347,10385.12436,9349.830438,1141.133682,9.100707941,8.193457598,0.037024061,0.037024061,3.090909091,6.454545455
4.818181818,3,2757131.839,1382799.468,10156.25251,9114.285606,1115.987566,9.100686083,8.167013583,0.036712109,0.036712109,4.818181818,3
3.727272727,2.909090909,2760457.558,1383327.135,10170.65895,9145.288296,1117.572361,9.100671514,8.183173293,0.037035054,0.037035054,3.727272727,2.909090909
4.727272727,6.272727273,2786243.919,1376335.496,10343.02441,9284.713968,1136.512957,9.100665634,8.169474806,0.036558227,0.036558227,4.727272727,6.272727273
4.909090909,3,2756799.593,1382770.314,10154.6238,9111.316539,1115.814141,9.100640887,8.165622036,0.036686052,0.036686052,4.909090909,3
3.909090909,6.363636364,2790359.672,1376376.754,10363.9391,9317.096198,1138.814254,9.100640484,8.181401109,0.036788618,0.036788618,3.909090909,6.363636364
1.909090909,6.636363636,2801466.777,1376497.473,10420.13367,9401.167393,1144.989204,9.100639227,8.210703961,0.037376121,0.037376121,1.909090909,6.636363636
1.454545455,2.818181818,2768312.208,1384031.007,10206.62482,9215.88894,1121.52883,9.100635262,8.217255492,0.037730477,0.037730477,1.454545455,2.818181818
3.818181818,2.909090909,2760122.883,1383299.827,10169.00442,9142.279245,1117.398645,9.10060565,8.181752575,0.037008225,0.037008225,3.818181818,2.909090909
5,3,2756467.893,1382741.008,10152.99742,9108.350751,1115.640956,9.100595818,8.164231246,0.036660056,0.036660056,5,3
5.636363636,4.636363636,2765671.262,1377653.445,10225.383,9164.236224,1123.595158,9.100593682,8.156172763,0.036345807,0.036345807,5.636363636,4.636363636
3.909090909,2.909090909,2759788.763,1383272.364,10167.35228,9139.273568,1117.225157,9.100540048,8.180332774,0.036981461,0.036981461,3.909090909,2.909090909
3.181818182,6.454545455,2794179.734,1376381.584,10383.31405,9346.658925,1140.956554,9.100534124,8.191949899,0.036997116,0.036997116,3.181818182,6.454545455
2.090909091,2.636363636,2764986.381,1384735,10186.7339,9186.918995,1119.355671,9.100533607,8.207327869,0.037556625,0.037556625,2.090909091,2.636363636
4.818181818,6.272727273,2785911.065,1376311.461,10341.26887,9281.615221,1136.339976,9.100506094,8.167991463,0.036532418,0.036532418,4.818181818,6.272727273
2.454545455,6.727272727,2800708.54,1376620.432,10416.66359,9388.650163,1144.626365,9.100492448,8.202371053,0.037216801,0.037216801,2.454545455,6.727272727
3.090909091,2.363636364,2759859.901,1385795.629,10156.68817,9142.696729,1116.059865,9.100486888,8.191941143,0.037289153,0.037289153,3.090909091,2.363636364
5.545454545,4.272727273,2763022.412,1378489.354,10207.09046,9149.111668,1121.599188,9.100479541,8.157202474,0.036393395,0.036393395,5.545454545,4.272727273
4,2.909090909,2759455.195,1383244.744,10165.70254,9136.271277,1117.051897,9.100474708,8.178913887,0.036954763,0.036954763,4,2.909090909
4,6.363636364,2790021.711,1376354.333,10362.15657,9313.961615,1138.639196,9.100474157,8.179906023,0.036762255,0.036762255,4,6.363636364
5.454545455,5.363636364,2773108.034,1376511.459,10270.68874,9208.052766,1128.588446,9.100473053,8.158911071,0.036363686,0.036363686,5.454545455,5.363636364
5.636363636,4.818181818,2767292.428,1377303.229,10235.5999,9173.456726,1124.73588,9.100447565,8.156098591,0.036336192,0.036336192,5.636363636,4.818181818
1.181818182,2.909090909,2769923.962,1383701.678,10215.96804,9229.032364,1122.581644,9.100423206,8.22125715,0.037805297,0.037805297,1.181818182,2.909090909
5.272727273,5.636363636,2776561.04,1376243.864,10290.47789,9228.807538,1130.770791,9.100410069,8.161519214,0.03640579,0.03640579,5.272727273,5.636363636
4.090909091,2.909090909,2759122.179,1383216.968,10164.05519,9133.27236,1116.878867,9.100409623,8.177495907,0.03692813,0.03692813,4.090909091,2.909090909
5.636363636,4.909090909,2768096.406,1377128.246,10240.70139,9178.064436,1125.301768,9.100404602,8.156091722,0.036331388,0.036331388,5.636363636,4.909090909
5.090909091,3.636363636,2760004.106,1380382.69,10181.95758,9133.549812,1118.848087,9.100393256,8.163351146,0.03656979,0.03656979,5.090909091,3.636363636
5.636363636,4.545454545,2764917.191,1377830.743,10220.25182,9159.569047,1123.0581,9.100376747,8.155917353,0.036350675,0.036350675,5.636363636,4.545454545
1.818181818,6.636363636,2801788.962,1376448.622,10421.55798,9403.986418,1145.178909,9.100375411,8.211805461,0.037402127,0.037402127,1.818181818,6.636363636
1.727272727,2.727272727,2766803.92,1384362.275,10197.29377,9202.708887,1120.535712,9.100373744,8.212776076,0.037656379,0.037656379,1.727272727,2.727272727
2.636363636,2.454545455,2761921.557,1385386.432,10168.31854,9160.913916,1117.352324,9.100369085,8.198769289,0.03741175,0.03741175,2.636363636,2.454545455
3.272727273,6.454545455,2793837.075,1376360.647,10381.50652,9343.491231,1140.779665,9.100360774,8.190443356,0.036970238,0.036970238,3.272727273,6.454545455
5.636363636,5,2768900.654,1376953.495,10245.79711,9182.666472,1125.867472,9.100358049,8.156081154,0.03632659,0.03632659,5.636363636,5
4.909090909,6.272727273,2785578.773,1376287.267,10339.51595,9278.520012,1136.167234,9.10034689,8.166509061,0.036506669,0.036506669,4.909090909,6.272727273
4.181818182,2.909090909,2758789.712,1383189.036,10162.41022,9130.276816,1116.706065,9.100344786,8.17607883,0.036901561,0.036901561,4.181818182,2.909090909
5.363636364,5.454545455,2774456.347,1376465.627,10278.03999,9216.117275,1129.412421,9.100342619,8.160099092,0.036387132,0.036387132,5.363636364,5.454545455
5.545454545,5.181818182,2771019.378,1376733.059,10258.24237,9195.34865,1127.237615,9.100337168,8.157418211,0.036345129,0.036345129,5.545454545,5.181818182
1.636363636,6.636363636,2802339.349,1376347.369,10424.44046,9409.719652,1145.502285,9.100322708,8.214492259,0.037454261,0.037454261,1.636363636,6.636363636
2.363636364,2.545454545,2763493.111,1385062.883,10177.49492,9173.854869,1118.366904,9.1003184,8.202902674,0.037483943,0.037483943,2.363636364,2.545454545
4.090909091,6.363636364,2789684.334,1376331.747,10360.37674,9310.830663,1138.464376,9.100308237,8.178411955,0.036735955,0.036735955,4.090909091,6.363636364
5.636363636,5.090909091,2769705.174,1376778.978,10250.88711,9187.262866,1126.432993,9.100307935,8.156066912,0.036321799,0.036321799,5.636363636,5.090909091
3,2.818181818,2762513.903,1383733.352,10178.60611,9164.505852,1118.493136,9.100284826,8.193618325,0.037257566,0.037257566,3,2.818181818
4.272727273,2.909090909,2758457.792,1383160.95,10160.76762,9127.284629,1116.533492,9.100280193,8.174662644,0.036875057,0.036875057,4.272727273,2.909090909
5.454545455,4.090909091,2761980.589,1378974.828,10199.00257,9143.205049,1120.735543,9.100275828,8.158218151,0.036431448,0.036431448,5.454545455,4.090909091
1.363636364,2.818181818,2768632.738,1383987.062,10207.92103,9218.584475,1121.719106,9.100247082,8.218264646,0.037757238,0.037757238,1.363636364,2.818181818
2.363636364,6.727272727,2801026.82,1376572.156,10418.07216,9391.446843,1144.814731,9.100225459,8.203464358,0.037242378,0.037242378,2.363636364,6.727272727
4.363636364,2.909090909,2758125.966,1383132.692,10159.12753,9124.296194,1116.360878,9.100218152,8.173249682,0.036848617,0.036848617,4.363636364,2.909090909
3.090909091,2.818181818,2762175.056,1383707.174,10176.93585,9161.472813,1118.317799,9.100218074,8.192190825,0.037230188,0.037230188,3.090909091,2.818181818
5.636363636,4.363636364,2763357.27,1378184.344,10209.98471,9150.262358,1121.951975,9.100197631,8.155663129,0.036360384,0.036360384,5.636363636,4.363636364
5,6.272727273,2785247.041,1376262.909,10337.76562,9275.428354,1135.994732,9.100187993,8.165027611,0.03648098,0.03648098,5,6.272727273
3.363636364,6.454545455,2793495.021,1376339.538,10379.70176,9340.327333,1140.603017,9.100187884,8.188937951,0.036943426,0.036943426,3.363636364,6.454545455
5.636363636,4.454545455,2764163.262,1378008.279,10215.11468,9154.896067,1122.520796,9.100156283,8.155658315,0.03635555,0.03635555,5.636363636,4.454545455
3.181818182,2.818181818,2761836.784,1383680.834,10175.26804,9158.443288,1118.142692,9.100151635,8.190764342,0.037202878,0.037202878,3.181818182,2.818181818
4.181818182,6.363636364,2789347.534,1376308.992,10358.59955,9307.703392,1138.289796,9.100142672,8.176918939,0.036709718,0.036709718,4.181818182,6.363636364
2,2.636363636,2765302.178,1384692.064,10188.003,9189.579471,1119.544431,9.100132805,8.20832047,0.037582891,0.037582891,2,2.636363636
1.727272727,6.636363636,2802111.797,1376399.655,10422.98549,9406.809765,1145.368814,9.100112879,8.212908935,0.037428204,0.037428204,1.727272727,6.636363636
5.181818182,3.727272727,2760351.779,1380076.691,10184.93407,9134.767212,1119.210908,9.100102582,8.161792515,0.036536351,0.036536351,5.181818182,3.727272727
5.181818182,5.727272727,2777947.598,1376198.233,10297.82448,9236.847687,1131.616519,9.100100873,8.162524608,0.036429357,0.036429357,5.181818182,5.727272727
5.272727273,3.818181818,2760642.233,1379768.916,10187.91218,9136.022813,1119.539071,9.100095249,8.160521634,0.036502942,0.036502942,5.272727273,3.818181818
3.272727273,2.818181818,2761499.085,1383654.333,10173.60271,9155.417261,1117.967814,9.10008551,8.189338857,0.037175637,0.037175637,3.272727273,2.818181818
1.545454545,6.636363636,2802658.902,1376298.01,10425.87553,9412.555662,1145.689889,9.100085136,8.21562253,0.037480478,0.037480478,1.545454545,6.636363636
5.363636364,3.909090909,2760932.675,1379461.272,10190.877,9137.266562,1119.866903,9.100078747,8.159243336,0.036469615,0.036469615,5.363636364,3.909090909
3.090909091,6.818181818,2799773.555,1376792.257,10411.84601,9373.374432,1144.151938,9.100055387,8.192421056,0.037035059,0.037035059,3.090909091,6.818181818
5.454545455,4,2761223.105,1379153.757,10193.82856,9138.498506,1120.194403,9.100053108,8.157957654,0.03643637,0.03643637,5.454545455,4
5.727272727,4.727272727,2766053.172,1377351.252,10228.22365,9165.306616,1123.974726,9.100047729,8.154370738,0.036312965,0.036312965,5.727272727,4.727272727
1.090909091,2.909090909,2770246.734,1383657.283,10217.27645,9231.743472,1122.772649,9.100040382,8.222273209,0.037832275,0.037832275,1.090909091,2.909090909
5.090909091,6.272727273,2784915.865,1376238.389,10336.01786,9272.340234,1135.82247,9.100029395,8.163547102,0.036455352,0.036455352,5.090909091,6.272727273
5.545454545,5.272727273,2771876.528,1376560.532,10263.31217,9199.893287,1127.833867,9.100021268,8.15713516,0.036340388,0.036340388,5.545454545,5.272727273
3.363636364,2.818181818,2761161.953,1383627.674,10171.93979,9152.39466,1117.793163,9.100019692,8.187914335,0.037148464,0.037148464,3.363636364,2.818181818
3.454545455,6.454545455,2793153.567,1376318.258,10377.89974,9337.167209,1140.426608,9.100015443,8.187433671,0.036916682,0.036916682,3.454545455,6.454545455
2.545454545,2.454545455,2762233.183,1385344.41,10169.56359,9163.543301,1117.532746,9.100013962,8.199798471,0.037437606,0.037437606,2.545454545,2.454545455
5.545454545,4.181818182,2762315.473,1378669.305,10201.91968,9144.37694,1121.089019,9.100008575,8.156691206,0.036398341,0.036398341,5.545454545,4.181818182
1.636363636,2.727272727,2767122.372,1384318.786,10198.57775,9205.388767,1120.725325,9.099979744,8.213777779,0.037682926,0.037682926,1.636363636,2.727272727
4.272727273,6.363636364,2789011.312,1376286.071,10356.82501,9304.579755,1138.115455,9.099977483,8.175426943,0.036683545,0.036683545,4.272727273,6.363636364
2.272727273,6.727272727,2801345.73,1376523.765,10419.48385,9394.247752,1145.003296,9.099959698,8.204559571,0.037268024,0.037268024,2.272727273,6.727272727
3.454545455,2.818181818,2760825.387,1383600.856,10170.27932,9149.375509,1117.61874,9.099954173,8.186490779,0.037121359,0.037121359,3.454545455,2.818181818
2.272727273,2.545454545,2763806.894,1385020.391,10178.75207,9176.500104,1118.554995,9.099912044,8.20388818,0.037510003,0.037510003,2.272727273,2.545454545
3.545454545,2.818181818,2760489.385,1383573.88,10168.62125,9146.35978,1117.444545,9.099888938,8.185068175,0.037094321,0.037094321,3.545454545,2.818181818
1.272727273,2.818181818,2768953.891,1383943.013,10209.22007,9221.284012,1121.909565,9.099860084,8.219275685,0.037784074,0.037784074,1.272727273,2.818181818
1.454545455,6.636363636,2802979.093,1376248.537,10427.31383,9415.395976,1145.877678,9.09984899,8.21675486,0.037506768,0.037506768,1.454545455,6.636363636
3.545454545,6.454545455,2792812.711,1376296.807,10376.10047,9334.010834,1140.250438,9.099843443,8.185930499,0.036890003,0.036890003,3.545454545,6.454545455
5.727272727,4.636363636,2765299.118,1377528.162,10223.10215,9160.648882,1123.438033,9.099836265,8.154120313,0.036317817,0.036317817,5.727272727,4.636363636
3.636363636,2.818181818,2760153.917,1383546.748,10166.96561,9143.347458,1117.270561,9.099824122,8.183646625,0.03706735,0.03706735,3.636363636,2.818181818
4.363636364,6.363636364,2788675.668,1376262.989,10355.05316,9301.459716,1137.941353,9.099812688,8.173935936,0.036657435,0.036657435,4.363636364,6.363636364
3,6.818181818,2800086.954,1376744.64,10413.23618,9376.145559,1144.338514,9.099786516,8.193506943,0.037060157,0.037060157,3,6.818181818
3.727272727,2.818181818,2759819.033,1383519.458,10165.31234,9140.338521,1117.096821,9.099759443,8.182225882,0.037040445,0.037040445,3.727272727,2.818181818
5.363636364,5.545454545,2775369.304,1376295.241,10283.08741,9220.606387,1130.040878,9.099748168,8.159533491,0.036382442,0.036382442,5.363636364,5.545454545
1.909090909,2.636363636,2765618.579,1384649.025,10189.27488,9192.243866,1119.733378,9.099733104,8.209314869,0.037609229,0.037609229,1.909090909,2.636363636
5.636363636,4.272727273,2762650.487,1378363.899,10204.82388,9145.537278,1121.442245,9.099731996,8.155156733,0.036365314,0.036365314,5.636363636,4.272727273
5.545454545,5.363636364,2772734.089,1376388.233,10268.37638,9204.432358,1128.430001,9.099701683,8.156848318,0.036335654,0.036335654,5.545454545,5.363636364
4.454545455,2.909090909,2757883.617,1383107.343,10157.46565,9121.232268,1116.241921,9.099699144,8.171375846,0.036822325,0.036822325,4.454545455,2.909090909
2.181818182,6.727272727,2801665.271,1376475.258,10420.89866,9397.052909,1145.19206,9.099695175,8.205656707,0.03729374,0.03729374,2.181818182,6.727272727
3.818181818,2.818181818,2759484.705,1383492.012,10163.66149,9137.332969,1116.923308,9.09969504,8.180806061,0.037013607,0.037013607,3.818181818,2.818181818
5.727272727,4.818181818,2766920.033,1377178.246,10233.31158,9169.862027,1124.578562,9.099685806,8.154043064,0.036308219,0.036308219,5.727272727,4.818181818
3.636363636,6.454545455,2792472.45,1376275.188,10374.30392,9330.858179,1140.074506,9.09967188,8.184428412,0.036863389,0.036863389,3.636363636,6.454545455
5.181818182,3.636363636,2759631.369,1380258.32,10179.7138,9129.99252,1118.690631,9.099668414,8.161320267,0.036541362,0.036541362,5.181818182,3.636363636
1,2.909090909,2770570.139,1383612.783,10218.58773,9234.458638,1122.963837,9.099658769,8.223291199,0.03785933,0.03785933,1,2.909090909
2.454545455,2.454545455,2762545.381,1385302.294,10170.81124,9166.176313,1117.713787,9.099656241,8.200826023,0.037463531,0.037463531,2.454545455,2.454545455
4.545454545,2.909090909,2757549.386,1383078.656,10155.83128,9118.253647,1116.067676,9.099655422,8.169982738,0.036796009,0.036796009,4.545454545,2.909090909
4.454545455,6.363636364,2788340.596,1376239.74,10353.28394,9298.343308,1137.76749,9.099648245,8.172445943,0.036631387,0.036631387,4.454545455,6.363636364
5.727272727,4.909090909,2767723.874,1377003.411,10238.40934,9174.466075,1125.144347,9.09964074,8.15403472,0.036303424,0.036303424,5.727272727,4.909090909
3.909090909,2.818181818,2759150.931,1383464.41,10162.01302,9134.3308,1116.750023,9.099630902,8.179387158,0.036986834,0.036986834,3.909090909,2.818181818
5.727272727,4.545454545,2764545.209,1377705.31,10217.97475,9155.985393,1122.901097,9.099621308,8.153866284,0.036322677,0.036322677,5.727272727,4.545454545
1.363636364,6.636363636,2803299.921,1376198.94,10428.75531,9418.240727,1146.065652,9.099614227,8.217889359,0.03753313,0.03753313,1.363636364,6.636363636
4.636363636,2.909090909,2757215.708,1383049.813,10154.19924,9115.278349,1115.89367,9.099611832,8.168590425,0.036769755,0.036769755,4.636363636,2.909090909
5.727272727,5,2768527.987,1376828.809,10243.50134,9179.064454,1125.709949,9.099592086,8.154022678,0.036298635,0.036298635,5.727272727,5
1.545454545,2.727272727,2767441.438,1384275.193,10199.86455,9208.072598,1120.915121,9.099586897,8.214781317,0.037709548,0.037709548,1.545454545,2.727272727
5.454545455,5.454545455,2774082.033,1376342.989,10275.72304,9212.491197,1129.253702,9.099569934,8.158034974,0.036359053,0.036359053,5.454545455,5.454545455
4.727272727,2.909090909,2756882.583,1383020.821,10152.56956,9112.306316,1115.719902,9.099568405,8.167198867,0.036743564,0.036743564,4.727272727,2.909090909
5.636363636,5.181818182,2770646.116,1376609.104,10255.93828,9191.737389,1127.079657,9.099568272,8.155357375,0.036317135,0.036317135,5.636363636,5.181818182
4,2.818181818,2758817.709,1383436.651,10160.36695,9131.332008,1116.576967,9.099567023,8.177969167,0.036960127,0.036960127,4,2.818181818
5.727272727,5.090909091,2769332.37,1376654.44,10248.58762,9183.657194,1126.275368,9.099539871,8.154006963,0.036293852,0.036293852,5.727272727,5.090909091
5.545454545,4.090909091,2761608.573,1378849.499,10196.74281,9139.636315,1120.578555,9.099534136,8.156176355,0.036403293,0.036403293,5.545454545,4.090909091
4.818181818,2.909090909,2756550.007,1382991.676,10150.94221,9109.337571,1115.546371,9.099525106,8.16580808,0.036717435,0.036717435,4.818181818,2.909090909
2.909090909,6.818181818,2800400.962,1376696.91,10414.62938,9378.920806,1144.525287,9.099518806,8.194594658,0.037085321,0.037085321,2.909090909,6.818181818
2.181818182,2.545454545,2764121.273,1384977.797,10180.01198,9179.149191,1118.743273,9.09950676,8.204875426,0.037536135,0.037536135,2.181818182,2.545454545
4.090909091,2.818181818,2758485.037,1383408.738,10158.72325,9128.336585,1116.404139,9.099503397,8.176552082,0.036933484,0.036933484,4.090909091,2.818181818
3.727272727,6.454545455,2792132.781,1376253.4,10372.51009,9327.709223,1139.898812,9.09950074,8.182927399,0.036836841,0.036836841,3.727272727,6.454545455
4.545454545,6.363636364,2788006.095,1376216.326,10351.51737,9295.230509,1137.593867,9.099484155,8.170956947,0.036605401,0.036605401,4.545454545,6.363636364
4.909090909,2.909090909,2756217.979,1382962.379,10149.31718,9106.372109,1115.373079,9.099481933,8.164418057,0.036691368,0.036691368,4.909090909,2.909090909
1.181818182,2.818181818,2769275.668,1383898.858,10210.52196,9223.987579,1122.100207,9.099474269,8.220288637,0.037810986,0.037810986,1.181818182,2.818181818
5.727272727,4.363636364,2762985.623,1378058.611,10207.71517,9146.686064,1121.79522,9.099446129,8.153614763,0.036332368,0.036332368,5.727272727,4.363636364
5.090909091,3.545454545,2759382.915,1380568.044,10176.70093,9128.678031,1118.387002,9.09944492,8.162360626,0.036574909,0.036574909,5.090909091,3.545454545
4.181818182,2.818181818,2758152.913,1383380.668,10157.08193,9125.344525,1116.231539,9.099440016,8.175135897,0.036906907,0.036906907,4.181818182,2.818181818
5,2.909090909,2755886.495,1382932.931,10147.69447,9103.409905,1115.200025,9.099438883,8.163028783,0.036665363,0.036665363,5,2.909090909
2.090909091,6.727272727,2801985.447,1376426.635,10422.31662,9399.862329,1145.381023,9.099431901,8.206755781,0.037319525,0.037319525,2.090909091,6.727272727
5.727272727,4.454545455,2763791.447,1377882.696,10212.84141,9151.316119,1122.363918,9.099402833,8.153608625,0.036327543,0.036327543,5.727272727,4.454545455
1.272727273,6.636363636,2803621.39,1376149.228,10430.20003,9421.089817,1146.25381,9.099380907,8.219025955,0.037559567,0.037559567,1.272727273,6.636363636
4.272727273,2.818181818,2757821.336,1383352.445,10155.44299,9122.355813,1116.059168,9.099376882,8.1737206,0.036880394,0.036880394,4.272727273,2.818181818
5.272727273,3.727272727,2759979.222,1379952.042,10182.68728,9131.208036,1119.053576,9.099374236,8.159759488,0.03650799,0.03650799,5.272727273,3.727272727
5.363636364,3.818181818,2760269.936,1379643.99,10185.66232,9132.46167,1119.38191,9.099362988,8.158486027,0.036474647,0.036474647,5.363636364,3.818181818
5.454545455,3.909090909,2760560.638,1379336.069,10188.62408,9133.703455,1119.709911,9.099342588,8.15720515,0.036441386,0.036441386,5.454545455,3.909090909
1.818181818,2.636363636,2765935.586,1384605.882,10190.54956,9194.912197,1119.922511,9.099334515,8.21031108,0.037635639,0.037635639,1.818181818,2.636363636
3.818181818,6.454545455,2791793.7,1376231.445,10370.71896,9324.563933,1139.723356,9.099330026,8.181427434,0.036810357,0.036810357,3.818181818,6.454545455
4.636363636,6.363636364,2787672.162,1376192.748,10349.75342,9292.121307,1137.420483,9.099320413,8.169468938,0.036579476,0.036579476,4.636363636,6.363636364
5.545454545,4,2760851.326,1379028.277,10191.57261,9134.933445,1120.037583,9.09931306,8.155916895,0.036408207,0.036408207,5.545454545,4
5.272727273,5.727272727,2777575.984,1376077.037,10295.4937,9233.203523,1131.459288,9.09930548,8.160438135,0.036401193,0.036401193,5.272727273,5.727272727
5.818181818,4.727272727,2765681.328,1377225.688,10225.93982,9161.717422,1123.817703,9.099287007,8.152316343,0.036285039,0.036285039,5.818181818,4.727272727
2.363636364,2.454545455,2762858.154,1385260.087,10172.06151,9168.812902,1117.896956,9.099283669,8.201840837,0.037489524,0.037489524,2.363636364,2.454545455
5.636363636,4.181818182,2761943.736,1378543.698,10199.65694,9140.806287,1120.932217,9.099262909,8.154646775,0.036370251,0.036370251,5.636363636,4.181818182
2.818181818,6.818181818,2800715.584,1376649.07,10416.02564,9381.700127,1144.712257,9.099252297,8.195684169,0.037110552,0.037110552,2.818181818,6.818181818
5.636363636,5.272727273,2771503.164,1376436.724,10261.00443,9196.278411,1127.67583,9.099250121,8.155072731,0.036312403,0.036312403,5.636363636,5.272727273
5.181818182,5.818181818,2778917.378,1376030.002,10302.84961,9241.280863,1132.277699,9.099225058,8.161673476,0.036424717,0.036424717,5.181818182,5.818181818
1.454545455,2.727272727,2767761.121,1384231.492,10201.15417,9210.760472,1121.105104,9.099195189,8.215786761,0.037736244,0.037736244,1.454545455,2.727272727
2,6.727272727,2802306.26,1376377.894,10423.73771,9402.676053,1145.570184,9.099169877,8.207856827,0.037345381,0.037345381,2,6.727272727
3.909090909,6.454545455,2791455.206,1376209.322,10368.9305,9321.422338,1139.548139,9.099159705,8.179928537,0.036783938,0.036783938,3.909090909,6.454545455
4.727272727,6.363636364,2787338.797,1376169.006,10347.9921,9289.01569,1137.247339,9.099157012,8.167981908,0.036553613,0.036553613,4.727272727,6.363636364
5.363636364,5.636363636,2776282.827,1376125.081,10288.12933,9225.089974,1130.669289,9.099149891,8.158963957,0.036377757,0.036377757,5.363636364,5.636363636
1.181818182,6.636363636,2803943.509,1376099.395,10431.648,9423.943352,1146.442156,9.099148999,8.220164706,0.037586077,0.037586077,1.181818182,6.636363636
2.090909091,2.545454545,2764436.248,1384935.102,10181.27464,9181.802148,1118.931738,9.099102558,8.205864428,0.037562339,0.037562339,2.090909091,2.545454545
1.090909091,2.818181818,2769598.078,1383854.596,10211.82676,9226.69521,1122.291034,9.099089673,8.221303505,0.037837974,0.037837974,1.090909091,2.818181818
5.818181818,4.636363636,2764927.436,1377402.449,10220.82208,9157.063365,1123.281133,9.099077497,8.152067275,0.036289883,0.036289883,5.818181818,4.636363636
4.818181818,6.363636364,2787005.995,1376145.102,10346.23339,9285.913648,1137.074435,9.098993944,8.166495847,0.036527812,0.036527812,4.818181818,6.363636364
4,6.454545455,2791117.296,1376187.031,10367.14474,9318.284408,1139.373159,9.098989789,8.178430685,0.036757582,0.036757582,4,6.454545455
2.727272727,6.818181818,2801030.822,1376601.117,10417.42495,9384.483602,1144.899425,9.098986973,8.196775539,0.037135849,0.037135849,2.727272727,6.818181818
5.727272727,4.272727273,2762279.025,1378238.015,10202.55816,9141.964701,1121.285628,9.098982366,8.153109671,0.03633729,0.03633729,5.727272727,4.272727273
5.454545455,5.545454545,2774994.917,1376172.75,10280.7668,9216.976681,1129.882102,9.098973055,8.15746764,0.03635437,0.03635437,5.454545455,5.545454545
5.272727273,3.636363636,2759259.1,1380133.518,10177.47087,9126.437054,1118.5335,9.098941482,8.159288077,0.036512992,0.036512992,5.272727273,3.636363636
1.727272727,2.636363636,2766253.202,1384562.634,10191.82702,9197.584491,1120.11183,9.09893704,8.211309128,0.037662123,0.037662123,1.727272727,2.636363636
5.636363636,5.363636364,2772360.62,1376264.574,10266.06497,9200.813845,1128.271885,9.098928291,8.154784296,0.036307677,0.036307677,5.636363636,5.363636364
5.818181818,4.818181818,2766548.104,1377052.831,10231.02405,9166.269165,1124.421467,9.098922734,8.151986987,0.036280302,0.036280302,5.818181818,4.818181818
2.272727273,2.454545455,2763171.924,1385217.497,10173.31767,9171.46055,1118.079846,9.098918746,8.202867251,0.03751562,0.03751562,2.272727273,2.454545455
1.090909091,6.636363636,2804266.269,1376049.443,10433.09918,9426.801274,1146.630683,9.098918541,8.22130562,0.037612661,0.037612661,1.090909091,6.636363636
2.818181818,2.363636364,2760787.295,1385671.076,10160.38126,9150.531162,1116.658688,9.098913894,8.194564065,0.037365933,0.037365933,2.818181818,2.363636364
1.909090909,6.727272727,2802627.715,1376329.039,10425.16198,9405.494024,1145.759542,9.098909144,8.208959802,0.037371307,0.037371307,1.909090909,6.727272727
5.818181818,4.909090909,2767351.808,1376878.145,10236.11808,9170.869557,1124.987146,9.098875589,8.151977194,0.036275515,0.036275515,5.818181818,4.909090909
3,2.727272727,2761966.465,1383930.359,10173.19604,9159.436523,1118.07195,9.098874217,8.192170927,0.037263134,0.037263134,3,2.727272727
5.818181818,4.545454545,2764173.69,1377579.447,10215.69845,9152.403558,1122.744322,9.098864495,8.151814605,0.036294733,0.036294733,5.818181818,4.545454545
1.727272727,6.727272727,2803179.388,1376227.871,10428.04347,9411.222667,1146.083866,9.098848503,8.211635245,0.037423284,0.037423284,1.727272727,6.727272727
4.363636364,2.818181818,2757581.119,1383327.2,10153.7816,9119.289788,1115.941592,9.098846815,8.17183431,0.036854032,0.036854032,4.363636364,2.818181818
4.909090909,6.363636364,2786673.755,1376121.034,10344.4773,9282.815168,1136.90177,9.098831204,8.165010747,0.036502071,0.036502071,4.909090909,6.363636364
5.818181818,5,2768155.785,1376703.692,10241.20637,9175.464287,1125.552643,9.098824859,8.151963701,0.036270735,0.036270735,5.818181818,5
4.090909091,6.454545455,2790779.968,1376164.575,10365.36167,9315.150134,1139.198419,9.098820273,8.17693387,0.036731291,0.036731291,4.090909091,6.454545455
3.090909091,2.727272727,2761627.853,1383904.032,10171.52963,9156.407241,1117.896757,9.098809499,8.190744973,0.037235745,0.037235745,3.090909091,2.727272727
1.363636364,2.727272727,2768081.424,1384187.687,10202.44663,9213.452332,1121.295271,9.098804653,8.216794069,0.037763014,0.037763014,1.363636364,2.727272727
4.454545455,2.818181818,2757246.663,1383298.528,10152.14852,9116.311329,1115.767304,9.098804451,8.170441358,0.036827643,0.036827643,4.454545455,2.818181818
5.727272727,5.181818182,2770273.332,1376484.716,10253.63514,9188.12803,1126.922029,9.098797325,8.153295252,0.036289197,0.036289197,5.727272727,5.181818182
5.545454545,5.454545455,2773708.197,1376219.913,10273.40702,9208.867045,1129.095313,9.098795204,8.1559696,0.036331029,0.036331029,5.545454545,5.454545455
5.636363636,4.090909091,2761237.022,1378723.74,10194.48391,9136.069395,1120.421893,9.098790351,8.154133236,0.036375195,0.036375195,5.636363636,4.090909091
3.090909091,6.545454545,2795716.129,1376237.142,10390.11624,9354.099111,1141.92443,9.098777441,8.191522018,0.037019401,0.037019401,3.090909091,6.545454545
5.818181818,5.090909091,2768960.034,1376529.471,10246.28893,9180.053382,1126.117957,9.098770569,8.151946536,0.036265961,0.036265961,5.818181818,5.090909091
4.545454545,2.818181818,2756912.763,1383269.704,10150.51778,9113.336175,1115.593255,9.098762238,8.169049192,0.036801317,0.036801317,4.545454545,2.818181818
3.181818182,2.727272727,2761289.816,1383877.545,10169.86567,9153.381451,1117.721792,9.098745095,8.189320023,0.037208426,0.037208426,3.181818182,2.727272727
3.363636364,6.909090909,2800068.726,1376770.601,10412.64732,9369.293423,1144.406095,9.098734586,8.187035584,0.036955549,0.036955549,3.363636364,6.909090909
5.181818182,3.545454545,2759010.401,1380443.517,10174.4611,9125.124565,1118.229713,9.098721824,8.160330972,0.036546472,0.036546472,5.181818182,3.545454545
2.636363636,6.818181818,2801346.682,1376553.05,10418.82751,9387.271241,1145.086964,9.098721617,8.197867531,0.037161214,0.037161214,2.636363636,6.818181818
4.636363636,2.818181818,2756579.416,1383240.726,10148.88937,9110.364321,1115.419442,9.098720166,8.167657812,0.036775055,0.036775055,4.636363636,2.818181818
1,2.818181818,2769921.114,1383810.23,10213.13437,9229.406834,1122.482039,9.098706275,8.222320283,0.037865039,0.037865039,1,2.818181818
2,2.545454545,2764751.823,1384892.302,10182.54006,9184.459024,1119.12039,9.098699432,8.206855226,0.037588614,0.037588614,2,2.545454545
5.818181818,4.363636364,2762614.436,1377932.449,10205.44639,9143.111576,1121.638696,9.098693215,8.15156575,0.036304408,0.036304408,5.818181818,4.363636364
1,6.636363636,2804589.679,1375999.371,10434.5536,9429.663612,1146.819391,9.098689538,8.2224487,0.037639321,0.037639321,1,6.636363636
3.272727273,2.727272727,2760952.351,1383850.899,10168.20417,9150.359129,1117.547056,9.098681007,8.187896054,0.037181175,0.037181175,3.272727273,2.727272727
4.727272727,2.818181818,2756246.618,1383211.596,10147.2633,9107.395754,1115.245868,9.098678231,8.166267205,0.036748855,0.036748855,4.727272727,2.818181818
5,6.363636364,2786342.076,1376096.807,10342.72381,9279.720219,1136.729344,9.098668798,8.163526585,0.03647639,0.03647639,5,6.363636364
4.181818182,6.454545455,2790443.221,1376141.952,10363.58127,9312.019512,1139.023917,9.098651145,8.175438088,0.036705063,0.036705063,4.181818182,6.454545455
1.818181818,6.727272727,2802949.811,1376280.065,10426.5894,9408.316325,1145.949098,9.098649685,8.210064778,0.037397304,0.037397304,1.818181818,6.727272727
5.818181818,4.454545455,2763420.091,1377756.683,10210.56888,9147.737973,1122.207268,9.098647974,8.151558306,0.036299591,0.036299591,5.818181818,4.454545455
5.363636364,3.727272727,2759607.133,1379826.958,10180.44131,9127.650696,1118.89657,9.09864377,8.157725152,0.036479686,0.036479686,5.363636364,3.727272727
4.818181818,2.818181818,2755914.37,1383182.315,10145.63955,9104.43046,1115.07253,9.09863643,8.164877361,0.036722717,0.036722717,4.818181818,2.818181818
5.454545455,3.818181818,2759898.107,1379518.632,10183.4133,9128.902345,1119.225074,9.098628632,8.156449101,0.036446409,0.036446409,5.454545455,3.818181818
3.363636364,2.727272727,2760615.453,1383824.091,10166.54509,9147.34028,1117.372548,9.0986172,8.186473074,0.037153993,0.037153993,3.363636364,2.727272727
1.636363636,6.727272727,2803498.223,1376178.508,10429.47846,9414.057584,1146.271136,9.098613873,8.212766846,0.03744942,0.03744942,1.636363636,6.727272727
5.545454545,3.909090909,2760189.066,1379210.436,10186.37201,9130.142163,1119.553245,9.098604335,8.155165644,0.036413214,0.036413214,5.545454545,3.909090909
3.181818182,6.545454545,2795373.344,1376216.525,10388.30258,9350.923862,1141.747646,9.098597765,8.190009318,0.036992465,0.036992465,3.181818182,6.545454545
4.909090909,2.818181818,2755582.667,1383152.884,10144.01812,9101.468414,1114.89943,9.098594766,8.163488263,0.036696641,0.036696641,4.909090909,2.818181818
5.636363636,4,2760480.012,1378902.371,10189.31751,9131.370181,1119.881087,9.098570935,8.153874806,0.0363801,0.0363801,5.636363636,4
3.454545455,2.727272727,2760279.12,1383797.125,10164.88842,9144.324862,1117.198268,9.098553682,8.185051052,0.037126878,0.037126878,3.454545455,2.727272727
5,2.818181818,2755251.507,1383123.298,10142.39898,9098.509648,1114.726568,9.098553198,8.162099935,0.036670628,0.036670628,5,2.818181818
1.636363636,2.636363636,2766571.429,1384519.284,10193.10728,9200.260706,1120.301333,9.098540706,8.212308987,0.037688681,0.037688681,1.636363636,2.636363636
5.909090909,4.727272727,2765309.948,1377099.696,10223.65694,9158.130044,1123.661085,9.098523628,8.150260041,0.036257168,0.036257168,5.909090909,4.727272727
5.727272727,4.181818182,2761572.461,1378417.661,10197.39505,9137.237435,1120.77574,9.098515152,8.152601017,0.036342218,0.036342218,5.727272727,4.181818182
2.181818182,2.454545455,2763485.957,1385175.037,10174.57401,9174.106155,1118.267949,9.098511687,8.203853253,0.037541762,0.037541762,2.181818182,2.454545455
5.363636364,5.727272727,2777204.842,1375955.402,10293.16391,9229.561338,1131.302379,9.09850815,8.158350511,0.036373086,0.036373086,5.363636364,5.727272727
5.090909091,6.363636364,2786010.953,1376072.414,10340.97289,9276.628841,1136.557158,9.098506675,8.162043389,0.03645077,0.03645077,5.090909091,6.363636364
5.090909091,3.454545455,2758761.55,1380753.656,10171.43776,9123.800034,1117.925514,9.098493266,8.161366671,0.036580036,0.036580036,5.090909091,3.454545455
3.545454545,2.727272727,2759943.351,1383770.005,10163.23418,9141.312817,1117.024215,9.098490473,8.183629947,0.03709983,0.03709983,3.545454545,2.727272727
4.272727273,6.454545455,2790107.052,1376119.163,10361.80353,9308.892535,1138.849654,9.0984824,8.173943332,0.036678897,0.036678897,4.272727273,6.454545455
5.727272727,5.272727273,2771130.273,1376312.484,10258.69762,9192.665415,1127.518121,9.098476931,8.153009022,0.036284473,0.036284473,5.727272727,5.272727273
2.727272727,2.363636364,2761097.556,1385629.372,10161.61743,9153.14983,1116.848897,9.098471122,8.19551316,0.037391662,0.037391662,2.727272727,2.363636364
3.090909091,2.272727273,2759347.475,1385996.391,10151.23662,9137.565682,1115.70911,9.098461712,8.189917603,0.037294822,0.037294822,3.090909091,2.272727273
2.545454545,6.818181818,2801663.161,1376504.869,10420.23296,9390.063063,1145.274498,9.098458904,8.198962848,0.037186646,0.037186646,2.545454545,6.818181818
3.636363636,2.727272727,2759608.141,1383742.727,10161.58233,9138.304172,1116.850389,9.098427532,8.182209778,0.037072849,0.037072849,3.636363636,2.727272727
5.272727273,5.818181818,2778545.725,1375908.953,10300.51521,9237.633082,1132.120435,9.09842707,8.159585145,0.036396562,0.036396562,5.272727273,5.818181818
3.272727273,6.545454545,2795031.173,1376195.733,10386.49172,9347.75245,1141.571106,9.098418544,8.188497764,0.036965596,0.036965596,3.272727273,6.545454545
1.272727273,2.727272727,2768402.356,1384143.775,10203.74198,9216.148246,1121.485625,9.098415308,8.217803278,0.037789861,0.037789861,1.272727273,2.727272727
1.545454545,6.727272727,2803817.691,1376129.027,10430.91666,9416.896857,1146.458593,9.098380639,8.213900543,0.037475628,0.037475628,1.545454545,6.727272727
5.454545455,5.636363636,2775908.369,1376002.737,10285.80509,9221.456648,1130.510457,9.098372354,8.156896372,0.036349695,0.036349695,5.454545455,5.636363636
3.727272727,2.727272727,2759273.488,1383715.291,10159.93286,9135.298925,1116.67679,9.098364853,8.180790543,0.037045935,0.037045935,3.727272727,2.727272727
5.181818182,5.909090909,2779887.927,1375861.996,10307.86937,9245.708535,1132.938933,9.098345077,8.160818084,0.036420083,0.036420083,5.181818182,5.909090909
5.909090909,4.636363636,2764556.217,1377276.307,10218.54295,9153.479659,1123.124638,9.098316081,8.150012341,0.036262003,0.036262003,5.909090909,4.636363636
4.363636364,6.454545455,2789771.459,1376096.209,10360.02846,9305.769192,1138.67563,9.098314028,8.172449593,0.036652795,0.036652795,4.363636364,6.454545455
3.818181818,2.727272727,2758939.391,1383687.7,10158.28579,9132.297054,1116.503419,9.098302444,8.179372223,0.037019087,0.037019087,3.818181818,2.727272727
1.909090909,2.545454545,2765068.002,1384849.401,10183.80825,9187.1198,1119.309229,9.098297406,8.207847809,0.037614962,0.037614962,1.909090909,2.545454545
3.909090909,2.727272727,2758605.848,1383659.952,10156.6411,9129.298561,1116.330276,9.098240293,8.177954818,0.036992305,0.036992305,3.909090909,2.727272727
3.363636364,6.545454545,2794689.609,1376174.769,10384.68364,9344.584842,1141.394808,9.098239775,8.186987342,0.036938793,0.036938793,3.363636364,6.545454545
5.818181818,4.272727273,2761908.023,1378111.702,10200.29319,9138.393922,1121.129245,9.098231302,8.15106194,0.03630932,0.03630932,5.818181818,4.272727273
5.363636364,3.636363636,2758887.3,1380008.285,10175.22877,9122.883407,1118.376695,9.098212453,8.15725457,0.03648468,0.03648468,5.363636364,3.636363636
2.454545455,6.818181818,2801980.267,1376456.573,10421.64151,9392.859087,1145.462234,9.098197389,8.200060032,0.037212146,0.037212146,2.454545455,6.818181818
5.545454545,5.545454545,2774621.01,1376049.824,10278.44716,9213.348894,1129.723655,9.09819593,8.155400532,0.036326355,0.036326355,5.545454545,5.545454545
4,2.727272727,2758272.856,1383632.05,10154.99879,9126.303428,1116.157361,9.098178401,8.176538315,0.036965588,0.036965588,4,2.727272727
5.909090909,4.818181818,2766176.641,1376926.987,10228.73747,9162.67813,1124.264781,9.098156987,8.149928988,0.03625244,0.03625244,5.909090909,4.818181818
5.727272727,5.363636364,2771987.624,1376140.481,10263.75448,9197.197223,1128.114095,9.098152858,8.152719002,0.036279756,0.036279756,5.727272727,5.363636364
1.454545455,6.727272727,2804137.797,1376079.426,10432.35807,9419.740514,1146.646235,9.098148805,8.21503636,0.037501909,0.037501909,1.454545455,6.727272727
4.454545455,6.454545455,2789436.439,1376073.089,10358.25604,9302.649474,1138.501846,9.098146025,8.170956865,0.036626755,0.036626755,4.454545455,6.454545455
1.545454545,2.636363636,2766890.27,1384475.828,10194.39037,9202.940913,1120.491022,9.09814551,8.213310708,0.037715312,0.037715312,1.545454545,2.636363636
4.090909091,2.727272727,2757940.414,1383603.992,10153.35886,9123.311661,1115.984674,9.098116754,8.175122716,0.036938937,0.036938937,4.090909091,2.727272727
5.909090909,4.909090909,2766980.208,1376752.449,10233.82779,9167.274867,1124.830356,9.098107755,8.149917734,0.036247661,0.036247661,5.909090909,4.909090909
2.090909091,2.454545455,2763800.586,1385132.471,10175.83307,9176.755699,1118.456241,9.098105675,8.20484107,0.037567975,0.037567975,2.090909091,2.454545455
5.909090909,4.545454545,2763802.633,1377453.155,10213.42307,9148.823529,1122.587949,9.098105034,8.149761039,0.036266845,0.036266845,5.909090909,4.545454545
2.636363636,2.363636364,2761408.387,1385587.577,10162.85622,9155.772082,1117.033984,9.098072544,8.196502716,0.037417459,0.037417459,2.636363636,2.363636364
3.454545455,6.545454545,2794348.647,1376153.634,10382.8783,9341.421003,1141.218748,9.098061454,8.185478041,0.036912057,0.036912057,3.454545455,6.545454545
4.181818182,2.727272727,2757608.519,1383575.779,10151.7213,9120.323248,1115.812216,9.098055349,8.173708012,0.03691235,0.03691235,4.181818182,2.727272727
5.909090909,5,2767784.05,1376578.144,10238.91236,9171.865953,1125.39575,9.098054939,8.149902781,0.036242889,0.036242889,5.909090909,5
5.727272727,4.090909091,2760865.933,1378597.552,10192.22584,9132.504264,1120.265555,9.098044468,8.152088782,0.036347153,0.036347153,5.727272727,4.090909091
1.181818182,2.727272727,2768723.906,1384099.758,10205.04012,9218.848159,1121.676159,9.098027124,8.218814395,0.037816782,0.037816782,1.181818182,2.727272727
5.818181818,5.181818182,2769901.017,1376359.896,10251.33281,9184.520538,1126.764615,9.098025156,8.15123267,0.036261314,0.036261314,5.818181818,5.181818182
5.636363636,5.454545455,2773334.841,1376096.407,10271.09196,9205.244783,1128.937251,9.098018468,8.153902948,0.036303061,0.036303061,5.636363636,5.454545455
5.909090909,5.090909091,2768588.164,1376404.071,10243.99122,9176.451411,1125.960963,9.097998563,8.149884156,0.036238124,0.036238124,5.909090909,5.090909091
5.272727273,3.545454545,2758638.358,1380318.559,10172.22212,9121.572927,1118.072751,9.097996632,8.158300005,0.036518093,0.036518093,5.272727273,3.545454545
4.272727273,2.727272727,2757277.17,1383547.411,10150.0861,9117.338176,1115.639986,9.097994183,8.172294192,0.036885827,0.036885827,4.272727273,2.727272727
4.545454545,6.454545455,2789101.99,1376049.805,10356.48627,9299.53337,1138.328301,9.097978381,8.169465138,0.036600777,0.036600777,4.545454545,6.454545455
5.909090909,4.363636364,2762243.709,1377805.86,10203.17853,9139.538877,1121.482569,9.097937683,8.149514871,0.036276502,0.036276502,5.909090909,4.363636364
2.363636364,6.818181818,2802298,1376408.162,10423.05317,9395.659325,1145.65017,9.097937084,8.201159104,0.037237715,0.037237715,2.363636364,6.818181818
3.090909091,6.909090909,2801004.872,1376628.052,10416.80858,9377.591968,1144.964097,9.09793469,8.190293469,0.037030427,0.037030427,3.090909091,6.909090909
1.363636364,6.727272727,2804458.541,1376029.706,10433.80271,9422.588557,1146.834063,9.097918387,8.216174301,0.037528263,0.037528263,1.363636364,6.727272727
5.454545455,3.727272727,2759235.511,1379701.447,10178.1962,9124.095157,1118.73989,9.097911221,8.155689486,0.036451439,0.036451439,5.454545455,3.727272727
1.818181818,2.545454545,2765384.785,1384806.396,10185.07922,9189.784502,1119.498253,9.097896486,8.208842199,0.037641382,0.037641382,1.818181818,2.545454545
5.545454545,3.818181818,2759526.741,1379392.845,10181.16512,9125.344826,1119.068562,9.097892174,8.154410849,0.036418228,0.036418228,5.545454545,3.818181818
5.909090909,4.454545455,2763049.197,1377630.242,10208.29728,9144.161621,1122.051018,9.097890489,8.149506106,0.036271694,0.036271694,5.909090909,4.454545455
3.545454545,6.545454545,2794008.286,1376132.327,10381.07571,9338.260931,1141.04293,9.097883559,8.183969845,0.036885386,0.036885386,3.545454545,6.545454545
5.636363636,3.909090909,2759817.957,1379084.374,10184.12078,9126.58267,1119.396904,9.097863983,8.153124808,0.036385098,0.036385098,5.636363636,3.909090909
5.727272727,4,2760109.135,1378776.029,10187.06325,9127.808767,1119.724903,9.09782681,8.151831525,0.036352049,0.036352049,5.727272727,4
4.636363636,6.454545455,2788768.111,1376026.356,10354.71914,9296.420871,1138.154995,9.097811092,8.167974405,0.036574861,0.036574861,4.636363636,6.454545455
5.181818182,3.454545455,2758389.262,1380628.971,10169.2019,9120.250416,1117.768395,9.097771911,8.159338249,0.03655159,0.03655159,5.181818182,3.454545455
5.818181818,4.181818182,2761201.644,1378291.197,10195.1339,9133.670368,1120.619498,9.09776594,8.150554569,0.03631424,0.03631424,5.818181818,4.181818182
6,4.727272727,2764939.029,1376973.275,10221.37493,9154.544481,1123.504792,9.097758192,8.148202434,0.036229352,0.036229352,6,4.727272727
1.454545455,2.636363636,2767209.729,1384432.267,10195.67626,9205.625122,1120.680897,9.097751456,8.214314306,0.037742018,0.037742018,1.454545455,2.636363636
2.545454545,2.363636364,2761719.783,1385545.691,10164.09757,9158.397883,1117.214337,9.097714938,8.197529853,0.037443324,0.037443324,2.545454545,2.363636364
3.636363636,6.545454545,2793668.524,1376110.852,10379.27587,9335.104573,1140.867351,9.097706104,8.182462721,0.036858782,0.036858782,3.636363636,6.545454545
5.818181818,5.272727273,2770757.851,1376187.811,10256.3916,9189.05429,1127.360622,9.097702545,8.150944882,0.036256599,0.036256599,5.818181818,5.272727273
