DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
2,2.454545455,2764115.814,1385089.803,10177.0949,9179.409109,1118.644718,9.097700757,8.205830645,0.037594259,0.037594259,2,2.454545455
1.272727273,6.727272727,2804779.928,1375979.867,10435.25057,9425.441004,1147.022075,9.097689392,8.217314388,0.037554691,0.037554691,1.272727273,6.727272727
2.272727273,6.818181818,2802616.364,1376359.636,10424.46795,9398.4638,1145.838307,9.097677999,8.202260078,0.037263353,0.037263353,2.272727273,6.818181818
3,6.909090909,2801318.131,1376580.315,10418.20171,9380.366273,1145.150492,9.097670383,8.191383003,0.037055517,0.037055517,3,6.909090909
4.727272727,6.454545455,2788434.798,1376002.743,10352.95464,9293.311964,1137.981929,9.097644149,8.166484656,0.036549006,0.036549006,4.727272727,6.454545455
1.090909091,2.727272727,2769046.087,1384055.639,10206.34113,9221.552043,1121.866874,9.09764016,8.219827375,0.037843781,0.037843781,1.090909091,2.727272727
5.363636364,5.818181818,2778174.545,1375787.465,10298.18182,9233.987284,1131.963493,9.097627162,8.157495663,0.036368463,0.036368463,5.363636364,5.818181818
5.545454545,5.636363636,2775534.39,1375879.959,10283.48181,9217.825244,1130.351954,9.097592808,8.154827537,0.036321688,0.036321688,5.545454545,5.636363636
6,4.636363636,2764185.458,1377149.738,10216.26468,9149.897745,1122.968465,9.097552601,8.147956093,0.036234178,0.036234178,6,4.636363636
5.272727273,5.909090909,2779516.237,1375741.094,10305.53137,9242.057137,1132.781637,9.097544509,8.158727889,0.036391937,0.036391937,5.272727273,5.909090909
5.090909091,3.363636364,2758140.033,1380939.525,10166.16805,9118.915784,1117.463637,9.097538131,8.160369144,0.03658517,0.03658517,5.090909091,3.363636364
3.727272727,6.545454545,2793329.355,1376089.208,10377.47873,9331.951935,1140.692013,9.097529053,8.180956675,0.036832242,0.036832242,3.727272727,6.545454545
1.727272727,2.545454545,2765702.177,1384763.286,10186.35297,9192.453162,1119.687464,9.097496673,8.209838425,0.037667876,0.037667876,1.727272727,2.545454545
5.454545455,3.636363636,2758515.962,1379882.624,10172.9875,9119.331542,1118.220212,9.097481326,8.155219733,0.036456424,0.036456424,5.454545455,3.636363636
5.909090909,4.272727273,2761537.482,1377984.961,10198.02914,9134.824927,1120.973258,9.097477628,8.149012351,0.036281406,0.036281406,5.909090909,4.272727273
4.818181818,6.454545455,2788102.051,1375978.967,10351.19276,9290.206639,1137.809103,9.097477546,8.164995883,0.036523212,0.036523212,4.818181818,6.454545455
4.363636364,2.727272727,2757036.01,1383521.986,10148.42869,9114.276737,1115.52186,9.097471823,8.170415179,0.036859455,0.036859455,4.363636364,2.727272727
1.181818182,6.727272727,2805101.958,1375929.906,10436.70165,9428.297889,1147.210272,9.097461822,8.218456651,0.037581192,0.037581192,1.181818182,6.727272727
3,2.636363636,2761418.729,1384127.65,10167.77883,9154.360415,1117.650292,9.097460004,8.190719834,0.037268709,0.037268709,3,2.636363636
4.454545455,2.727272727,2756701.78,1383493.171,10146.79933,9111.301901,1115.347711,9.097431437,8.169023712,0.036833057,0.036833057,4.454545455,2.727272727
2.181818182,6.818181818,2802935.363,1376310.994,10425.88587,9401.272529,1146.026644,9.097420145,8.203362968,0.03728906,0.03728906,2.181818182,6.818181818
5.636363636,5.545454545,2774247.58,1375926.462,10276.12845,9209.723027,1129.565537,9.09741676,8.153332167,0.036298396,0.036298396,5.636363636,5.545454545
2.909090909,6.909090909,2801632,1376532.466,10419.59788,9383.144678,1145.337082,9.097407255,8.192474358,0.037080673,0.037080673,2.909090909,6.909090909
2.454545455,2.363636364,2762031.756,1385503.711,10165.34156,9161.027305,1117.390719,9.097392161,8.198589046,0.037469259,0.037469259,2.454545455,2.363636364
4.545454545,2.727272727,2756368.105,1383464.204,10145.17231,9108.330363,1115.1738,9.097391195,8.16763303,0.036806722,0.036806722,4.545454545,2.727272727
6,4.818181818,2765805.638,1376800.715,10226.45176,9159.088895,1124.108418,9.097389182,8.14786968,0.036224632,0.036224632,6,4.818181818
5.818181818,5.363636364,2771615.097,1376015.956,10261.4448,9193.582475,1127.956513,9.097376256,8.150653302,0.03625189,0.03625189,5.818181818,5.363636364
1.363636364,2.636363636,2767529.807,1384388.602,10196.96499,9208.313313,1120.870955,9.097358571,8.215319766,0.037768799,0.037768799,1.363636364,2.636363636
3.818181818,6.545454545,2792990.778,1376067.397,10375.6843,9328.802962,1140.516913,9.097352427,8.179451665,0.036805767,0.036805767,3.818181818,6.545454545
4.636363636,2.727272727,2756034.982,1383435.084,10143.54762,9105.362117,1115.000126,9.097351092,8.166243125,0.03678045,0.03678045,4.636363636,2.727272727
6,4.545454545,2763432.036,1377326.437,10211.14856,9145.245281,1122.431898,9.097343521,8.14770615,0.036239012,0.036239012,6,4.545454545
6,4.909090909,2766609.072,1376626.325,10231.53837,9163.682,1124.673891,9.097337869,8.147856972,0.036219862,0.036219862,6,4.909090909
3.181818182,2.636363636,2760742.551,1384074.54,10164.45618,9148.312853,1117.300421,9.09733496,8.187872016,0.037213982,0.037213982,3.181818182,2.636363636
4.909090909,6.454545455,2787769.865,1375955.028,10349.4335,9287.104883,1137.636516,9.097311275,8.163508076,0.036497479,0.036497479,4.909090909,6.454545455
4.727272727,2.727272727,2755702.41,1383405.812,10141.92525,9102.397153,1114.826691,9.097311122,8.16485399,0.036754241,0.036754241,4.727272727,2.727272727
5.818181818,4.090909091,2760495.304,1378470.935,10189.96852,9128.940925,1120.109456,9.09729711,8.150043619,0.036319166,0.036319166,5.818181818,4.090909091
1.909090909,2.454545455,2764431.643,1385047.033,10178.35949,9182.06642,1118.833382,9.097296932,8.206822008,0.037620617,0.037620617,1.909090909,2.454545455
6,5,2767412.776,1376452.168,10236.61923,9168.269436,1125.23918,9.097282972,8.147840565,0.036215099,0.036215099,6,5
3.272727273,2.636363636,2760405.321,1384047.745,10162.79852,9145.29428,1117.125828,9.097272893,8.18644959,0.037186721,0.037186721,3.272727273,2.636363636
4.818181818,2.727272727,2755370.386,1383376.388,10140.3052,9099.435454,1114.653492,9.09727128,8.163465615,0.036728094,0.036728094,4.818181818,2.727272727
5.363636364,3.545454545,2758266.78,1380193.17,10169.98397,9118.023095,1117.916112,9.097269337,8.156267715,0.036489771,0.036489771,5.363636364,3.545454545
1,2.727272727,2769368.896,1384011.412,10207.64498,9224.259989,1122.057771,9.097254388,8.220842299,0.037870856,0.037870856,1,2.727272727
5.454545455,5.727272727,2776925.112,1375836.258,10290.81336,9225.843955,1131.19999,9.097253751,8.155802717,0.036345116,0.036345116,5.454545455,5.727272727
5.909090909,5.181818182,2769529.169,1376234.646,10249.03145,9180.914882,1126.607618,9.097250264,8.149168115,0.036233486,0.036233486,5.909090909,5.181818182
5.727272727,5.454545455,2772961.96,1375972.466,10268.77784,9201.62442,1128.779519,9.097239683,8.151835023,0.036275148,0.036275148,5.727272727,5.454545455
1.090909091,6.727272727,2805424.636,1375879.83,10438.156,9431.15912,1147.398651,9.097235731,8.21960102,0.037607768,0.037607768,1.090909091,6.727272727
4.909090909,2.727272727,2755038.907,1383346.816,10138.68747,9096.476995,1114.48053,9.097231572,8.162077979,0.03670201,0.03670201,4.909090909,2.727272727
6,5.090909091,2768216.733,1376278.241,10241.6944,9172.851287,1125.804276,9.097224641,8.147820611,0.036210342,0.036210342,6,5.090909091
3.363636364,2.636363636,2760068.658,1384020.791,10161.14328,9142.27915,1116.951464,9.097211119,8.18502813,0.037159529,0.037159529,3.363636364,2.636363636
5,2.727272727,2754707.97,1383317.089,10137.07201,9093.521812,1114.307807,9.097191951,8.160691111,0.036675987,0.036675987,5,2.727272727
6,4.363636364,2761873.44,1377678.843,10200.9115,9135.967955,1121.326765,9.097180077,8.147462669,0.036248651,0.036248651,6,4.363636364
5.545454545,3.727272727,2758864.353,1379575.503,10175.95189,9120.541427,1118.583535,9.097176545,8.153652495,0.036423249,0.036423249,5.545454545,3.727272727
3.909090909,6.545454545,2792652.791,1376045.418,10373.89258,9325.65768,1140.342053,9.097176194,8.177947711,0.036779356,0.036779356,3.909090909,6.545454545
2.090909091,6.818181818,2803254.999,1376262.236,10427.30694,9404.085528,1146.21518,9.097163533,8.204467791,0.037314836,0.037314836,2.090909091,6.818181818
5.636363636,3.818181818,2759155.839,1379266.629,10178.91777,9121.789099,1118.912376,9.097153613,8.152371261,0.036390103,0.036390103,5.636363636,3.818181818
3.454545455,2.636363636,2759732.559,1383993.679,10159.49044,9139.267445,1116.777327,9.097149626,8.183607625,0.037132405,0.037132405,3.454545455,2.636363636
5,6.454545455,2787438.239,1375930.927,10347.67684,9284.006683,1137.464168,9.09714533,8.162021225,0.036471807,0.036471807,5,6.454545455
2.818181818,6.909090909,2801946.482,1376484.505,10420.99711,9385.927211,1145.52387,9.097145315,8.19356755,0.037105896,0.037105896,2.818181818,6.909090909
6,4.454545455,2762678.763,1377503.374,10206.02652,9140.58705,1121.89509,9.097130928,8.147452581,0.036243852,0.036243852,6,4.454545455
5.727272727,3.909090909,2759447.309,1378957.883,10181.87037,9123.024963,1119.240888,9.097121528,8.151082633,0.036357038,0.036357038,5.727272727,3.909090909
1.636363636,2.545454545,2766020.18,1384720.073,10187.62953,9195.125755,1119.876859,9.097097993,8.210836467,0.037694444,0.037694444,1.636363636,2.545454545
2.363636364,2.363636364,2762344.303,1385461.641,10166.58817,9163.660311,1117.564196,9.097095455,8.199672417,0.037495262,0.037495262,2.363636364,2.363636364
3.545454545,2.636363636,2759397.023,1383966.412,10157.84001,9136.259114,1116.603416,9.097088428,8.182188039,0.037105347,0.037105347,3.545454545,2.636363636
5.818181818,4,2759738.74,1378649.264,10184.8098,9124.249085,1119.569057,9.097080468,8.149786766,0.036324053,0.036324053,5.818181818,4
5.272727273,3.454545455,2758017.443,1380503.856,10166.96688,9116.702607,1117.6116,9.09704846,8.157308504,0.036523202,0.036523202,5.272727273,3.454545455
3.636363636,2.636363636,2759062.045,1383938.988,10156.19197,9133.254178,1116.429732,9.097027491,8.180769387,0.037078357,0.037078357,3.636363636,2.636363636
5.909090909,4.181818182,2760831.289,1378164.305,10192.87366,9130.105087,1120.463651,9.097014127,8.148506272,0.036286317,0.036286317,5.909090909,4.181818182
1,6.727272727,2805747.964,1375829.632,10439.61359,9434.024809,1147.587212,9.097011085,8.220747591,0.037634418,0.037634418,1,6.727272727
4,6.545454545,2792315.39,1376023.272,10372.10354,9322.516073,1140.167433,9.097000357,8.176444798,0.036753009,0.036753009,4,6.545454545
6.090909091,4.727272727,2764568.567,1376846.427,10219.09375,9150.960693,1123.348819,9.096990695,8.14614351,0.03620159,0.03620159,6.090909091,4.727272727
5.181818182,6,2780955.434,1375697.307,10312.86081,9250.049218,1133.657471,9.096981293,8.159474491,0.036415541,0.036415541,5.181818182,6
5.090909091,6.454545455,2787107.171,1375906.663,10345.92279,9280.912028,1137.29206,9.096979701,8.160535322,0.036446194,0.036446194,5.090909091,6.454545455
1.272727273,2.636363636,2767850.507,1384344.831,10198.25654,9211.005498,1121.061197,9.096966853,8.216327107,0.037795655,0.037795655,1.272727273,2.636363636
3.727272727,2.636363636,2758727.624,1383911.406,10154.5463,9130.252626,1116.256276,9.096966815,8.179351659,0.037051433,0.037051433,3.727272727,2.636363636
5.090909091,3.272727273,2757447.252,1381123.271,10160.91068,9114.087859,1116.958654,9.096944314,8.159736104,0.036590245,0.036590245,5.090909091,3.272727273
5.909090909,5.272727273,2770385.898,1376062.708,10254.08658,9185.445015,1127.203544,9.096925424,8.148878756,0.036228779,0.036228779,5.909090909,5.272727273
2,6.818181818,2803575.276,1376213.36,10428.73116,9406.902812,1146.403916,9.096908174,8.20557456,0.037340683,0.037340683,2,6.818181818
3.818181818,2.636363636,2758393.759,1383883.669,10152.90302,9127.254442,1116.083048,9.096906403,8.177934842,0.037024576,0.037024576,3.818181818,2.636363636
1.818181818,2.454545455,2764748.078,1385004.161,10179.62685,9184.727642,1119.022231,9.096894213,8.207815171,0.037647047,0.037647047,1.818181818,2.454545455
2.727272727,6.909090909,2802261.581,1376436.431,10422.39941,9388.713884,1145.710855,9.096884575,8.194662588,0.037131185,0.037131185,2.727272727,6.909090909
3.909090909,2.636363636,2758060.449,1383855.776,10151.26214,9124.259643,1115.910048,9.09684625,8.176518939,0.036997784,0.036997784,3.909090909,2.636363636
4.090909091,6.545454545,2791978.575,1376000.959,10370.3172,9319.378129,1139.993052,9.09682491,8.174942917,0.036726726,0.036726726,4.090909091,6.545454545
3.181818182,6.636363636,2796534.6,1376050.585,10393.29423,9355.211933,1142.519084,9.09682331,8.188232536,0.03698779,0.03698779,3.181818182,6.636363636
5.181818182,3.363636364,2757767.971,1380814.684,10163.93617,9115.370009,1117.306686,9.09681853,8.15834195,0.036556715,0.036556715,5.181818182,3.363636364
2.272727273,2.363636364,2762657.426,1385419.479,10167.83738,9166.296896,1117.736102,9.096813966,8.200770184,0.037521336,0.037521336,2.272727273,2.363636364
5.636363636,5.636363636,2775160.89,1375756.743,10281.15947,9214.195765,1130.193781,9.096811229,8.15275745,0.036293737,0.036293737,5.636363636,5.636363636
6.090909091,4.636363636,2763815.157,1377022.741,10213.98725,9146.317615,1122.812614,9.096787054,8.145898525,0.036206408,0.036206408,6.090909091,4.636363636
4,2.636363636,2757727.688,1383827.729,10149.62361,9121.268186,1115.737275,9.096786346,8.175103931,0.036971058,0.036971058,4,2.636363636
5.545454545,3.636363636,2758145.092,1379756.53,10170.74708,9115.781516,1118.064058,9.096748085,8.153183576,0.036428225,0.036428225,5.545454545,3.636363636
5.363636364,5.909090909,2779145.023,1375619.752,10303.19438,9238.407738,1132.624665,9.096742021,8.156636552,0.036363847,0.036363847,5.363636364,5.909090909
4.090909091,2.636363636,2757395.476,1383799.526,10147.98745,9118.280083,1115.564731,9.096726681,8.173689821,0.036944397,0.036944397,4.090909091,2.636363636
6,4.272727273,2761167.397,1377857.794,10195.76591,9131.257702,1120.817593,9.096721874,8.146961434,0.036253546,0.036253546,6,4.272727273
1.545454545,2.545454545,2766338.797,1384676.757,10188.90889,9197.802291,1120.06644,9.096700456,8.211836338,0.037721085,0.037721085,1.545454545,2.545454545
4.181818182,2.636363636,2757063.807,1383771.17,10146.3536,9115.295281,1115.39241,9.096667241,8.172276588,0.036917801,0.036917801,4.181818182,2.636363636
1.909090909,6.818181818,2803896.201,1376164.369,10430.15858,9409.724389,1146.592855,9.096654082,8.20668326,0.037366601,0.037366601,1.909090909,6.818181818
4.181818182,6.545454545,2791642.344,1375978.479,10368.53353,9316.243843,1139.818912,9.096649844,8.173442063,0.036700506,0.036700506,4.181818182,6.545454545
3.272727273,6.636363636,2796192.524,1376029.927,10391.48012,9352.037119,1142.342656,9.096640193,8.18671794,0.036960929,0.036960929,3.272727273,6.636363636
5.727272727,5.545454545,2773874.626,1375802.665,10273.81068,9206.099061,1129.407748,9.096635553,8.151262532,0.036270491,0.036270491,5.727272727,5.545454545
2.636363636,6.909090909,2802577.302,1376388.242,10423.80496,9391.50473,1145.898217,9.096623774,8.195758223,0.037156542,0.037156542,2.636363636,6.909090909
6.090909091,4.818181818,2765435.096,1376674.016,10224.1669,9155.501453,1123.952377,9.096619315,8.145809056,0.036196878,0.036196878,6.090909091,4.818181818
1.727272727,6.818181818,2804445.612,1376062.89,10433.04653,9415.461188,1146.915653,9.096611864,8.209375438,0.037418559,0.037418559,1.727272727,6.818181818
4.272727273,2.636363636,2756732.687,1383742.658,10144.72215,9112.313862,1115.220322,9.096608044,8.170864251,0.036891269,0.036891269,4.272727273,2.636363636
5.909090909,5.363636364,2771243.039,1375890.999,10259.13612,9189.969586,1127.799354,9.096596907,8.148585606,0.036224079,0.036224079,5.909090909,5.363636364
3.363636364,7,2801302.048,1376606.982,10417.59605,9373.495997,1145.219212,9.096595605,8.184892377,0.036950947,0.036950947,3.363636364,7
6.090909091,4.545454545,2763061.896,1377199.292,10208.87488,9141.66881,1122.27617,9.096579926,8.145649937,0.036211233,0.036211233,6.090909091,4.545454545
1.181818182,2.636363636,2768171.833,1384300.956,10199.55094,9213.701697,1121.251621,9.096576315,8.217336345,0.037822588,0.037822588,1.181818182,2.636363636
6.090909091,4.909090909,2766238.394,1376499.773,10229.24981,9160.090919,1124.517746,9.096565927,8.145794899,0.036192117,0.036192117,6.090909091,4.909090909
5.909090909,4.090909091,2760125.134,1378343.892,10187.71209,9125.379357,1119.953749,9.096547156,8.147996615,0.036291234,0.036291234,5.909090909,4.090909091
5.454545455,3.545454545,2757895.668,1380067.353,10167.74666,9114.475055,1117.759799,9.096539945,8.154234091,0.036461507,0.036461507,5.454545455,3.545454545
2.181818182,2.363636364,2762971.125,1385377.228,10169.0892,9168.937034,1117.907974,9.096535167,8.201871035,0.037547479,0.037547479,2.181818182,2.363636364
6.090909091,5,2767041.964,1376325.764,10234.32697,9164.674723,1125.082932,9.096508957,8.145777044,0.036187362,0.036187362,6.090909091,5
1.727272727,2.454545455,2765065.119,1384961.184,10180.89699,9187.392807,1119.211265,9.0964926,8.208810161,0.03767355,0.03767355,1.727272727,2.454545455
4.272727273,6.545454545,2791306.692,1375955.833,10366.75254,9313.113208,1139.645013,9.096475152,8.171942229,0.03667435,0.03667435,4.272727273,6.545454545
6,5.181818182,2769157.786,1376108.966,10246.73099,9177.311058,1126.450946,9.09647333,8.147102268,0.036205712,0.036205712,6,5.181818182
5.545454545,5.727272727,2776551.358,1375713.633,10288.48644,9222.20875,1131.041613,9.096470294,8.153730722,0.036317118,0.036317118,5.545454545,5.727272727
5.818181818,5.454545455,2772589.549,1375848.091,10266.46451,9198.00594,1128.621992,9.096459738,8.149766713,0.03624729,0.03624729,5.818181818,5.454545455
3.363636364,6.636363636,2795851.052,1376009.096,10389.66878,9348.866107,1142.166468,9.096457537,8.185204493,0.036934134,0.036934134,3.363636364,6.636363636
6.090909091,5.090909091,2767845.787,1376151.985,10239.39846,9169.252953,1125.647927,9.096448553,8.14575564,0.036182614,0.036182614,6.090909091,5.090909091
5.636363636,3.727272727,2758493.658,1379449.135,10173.70845,9116.989465,1118.427503,9.096439792,8.151614152,0.036395115,0.036395115,5.636363636,3.727272727
6.090909091,4.363636364,2761503.626,1377551.4,10198.64531,9132.398796,1121.171281,9.096420393,8.145409136,0.036220855,0.036220855,6.090909091,4.363636364
5.727272727,3.818181818,2758785.397,1379139.985,10176.67124,9118.235151,1118.756514,9.096412943,8.15033033,0.036362034,0.036362034,5.727272727,3.818181818
1.818181818,6.818181818,2804217.762,1376115.258,10431.58911,9412.550303,1146.781987,9.096401258,8.207793992,0.037392589,0.037392589,1.818181818,6.818181818
2.818181818,2.272727273,2760274.197,1385872.244,10154.91883,9145.389468,1116.367968,9.096390364,8.192092331,0.037371631,0.037371631,2.818181818,2.272727273
1.636363636,6.818181818,2804763.966,1376013.392,10434.48469,9418.299672,1147.102531,9.096383634,8.210512499,0.037444686,0.037444686,1.636363636,6.818181818
5.818181818,3.909090909,2759077.119,1378830.965,10179.62079,9119.469028,1119.085195,9.096376965,8.149039112,0.036329033,0.036329033,5.818181818,3.909090909
6.090909091,4.454545455,2762308.785,1377376.081,10203.75661,9137.014244,1121.739485,9.096369295,8.145397722,0.036216064,0.036216064,6.090909091,4.454545455
2.545454545,6.909090909,2802893.642,1376339.94,10425.2134,9394.299765,1146.085567,9.096365662,8.196857226,0.037181966,0.037181966,2.545454545,6.909090909
5.454545455,5.818181818,2777896.616,1375668.522,10295.82729,9230.264831,1131.862147,9.096361531,8.154937291,0.036340503,0.036340503,5.454545455,5.818181818
5.909090909,4,2759368.801,1378522.072,10182.55708,9120.69117,1119.413431,9.09633277,8.147741412,0.036296113,0.036296113,5.909090909,4
3.090909091,2.181818182,2758834.696,1386197.453,10145.7777,9132.427547,1115.370799,9.096327165,8.187795087,0.0373005,0.0373005,3.090909091,2.181818182
5.363636364,3.454545455,2757646.09,1380378.311,10164.73269,9113.156601,1117.45513,9.0963229,8.155277431,0.03649487,0.03649487,5.363636364,3.454545455
1.454545455,2.545454545,2766658.03,1384633.336,10190.19106,9200.482817,1120.256205,9.096304056,8.212838079,0.037747801,0.037747801,1.454545455,2.545454545
4.363636364,6.545454545,2790971.62,1375933.022,10364.97422,9309.986212,1139.471354,9.096300829,8.170443406,0.036648256,0.036648256,4.363636364,6.545454545
3.454545455,6.636363636,2795510.185,1375988.093,10387.86021,9345.698887,1141.990522,9.096275329,8.183692167,0.036907406,0.036907406,3.454545455,6.636363636
6,4.181818182,2760461.39,1378036.987,10190.61424,9126.541569,1120.308126,9.096260227,8.14645664,0.036258448,0.036258448,6,4.181818182
2.090909091,2.363636364,2763285.403,1385334.884,10170.34363,9171.580801,1118.081503,9.096245311,8.202962645,0.037573692,0.037573692,2.090909091,2.363636364
5.181818182,3.272727273,2757075.511,1380998.277,10158.68271,9110.545809,1116.801926,9.096225996,8.157709614,0.036561781,0.036561781,5.181818182,3.272727273
6.181818182,4.727272727,2764198.56,1376719.153,10216.81343,9147.378677,1123.193167,9.096221133,8.144083264,0.036173882,0.036173882,6.181818182,4.727272727
1.090909091,2.636363636,2768493.785,1384256.975,10200.84818,9216.401919,1121.442228,9.096186965,8.21834749,0.037849596,0.037849596,1.090909091,2.636363636
5.272727273,6,2780584.071,1375576.561,10310.51919,9246.393966,1133.500365,9.096176327,8.157380669,0.036387403,0.036387403,5.272727273,6
1.545454545,6.818181818,2805082.951,1375963.776,10435.92604,9421.142525,1147.289595,9.096156791,8.211651675,0.037470886,0.037470886,1.545454545,6.818181818
6,5.272727273,2770014.411,1375937.175,10251.78246,9181.837581,1127.046791,9.096146267,8.146811345,0.036201014,0.036201014,6,5.272727273
4.454545455,6.545454545,2790637.124,1375910.045,10363.19856,9306.862846,1139.297936,9.096126866,8.168945587,0.036622224,0.036622224,4.454545455,6.545454545
2.454545455,6.909090909,2803210.607,1376291.523,10426.62495,9397.099006,1146.273119,9.096108754,8.197958104,0.037207458,0.037207458,2.454545455,6.909090909
2.909090909,2.545454545,2761209.408,1384351.69,10164.01557,9152.302747,1117.403294,9.096103106,8.190688892,0.03730177,0.03730177,2.909090909,2.545454545
5.272727273,3.363636364,2757396.378,1380689.412,10161.70512,9111.82604,1117.15006,9.096096823,8.156313429,0.036528317,0.036528317,5.272727273,3.363636364
3.545454545,6.636363636,2795169.92,1375966.918,10386.05439,9342.535438,1141.814816,9.096093556,8.182180954,0.036880744,0.036880744,3.545454545,6.636363636
4.363636364,2.636363636,2756490.581,1383717.054,10143.06871,9109.25699,1115.101645,9.096093401,8.168992515,0.036864887,0.036864887,4.363636364,2.636363636
1.636363636,2.454545455,2765382.77,1384918.104,10182.16992,9190.061916,1119.400485,9.096092108,8.209806982,0.037700127,0.037700127,1.636363636,2.454545455
4.454545455,2.636363636,2756156.579,1383688.095,10141.4431,9106.285797,1114.927637,9.096055,8.16760254,0.036838479,0.036838479,4.454545455,2.636363636
3,2.545454545,2760870.69,1384325.229,10162.35442,9149.277467,1117.228157,9.096042159,8.189265018,0.037274293,0.037274293,3,2.545454545
5.727272727,5.636363636,2774787.866,1375633.094,10278.83809,9210.56819,1130.035935,9.096027624,8.150686098,0.036265841,0.036265841,5.727272727,5.636363636
6.181818182,4.636363636,2763445.311,1376895.319,10211.71066,9142.739251,1122.657084,9.096019437,8.143839627,0.036178691,0.036178691,6.181818182,4.636363636
4.545454545,2.636363636,2755823.131,1383658.984,10139.81982,9103.317895,1114.753866,9.096016737,8.166213345,0.036812135,0.036812135,4.545454545,2.636363636
5.636363636,3.636363636,2757774.677,1379630.01,10168.50744,9112.233225,1117.908224,9.096012733,8.151146066,0.036400082,0.036400082,5.636363636,3.636363636
4.636363636,2.636363636,2755490.235,1383629.721,10138.19886,9100.353272,1114.580332,9.095978607,8.164824921,0.036785854,0.036785854,4.636363636,2.636363636
6.090909091,4.272727273,2760797.767,1377730.201,10193.50351,9127.692232,1120.662248,9.095964036,8.144909179,0.036225742,0.036225742,6.090909091,4.272727273
4.545454545,6.545454545,2790303.202,1375886.902,10361.42556,9303.743101,1139.124759,9.095953256,8.167448763,0.036596254,0.036596254,4.545454545,6.545454545
4.727272727,2.636363636,2755157.888,1383600.306,10136.58021,9097.39192,1114.407036,9.095940605,8.163437261,0.036759635,0.036759635,4.727272727,2.636363636
5.454545455,5.909090909,2778774.276,1375497.972,10300.85838,9234.760307,1132.468012,9.095937609,8.154544069,0.036335813,0.036335813,5.454545455,5.909090909
1.454545455,6.818181818,2805402.575,1375914.039,10437.3706,9423.989765,1147.476845,9.095931342,8.212792966,0.037497158,0.037497158,1.454545455,6.818181818
2,2.363636364,2763600.263,1385292.452,10171.60068,9174.228084,1118.258471,9.095929915,8.204031825,0.037599976,0.037599976,2,2.363636364
3.181818182,2.545454545,2760194.986,1384271.822,10159.03951,9143.237435,1116.878575,9.095921202,8.186420294,0.037219546,0.037219546,3.181818182,2.545454545
3.636363636,6.636363636,2794830.253,1375945.575,10384.25132,9339.375709,1141.639349,9.09591223,8.180670817,0.036854148,0.036854148,3.636363636,6.636363636
1.363636364,2.545454545,2766977.882,1384589.81,10191.47604,9203.167335,1120.446154,9.095908806,8.213841695,0.037774592,0.037774592,1.363636364,2.545454545
4.818181818,2.636363636,2754826.089,1383570.74,10134.96386,9094.433825,1114.233977,9.095902725,8.162050357,0.036733479,0.036733479,4.818181818,2.636363636
4.909090909,2.636363636,2754494.833,1383541.022,10133.34981,9091.478995,1114.061155,9.095864946,8.160664211,0.036707386,0.036707386,4.909090909,2.636363636
3.272727273,2.545454545,2759857.991,1384244.879,10157.3857,9140.22261,1116.704126,9.095861169,8.184999405,0.037192276,0.037192276,3.272727273,2.545454545
5.818181818,5.545454545,2773502.145,1375678.439,10271.49373,9202.476969,1129.25016,9.095853246,8.149192531,0.036242642,0.036242642,5.818181818,5.545454545
2.363636364,6.909090909,2803528.202,1376242.99,10428.03962,9399.902473,1146.460871,9.09585306,8.199060876,0.037233018,0.037233018,2.363636364,6.909090909
6.181818182,4.818181818,2765065.011,1376546.89,10221.8829,9151.915788,1123.796659,9.095847382,8.143747107,0.036169179,0.036169179,6.181818182,4.818181818
5,2.636363636,2754164.122,1383511.157,10131.73806,9088.527364,1113.888569,9.095827305,8.159278778,0.036681354,0.036681354,5,2.636363636
6,5.363636364,2770871.448,1375765.612,10256.82834,9186.358541,1127.64252,9.095815529,8.14651663,0.036196322,0.036196322,6,5.363636364
6.181818182,4.545454545,2762692.211,1377071.721,10206.60202,9138.094099,1122.120762,9.095814254,8.14359239,0.036183508,0.036183508,6.181818182,4.545454545
3.090909091,7,2802237.764,1376464.077,10421.76613,9381.803989,1145.776664,9.095809385,8.188161171,0.037025802,0.037025802,3.090909091,7
5.545454545,3.545454545,2757525.017,1379941.103,10165.51014,9110.928816,1117.60381,9.095808412,8.152199138,0.036433298,0.036433298,5.545454545,3.545454545
3.363636364,2.545454545,2759521.566,1384217.776,10155.73434,9137.211252,1116.529908,9.095801433,8.183579486,0.037165074,0.037165074,3.363636364,2.545454545
1,2.636363636,2768816.367,1384212.889,10202.14826,9219.106165,1121.633016,9.095798815,8.21936055,0.037876681,0.037876681,1,2.636363636
5.181818182,6.090909091,2781986.807,1375531.65,10317.85588,9254.415869,1134.354066,9.095798379,8.158313303,0.036410973,0.036410973,5.181818182,6.090909091
2.727272727,2.272727273,2760584.233,1385830.676,10156.15136,9148.004566,1116.576198,9.095797831,8.19290666,0.037397369,0.037397369,2.727272727,2.272727273
6,4.090909091,2759755.42,1378216.423,10185.45649,9121.819542,1119.798364,9.095795114,8.145948268,0.036263357,0.036263357,6,4.090909091
6.181818182,4.909090909,2765868.175,1376372.795,10226.96211,9156.501626,1124.361924,9.095791926,8.143731508,0.036164426,0.036164426,6.181818182,4.909090909
4.636363636,6.545454545,2789969.852,1375863.596,10359.6552,9300.626965,1138.951822,9.095779993,8.165952927,0.036570346,0.036570346,4.636363636,6.545454545
5.090909091,3.181818182,2756865.762,1381311.013,10155.61706,9109.155498,1116.520213,9.095775381,8.158522698,0.036595431,0.036595431,5.090909091,3.181818182
3.454545455,2.545454545,2759185.702,1384190.517,10154.08534,9134.203269,1116.355914,9.095741968,8.182160503,0.037137939,0.037137939,3.454545455,2.545454545
6.181818182,5,2766671.609,1376198.933,10232.03557,9161.081801,1124.927007,9.095732887,8.143712211,0.03615968,0.03615968,6.181818182,5
3.727272727,6.636363636,2794491.181,1375924.063,10382.45097,9336.219702,1141.464123,9.095731321,8.17916176,0.036827616,0.036827616,3.727272727,6.636363636
1.363636364,6.818181818,2805722.842,1375864.184,10438.8184,9426.841401,1147.664283,9.0957073,8.213936376,0.037523503,0.037523503,1.363636364,6.818181818
5.727272727,3.727272727,2758123.423,1379322.337,10171.4658,9113.439283,1118.271797,9.09570091,8.149574465,0.036367037,0.036367037,5.727272727,3.727272727
6.090909091,5.181818182,2768786.866,1375982.858,10244.4314,9173.709051,1126.294597,9.095694349,8.145035121,0.036177992,0.036177992,6.090909091,5.181818182
1.545454545,2.454545455,2765701.033,1384874.92,10183.44563,9192.734974,1119.589889,9.095692751,8.210805641,0.037726779,0.037726779,1.545454545,2.454545455
5.636363636,5.727272727,2776178.085,1375590.571,10286.16047,9218.575471,1130.883566,9.095684805,8.151657469,0.036289175,0.036289175,5.636363636,5.727272727
3.545454545,2.545454545,2758850.4,1384163.104,10152.43874,9131.198658,1116.182147,9.095682787,8.180742438,0.037110873,0.037110873,3.545454545,2.545454545
5.909090909,5.454545455,2772217.611,1375723.285,10264.1522,9194.389321,1128.464892,9.095677029,8.147696383,0.036219488,0.036219488,5.909090909,5.454545455
6.181818182,5.090909091,2767475.301,1376025.3,10237.10338,9165.656419,1125.4919,9.095670412,8.143689365,0.03615494,0.03615494,6.181818182,5.090909091
5.818181818,3.818181818,2758415.413,1379012.914,10174.42553,9114.682968,1118.600977,9.09567016,8.148288046,0.03633402,0.03633402,5.818181818,3.818181818
6.181818182,4.363636364,2761134.241,1377423.532,10196.37994,9128.831413,1121.016104,9.095658754,8.14335439,0.036193113,0.036193113,6.181818182,4.363636364
5.909090909,3.909090909,2758707.384,1378703.62,10177.37193,9115.914852,1118.929726,9.095631024,8.146994975,0.036301084,0.036301084,5.909090909,3.909090909
3.636363636,2.545454545,2758515.649,1384135.533,10150.79445,9128.197398,1116.008603,9.095623839,8.179325297,0.037083873,0.037083873,3.636363636,2.545454545
4.727272727,6.545454545,2789637.072,1375840.125,10357.88748,9297.514428,1138.779127,9.09560707,8.164458068,0.0365445,0.0365445,4.727272727,6.545454545
6.181818182,4.454545455,2761939.261,1377248.36,10201.48749,9133.443199,1121.584201,9.095605562,8.143341527,0.03618833,0.03618833,6.181818182,4.454545455
2.272727273,6.909090909,2803846.428,1376194.342,10429.45742,9402.710185,1146.648823,9.095598593,8.200165554,0.037258648,0.037258648,2.272727273,6.909090909
5.454545455,3.454545455,2757275.202,1380252.338,10162.49932,9109.612379,1117.298984,9.095595241,8.153245019,0.036466596,0.036466596,5.454545455,3.454545455
6,4,2758999.317,1378394.454,10180.30524,9117.135004,1119.258211,9.095582366,8.1456941,0.036268227,0.036268227,6,4
5.545454545,5.818181818,2777522.829,1375546.042,10293.49678,9226.626029,1131.703741,9.095575469,8.152863419,0.036312513,0.036312513,5.545454545,5.818181818
1.909090909,2.363636364,2763915.704,1385249.931,10172.86033,9176.878932,1118.440697,9.095574185,8.205065284,0.037626331,0.037626331,1.909090909,2.363636364
3.727272727,2.545454545,2758181.462,1384107.806,10149.1526,9125.199542,1115.83529,9.095565175,8.177909075,0.037056939,0.037056939,3.727272727,2.545454545
3.818181818,6.636363636,2794152.701,1375902.383,10380.65334,9333.067384,1141.289135,9.095550828,8.177653759,0.036801149,0.036801149,3.818181818,6.636363636
3,7,2802550.88,1376416.22,10423.16221,9384.58146,1145.962874,9.095549648,8.189254359,0.037050884,0.037050884,3,7
1.272727273,2.545454545,2767298.355,1384546.18,10192.76384,9205.855844,1120.636286,9.095514722,8.214847187,0.037801459,0.037801459,1.272727273,2.545454545
3.818181818,2.545454545,2757847.831,1384079.923,10147.51315,9122.205075,1115.662206,9.095506771,8.17649377,0.037030072,0.037030072,3.818181818,2.545454545
5.272727273,3.272727273,2756704.237,1380872.853,10156.45556,9107.005561,1116.645522,9.095505565,8.155681797,0.036533374,0.036533374,5.272727273,3.272727273
6.090909091,4.181818182,2760091.945,1377909.244,10188.35564,9122.979797,1120.152921,9.095504237,8.144405665,0.036230635,0.036230635,6.090909091,4.181818182
1.272727273,6.818181818,2806043.753,1375814.208,10440.26943,9429.697443,1147.851906,9.095484676,8.215081919,0.037549921,0.037549921,1.272727273,6.818181818
6.272727273,4.727272727,2763829.007,1376591.454,10214.53393,9143.798418,1123.037836,9.095449502,8.142021685,0.036146228,0.036146228,6.272727273,4.727272727
3.909090909,2.545454545,2757514.75,1384051.884,10145.87604,9119.213944,1115.489348,9.09544861,8.175079362,0.037003271,0.037003271,3.909090909,2.545454545
4.818181818,6.545454545,2789304.859,1375816.492,10356.12239,9294.405466,1138.606672,9.095434489,8.162964171,0.036518714,0.036518714,4.818181818,6.545454545
4,2.545454545,2757182.22,1384023.692,10144.24129,9116.226162,1115.316717,9.095390695,8.173665849,0.036976535,0.036976535,4,2.545454545
5.363636364,3.363636364,2757025.25,1380563.71,10159.47488,9108.283868,1116.99376,9.095373,8.154283576,0.036499977,0.036499977,5.363636364,3.363636364
3.909090909,6.636363636,2793814.81,1375880.535,10378.85841,9329.91875,1141.114386,9.095370746,8.176146809,0.036774747,0.036774747,3.909090909,6.636363636
5.363636364,6,2780213.183,1375455.375,10308.17858,9242.74071,1133.343582,9.095369435,8.155285702,0.036359322,0.036359322,5.363636364,6
6.090909091,5.272727273,2769643.387,1375811.213,10249.47923,9178.231969,1126.890361,9.095365071,8.144742639,0.036173302,0.036173302,6.090909091,5.272727273
2.181818182,6.909090909,2804165.288,1376145.577,10430.87837,9405.522158,1146.836976,9.095345362,8.201272157,0.037284346,0.037284346,2.181818182,6.909090909
4.090909091,2.545454545,2756850.239,1383995.344,10142.6089,9113.241727,1115.144315,9.095333015,8.17225323,0.036949865,0.036949865,4.090909091,2.545454545
1.454545455,2.454545455,2766019.938,1384831.632,10184.72415,9195.411982,1119.779492,9.095294407,8.211806025,0.037753505,0.037753505,1.454545455,2.454545455
2.909090909,7,2802864.607,1376368.251,10424.56134,9387.363042,1146.149281,9.095291094,8.190349373,0.037076032,0.037076032,2.909090909,7
4.181818182,2.545454545,2756518.804,1383966.842,10140.97886,9110.260629,1114.97214,9.095275567,8.170841495,0.036923259,0.036923259,4.181818182,2.545454545
5.727272727,3.636363636,2757404.723,1379503.062,10166.26863,9108.686716,1117.752716,9.095275269,8.149107211,0.036371995,0.036371995,5.727272727,3.636363636
2.636363636,2.272727273,2760894.837,1385789.017,10157.38648,9150.623242,1116.776756,9.09527032,8.193780177,0.037423176,0.037423176,2.636363636,2.272727273
1.181818182,6.818181818,2806365.311,1375764.113,10441.7237,9432.557897,1148.039715,9.095263483,8.216229607,0.037576414,0.037576414,1.181818182,6.818181818
1.818181818,2.363636364,2764232.847,1385206.545,10174.1312,9179.553203,1118.618673,9.095263155,8.206150515,0.037652844,0.037652844,1.818181818,2.363636364
4.909090909,6.545454545,2788973.211,1375792.693,10354.35991,9291.3001,1138.434458,9.095262215,8.16147125,0.03649299,0.03649299,4.909090909,6.545454545
6.272727273,4.636363636,2763075.918,1376767.472,10209.4349,9139.16264,1122.501876,9.095249745,8.141779392,0.036151029,0.036151029,6.272727273,4.636363636
5.818181818,5.636363636,2774415.314,1375509.012,10276.51751,9206.942503,1129.878288,9.095242933,8.148614413,0.036238,0.036238,5.818181818,5.636363636
6.181818182,4.272727273,2760428.589,1377602.184,10191.24191,9124.128503,1120.507224,9.09520411,8.142855578,0.036197991,0.036197991,6.181818182,4.272727273
4,6.636363636,2793477.507,1375858.519,10377.06618,9326.773808,1140.939878,9.095191057,8.174640914,0.036748408,0.036748408,4,6.636363636
1.181818182,2.545454545,2767619.453,1384502.444,10194.05446,9208.548361,1120.826601,9.095121808,8.215854575,0.037828401,0.037828401,1.181818182,2.545454545
2.909090909,2.454545455,2760576.727,1384546.755,10158.60431,9147.285084,1116.930065,9.095112243,8.189666812,0.037307289,0.037307289,2.909090909,2.454545455
2.090909091,6.909090909,2804484.786,1376096.695,10432.30247,9408.338409,1147.025328,9.09509338,8.202380697,0.037310115,0.037310115,2.090909091,6.909090909
5,6.545454545,2788642.125,1375768.733,10352.60005,9288.198286,1138.262485,9.095090269,8.159979271,0.036467325,0.036467325,5,6.545454545
5.636363636,3.545454545,2757154.828,1379814.428,10163.27445,9107.384337,1117.448145,9.095074786,8.150162832,0.036405146,0.036405146,5.636363636,3.545454545
6.272727273,4.818181818,2764695.382,1376419.339,10219.59973,9148.331886,1123.641262,9.095073379,8.141683825,0.036141533,0.036141533,6.272727273,4.818181818
5.909090909,5.545454545,2773130.136,1375553.779,10269.17781,9198.856753,1129.093003,9.095068147,8.147120502,0.036214848,0.036214848,5.909090909,5.545454545
5.181818182,3.181818182,2756494.26,1381185.861,10153.39311,9105.617327,1116.363664,9.09505875,8.156497402,0.036566957,0.036566957,5.181818182,3.181818182
3,2.454545455,2760238.369,1384520.149,10156.94698,9144.263454,1116.75514,9.095052812,8.188243891,0.037279802,0.037279802,3,2.454545455
6.272727273,4.545454545,2762322.978,1376943.726,10204.32999,9134.521131,1121.965676,9.095046503,8.141533498,0.036155836,0.036155836,6.272727273,4.545454545
3.181818182,6.727272727,2797697.18,1375884.874,10398.28075,9359.494492,1143.290814,9.095044435,8.186451232,0.036983121,0.036983121,3.181818182,6.727272727
1.090909091,6.818181818,2806687.52,1375713.899,10443.18122,9435.42277,1148.227708,9.095043732,8.217379448,0.03760298,0.03760298,1.090909091,6.818181818
6.090909091,4.090909091,2759386.16,1378088.53,10183.20169,9118.261468,1119.6433,9.095040979,8.143898572,0.036235535,0.036235535,6.090909091,4.090909091
2.818181818,7,2803178.946,1376320.17,10425.96354,9390.148758,1146.335884,9.095033734,8.191446231,0.037101247,0.037101247,2.818181818,7
6.090909091,5.363636364,2770500.321,1375639.796,10254.52146,9182.749327,1127.486009,9.095032118,8.144446366,0.036168619,0.036168619,6.090909091,5.363636364
6.272727273,4.909090909,2765498.411,1376245.392,10224.67525,9152.914096,1124.206423,9.095015865,8.141666787,0.036136789,0.036136789,6.272727273,4.909090909
4.090909091,6.636363636,2793140.789,1375836.334,10375.27663,9323.632548,1140.76561,9.095011756,8.173136065,0.036722133,0.036722133,4.090909091,6.636363636
5.272727273,6.090909091,2781615.45,1375411.049,10315.51069,9250.757017,1134.196957,9.094990624,8.156217454,0.036382843,0.036382843,5.272727273,6.090909091
5.818181818,3.727272727,2757753.645,1379195.112,10169.22397,9109.89086,1118.116415,9.094959908,8.147533421,0.036339014,0.036339014,5.818181818,3.727272727
6.272727273,5,2766301.715,1376071.676,10229.74505,9157.490676,1124.771405,9.094954762,8.141646055,0.036132051,0.036132051,6.272727273,5
3.181818182,2.454545455,2759563.373,1384466.456,10153.63961,9138.230643,1116.405975,9.094934852,8.185401052,0.037225036,0.037225036,3.181818182,2.454545455
5.909090909,3.818181818,2758045.883,1378885.417,10172.18052,9111.132538,1118.445664,9.094925978,8.146245126,0.036306062,0.036306062,5.909090909,3.818181818
5.090909091,6.545454545,2788311.6,1375744.611,10350.8428,9285.10002,1138.090753,9.094918633,8.158488232,0.036441721,0.036441721,5.090909091,6.545454545
6.181818182,5.181818182,2768416.408,1375856.322,10242.13269,9170.108847,1126.138571,9.094913318,8.142966664,0.036150327,0.036150327,6.181818182,5.181818182
1.363636364,2.454545455,2766339.435,1384788.24,10186.00548,9198.092978,1119.969264,9.09489734,8.212808402,0.037780306,0.037780306,1.363636364,2.454545455
5.727272727,5.727272727,2775805.29,1375467.076,10283.83546,9214.9441,1130.72585,9.094897288,8.149582945,0.036261288,0.036261288,5.727272727,5.727272727
6.272727273,4.363636364,2760765.33,1377295.241,10194.11537,9125.265732,1120.861261,9.094894901,8.141298166,0.036165425,0.036165425,6.272727273,4.363636364
6,5.454545455,2771846.142,1375598.049,10261.8408,9190.774553,1128.308118,9.094892286,8.145624769,0.036191739,0.036191739,6,5.454545455
6.272727273,5.090909091,2767105.27,1375898.189,10234.80915,9162.061665,1125.336195,9.094890222,8.141621773,0.036127319,0.036127319,6.272727273,5.090909091
6,3.909090909,2758338.105,1378575.851,10175.12395,9112.36242,1118.77466,9.094882386,8.144948888,0.03627319,0.03627319,6,3.909090909
3.272727273,2.454545455,2759226.733,1384439.372,10151.98958,9135.219407,1116.231734,9.094876331,8.183981091,0.037197756,0.037197756,3.272727273,2.454545455
5.545454545,3.454545455,2756904.774,1380125.931,10160.26674,9106.069956,1117.143164,9.094865425,8.151211275,0.036438379,0.036438379,5.545454545,3.454545455
1.727272727,2.363636364,2764549.657,1385163.707,10175.3976,9182.214715,1118.807591,9.094859274,8.207143738,0.037679357,0.037679357,1.727272727,2.363636364
3.272727273,6.727272727,2797355.195,1375864.349,10396.46337,9356.316263,1143.114497,9.094857426,8.184933605,0.036956268,0.036956268,3.272727273,6.727272727
2,6.909090909,2804804.925,1376047.696,10433.72972,9411.158969,1147.21388,9.09484265,8.203491202,0.037335953,0.037335953,2,6.909090909
6.272727273,4.454545455,2761570.19,1377120.216,10199.21921,9129.873889,1121.429238,9.094839753,8.14128398,0.03616065,0.03616065,6.272727273,4.454545455
4.181818182,6.636363636,2792804.655,1375813.986,10373.4898,9320.494922,1140.591581,9.094832866,8.171632227,0.036695922,0.036695922,4.181818182,6.636363636
6.090909091,4,2758630.285,1378266.412,10178.05422,9113.580574,1119.103311,9.094829867,8.14364544,0.036240396,0.036240396,6.090909091,4
1,6.818181818,2807010.38,1375663.564,10444.64199,9438.292077,1148.415885,9.094825432,8.21853146,0.037629622,0.037629622,1,6.818181818
3.363636364,2.454545455,2758890.657,1384412.129,10150.34194,9132.211602,1116.057721,9.094818084,8.182562095,0.037170544,0.037170544,3.363636364,2.454545455
2.545454545,2.272727273,2761206.01,1385747.266,10158.62419,9153.245486,1116.96925,9.094810969,8.194715732,0.037449051,0.037449051,2.545454545,2.272727273
1.818181818,6.909090909,2805355.394,1375946.302,10436.61668,9416.891236,1147.537472,9.094793792,8.206173186,0.037387755,0.037387755,1.818181818,6.909090909
5.636363636,5.818181818,2777149.523,1375423.127,10291.16723,9222.989152,1131.545664,9.094787387,8.150788295,0.036284579,0.036284579,5.636363636,5.818181818
5.363636364,3.272727273,2756333.428,1380746.999,10154.22923,9103.467103,1116.489443,9.094783019,8.153652646,0.036505025,0.036505025,5.363636364,3.272727273
2.727272727,7,2803493.93,1376271.975,10427.36881,9392.93861,1146.522701,9.094777453,8.192544814,0.037126528,0.037126528,2.727272727,7
3.454545455,2.454545455,2758555.144,1384384.729,10148.6967,9129.207198,1115.883934,9.094760114,8.181144041,0.037143401,0.037143401,3.454545455,2.454545455
4.272727273,2.545454545,2756279.192,1383941.353,10139.32589,9107.201395,1114.855069,9.094747988,8.168955454,0.036896807,0.036896807,4.272727273,2.545454545
6.181818182,4.181818182,2759722.951,1377781.077,10186.09784,9119.419757,1119.998037,9.094746153,8.142353338,0.036202875,0.036202875,6.181818182,4.181818182
1.090909091,2.545454545,2767941.178,1384458.606,10195.34794,9211.244854,1121.017098,9.094730092,8.216863836,0.03785542,0.03785542,1.090909091,2.545454545
4.363636364,2.545454545,2755944.862,1383912.402,10137.70171,9104.230568,1114.680965,9.09471143,8.167566197,0.036870326,0.036870326,4.363636364,2.545454545
3.545454545,2.454545455,2758220.19,1384357.171,10147.05382,9126.206187,1115.710374,9.094702402,8.179726926,0.037116324,0.037116324,3.545454545,2.454545455
5.545454545,5.909090909,2778495.075,1375378.677,10298.50179,9231.03782,1132.365925,9.094676517,8.151991872,0.036307915,0.036307915,5.545454545,5.909090909
6.363636364,4.727272727,2763459.878,1376463.331,10212.25525,9140.219906,1122.882809,9.094675924,8.13995889,0.036118627,0.036118627,6.363636364,4.727272727
4.454545455,2.545454545,2755611.087,1383883.299,10136.07984,9101.263013,1114.507097,9.094675013,8.166177713,0.036843909,0.036843909,4.454545455,2.545454545
3.363636364,6.727272727,2797013.825,1375843.65,10394.64881,9353.141877,1142.938426,9.094670871,8.183417114,0.036929482,0.036929482,3.363636364,6.727272727
4.272727273,6.636363636,2792469.102,1375791.47,10371.70564,9317.360968,1140.417793,9.094654345,8.170129425,0.036669773,0.036669773,4.272727273,6.636363636
5.454545455,3.363636364,2756654.586,1380437.578,10157.24546,9104.743482,1116.837783,9.094647053,8.152252384,0.036471693,0.036471693,5.454545455,3.363636364
3.636363636,2.454545455,2757885.796,1384329.462,10145.41334,9123.208503,1115.537039,9.094644984,8.178310697,0.037089315,0.037089315,3.636363636,2.454545455
4.545454545,2.545454545,2755277.866,1383854.045,10134.46029,9098.298741,1114.333466,9.09463873,8.164790004,0.036817555,0.036817555,4.545454545,2.545454545
5.181818182,6.181818182,2783019.148,1375366.217,10322.8457,9258.777036,1135.050808,9.094611119,8.157147652,0.03640641,0.03640641,5.181818182,6.181818182
5.090909091,3.090909091,2756284.027,1381499.019,10150.31674,9104.216762,1116.081335,9.094603078,8.157305817,0.036600625,0.036600625,5.090909091,3.090909091
4.636363636,2.545454545,2754945.195,1383824.638,10132.84306,9095.337743,1114.160072,9.094602575,8.163403062,0.036791265,0.036791265,4.636363636,2.545454545
1.909090909,6.909090909,2805125.709,1375998.581,10435.16017,9413.983817,1147.402632,9.094593199,8.204603648,0.037361862,0.037361862,1.909090909,6.909090909
3.727272727,2.454545455,2757551.956,1384301.593,10143.77521,9120.21421,1115.363932,9.094587802,8.176895403,0.037062372,0.037062372,3.727272727,2.454545455
6.181818182,5.272727273,2769272.824,1375684.823,10247.17687,9174.628159,1126.734253,9.094581834,8.14267263,0.036145645,0.036145645,6.181818182,5.272727273
1.727272727,6.909090909,2805672.975,1375896.799,10438.05467,9419.728637,1147.723978,9.094568791,8.207311878,0.037413802,0.037413802,1.727272727,6.909090909
4.727272727,2.545454545,2754613.074,1383795.081,10131.22813,9092.380007,1113.986915,9.094566543,8.16201688,0.036765038,0.036765038,4.727272727,2.545454545
5.454545455,6,2779842.77,1375333.75,10305.83897,9239.089437,1133.187122,9.094560612,8.153189581,0.036331297,0.036331297,5.454545455,6
5.818181818,3.636363636,2757035.226,1379375.688,10164.03062,9105.141961,1117.597531,9.094535684,8.147066998,0.036343964,0.036343964,5.818181818,3.636363636
3.818181818,2.454545455,2757218.669,1384273.571,10142.13945,9117.223267,1115.191052,9.094530876,8.175481012,0.037035496,0.037035496,3.818181818,2.454545455
4.818181818,2.545454545,2754281.5,1383765.372,10129.6155,9089.425522,1113.813996,9.094530628,8.160631448,0.036738873,0.036738873,4.818181818,2.545454545
2.636363636,7,2803809.507,1376223.665,10428.77733,9395.732673,1146.709882,9.094521203,8.193644113,0.037151876,0.037151876,2.636363636,7
1.272727273,2.454545455,2766659.552,1384744.744,10187.28962,9200.777954,1120.159218,9.094501438,8.21381265,0.037807182,0.037807182,1.272727273,2.454545455
4.909090909,2.545454545,2753950.47,1383735.513,10128.00516,9086.474276,1113.641313,9.094494824,8.159246758,0.03671277,0.03671277,4.909090909,2.545454545
3.454545455,6.727272727,2796673.056,1375822.779,10392.83701,9349.971279,1142.762594,9.094484776,8.18190176,0.036902763,0.036902763,3.454545455,6.727272727
6.363636364,4.636363636,2762706.971,1376639.203,10207.15993,9135.587733,1122.346984,9.094477976,8.139717809,0.036123419,0.036123419,6.363636364,4.636363636
4.363636364,6.636363636,2792134.129,1375768.789,10369.92416,9314.230653,1140.244245,9.094476205,8.168627634,0.036643687,0.036643687,4.363636364,6.636363636
3.909090909,2.454545455,2756885.935,1384245.393,10140.50605,9114.235676,1115.018398,9.094474197,8.174067522,0.037008685,0.037008685,3.909090909,2.454545455
5,2.545454545,2753619.982,1383705.504,10126.3971,9083.526256,1113.468868,9.094459125,8.157862801,0.036686729,0.036686729,5,2.545454545
1.636363636,2.363636364,2764867.076,1385120.769,10176.66677,9184.880106,1118.996692,9.094456526,8.208138745,0.037705945,0.037705945,1.636363636,2.363636364
5.909090909,5.636363636,2774043.235,1375384.498,10274.19798,9203.318694,1129.721074,9.094455444,8.146540684,0.036210214,0.036210214,5.909090909,5.636363636
