DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
6.272727273,4.272727273,2760059.861,1377473.743,10188.98112,9120.566498,1120.352521,9.094442093,8.140800623,0.036170294,0.036170294,6.272727273,4.272727273
2.454545455,2.272727273,2761517.757,1385705.423,10159.86452,9155.871328,1117.153761,9.094419113,8.195712753,0.037474995,0.037474995,2.454545455,2.272727273
4,2.454545455,2756553.749,1384217.06,10138.87501,9111.25143,1114.845972,9.094417759,8.172654928,0.036981941,0.036981941,4,2.454545455
4.090909091,2.454545455,2756222.111,1384188.572,10137.24631,9108.27053,1114.673774,9.094361548,8.17124323,0.036955261,0.036955261,4.090909091,2.454545455
1.636363636,6.909090909,2805991.19,1375847.177,10439.49587,9422.570411,1147.910672,9.094345167,8.208452662,0.037439921,0.037439921,1.636363636,6.909090909
5.272727273,3.181818182,2756123.224,1381060.278,10151.16997,9102.080946,1116.20744,9.09434,8.154470773,0.036538541,0.036538541,5.272727273,3.181818182
1,2.545454545,2768263.532,1384414.66,10196.64423,9213.945403,1121.207777,9.094339551,8.217875037,0.037882515,0.037882515,1,2.545454545
5.727272727,3.545454545,2756785.096,1379687.325,10161.03956,9103.841621,1117.292804,9.094339033,8.148125173,0.036377051,0.036377051,5.727272727,3.545454545
4.181818182,2.454545455,2755891.02,1384159.932,10135.61997,9105.292941,1114.501803,9.09430558,8.169832401,0.036928646,0.036928646,4.181818182,2.454545455
3.545454545,6.727272727,2796332.888,1375801.736,10391.02796,9346.80446,1142.587002,9.094299119,8.180387531,0.036876109,0.036876109,3.545454545,6.727272727
4.454545455,6.636363636,2791799.732,1375745.942,10368.14535,9311.103974,1140.070938,9.094298432,8.167126852,0.036617663,0.036617663,4.454545455,6.636363636
6.363636364,4.818181818,2764326.206,1376291.365,10217.3174,9144.749725,1123.486186,9.094297311,8.139619198,0.036113941,0.036113941,6.363636364,4.818181818
6.181818182,4.090909091,2759017.351,1377960.212,10180.94769,9114.705125,1119.488556,9.094284737,8.141847521,0.036207766,0.036207766,6.181818182,4.090909091
6,5.545454545,2772758.596,1375428.688,10266.86279,9195.238393,1128.936171,9.094281021,8.145047196,0.036187107,0.036187107,6,5.545454545
6.363636364,4.545454545,2761954.195,1376815.308,10202.05878,9130.949892,1121.810909,9.094276668,8.139473255,0.036128218,0.036128218,6.363636364,4.545454545
2.545454545,7,2804125.706,1376175.243,10430.18877,9398.530893,1146.897047,9.094267701,8.194746785,0.037177292,0.037177292,2.545454545,7
6.181818182,5.363636364,2770129.655,1375513.552,10252.21546,9179.141928,1127.329821,9.094246668,8.142374806,0.03614097,0.03614097,6.181818182,5.363636364
6.363636364,4.909090909,2765129.099,1376117.563,10222.38922,9149.328326,1124.051243,9.094237725,8.139600735,0.036109205,0.036109205,6.363636364,4.909090909
5.909090909,3.727272727,2757384.321,1379067.462,10166.98284,9106.344183,1117.96126,9.094217487,8.145491719,0.036311047,0.036311047,5.909090909,3.727272727
5.363636364,6.090909091,2781244.568,1375290.009,10313.16652,9247.100166,1134.040171,9.094180951,8.154120465,0.03635477,0.03635477,5.363636364,6.090909091
6,3.818181818,2757676.808,1378757.495,10169.9364,9107.583845,1118.290753,9.094179106,8.144200263,0.036278159,0.036278159,6,3.818181818
6.363636364,5,2765932.271,1375943.993,10227.45534,9153.901295,1124.616123,9.094174568,8.139578571,0.036104475,0.036104475,6.363636364,5
5.636363636,3.454545455,2756534.808,1379999.101,10158.03499,9102.529281,1116.987667,9.09413352,8.14917617,0.036410218,0.036410218,5.636363636,3.454545455
6.090909091,3.909090909,2757969.278,1378447.659,10172.87677,9108.81171,1118.619914,9.094131658,8.142901443,0.03624535,0.03624535,6.090909091,3.909090909
6.272727273,5.181818182,2768046.408,1375729.359,10239.83484,9166.510429,1125.982868,9.094130234,8.14089689,0.036122715,0.036122715,6.272727273,5.181818182
6.363636364,4.363636364,2760396.867,1377166.527,10191.8516,9121.701767,1120.706738,9.094128961,8.139240586,0.03613779,0.03613779,6.363636364,4.363636364
1.545454545,6.909090909,2806310.042,1375797.436,10440.9403,9425.416555,1148.097553,9.094122938,8.209595541,0.037466112,0.037466112,1.545454545,6.909090909
4.545454545,6.636363636,2791465.909,1375722.927,10366.36917,9307.98095,1139.897872,9.094120996,8.165627093,0.036591702,0.036591702,4.545454545,6.636363636
3.636363636,6.727272727,2795993.32,1375780.526,10389.22169,9343.641358,1142.411649,9.094113927,8.178874373,0.036849521,0.036849521,3.636363636,6.727272727
5.818181818,5.727272727,2775432.971,1375343.146,10281.51127,9211.314627,1130.568329,9.094108694,8.147508111,0.036233456,0.036233456,5.818181818,5.727272727
6.363636364,5.090909091,2766735.694,1375770.654,10232.51578,9158.468674,1125.18081,9.094107978,8.139552857,0.036099752,0.036099752,6.363636364,5.090909091
1.181818182,2.454545455,2766980.292,1384701.142,10188.57657,9203.466941,1120.349355,9.094106699,8.2148188,0.037834134,0.037834134,1.181818182,2.454545455
6.090909091,5.454545455,2771475.139,1375472.386,10259.53031,9187.161612,1128.151668,9.09410552,8.143551861,0.036164045,0.036164045,6.090909091,5.454545455
3.090909091,2.090909091,2758321.559,1386398.81,10140.3113,9127.28241,1115.043853,9.094091923,8.185581565,0.037306186,0.037306186,3.090909091,2.090909091
2.363636364,2.272727273,2761830.075,1385663.49,10161.10743,9158.500731,1117.330786,9.094090633,8.196767552,0.037501009,0.037501009,2.363636364,2.272727273
6.181818182,4,2758261.703,1378137.946,10175.80398,9110.027867,1118.948731,9.094075268,8.141595423,0.036212619,0.036212619,6.181818182,4
6.363636364,4.454545455,2761201.568,1376991.648,10196.95172,9126.306301,1121.274595,9.094071843,8.139225079,0.036133024,0.036133024,6.363636364,4.454545455
5.454545455,3.272727273,2755963.081,1380620.716,10152.0037,9099.930423,1116.333688,9.094058351,8.151622154,0.036476733,0.036476733,5.454545455,3.272727273
1.545454545,2.363636364,2765185.108,1385077.725,10177.93873,9187.549487,1119.185979,9.094054896,8.209135618,0.037732606,0.037732606,1.545454545,2.363636364
2.454545455,7,2804442.531,1376126.704,10431.60332,9401.33335,1147.084414,9.094015398,8.195851357,0.037202776,0.037202776,2.454545455,7
5.727272727,5.818181818,2776776.695,1375299.775,10288.83863,9219.354196,1131.387917,9.093997269,8.148711912,0.0362567,0.0362567,5.727272727,5.818181818
6.272727273,4.181818182,2759354.407,1377652.486,10183.84084,9115.861435,1119.843473,9.093985973,8.140299652,0.03617517,0.03617517,6.272727273,4.181818182
4.636363636,6.636363636,2791132.658,1375699.749,10364.59567,9304.861524,1139.725047,9.093943927,8.164128313,0.036565802,0.036565802,4.636363636,6.636363636
3.727272727,6.727272727,2795654.341,1375759.145,10387.4181,9340.48198,1142.236532,9.093929154,8.177362319,0.036822997,0.036822997,3.727272727,6.727272727
5.545454545,3.363636364,2756284.384,1380311.019,10155.01685,9101.204862,1116.682131,9.093918994,8.15021984,0.036443467,0.036443467,5.545454545,3.363636364
1.454545455,6.909090909,2806629.534,1375747.574,10442.38794,9428.267102,1148.284622,9.093902107,8.210740543,0.037492375,0.037492375,1.454545455,6.909090909
6.454545455,4.727272727,2763091.225,1376334.785,10209.9774,9136.643125,1122.728119,9.093900146,8.137894627,0.036091079,0.036091079,6.454545455,4.727272727
5.181818182,3.090909091,2755912.765,1381373.707,10148.09681,9100.682474,1115.924966,9.093888136,8.155281716,0.036572141,0.036572141,5.181818182,3.090909091
5.636363636,5.909090909,2778121.736,1375255.907,10296.16865,9227.39735,1132.207819,9.093885841,8.149914879,0.036279989,0.036279989,5.636363636,5.909090909
2.272727273,2.272727273,2762142.97,1385621.465,10162.35295,9161.133709,1117.50119,9.093818458,8.197873783,0.037527092,0.037527092,2.272727273,2.272727273
5.272727273,6.181818182,2782647.797,1375245.762,10320.49695,9255.114589,1134.893697,9.093800575,8.155049776,0.036378289,0.036378289,5.272727273,6.181818182
6.272727273,5.272727273,2768902.72,1375558.006,10244.87537,9171.02615,1126.578468,9.093796543,8.140601311,0.036118041,0.036118041,6.272727273,5.272727273
5.909090909,3.636363636,2756666.181,1379247.888,10161.79332,9101.598946,1117.442574,9.093794664,8.145026111,0.036315988,0.036315988,5.909090909,3.636363636
4.272727273,2.454545455,2755650.558,1384134.267,10133.97091,9102.238176,1114.384234,9.09378525,8.167953119,0.036902183,0.036902183,4.272727273,2.454545455
3.363636364,7.090909091,2802676.694,1376448.173,10422.50659,9377.57541,1146.115324,9.093767765,8.182052198,0.036946481,0.036946481,3.363636364,7.090909091
4.727272727,6.636363636,2790799.977,1375676.407,10362.82481,9301.745704,1139.552462,9.093767204,8.162630518,0.036539963,0.036539963,4.727272727,6.636363636
2.363636364,7,2804759.985,1376078.049,10433.021,9404.140044,1147.271981,9.093764316,8.196957829,0.037228329,0.037228329,2.363636364,7
4.363636364,2.454545455,2755316.562,1384105.178,10132.3504,9099.270854,1114.210327,9.093750216,8.166564816,0.036875693,0.036875693,4.363636364,2.454545455
3.818181818,6.727272727,2795315.96,1375737.596,10385.61727,9337.326313,1142.061658,9.0937448,8.175851317,0.036796539,0.036796539,3.818181818,6.727272727
4.454545455,2.454545455,2754983.121,1384075.938,10130.73221,9096.3068,1114.036657,9.093715323,8.165177283,0.036849267,0.036849267,4.454545455,2.454545455
1.090909091,2.454545455,2767301.657,1384657.437,10189.86634,9206.159901,1120.539672,9.093713141,8.215826831,0.037861163,0.037861163,1.090909091,2.454545455
6.454545455,4.636363636,2762338.478,1376510.509,10204.8858,9132.01459,1122.192416,9.093704126,8.137654881,0.036095863,0.036095863,6.454545455,4.636363636
1.363636364,6.909090909,2806949.674,1375697.593,10443.83885,9431.122066,1148.471881,9.093682681,8.211887663,0.037518712,0.037518712,1.363636364,6.909090909
4.545454545,2.454545455,2754650.231,1384046.544,10129.11633,9093.346032,1113.863223,9.093680552,8.16379053,0.036822905,0.036822905,4.545454545,2.454545455
6.363636364,4.272727273,2759691.581,1377344.88,10186.72113,9117.006204,1120.198136,9.093677983,8.138744306,0.03614265,0.03614265,6.363636364,4.272727273
6,5.636363636,2773671.625,1375259.553,10271.87935,9199.696748,1129.564185,9.093665935,8.144465686,0.036182482,0.036182482,6,5.636363636
1.454545455,2.363636364,2765503.754,1385034.577,10179.21348,9190.222815,1119.37545,9.093654398,8.210134338,0.037759342,0.037759342,1.454545455,2.363636364
4.636363636,2.454545455,2754317.892,1384017,10127.50275,9090.388528,1113.690026,9.093645907,8.162404542,0.036796606,0.036796606,4.636363636,2.454545455
5.363636364,3.181818182,2755752.628,1380934.265,10148.94764,9098.546371,1116.051525,9.093619258,8.152442935,0.036510183,0.036510183,5.363636364,3.181818182
4.727272727,2.454545455,2753986.101,1383987.304,10125.89146,9087.434282,1113.517066,9.093611379,8.161019314,0.036770369,0.036770369,4.727272727,2.454545455
5.818181818,3.545454545,2756415.823,1379559.796,10158.80549,9100.30067,1117.137788,9.093601159,8.146086154,0.03634901,0.03634901,5.818181818,3.545454545
2.181818182,2.272727273,2762456.441,1385579.351,10163.60107,9163.770251,1117.666155,9.093592955,8.199022769,0.037553245,0.037553245,2.181818182,2.272727273
4.818181818,6.636363636,2790467.864,1375652.901,10361.05658,9298.633478,1139.380118,9.093590818,8.161133697,0.036514185,0.036514185,4.818181818,6.636363636
4.818181818,2.454545455,2753654.855,1383957.458,10124.28247,9084.483267,1113.344342,9.093576973,8.159634825,0.036744195,0.036744195,4.818181818,2.454545455
3.909090909,6.727272727,2794978.168,1375715.879,10383.81914,9334.174337,1141.887023,9.093560862,8.174341372,0.036770144,0.036770144,3.909090909,6.727272727
2.818181818,2.181818182,2759760.745,1386073.708,10149.449,9140.240754,1116.114618,9.093554407,8.18933881,0.037377338,0.037377338,2.818181818,2.181818182
4.909090909,2.454545455,2753324.152,1383927.46,10122.67575,9081.53551,1113.171856,9.093542654,8.158251095,0.036718083,0.036718083,4.909090909,2.454545455
6.272727273,4.090909091,2758648.992,1377831.472,10178.69448,9111.150493,1119.334133,9.093526392,8.139795105,0.036180052,0.036180052,6.272727273,4.090909091
6.454545455,4.818181818,2763957.48,1376162.965,10215.03588,9141.169315,1123.331431,9.09351915,8.137553232,0.036086401,0.036086401,6.454545455,4.818181818
2.272727273,7,2805078.07,1376029.278,10434.44181,9406.951002,1147.459748,9.09351446,8.198066224,0.03725395,0.03725395,2.272727273,7
5,2.454545455,2752993.992,1383897.317,10121.07133,9078.590929,1112.999604,9.093508473,8.156868065,0.036692034,0.036692034,5,2.454545455
6.454545455,4.545454545,2761585.86,1376686.465,10199.78836,9127.380384,1121.656463,9.093504736,8.137411662,0.036100654,0.036100654,6.454545455,4.545454545
2.909090909,2.363636364,2760064.116,1384746.329,10153.15117,9142.151956,1116.528589,9.093498604,8.188014213,0.037312935,0.037312935,2.909090909,2.363636364
6.090909091,5.545454545,2772387.523,1375303.168,10264.54868,9191.621874,1128.779663,9.093491865,8.142972606,0.036159421,0.036159421,6.090909091,5.545454545
6,3.727272727,2757015.452,1378939.387,10164.74258,9102.799235,1117.806504,9.093472384,8.143448083,0.036283135,0.036283135,6,3.727272727
1.272727273,6.909090909,2807270.453,1375647.493,10445.29298,9433.981425,1148.659321,9.093464689,8.21303693,0.037545122,0.037545122,1.272727273,6.909090909
6.272727273,5.363636364,2769759.449,1375386.881,10249.91034,9175.536328,1127.173955,9.093459177,8.14030194,0.036113374,0.036113374,6.272727273,5.363636364
6.454545455,4.909090909,2764760.24,1375989.311,10220.10403,9145.744299,1123.896384,9.093457523,8.137533341,0.036081674,0.036081674,6.454545455,4.909090909
3,2.363636364,2759726.001,1384719.574,10151.49775,9139.134123,1116.353816,9.093441165,8.186592809,0.037285438,0.037285438,3,2.363636364
6.090909091,3.818181818,2757308.185,1378629.148,10167.69306,9104.036874,1118.136162,9.093430126,8.142154042,0.03625031,0.03625031,6.090909091,3.818181818
5.090909091,3,2755702.066,1381687.29,10145.00966,9099.271584,1115.642029,9.093427272,8.156085325,0.036605825,0.036605825,5.090909091,3
4.909090909,6.636363636,2790136.317,1375629.231,10359.29099,9295.524833,1139.208015,9.093414764,8.159637842,0.036488469,0.036488469,4.909090909,6.636363636
2.090909091,2.272727273,2762770.491,1385537.146,10164.85179,9166.410359,1117.82712,9.09340238,8.200203944,0.037579468,0.037579468,2.090909091,2.272727273
5.727272727,3.454545455,2756165.3,1379871.844,10155.80403,9098.990363,1116.832495,9.093399482,8.147139707,0.036382113,0.036382113,5.727272727,3.454545455
6.454545455,5,2765563.279,1375815.887,10225.16648,9150.313663,1124.461161,9.093392316,8.137509753,0.036076952,0.036076952,6.454545455,5
6.181818182,3.909090909,2757600.898,1378319.04,10170.63036,9105.262728,1118.465488,9.0933788,8.140852644,0.036217564,0.036217564,6.181818182,3.909090909
4,6.727272727,2794640.964,1375693.993,10382.02372,9331.026061,1141.712628,9.093377323,8.172832488,0.036743814,0.036743814,4,6.727272727
5.454545455,6.090909091,2780874.16,1375168.53,10310.82336,9243.445304,1133.883708,9.093369352,8.15202233,0.036326753,0.036326753,5.454545455,6.090909091
6.454545455,4.363636364,2760028.851,1377037.391,10189.58863,9118.139516,1120.552534,9.093360929,8.137181649,0.036110208,0.036110208,6.454545455,4.363636364
6.363636364,5.181818182,2767676.864,1375601.972,10237.53785,9162.913781,1125.827486,9.093345092,8.138825789,0.036095156,0.036095156,6.363636364,5.181818182
5.545454545,3.272727273,2755593.195,1380494.005,10149.77897,9096.395508,1116.178257,9.093331559,8.149590312,0.036448497,0.036448497,5.545454545,3.272727273
3.181818182,2.363636364,2759051.495,1384665.583,10148.19821,9133.108879,1116.004955,9.093327192,8.183752981,0.037230652,0.037230652,3.181818182,2.363636364
6.454545455,5.090909091,2766366.572,1375642.693,10230.22326,9154.877458,1125.025747,9.093323673,8.137482613,0.036072238,0.036072238,6.454545455,5.090909091
1,2.454545455,2767623.65,1384613.627,10191.15895,9208.856889,1120.730171,9.093320773,8.21683678,0.037888269,0.037888269,1,2.454545455
6.272727273,4,2757893.571,1378009.058,10173.55454,9106.476876,1118.794472,9.093318568,8.139544043,0.036184897,0.036184897,6.272727273,4
5.909090909,5.727272727,2775061.127,1375218.785,10279.18811,9207.687035,1130.411245,9.093317281,8.145431206,0.036205678,0.036205678,5.909090909,5.727272727
6.181818182,5.454545455,2771104.599,1375346.289,10257.22068,9183.550505,1127.995542,9.093316686,8.141477661,0.036136404,0.036136404,6.181818182,5.454545455
6.454545455,4.454545455,2760833.395,1376862.661,10194.68505,9122.740426,1121.120272,9.093301863,8.137164814,0.036105451,0.036105451,6.454545455,4.454545455
5.545454545,6,2779565.312,1375214.651,10303.4785,9235.362,1133.086048,9.093288653,8.150627235,0.036303408,0.036303408,5.545454545,6
3.272727273,2.363636364,2758715.097,1384638.348,10146.55206,9130.101451,1115.830868,9.093270635,8.182334542,0.037203362,0.037203362,3.272727273,2.363636364
2.181818182,7,2805396.791,1375980.392,10435.86578,9409.766202,1147.647714,9.093265859,8.199176528,0.03727964,0.03727964,2.181818182,7
1.363636364,2.363636364,2765823.017,1384991.326,10180.49102,9192.90011,1119.565103,9.093255046,8.211134917,0.037786153,0.037786153,1.363636364,2.363636364
1.181818182,6.909090909,2807591.88,1375597.272,10446.75036,9436.845205,1148.846947,9.093248134,8.214188348,0.037571605,0.037571605,1.181818182,6.909090909
5,6.636363636,2789805.333,1375605.399,10357.52801,9292.419757,1139.036153,9.093239035,8.158142943,0.036462812,0.036462812,5,6.636363636
2,2.272727273,2763085.12,1385494.852,10166.10512,9169.054033,1117.985732,9.093233328,8.201405235,0.037605762,0.037605762,2,2.272727273
5.181818182,2.454545455,2752267.332,1383862.782,10117.15255,9072.037226,1112.602512,9.093231805,8.153888858,0.036640841,0.036640841,5.181818182,2.454545455
6.363636364,4.181818182,2758986.31,1377523.474,10181.58462,9112.304817,1119.689229,9.093223692,8.138244598,0.036147518,0.036147518,6.363636364,4.181818182
3.363636364,2.363636364,2758379.237,1384610.956,10144.9083,9127.097422,1115.656989,9.093214484,8.180917171,0.037176141,0.037176141,3.363636364,2.363636364
5.818181818,5.818181818,2776404.344,1375175.993,10286.51086,9215.721132,1131.230362,9.093206128,8.146635241,0.036228876,0.036228876,5.818181818,5.818181818
4.090909091,6.727272727,2794304.347,1375671.94,10380.23101,9327.881458,1141.538473,9.093194191,8.171324646,0.036717547,0.036717547,4.090909091,6.727272727
5.636363636,3.363636364,2755914.641,1380184.031,10152.78902,9097.668008,1116.526804,9.093188795,8.148185943,0.036415297,0.036415297,5.636363636,3.363636364
5.272727273,3.090909091,2755541.968,1381247.966,10145.87768,9097.149968,1115.768922,9.09317107,8.153256277,0.036543716,0.036543716,5.272727273,3.090909091
3.454545455,2.363636364,2758043.965,1384583.407,10143.26692,9124.096773,1115.483354,9.093158477,8.179500608,0.037148988,0.037148988,3.454545455,2.363636364
6.545454545,4.727272727,2762723.02,1376205.817,10207.70037,9133.068077,1122.573748,9.093122291,8.135829022,0.036063584,0.036063584,6.545454545,4.727272727
3.545454545,2.363636364,2757709.253,1384555.702,10141.6279,9121.099508,1115.309945,9.093102727,8.178084977,0.037121901,0.037121901,3.545454545,2.363636364
5.727272727,5.909090909,2777748.876,1375132.703,10293.83648,9223.758798,1132.050042,9.093093149,8.14783663,0.036252118,0.036252118,5.727272727,5.909090909
1.909090909,2.272727273,2763400.332,1385452.468,10167.36104,9171.701261,1118.143786,9.093071187,8.202613453,0.037632127,0.037632127,1.909090909,2.272727273
5.090909091,6.636363636,2789474.909,1375581.403,10355.76764,9289.318246,1138.864532,9.093063614,8.156648998,0.036437215,0.036437215,5.090909091,6.636363636
6,3.636363636,2756297.589,1379119.664,10159.55688,9098.057654,1117.288015,9.093050974,8.142983303,0.036288067,0.036288067,6,3.636363636
3.636363636,2.363636364,2757375.1,1384527.844,10139.99128,9118.105565,1115.136762,9.093047261,8.176670231,0.037094882,0.037094882,3.636363636,2.363636364
1.090909091,6.909090909,2807913.956,1375546.932,10448.21099,9439.713419,1149.034757,9.093033025,8.215341931,0.037598163,0.037598163,1.090909091,6.909090909
2.090909091,7,2805716.149,1375931.388,10437.29291,9412.585703,1147.835881,9.093018506,8.200288787,0.0373054,0.0373054,2.090909091,7
4.181818182,6.727272727,2793968.313,1375649.72,10378.44099,9324.740527,1141.364558,9.093011452,8.169817842,0.036691343,0.036691343,4.181818182,6.727272727
6.363636364,5.272727273,2768533.074,1375430.764,10242.57475,9167.425917,1126.423004,9.093009204,8.13852867,0.036090491,0.036090491,6.363636364,5.272727273
3.090909091,7.090909091,2803610.16,1376304.86,10426.68566,9385.89416,1146.671108,9.093004596,8.18534111,0.037021311,0.037021311,3.090909091,7.090909091
3.727272727,2.363636364,2757041.5,1384499.829,10138.357,9115.115003,1114.963806,9.092992027,8.175256413,0.03706793,0.03706793,3.727272727,2.363636364
5.363636364,6.181818182,2782276.922,1375124.868,10318.14923,9251.454149,1134.736909,9.092988121,8.152950767,0.036350224,0.036350224,5.363636364,6.181818182
3.818181818,2.363636364,2756708.453,1384471.659,10136.72507,9112.127784,1114.791076,9.092937045,8.173843493,0.037041044,0.037041044,3.818181818,2.363636364
5.181818182,6.272727273,2784150.546,1375204.147,10327.80713,9263.049966,1135.806012,9.092932262,8.155485943,0.036401941,0.036401941,5.181818182,6.272727273
6.545454545,4.636363636,2761970.433,1376381.393,10202.61249,9128.443173,1122.038168,9.092928193,8.135590603,0.03606836,0.03606836,6.545454545,4.636363636
6.454545455,4.272727273,2759323.747,1377215.595,10184.46193,9113.447619,1120.044071,9.092911775,8.136686627,0.03611506,0.03611506,6.454545455,4.272727273
1.818181818,2.272727273,2763716.128,1385409.997,10168.61958,9174.352011,1118.303171,9.092900611,8.203814718,0.037658564,0.037658564,1.818181818,2.272727273
5.454545455,3.181818182,2755382.519,1380807.824,10146.7261,9095.013544,1115.895949,9.092896259,8.15041362,0.036481881,0.036481881,5.454545455,3.181818182
3.909090909,2.363636364,2756375.958,1384443.334,10135.0955,9109.143909,1114.618574,9.092882304,8.17243147,0.037014224,0.037014224,3.909090909,2.363636364
6.090909091,5.636363636,2773300.483,1375134.178,10269.56165,9196.076651,1129.407621,9.092874402,8.142389408,0.036154804,0.036154804,6.090909091,5.636363636
5.909090909,3.545454545,2756046.994,1379431.844,10156.57205,9096.761395,1116.982998,9.092861817,8.14404643,0.036321026,0.036321026,5.909090909,3.545454545
1.272727273,2.363636364,2766142.9,1384947.969,10181.77136,9195.581402,1119.75494,9.092856838,8.212137386,0.03781304,0.03781304,1.272727273,2.363636364
4.272727273,6.727272727,2793632.861,1375627.334,10376.65366,9321.60326,1141.190883,9.092829099,8.168312069,0.036665203,0.036665203,4.272727273,6.727272727
4,2.363636364,2756044.012,1384414.855,10133.46828,9106.163369,1114.446298,9.092827799,8.171020338,0.03698747,0.03698747,4,2.363636364
1,6.909090909,2808236.685,1375496.471,10449.67489,9442.586069,1149.22275,9.092819376,8.216497687,0.037624796,0.037624796,1,6.909090909
4.090909091,2.363636364,2755712.613,1384386.223,10131.8434,9103.186153,1114.27425,9.092773528,8.169610086,0.03696078,0.03696078,4.090909091,2.363636364
2,7,2806036.148,1375882.265,10438.7232,9415.409515,1148.024247,9.092772413,8.201403014,0.03733123,0.03733123,2,7
6.363636364,4.090909091,2758281.08,1377702.311,10176.44206,9107.597553,1119.180028,9.092765955,8.137741312,0.036152391,0.036152391,6.363636364,4.090909091
3,7.090909091,2803922.531,1376256.866,10428.08474,9388.675231,1146.856765,9.092752526,8.186440993,0.037046385,0.037046385,3,7.090909091
1.818181818,7,2806584.458,1375780.566,10441.61664,9421.149827,1148.346382,9.092741362,8.204101113,0.037383014,0.037383014,1.818181818,7
6.545454545,4.818181818,2763589.204,1376034.143,10212.75519,9137.590639,1123.176997,9.092738919,8.135485918,0.036058915,0.036058915,6.545454545,4.818181818
6.545454545,4.545454545,2761217.974,1376557.204,10197.51877,9123.812587,1121.502337,9.092730738,8.135348709,0.036073142,0.036073142,6.545454545,4.545454545
2.727272727,2.181818182,2760070.556,1386032.276,10150.67787,9142.85228,1116.351367,9.092726694,8.189941403,0.037403086,0.037403086,2.727272727,2.181818182
6.090909091,3.727272727,2756647.033,1378810.888,10162.5031,9099.256004,1117.652069,9.092725164,8.141403083,0.036255278,0.036255278,6.090909091,3.727272727
4.181818182,2.363636364,2755381.758,1384357.435,10130.22086,9100.212271,1114.10243,9.092719471,8.168200721,0.036934156,0.036934156,4.181818182,2.363636364
5.181818182,3,2755331.048,1381561.819,10142.79379,9095.741215,1115.485845,9.092714028,8.154062428,0.036577333,0.036577333,5.181818182,3
1.727272727,2.272727273,2764032.508,1385367.435,10169.88071,9177.006336,1118.465804,9.092705991,8.204995009,0.037685072,0.037685072,1.727272727,2.272727273
3.181818182,6.818181818,2798975.149,1375723.128,10403.23457,9363.674978,1144.130287,9.092700963,8.184098508,0.036978563,0.036978563,3.181818182,6.818181818
6.181818182,5.545454545,2772016.914,1375177.22,10262.23547,9188.007179,1128.623479,9.092700679,8.14089672,0.036131789,0.036131789,6.181818182,5.545454545
6.181818182,3.818181818,2756940.011,1378500.38,10165.45051,9100.49161,1117.981892,9.092679037,8.140106453,0.036222516,0.036222516,6.181818182,3.818181818
6.545454545,4.909090909,2764391.831,1375860.635,10217.81967,9142.162018,1123.741846,9.092675246,8.135464608,0.036054196,0.036054196,6.545454545,4.909090909
6.363636364,5.363636364,2769389.699,1375259.784,10247.60608,9171.932512,1127.01841,9.092669642,8.13822776,0.036085832,0.036085832,6.363636364,5.363636364
5.818181818,3.454545455,2755796.246,1379744.16,10153.57386,9095.453184,1116.677645,9.092663311,8.145101876,0.036354064,0.036354064,5.818181818,3.454545455
4.363636364,6.727272727,2793297.988,1375604.781,10374.86902,9318.469646,1141.017448,9.092647126,8.16680732,0.036639125,0.036639125,4.363636364,6.727272727
6.272727273,3.909090909,2757232.967,1378190,10168.38474,9101.715438,1118.311382,9.092623847,8.138802469,0.036189833,0.036189833,6.272727273,3.909090909
6.545454545,5,2765194.737,1375687.358,10222.87845,9146.727783,1124.30652,9.092607996,8.135439601,0.036049483,0.036049483,6.545454545,5
5.636363636,3.272727273,2755223.767,1380366.866,10147.55503,9092.862346,1116.023149,9.092602638,8.147557113,0.036420318,0.036420318,5.636363636,3.272727273
6.545454545,4.363636364,2759661.28,1376907.835,10187.32646,9114.578975,1120.398649,9.092590809,8.135121353,0.03608268,0.03608268,6.545454545,4.363636364
6.363636364,4,2757525.881,1377879.749,10171.30586,9102.927554,1118.640529,9.092559759,8.137491286,0.036157227,0.036157227,6.363636364,4
6.454545455,5.181818182,2767307.774,1375474.159,10235.2417,9159.318896,1125.672426,9.09255789,8.136753358,0.03606765,0.03606765,6.454545455,5.181818182
5.545454545,6.090909091,2780504.225,1375046.612,10308.48119,9239.79242,1133.727567,9.092555823,8.149923038,0.036298792,0.036298792,5.545454545,6.090909091
6.545454545,5.090909091,2765997.897,1375514.31,10227.93156,9151.287975,1124.871003,9.09253731,8.135411041,0.036044776,0.036044776,6.545454545,5.090909091
6.545454545,4.454545455,2760465.67,1376733.252,10192.41919,9119.176265,1120.966268,9.092529791,8.135103188,0.036077931,0.036077931,6.545454545,4.454545455
1.909090909,7,2806356.791,1375833.027,10440.15668,9418.237626,1148.212811,9.092527605,8.202519198,0.037357131,0.037357131,1.909090909,7
6.272727273,5.454545455,2770734.522,1375219.768,10254.91195,9179.941196,1127.839739,9.092525821,8.139402148,0.036108817,0.036108817,6.272727273,5.454545455
6,5.727272727,2774689.755,1375093.992,10276.86589,9204.06131,1130.254488,9.092523843,8.143353027,0.036177954,0.036177954,6,5.727272727
1.727272727,7,2806901.904,1375730.939,10443.05769,9423.990502,1148.532704,9.092520962,8.205243496,0.037409052,0.037409052,1.727272727,7
3.272727273,6.818181818,2798633.83,1375702.75,10401.4139,9360.492963,1143.954431,9.092507199,8.182575028,0.03695172,0.03695172,3.272727273,6.818181818
2.909090909,7.090909091,2804235.515,1376208.76,10429.48689,9391.46042,1147.04262,9.092501632,8.187542695,0.037071525,0.037071525,2.909090909,7.090909091
5.636363636,6,2779192.336,1375092.037,10301.14176,9231.717668,1132.928152,9.092493407,8.148546444,0.036275491,0.036275491,5.636363636,6
1.636363636,2.272727273,2764349.478,1385324.79,10171.14448,9179.664124,1118.633583,9.092471953,8.2061403,0.037711652,0.037711652,1.636363636,2.272727273
4.454545455,6.727272727,2792963.691,1375582.062,10373.08705,9315.339679,1140.844254,9.092465525,8.165303588,0.036613109,0.036613109,4.454545455,6.727272727
1.181818182,2.363636364,2766463.406,1384904.511,10183.05452,9198.266634,1119.944958,9.092459815,8.2131417,0.037840003,0.037840003,1.181818182,2.363636364
6.454545455,4.181818182,2758618.66,1377394.04,10179.32919,9108.749903,1119.535304,9.092459309,8.136188178,0.036119919,0.036119919,6.454545455,4.181818182
5.727272727,3.363636364,2755545.356,1380056.619,10150.562,9094.132891,1116.3718,9.092456478,8.146150677,0.036387183,0.036387183,5.727272727,3.363636364
5.363636364,3.090909091,2755171.635,1381121.795,10143.65935,9093.619238,1115.613202,9.092451876,8.151229493,0.036515348,0.036515348,5.363636364,3.090909091
5.909090909,5.818181818,2776032.468,1375051.776,10284.18413,9212.089961,1131.073248,9.092412142,8.14455649,0.036201106,0.036201106,5.909090909,5.818181818
6.636363636,4.727272727,2762355.261,1376076.426,10205.42415,9129.494758,1122.419697,9.092342357,8.133762071,0.036036142,0.036036142,6.636363636,4.727272727
3.363636364,6.818181818,2798293.117,1375682.201,10399.59602,9357.314758,1143.778815,9.092313899,8.181052693,0.036924942,0.036924942,3.363636364,6.818181818
6.090909091,3.636363636,2755929.447,1378991.017,10157.32121,9094.518072,1117.133776,9.09230517,8.14093913,0.036260201,0.036260201,6.090909091,3.636363636
1.636363636,7,2807219.985,1375681.194,10444.50195,9426.835554,1148.719215,9.092301947,8.206387976,0.037435163,0.037435163,1.636363636,7
5.818181818,5.909090909,2777376.493,1375009.064,10291.50512,9220.122161,1131.892454,9.092299439,8.145758131,0.036224302,0.036224302,5.818181818,5.909090909
4.545454545,6.727272727,2792629.97,1375559.178,10371.30774,9312.213345,1140.6713,9.092284289,8.163800863,0.036587156,0.036587156,4.545454545,6.727272727
2.818181818,7.090909091,2804549.116,1376160.541,10430.89211,9394.24975,1147.228673,9.092251924,8.188646234,0.037096731,0.037096731,2.818181818,7.090909091
5.090909091,2.909090909,2755119.884,1381875.828,10139.69583,9094.31998,1115.2023,9.092247953,8.154861212,0.036611033,0.036611033,5.090909091,2.909090909
6.454545455,5.272727273,2768163.882,1375303.097,10240.27497,9163.827452,1126.267863,9.092219811,8.136454705,0.036062993,0.036062993,6.454545455,5.272727273
4.272727273,2.363636364,2755140.421,1384331.592,10128.57582,9097.162067,1113.984353,9.092206543,8.166328408,0.036907683,0.036907683,4.272727273,2.363636364
3.090909091,2,2757725.909,1386597.549,10134.86138,9122.204714,1114.676492,9.092199806,8.183723962,0.037311798,0.037311798,3.090909091,2
1.545454545,2.272727273,2764667.034,1385282.053,10172.41082,9182.325525,1118.808312,9.092183812,8.207237492,0.037738305,0.037738305,1.545454545,2.272727273
5.454545455,6.181818182,2781906.522,1375003.533,10315.80252,9247.795704,1134.580443,9.092173748,8.150850617,0.036322216,0.036322216,5.454545455,6.181818182
4.363636364,2.363636364,2754806.659,1384302.356,10126.95909,9094.198431,1113.810595,9.092173427,8.164941574,0.036881184,0.036881184,4.363636364,2.363636364
5.545454545,3.181818182,2755012.87,1380680.956,10144.50536,9091.482475,1115.740697,9.092171131,8.14838295,0.036453637,0.036453637,5.545454545,3.181818182
6.636363636,4.636363636,2761602.833,1376251.856,10200.33998,9124.873476,1121.884239,9.092150178,8.133524975,0.036040909,0.036040909,6.636363636,4.636363636
6.545454545,4.272727273,2758956.358,1377085.889,10182.20351,9109.890739,1119.890326,9.092143467,8.134627585,0.036087523,0.036087523,6.545454545,4.272727273
4.454545455,2.363636364,2754473.452,1384272.969,10125.34468,9091.238056,1113.637073,9.092140454,8.163555505,0.036854748,0.036854748,4.454545455,2.363636364
3.454545455,6.818181818,2797953.016,1375661.477,10397.78093,9354.140369,1143.603444,9.09212104,8.179531479,0.036898232,0.036898232,3.454545455,6.818181818
6,3.545454545,2755678.624,1379303.466,10154.33951,9093.223876,1116.828606,9.092119822,8.142004801,0.036293096,0.036293096,6,3.545454545
5.272727273,6.272727273,2783779.675,1375083.852,10325.45479,9259.383583,1135.649185,9.092116587,8.153383727,0.036373828,0.036373828,5.272727273,6.272727273
4.545454545,2.363636364,2754140.798,1384243.432,10123.73257,9088.280946,1113.463787,9.092107609,8.162170202,0.036828376,0.036828376,4.545454545,2.363636364
4.636363636,6.727272727,2792296.821,1375536.128,10369.5311,9309.090634,1140.498587,9.092103412,8.162299136,0.036561263,0.036561263,4.636363636,6.727272727
1.545454545,7,2807538.703,1375631.329,10445.94945,9429.684986,1148.905913,9.092084332,8.207534558,0.037461345,0.037461345,1.545454545,7
6.181818182,5.636363636,2772929.806,1375008.373,10267.24484,9192.458385,1129.25138,9.09208084,8.140311844,0.03612718,0.03612718,6.181818182,5.636363636
4.636363636,2.363636364,2753808.692,1384213.743,10122.12276,9085.327098,1113.290739,9.09207488,8.160785663,0.036802068,0.036802068,4.636363636,2.363636364
1.090909091,2.363636364,2766784.536,1384860.947,10184.34049,9200.955878,1120.135157,9.092063956,8.214147924,0.037867042,0.037867042,1.090909091,2.363636364
4.727272727,2.363636364,2753477.135,1384183.903,10120.51524,9082.376493,1113.117926,9.092042268,8.159401873,0.036775822,0.036775822,4.727272727,2.363636364
4.818181818,2.363636364,2753146.122,1384153.913,10118.90999,9079.429123,1112.945351,9.092009765,8.158018827,0.036749639,0.036749639,4.818181818,2.363636364
2.727272727,7.090909091,2804863.336,1376112.209,10432.30041,9397.043233,1147.414924,9.092003414,8.189751618,0.037122004,0.037122004,2.727272727,7.090909091
6.454545455,4.090909091,2757913.612,1377572.726,10174.1904,9104.046321,1119.026244,9.092003389,8.135686153,0.036124784,0.036124784,6.454545455,4.090909091
5.272727273,3,2754960.489,1381435.919,10140.57867,9092.212581,1115.32998,9.091998646,8.152038178,0.036548898,0.036548898,5.272727273,3
2.636363636,2.181818182,2760380.934,1385990.753,10151.90933,9145.467378,1116.57877,9.091977752,8.1906155,0.037428902,0.037428902,2.636363636,2.181818182
4.909090909,2.363636364,2752815.653,1384123.772,10117.30702,9076.484984,1112.773011,9.091977359,8.156636522,0.036723518,0.036723518,4.909090909,2.363636364
6.181818182,3.727272727,2756279.062,1378681.968,10160.26438,9095.714462,1117.497953,9.091975831,8.139356707,0.036227474,0.036227474,6.181818182,3.727272727
6.636363636,4.818181818,2763221.377,1375904.899,10210.47532,9134.013698,1123.022883,9.091956608,8.133417257,0.036031481,0.036031481,6.636363636,4.818181818
6.636363636,4.545454545,2760850.536,1376427.519,10195.24999,9120.246528,1121.348532,9.091954638,8.133284404,0.036045683,0.036045683,6.636363636,4.545454545
5,2.363636364,2752485.724,1384093.484,10115.70633,9073.54404,1112.600908,9.091945063,8.155254931,0.036697459,0.036697459,5,2.363636364
3.545454545,6.818181818,2797613.519,1375640.585,10395.96862,9350.969736,1143.428313,9.091928636,8.178011361,0.036871587,0.036871587,3.545454545,6.818181818
6.272727273,3.818181818,2756572.283,1378371.189,10163.20873,9096.948039,1117.82794,9.091925833,8.138057487,0.036194776,0.036194776,6.272727273,3.818181818
5.909090909,3.454545455,2755427.645,1379616.052,10151.34438,9091.917732,1116.523028,9.091925666,8.143063332,0.03632607,0.03632607,5.909090909,3.454545455
4.727272727,6.727272727,2791964.243,1375512.914,10367.7571,9305.971535,1140.326115,9.091922886,8.1607984,0.036535433,0.036535433,4.727272727,6.727272727
6.272727273,5.545454545,2771646.767,1375050.842,10259.92314,9184.394301,1128.467619,9.091907444,8.138819536,0.03610421,0.03610421,6.272727273,5.545454545
6.636363636,4.909090909,2764023.871,1375731.537,10215.53613,9138.581478,1123.587629,9.091890895,8.133394533,0.03602677,0.03602677,6.636363636,4.909090909
2.909090909,2.272727273,2759551.129,1384946.197,10147.69066,9137.011856,1116.126599,9.091881388,8.186357945,0.037318589,0.037318589,2.909090909,2.272727273
5.181818182,2.363636364,2751827.479,1384032.462,10112.51171,9067.671734,1112.257409,9.091880736,8.152493892,0.036645525,0.036645525,5.181818182,2.363636364
6.454545455,5.363636364,2769020.405,1375132.261,10245.30269,9168.330469,1126.863187,9.091878058,8.136152261,0.036058343,0.036058343,6.454545455,5.363636364
5.727272727,3.272727273,2754854.795,1380239.302,10145.33188,9089.330924,1115.868365,9.091871584,8.145522547,0.036392195,0.036392195,5.727272727,3.272727273
1.454545455,7,2807858.06,1375581.343,10447.40018,9432.538837,1149.092798,9.091868117,8.208683277,0.0374876,0.0374876,1.454545455,7
6.363636364,3.909090909,2756865.481,1378060.54,10166.13989,9098.169835,1118.157595,9.091866783,8.136750918,0.036162155,0.036162155,6.363636364,3.909090909
1.454545455,2.272727273,2764985.18,1385239.231,10173.67977,9184.990401,1118.991652,9.091828126,8.208274287,0.03776503,0.03776503,1.454545455,2.272727273
3,2.272727273,2759213.26,1384919.291,10146.04116,9133.997836,1115.95198,9.091825946,8.184938064,0.037291082,0.037291082,3,2.272727273
6.636363636,5,2764826.644,1375558.405,10220.59125,9143.143647,1124.152199,9.091821606,8.133368113,0.036022065,0.036022065,6.636363636,5
6.454545455,4,2757158.637,1377750.018,10169.05796,9099.379936,1118.486906,9.091798845,8.135437159,0.036129612,0.036129612,6.454545455,4
6.545454545,5.181818182,2766939.138,1375345.923,10232.9464,9155.725772,1125.517688,9.091768625,8.134679596,0.036040196,0.036040196,6.545454545,5.181818182
6.636363636,4.454545455,2760098.387,1376603.419,10190.1541,9115.613826,1120.812586,9.091755597,8.133040209,0.036050463,0.036050463,6.636363636,4.454545455
2.636363636,7.090909091,2805178.182,1376063.764,10433.712,9399.840882,1147.601563,9.091754781,8.19085751,0.037147344,0.037147344,2.636363636,7.090909091
6.636363636,5.090909091,2765629.673,1375385.502,10225.64071,9147.700253,1124.71658,9.091748882,8.133338138,0.036017367,0.036017367,6.636363636,5.090909091
4.818181818,6.727272727,2791632.232,1375489.536,10365.98575,9302.856037,1140.153884,9.091742704,8.159298645,0.036509663,0.036509663,4.818181818,6.727272727
3.636363636,6.818181818,2797274.623,1375619.519,10394.15905,9347.802883,1143.253424,9.09173664,8.176492354,0.036845007,0.036845007,3.636363636,6.818181818
6.363636364,5.454545455,2770364.904,1375092.82,10252.60409,9176.333675,1127.684259,9.091732908,8.137325318,0.036081283,0.036081283,6.363636364,5.454545455
5.454545455,3.090909091,2754801.764,1380995.197,10141.44182,9090.090272,1115.457806,9.091730551,8.149201358,0.036487037,0.036487037,5.454545455,3.090909091
6.090909091,5.727272727,2774318.853,1374968.767,10274.54456,9200.437443,1130.098057,9.091728365,8.141273569,0.036150285,0.036150285,6.090909091,5.727272727
5.818181818,3.363636364,2755176.526,1379928.78,10148.33576,9090.599511,1116.217119,9.091722017,8.144114039,0.036359125,0.036359125,5.818181818,3.363636364
3.181818182,2.272727273,2758539.241,1384865,10142.74943,9127.980186,1115.603424,9.09171594,8.182101267,0.037236277,0.037236277,3.181818182,2.272727273
5.727272727,6,2778819.845,1374968.988,10298.80599,9228.075269,1132.770589,9.091696135,8.146464391,0.036247629,0.036247629,5.727272727,6
6.545454545,4.181818182,2758251.453,1377264.185,10177.07455,9105.196688,1119.381698,9.091692822,8.134130388,0.036092373,0.036092373,6.545454545,4.181818182
1,2.363636364,2767106.294,1384817.279,10185.62928,9203.64912,1120.325538,9.09166928,8.215156049,0.037894158,0.037894158,1,2.363636364
3.272727273,2.272727273,2758203.086,1384837.616,10141.10718,9124.976527,1115.429488,9.091661367,8.180684326,0.037208977,0.037208977,3.272727273,2.272727273
1.363636364,7,2808178.06,1375531.237,10448.85415,9435.39709,1149.27987,9.091653325,8.209834123,0.037513928,0.037513928,1.363636364,7
6,5.818181818,2775661.064,1374927.128,10281.85834,9208.460664,1130.91646,9.091616139,8.14247647,0.036173391,0.036173391,6,5.818181818
1.363636364,2.272727273,2765306.238,1385194.712,10174.96905,9187.700115,1119.160432,9.091608999,8.209457602,0.03779201,0.03779201,1.363636364,2.272727273
3.363636364,2.272727273,2757867.496,1384810.076,10139.46731,9121.976264,1115.255778,9.091607065,8.179268328,0.037181746,0.037181746,3.363636364,2.272727273
4.909090909,6.727272727,2791300.787,1375465.994,10364.21704,9299.744128,1139.981893,9.09156286,8.157799863,0.036483954,0.036483954,4.909090909,6.727272727
6.181818182,3.636363636,2755561.752,1378861.947,10155.08631,9090.980185,1116.979856,9.091557249,8.138893583,0.036232389,0.036232389,6.181818182,3.636363636
3.454545455,2.272727273,2757532.467,1384782.378,10137.82981,9118.979382,1115.082295,9.091553028,8.177853262,0.037154583,0.037154583,3.454545455,2.272727273
3.727272727,6.818181818,2796936.324,1375598.283,10392.35221,9344.639759,1143.078776,9.091545064,8.174974421,0.036818492,0.036818492,3.727272727,6.818181818
5.181818182,2.909090909,2754749.101,1381750.198,10137.48396,9090.793468,1115.046293,9.091536395,8.152839504,0.036582531,0.036582531,5.181818182,2.909090909
2.545454545,7.090909091,2805493.649,1376015.201,10435.12646,9402.642781,1147.788182,9.091508892,8.191966887,0.037172751,0.037172751,2.545454545,7.090909091
5.909090909,5.909090909,2777004.586,1374884.992,10289.17483,9216.487416,1131.73531,9.091502881,8.143677532,0.036196541,0.036196541,5.909090909,5.909090909
3.545454545,2.272727273,2757197.996,1384754.525,10136.19467,9115.985866,1114.909038,9.091499246,8.176439116,0.037127487,0.037127487,3.545454545,2.272727273
3.636363636,2.272727273,2756864.083,1384726.519,10134.56191,9112.995676,1114.736006,9.091445734,8.175025859,0.037100458,0.037100458,3.636363636,2.272727273
5.636363636,3.181818182,2754643.678,1380553.661,10142.2854,9087.953153,1115.585769,9.091443868,8.146350917,0.036425449,0.036425449,5.636363636,3.181818182
1.272727273,7,2808498.704,1375481.01,10450.31136,9438.259793,1149.467126,9.091439952,8.21098714,0.037540329,0.037540329,1.272727273,7
5.181818182,6.363636364,2785246.823,1375041.137,10332.77202,9267.348085,1136.539873,9.091429402,8.154001727,0.036397446,0.036397446,5.181818182,6.363636364
6.545454545,5.272727273,2767795.143,1375175.005,10237.97605,9160.230752,1126.113043,9.09142836,8.134379415,0.036035548,0.036035548,6.545454545,5.272727273
3.727272727,2.272727273,2756530.724,1384698.356,10132.93148,9110.008852,1114.563201,9.091392453,8.173613522,0.037073496,0.037073496,3.727272727,2.272727273
5,6.727272727,2790969.906,1375442.29,10362.45095,9296.635794,1139.810143,9.091383345,8.156302042,0.036458305,0.036458305,5,6.727272727
6.090909091,3.545454545,2755310.703,1379174.666,10152.10775,9089.688056,1116.674535,9.091375714,8.1399618,0.036265221,0.036265221,6.090909091,3.545454545
5.545454545,6.181818182,2781536.594,1374881.761,10313.45681,9244.139244,1134.4243,9.09135745,8.148749318,0.036294263,0.036294263,5.545454545,6.181818182
3.818181818,6.818181818,2796598.622,1375576.883,10390.54812,9341.48031,1142.904369,9.091353926,8.173457523,0.036792042,0.036792042,3.818181818,6.818181818
3.818181818,2.272727273,2756197.915,1384670.039,10131.30337,9107.02534,1114.390621,9.091339409,8.172202071,0.0370466,0.0370466,3.818181818,2.272727273
5.090909091,2.818181818,2754484.229,1382062.838,10134.38959,9089.409044,1114.730118,9.091339174,8.153909991,0.0366162,0.0366162,5.090909091,2.818181818
2.545454545,2.181818182,2760691.881,1385949.139,10153.14338,9148.086045,1116.79552,9.091318151,8.191370652,0.037454787,0.037454787,2.545454545,2.181818182
5.363636364,6.272727273,2783409.282,1374963.114,10323.10346,9255.719222,1135.492682,9.091298974,8.151280378,0.036345772,0.036345772,5.363636364,6.272727273
5.636363636,6.090909091,2780225.67,1374927.164,10306.11868,9236.064854,1133.62586,9.091287569,8.147366061,0.036270966,0.036270966,5.636363636,6.090909091
3.909090909,2.272727273,2755865.662,1384641.567,10129.67766,9104.04521,1114.218271,9.09128662,8.170791526,0.037019771,0.037019771,3.909090909,2.272727273
6.272727273,5.636363636,2772559.59,1374882.141,10264.92892,9188.841937,1129.095463,9.091285246,8.138232985,0.036099609,0.036099609,6.272727273,5.636363636
5.363636364,3,2754590.395,1381309.59,10138.36435,9088.685718,1115.174441,9.09128113,8.150012579,0.036520521,0.036520521,5.363636364,3
3.363636364,7.181818182,2803982.705,1376287.281,10427.42902,9381.708696,1146.970297,9.091280783,8.179556806,0.036941957,0.036941957,3.363636364,7.181818182
2.454545455,7.090909091,2805809.746,1375966.524,10436.54406,9405.448878,1147.975003,9.091264214,8.193078119,0.037198226,0.037198226,2.454545455,7.090909091
6.545454545,4.090909091,2757546.59,1377442.722,10171.93954,9100.496778,1118.87278,9.091238723,8.133629618,0.03609723,0.03609723,6.545454545,4.090909091
4,2.272727273,2755533.955,1384612.941,10128.05428,9101.068394,1114.046148,9.091234055,8.169381863,0.036993007,0.036993007,4,2.272727273
1.181818182,7,2808819.998,1375430.666,10451.77185,9441.126864,1149.654568,9.091228048,8.212142264,0.037566804,0.037566804,1.181818182,7
6.272727273,3.727272727,2755911.541,1378552.626,10158.02646,9092.174626,1117.344159,9.091224383,8.137308952,0.036199725,0.036199725,6.272727273,3.727272727
1.272727273,2.272727273,2765625.886,1385151.497,10176.24559,9190.377681,1119.350149,9.091208496,8.21045826,0.037818907,0.037818907,1.272727273,2.272727273
5.090909091,6.727272727,2790639.585,1375418.421,10360.68747,9293.531035,1139.638634,9.091204142,8.154805182,0.036432716,0.036432716,5.090909091,6.727272727
6,3.454545455,2755059.496,1379487.52,10149.11574,9088.383989,1116.368805,9.091185365,8.141022882,0.036298131,0.036298131,6,3.454545455
4.090909091,2.272727273,2755202.794,1384584.162,10126.43321,9098.094875,1113.87425,9.091181712,8.16797307,0.036966308,0.036966308,4.090909091,2.272727273
6.363636364,3.818181818,2756205.001,1378241.577,10160.96771,9093.406149,1117.674308,9.091170512,8.136007139,0.036167089,0.036167089,6.363636364,3.818181818
3.909090909,6.818181818,2796261.513,1375555.312,10388.74674,9338.324577,1142.730202,9.09116318,8.171941689,0.036765656,0.036765656,3.909090909,6.818181818
5.818181818,3.272727273,2754486.277,1380111.313,10143.1095,9085.801227,1115.713903,9.091138391,8.143486606,0.036364128,0.036364128,5.818181818,3.272727273
4.181818182,2.272727273,2754872.177,1384555.228,10124.81447,9095.124686,1113.70258,9.091129584,8.166565159,0.036939675,0.036939675,4.181818182,2.272727273
6.363636364,5.545454545,2771277.08,1374924.039,10257.61169,9180.783214,1128.312081,9.091112173,8.136741039,0.036076684,0.036076684,6.363636364,5.545454545
6.454545455,3.909090909,2756498.439,1377930.659,10163.89581,9094.625918,1118.004126,9.091107606,8.13469799,0.03613453,0.03613453,6.454545455,3.909090909
6.545454545,5.363636364,2768651.565,1375004.315,10243.00015,9164.730199,1126.708286,9.091084423,8.134075442,0.036030906,0.036030906,6.545454545,5.363636364
6.545454545,4,2756791.835,1377619.867,10166.81083,9095.834008,1118.333602,9.091035817,8.13338166,0.036102049,0.036102049,6.545454545,4
2.363636364,7.090909091,2806126.474,1375917.731,10437.9648,9408.259215,1148.162025,9.09102075,8.194191243,0.03722377,0.03722377,2.363636364,7.090909091
1.090909091,7,2809141.941,1375380.2,10453.2356,9443.998403,1149.842193,9.091017585,8.213299581,0.037593353,0.037593353,1.090909091,7
5.545454545,3.090909091,2754432.353,1380868.171,10139.22507,9086.563056,1115.302734,9.091007091,8.147171863,0.036458783,0.036458783,5.545454545,3.090909091
5.909090909,3.363636364,2754808.147,1379800.517,10146.1102,9087.067849,1116.062673,9.090986063,8.142076669,0.036331122,0.036331122,5.909090909,3.363636364
6.636363636,5.181818182,2766570.953,1375217.264,10230.65195,9152.134403,1125.363271,9.090977296,8.1326045,0.036012796,0.036012796,6.636363636,5.181818182
6.727272727,4.363636364,2758817.513,1376675.18,10182.0066,9106.73294,1120.012573,9.090975267,8.130920274,0.036028533,0.036028533,6.727272727,4.363636364
4,6.818181818,2795924.994,1375533.574,10386.94807,9335.172535,1142.556277,9.090972836,8.170426899,0.036739334,0.036739334,4,6.818181818
6.454545455,5.454545455,2769995.743,1374965.448,10250.2971,9172.727931,1127.529102,9.090937943,8.135247165,0.036053802,0.036053802,6.454545455,5.454545455
