DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
6.181818182,5.727272727,2773948.418,1374843.116,10272.22416,9196.815406,1129.941951,9.090930871,8.139192815,0.036122669,0.036122669,6.181818182,5.727272727
5.818181818,6,2778447.829,1374845.503,10296.47103,9224.434781,1132.613212,9.090897863,8.144382112,0.036219821,0.036219821,5.818181818,6
5.272727273,2.909090909,2754378.784,1381624.139,10135.27288,9087.26873,1114.890611,9.090822702,8.15081645,0.036554087,0.036554087,5.272727273,2.909090909
6.090909091,5.818181818,2775290.131,1374802.05,10279.53346,9204.833225,1130.759997,9.090818113,8.140395175,0.03614573,0.03614573,6.090909091,5.818181818
1.181818182,2.272727273,2765946.156,1385108.181,10177.52494,9193.059183,1119.540049,9.090809168,8.211460763,0.03784588,0.03784588,1.181818182,2.272727273
1,7,2809464.537,1375329.614,10454.70262,9446.874387,1150.030002,9.090808589,8.214459077,0.037619977,0.037619977,1,7
6.272727273,3.636363636,2755194.502,1378732.456,10152.85217,9087.443977,1116.826255,9.090807208,8.136846654,0.036204631,0.036204631,6.272727273,3.636363636
4.090909091,6.818181818,2795589.06,1375511.668,10385.1521,9332.024162,1142.382589,9.090782893,8.168913156,0.036713076,0.036713076,4.090909091,6.818181818
2.272727273,7.090909091,2806443.837,1375868.822,10439.38868,9411.07381,1148.34925,9.090778509,8.195306274,0.037249383,0.037249383,2.272727273,7.090909091
2.454545455,2.181818182,2761003.4,1385907.433,10154.38002,9150.708285,1117.000883,9.090753797,8.192212218,0.037480741,0.037480741,2.454545455,2.181818182
5.727272727,3.181818182,2754274.943,1380425.94,10140.06622,9084.425563,1115.431164,9.090714466,8.144317513,0.036397316,0.036397316,5.727272727,3.181818182
6,5.909090909,2776633.152,1374760.488,10286.84547,9212.854552,1131.578492,9.090704313,8.141595673,0.036168834,0.036168834,6,5.909090909
6.636363636,5.272727273,2767426.856,1375046.49,10235.67798,9156.635816,1125.958544,9.090634851,8.132302797,0.036008155,0.036008155,6.636363636,5.272727273
6.181818182,3.545454545,2754943.228,1379045.442,10149.87673,9086.153932,1116.520783,9.090629468,8.137917423,0.0362374,0.0362374,6.181818182,3.545454545
5.181818182,2.818181818,2754113.795,1381937.053,10132.18169,9085.886307,1114.574355,9.090628764,8.151888893,0.036587688,0.036587688,5.181818182,2.818181818
4.272727273,2.272727273,2754629.961,1384529.201,10123.17343,9092.079092,1113.583996,9.090624032,8.164699858,0.036913191,0.036913191,4.272727273,2.272727273
5.272727273,6.363636364,2784875.98,1374920.987,10330.41616,9263.678135,1136.38306,9.090610845,8.151897424,0.036369341,0.036369341,5.272727273,6.363636364
6.727272727,4.272727273,2758222.908,1376825.216,10177.68904,9102.782076,1119.583793,9.090600547,8.130505404,0.036032607,0.036032607,6.727272727,4.272727273
4.181818182,6.818181818,2795253.717,1375489.594,10383.35885,9328.879487,1142.209147,9.090593323,8.167400438,0.036686881,0.036686881,4.181818182,6.818181818
4.363636364,2.272727273,2754296.436,1384499.823,10121.56052,9089.119106,1113.410385,9.090592878,8.163314466,0.036886682,0.036886682,4.363636364,2.272727273
3.181818182,6.909090909,2800207.053,1375560.048,10408.19491,9367.890317,1144.941986,9.090587154,8.181978155,0.036973969,0.036973969,3.181818182,6.909090909
4.454545455,2.272727273,2753963.464,1384470.292,10119.94989,9086.162405,1113.237012,9.090561835,8.161929857,0.036860237,0.036860237,4.454545455,2.272727273
5.454545455,3,2754220.762,1381182.833,10136.15082,9085.16062,1115.019225,9.09056148,8.147985625,0.036492201,0.036492201,5.454545455,3
2.181818182,7.090909091,2806761.837,1375819.797,10440.81572,9413.892682,1148.536675,9.090537503,8.196423228,0.037275065,0.037275065,2.181818182,7.090909091
3.090909091,7.181818182,2804915.585,1376143.611,10431.61677,9390.036876,1147.525416,9.090532229,8.182857431,0.037016763,0.037016763,3.090909091,7.181818182
4.545454545,2.272727273,2753631.044,1384440.609,10118.34157,9083.208966,1113.063875,9.090530914,8.160546011,0.036833856,0.036833856,4.545454545,2.272727273
4.636363636,2.272727273,2753299.176,1384410.774,10116.73556,9080.258808,1112.890977,9.090500119,8.159162932,0.036807538,0.036807538,4.636363636,2.272727273
6.363636364,5.636363636,2772189.836,1374755.482,10262.61389,9185.22729,1128.939868,9.090487618,8.13615282,0.036072092,0.036072092,6.363636364,5.636363636
5.727272727,6.090909091,2779853.186,1374804.26,10303.77937,9232.418873,1133.468294,9.090487508,8.14528198,0.036243112,0.036243112,5.727272727,6.090909091
5.454545455,6.272727273,2783039.368,1374841.938,10320.75316,9252.056855,1135.336504,9.090479446,8.149175878,0.036317772,0.036317772,5.454545455,6.272727273
6.363636364,3.727272727,2755544.463,1378422.863,10155.78928,9088.636455,1117.190682,9.090470809,8.135259809,0.03617203,0.03617203,6.363636364,3.727272727
4.727272727,2.272727273,2752967.852,1384380.79,10115.1318,9077.31185,1112.718313,9.090469421,8.157780587,0.036781283,0.036781283,4.727272727,2.272727273
6.090909091,3.454545455,2754691.795,1379358.566,10146.88787,9084.851936,1116.214902,9.090442937,8.138981055,0.036270247,0.036270247,6.090909091,3.454545455
4.818181818,2.272727273,2752637.072,1384350.656,10113.5303,9074.368117,1112.545884,9.090438827,8.156398981,0.036755091,0.036755091,4.818181818,2.272727273
2.818181818,2.090909091,2759246.93,1386275.474,10143.97164,9135.084897,1115.897007,9.090419255,8.18631544,0.037383053,0.037383053,2.818181818,2.090909091
6.454545455,3.818181818,2755838.162,1378111.545,10158.72746,9089.865939,1117.520995,9.090413073,8.13395541,0.036139456,0.036139456,6.454545455,3.818181818
1.090909091,2.272727273,2766267.051,1385064.761,10178.8071,9195.744659,1119.730129,9.090411011,8.212465146,0.037872929,0.037872929,1.090909091,2.272727273
4.909090909,2.272727273,2752306.835,1384320.372,10111.93108,9071.427607,1112.373693,9.090408329,8.155018109,0.036728961,0.036728961,4.909090909,2.272727273
4.272727273,6.818181818,2794918.959,1375467.354,10381.56829,9325.738472,1142.035946,9.090404139,8.16588874,0.036660748,0.036660748,4.272727273,6.818181818
5.909090909,3.272727273,2754118.209,1379982.9,10140.88781,9082.273244,1115.559678,9.090403688,8.141449917,0.036336117,0.036336117,5.909090909,3.272727273
3.272727273,6.909090909,2799865.879,1375539.803,10406.37103,9364.704904,1144.766279,9.090389213,8.180451397,0.036947133,0.036947133,3.272727273,6.909090909
5,2.272727273,2751977.139,1384289.94,10110.33414,9068.490305,1112.201738,9.090377935,8.153637956,0.036702893,0.036702893,5,2.272727273
6.545454545,3.909090909,2756131.841,1377800.357,10161.65251,9091.083695,1117.850978,9.090346313,8.132643685,0.036106959,0.036106959,6.545454545,3.909090909
6.818181818,4.909090909,2763177.011,1375496.281,10210.2647,9130.787742,1123.201166,9.09032594,8.129254149,0.035972732,0.035972732,6.818181818,4.909090909
6.454545455,5.545454545,2770907.851,1374796.81,10255.30112,9177.17391,1128.156866,9.090314857,8.134661225,0.036049211,0.036049211,6.454545455,5.545454545
2.090909091,7.090909091,2807080.478,1375770.654,10442.24593,9416.715846,1148.724302,9.090297743,8.19754212,0.037300816,0.037300816,2.090909091,7.090909091
6.636363636,5.363636364,2768283.176,1374875.944,10240.69846,9161.131697,1126.553706,9.090288736,8.131997302,0.036003521,0.036003521,6.636363636,5.363636364
2.363636364,2.181818182,2761315.487,1385865.638,10155.61921,9153.334048,1117.194649,9.0902863,8.193141687,0.037506764,0.037506764,2.363636364,2.181818182
3,7.181818182,2805227.761,1376095.497,10433.01877,9392.821126,1147.710851,9.090285033,8.183961248,0.037041829,0.037041829,3,7.181818182
5.636363636,3.090909091,2754063.399,1380740.718,10137.00909,9083.03758,1115.147986,9.09028149,8.145141,0.036430586,0.036430586,5.636363636,3.090909091
2.909090909,2.181818182,2759037.786,1385146.36,10142.22272,9131.86472,1115.724107,9.090260453,8.184697871,0.037324253,0.037324253,2.909090909,2.181818182
6,3.363636364,2754440.22,1379671.831,10143.88549,9083.537891,1115.908619,9.090247459,8.140037399,0.036303174,0.036303174,6,3.363636364
4.363636364,6.818181818,2794584.783,1375444.948,10379.78042,9322.601122,1141.862987,9.090215323,8.164378061,0.036634679,0.036634679,4.363636364,6.818181818
3,2.181818182,2758700.167,1385119.303,10140.57721,9128.854544,1115.549643,9.090207032,8.183279518,0.037296735,0.037296735,3,2.181818182
6.727272727,4.181818182,2757518.368,1377003.214,10172.5676,9098.095341,1119.075445,9.090153525,8.130010697,0.03603744,0.03603744,6.727272727,4.181818182
6.545454545,5.454545455,2769627.039,1374837.65,10247.99096,9169.123964,1127.374267,9.090140923,8.133167689,0.036026373,0.036026373,6.545454545,5.454545455
6.272727273,5.727272727,2773578.449,1374717.036,10269.90466,9193.195189,1129.786169,9.090131343,8.13711076,0.036095107,0.036095107,6.272727273,5.727272727
5.363636364,2.909090909,2754008.929,1381497.65,10133.06258,9083.745756,1114.735253,9.090106869,8.148792041,0.036525701,0.036525701,5.363636364,2.909090909
3.181818182,2.181818182,2758026.635,1385064.712,10137.29328,9122.84449,1115.201392,9.090100996,8.180445755,0.03724191,0.03724191,3.181818182,2.181818182
5.909090909,6,2778076.294,1374721.587,10294.13715,9220.796184,1132.456282,9.090096728,8.142297701,0.036192069,0.036192069,5.909090909,6
5.636363636,6.181818182,2781259.975,1374762.517,10311.0904,9240.40657,1134.323716,9.090077424,8.146181235,0.036266446,0.036266446,5.636363636,6.181818182
2,7.090909091,2807399.763,1375721.393,10443.67931,9419.543318,1148.912129,9.09005924,8.198662964,0.037326638,0.037326638,2,7.090909091
6.363636364,3.636363636,2754827.695,1378602.545,10150.61879,9083.909439,1116.672972,9.090055044,8.134798337,0.036176927,0.036176927,6.363636364,3.636363636
1.818181818,7.090909091,2807945.422,1375619.377,10446.57918,9425.291943,1149.232491,9.090048585,8.201379629,0.037378402,0.037378402,1.818181818,7.090909091
3.272727273,2.181818182,2757690.723,1385037.179,10135.65492,9119.844609,1115.027608,9.090048402,8.179030318,0.037214601,0.037214601,3.272727273,2.181818182
2.909090909,7.181818182,2805540.55,1376047.271,10434.42383,9395.609488,1147.896484,9.090039025,8.185066878,0.037066961,0.037066961,2.909090909,7.181818182
4.454545455,6.818181818,2794251.188,1375422.374,10377.99524,9319.467421,1141.690271,9.09002687,8.16286839,0.036608672,0.036608672,4.454545455,6.818181818
6.181818182,5.818181818,2774919.665,1374676.541,10277.2095,9201.207628,1130.603859,9.090018062,8.138312595,0.036118123,0.036118123,6.181818182,5.818181818
1,2.272727273,2766588.572,1385021.234,10180.09204,9198.434176,1119.920391,9.09001401,8.213471467,0.037900055,0.037900055,1,2.272727273
3.363636364,2.181818182,2757355.376,1385009.488,10134.01895,9116.848129,1114.854051,9.089996078,8.177615824,0.03718736,0.03718736,3.363636364,2.181818182
3.454545455,6.909090909,2799185.363,1375498.794,10402.73168,9358.345552,1144.415592,9.089994714,8.177401305,0.036893662,0.036893662,3.454545455,6.909090909
5.818181818,3.181818182,2753906.661,1380297.794,10137.84781,9080.899696,1115.276882,9.089982923,8.14228273,0.03636924,0.03636924,5.818181818,3.181818182
5.090909091,2.727272727,2753939.919,1382253.209,10129.05168,9084.410421,1114.312575,9.089955458,8.152479494,0.036621459,0.036621459,5.090909091,2.727272727
3.454545455,2.181818182,2757020.59,1384981.642,10132.38534,9113.855019,1114.68072,9.089944014,8.176202255,0.037160186,0.037160186,3.454545455,2.181818182
5.181818182,6.454545455,2786344.236,1374878.349,10337.7318,9271.640787,1137.273953,9.089922239,8.152513089,0.036392956,0.036392956,5.181818182,6.454545455
5.272727273,2.818181818,2753743.826,1381810.839,10129.97459,9082.365337,1114.418917,9.089916218,8.149866447,0.036559235,0.036559235,5.272727273,2.818181818
2.272727273,2.181818182,2761628.155,1385823.753,10156.86105,9155.963394,1117.377081,9.089913531,8.194157144,0.037532857,0.037532857,2.272727273,2.181818182
6.090909091,5.909090909,2776262.188,1374635.554,10284.51705,9209.223552,1131.421999,9.089903729,8.139512544,0.036141181,0.036141181,6.090909091,5.909090909
3.545454545,2.181818182,2756686.362,1384953.641,10130.75409,9110.865258,1114.507615,9.089892205,8.174789596,0.037133081,0.037133081,3.545454545,2.181818182
6.272727273,3.545454545,2754576.198,1378915.799,10147.64647,9082.621476,1116.367349,9.089881104,8.135871656,0.036209633,0.036209633,6.272727273,3.545454545
3.636363636,2.181818182,2756352.69,1384925.486,10129.12518,9107.878831,1114.334736,9.089840648,8.173377833,0.037106042,0.037106042,3.636363636,2.181818182
5.545454545,3,2753851.589,1381055.649,10133.93807,9081.637263,1114.864334,9.08983969,8.145957305,0.036463938,0.036463938,5.545454545,3
4.545454545,6.818181818,2793918.169,1375399.634,10376.21272,9316.337371,1141.517796,9.089838767,8.161359727,0.036582726,0.036582726,4.545454545,6.818181818
1.727272727,7.090909091,2808262.205,1375569.613,10448.02333,9428.136266,1149.418306,9.089835503,8.20252837,0.037404432,0.037404432,1.727272727,7.090909091
1.909090909,7.090909091,2807719.694,1375672.014,10445.11588,9422.375113,1149.100156,9.089822005,8.199785774,0.037352529,0.037352529,1.909090909,7.090909091
3.545454545,6.909090909,2798846.014,1375478.031,10400.91617,9355.171566,1144.240611,9.089798138,8.175877939,0.036867025,0.036867025,3.545454545,6.909090909
2.818181818,7.181818182,2805853.956,1375998.932,10435.83197,9398.401998,1148.082315,9.089794208,8.186174352,0.037092159,0.037092159,2.818181818,7.181818182
5.363636364,6.363636364,2784505.641,1374800.394,10328.06132,9260.010195,1136.226586,9.089790226,8.149791868,0.036341293,0.036341293,5.363636364,6.363636364
3.727272727,2.181818182,2756019.572,1384897.174,10127.49861,9104.895754,1114.162084,9.089789324,8.171966978,0.037079071,0.037079071,3.727272727,2.181818182
3.818181818,2.181818182,2755687.006,1384868.709,10125.87439,9101.916006,1113.989657,9.08973824,8.170557013,0.037052165,0.037052165,3.818181818,2.181818182
6.454545455,3.727272727,2755177.827,1378292.679,10153.55286,9085.099956,1117.037524,9.08971511,8.133209279,0.036144388,0.036144388,6.454545455,3.727272727
6.727272727,4.090909091,2756813.869,1377181.454,10167.44012,9093.402749,1118.566807,9.089703051,8.129512419,0.03604228,0.03604228,6.727272727,4.090909091
6.181818182,3.454545455,2754324.54,1379229.19,10144.66075,9081.321565,1116.061317,9.089698381,8.136937843,0.036242418,0.036242418,6.181818182,3.454545455
6.454545455,5.636363636,2771820.539,1374628.397,10260.29973,9181.614432,1128.784595,9.08968795,8.134071345,0.036044627,0.036044627,6.454545455,5.636363636
3.909090909,2.181818182,2755354.991,1384840.09,10124.25249,9098.939578,1113.817457,9.089687388,8.169147932,0.037025326,0.037025326,3.909090909,2.181818182
5.818181818,6.090909091,2779481.182,1374680.921,10301.44088,9228.774813,1133.310912,9.089686483,8.143197701,0.036215313,0.036215313,5.818181818,6.090909091
6,3.272727273,2753750.591,1379854.063,10138.66694,9078.746957,1115.405842,9.089666348,8.13941134,0.03630816,0.03630816,6,3.272727273
5.545454545,6.272727273,2782669.929,1374720.323,10318.40387,9248.396476,1135.180651,9.089657985,8.147070221,0.036289827,0.036289827,5.545454545,6.272727273
6.545454545,3.818181818,2755471.765,1377981.093,10156.48797,9086.327407,1117.368,9.089653512,8.131902297,0.036111876,0.036111876,6.545454545,3.818181818
4.636363636,6.818181818,2793585.727,1375376.732,10374.43288,9313.210928,1141.345564,9.089651031,8.159852041,0.036556842,0.036556842,4.636363636,6.818181818
4,2.181818182,2755023.523,1384811.318,10122.63294,9095.966474,1113.645485,9.089636761,8.167739733,0.036998552,0.036998552,4,2.181818182
2.181818182,2.181818182,2761941.398,1385781.774,10158.10546,9158.596355,1117.548855,9.089629874,8.195253667,0.03755902,0.03755902,2.181818182,2.181818182
1.636363636,7.090909091,2808579.625,1375519.728,10449.4707,9430.984974,1149.604311,9.089623795,8.203679202,0.037430534,0.037430534,1.636363636,7.090909091
3.090909091,1.909090909,2757246.56,1386800.728,10129.37001,9117.014134,1114.390353,9.089606694,8.181167497,0.037317536,0.037317536,3.090909091,1.909090909
3.636363636,6.909090909,2798507.267,1375457.098,10399.10343,9352.001338,1144.065871,9.089602,8.174355668,0.036840453,0.036840453,3.636363636,6.909090909
4.090909091,2.181818182,2754692.602,1384782.391,10121.0157,9092.99668,1113.473739,9.089586355,8.166332409,0.036971844,0.036971844,4.090909091,2.181818182
5.727272727,3.090909091,2753694.899,1380612.841,10134.79389,9079.513826,1114.99356,9.089553744,8.14310876,0.036402445,0.036402445,5.727272727,3.090909091
2.727272727,7.181818182,2806167.982,1375950.48,10437.24321,9401.198668,1148.268344,9.089550598,8.187283677,0.037117424,0.037117424,2.727272727,7.181818182
6.545454545,5.545454545,2770539.078,1374669.156,10252.9914,9173.566389,1128.001973,9.089515492,8.132580095,0.036021791,0.036021791,6.545454545,5.545454545
6.090909091,3.363636364,2754072.741,1379542.722,10141.66152,9080.009621,1115.754884,9.089506724,8.137996748,0.036275281,0.036275281,6.090909091,3.363636364
6.727272727,4,2756059.553,1377358.305,10162.31888,9088.747201,1118.02795,9.089503426,8.129266535,0.036047082,0.036047082,6.727272727,4
4.727272727,6.818181818,2793253.858,1375353.663,10372.65569,9310.088114,1141.173574,9.089463629,8.158345346,0.03653102,0.03653102,4.727272727,6.818181818
2.090909091,2.181818182,2762255.219,1385739.708,10159.35248,9161.232841,1117.711031,9.089426693,8.196423397,0.037585253,0.037585253,2.090909091,2.181818182
1.545454545,7.090909091,2808897.686,1375469.725,10450.92131,9433.838056,1149.790504,9.089413485,8.204832118,0.037456707,0.037456707,1.545454545,7.090909091
3.727272727,6.909090909,2798169.119,1375435.997,10397.29344,9348.834835,1143.891372,9.089406299,8.172834469,0.036813947,0.036813947,3.727272727,6.909090909
5.454545455,2.909090909,2753639.537,1381370.737,10130.85308,9080.224523,1114.580218,9.089388909,8.146766266,0.036497372,0.036497372,5.454545455,2.909090909
6.636363636,5.454545455,2769258.788,1374709.427,10245.68569,9165.521772,1127.219755,9.089341842,8.13108689,0.035998997,0.035998997,6.636363636,5.454545455
6.363636364,5.727272727,2773208.917,1374590.528,10267.58605,9189.576803,1129.630695,9.089329896,8.135027527,0.036067598,0.036067598,6.363636364,5.727272727
2.636363636,7.181818182,2806482.634,1375901.912,10438.65774,9403.999533,1148.454766,9.089306825,8.188393496,0.037142756,0.037142756,2.636363636,7.181818182
6.454545455,3.636363636,2754461.33,1378472.215,10148.38615,9080.376569,1116.520008,9.089300757,8.132748633,0.036149277,0.036149277,6.454545455,3.636363636
6,6,2777705.234,1374597.238,10291.8042,9217.159474,1132.29968,9.089293569,8.140212026,0.03616437,0.03616437,6,6
2,2.181818182,2762569.619,1385697.55,10160.60207,9163.872901,1117.864969,9.089292857,8.197656388,0.037611557,0.037611557,2,2.181818182
4.818181818,6.818181818,2792922.561,1375330.431,10370.88117,9306.968893,1141.001826,9.089276574,8.156839614,0.036505259,0.036505259,4.818181818,6.818181818
5.727272727,6.181818182,2780887.503,1374639.756,10308.74755,9236.757026,1134.166151,9.089274563,8.144095127,0.036238601,0.036238601,5.727272727,6.181818182
2.727272727,2.090909091,2759556.515,1386234.178,10145.19686,9137.692852,1116.172636,9.08927215,8.186630415,0.03740881,0.03740881,2.727272727,2.090909091
5.909090909,3.181818182,2753538.831,1380169.224,10135.63009,9077.375543,1115.122838,9.089249852,8.140247182,0.036341219,0.036341219,5.909090909,3.181818182
5.181818182,2.727272727,2753569.737,1382127.264,10126.84787,9080.89161,1114.157003,9.089246702,8.150459569,0.036592938,0.036592938,5.181818182,2.727272727
6.272727273,5.818181818,2774549.665,1374550.604,10274.88645,9197.583861,1130.448046,9.08921598,8.136228722,0.036090568,0.036090568,6.272727273,5.818181818
1.909090909,2.181818182,2762884.602,1385655.307,10161.85429,9166.516456,1118.012305,9.089215068,8.198940582,0.037637932,0.037637932,1.909090909,2.181818182
3.818181818,6.909090909,2797831.566,1375414.724,10395.48617,9345.672068,1143.717114,9.089210999,8.171314351,0.036787505,0.036787505,3.818181818,6.909090909
1.454545455,7.090909091,2809216.389,1375419.6,10452.37515,9436.695577,1149.976886,9.08920456,8.205987176,0.037482953,0.037482953,1.454545455,7.090909091
5.363636364,2.818181818,2753374.318,1381684.197,10127.76826,9078.846123,1114.263802,9.089201532,8.147842644,0.036530839,0.036530839,5.363636364,2.818181818
1.818181818,2.181818182,2763200.167,1385612.973,10163.10908,9169.163573,1118.154864,9.089178439,8.200262655,0.037664379,0.037664379,1.818181818,2.181818182
1.727272727,2.181818182,2763516.315,1385570.552,10164.36644,9171.814223,1118.294627,9.089166839,8.201608056,0.037690897,0.037690897,1.727272727,2.181818182
1.636363636,2.181818182,2763833.053,1385528.044,10165.62645,9174.468385,1118.433673,9.089163445,8.202961525,0.037717488,0.037717488,1.636363636,2.181818182
1.545454545,2.181818182,2764150.377,1385485.449,10166.88903,9177.126069,1118.574095,9.089151155,8.204307704,0.03774415,0.03774415,1.545454545,2.181818182
6.363636364,3.545454545,2754209.611,1378785.735,10145.41697,9079.090684,1116.214234,9.089130612,8.133824497,0.036181921,0.036181921,6.363636364,3.545454545
5.636363636,3,2753482.873,1380928.039,10131.72609,9078.11564,1114.709766,9.089115752,8.143927613,0.036435731,0.036435731,5.636363636,3
1.454545455,2.181818182,2764468.291,1385442.768,10168.1542,9179.787256,1118.717972,9.089113129,8.205631346,0.037770886,0.037770886,1.454545455,2.181818182
6.181818182,5.909090909,2775891.693,1374510.189,10282.18954,9205.594404,1131.265831,9.089101125,8.137428137,0.036113582,0.036113582,6.181818182,5.909090909
5.272727273,6.454545455,2785973.467,1374758.341,10335.37238,9267.967236,1137.117183,9.089100521,8.15040646,0.03636486,0.03636486,5.272727273,6.454545455
4.909090909,6.818181818,2792591.831,1375307.033,10369.10926,9303.853291,1140.830321,9.089089827,8.155334867,0.036479558,0.036479558,4.909090909,6.818181818
4.181818182,2.181818182,2754452.978,1384756.48,10119.37522,9089.948723,1113.356825,9.089067395,8.164452329,0.036945289,0.036945289,4.181818182,2.181818182
2.545454545,7.181818182,2806797.907,1375853.229,10440.07516,9406.804621,1148.641161,9.089065856,8.189506818,0.037168155,0.037168155,2.545454545,7.181818182
4.272727273,2.181818182,2754119.131,1384727.104,10117.76378,9086.989186,1113.183128,9.089038028,8.163067652,0.036918707,0.036918707,4.272727273,2.181818182
1.363636364,2.181818182,2764786.795,1385399.999,10169.42196,9182.451965,1118.867283,9.089033264,8.206917926,0.037797695,0.037797695,1.363636364,2.181818182
3.909090909,6.909090909,2797494.607,1375393.285,10393.68164,9342.512988,1143.543096,9.089016125,8.169795277,0.036761127,0.036761127,3.909090909,6.909090909
4.363636364,2.181818182,2753785.843,1384697.58,10116.15468,9084.032902,1113.009668,9.08900881,8.161683734,0.036892189,0.036892189,4.363636364,2.181818182
1.363636364,7.090909091,2809535.737,1375369.354,10453.83225,9439.557524,1150.163455,9.088997043,8.207144366,0.037509272,0.037509272,1.363636364,7.090909091
4.454545455,2.181818182,2753453.108,1384667.902,10114.54786,9081.079896,1112.836445,9.088979705,8.160300591,0.036865735,0.036865735,4.454545455,2.181818182
5.454545455,6.363636364,2784135.781,1374679.362,10325.70751,9256.344255,1136.070438,9.0889677,8.147685169,0.036313301,0.036313301,5.454545455,6.363636364
6.545454545,3.727272727,2754811.632,1378162.077,10151.31719,9081.565126,1116.884685,9.088957285,8.131157361,0.036116799,0.036116799,6.545454545,3.727272727
6.272727273,3.454545455,2753957.731,1379099.393,10142.43438,9077.792866,1115.908052,9.088951696,8.134893239,0.036214642,0.036214642,6.272727273,3.454545455
4.545454545,2.181818182,2753120.923,1384638.074,10112.94332,9078.130133,1112.663457,9.088950714,8.158918204,0.036839344,0.036839344,4.545454545,2.181818182
6.090909091,3.272727273,2753383.421,1379724.805,10136.44683,9075.222354,1115.252325,9.088926875,8.137371381,0.036280258,0.036280258,6.090909091,3.272727273
4.636363636,2.181818182,2752789.287,1384608.095,10111.34106,9075.183611,1112.490705,9.088921833,8.157536568,0.036813017,0.036813017,4.636363636,2.181818182
5,6.818181818,2792261.668,1375283.472,10367.34,9300.741257,1140.659057,9.088903413,8.153831065,0.036453917,0.036453917,5,6.818181818
1.272727273,2.181818182,2765105.893,1385357.149,10170.69232,9185.120103,1119.023866,9.088896698,8.208153893,0.037824577,0.037824577,1.272727273,2.181818182
4.727272727,2.181818182,2752458.197,1384577.967,10109.74108,9072.240311,1112.31819,9.088893062,8.156155668,0.036786753,0.036786753,4.727272727,2.181818182
6.545454545,5.636363636,2771451.699,1374500.886,10257.98645,9178.003362,1128.629645,9.08888624,8.131988559,0.036017215,0.036017215,6.545454545,5.636363636
5.909090909,6.090909091,2779109.658,1374557.148,10299.10346,9225.132657,1133.153981,9.088882566,8.141111279,0.036187568,0.036187568,5.909090909,6.090909091
4.818181818,2.181818182,2752127.652,1384547.688,10108.14336,9069.300244,1112.145911,9.088864378,8.154775514,0.036760551,0.036760551,4.818181818,2.181818182
4.909090909,2.181818182,2751797.648,1384517.26,10106.54789,9066.363377,1111.973868,9.088835794,8.153396079,0.036734412,0.036734412,4.909090909,2.181818182
5.636363636,6.272727273,2782300.964,1374598.27,10316.05558,9244.738071,1135.025121,9.088834588,8.1449634,0.036261938,0.036261938,5.636363636,6.272727273
2.454545455,7.181818182,2807113.81,1375804.431,10441.49571,9409.61393,1148.827758,9.088826098,8.190622016,0.037193622,0.037193622,2.454545455,7.181818182
5.818181818,3.090909091,2753326.854,1380484.539,10132.57945,9075.991787,1114.839457,9.088823851,8.141075135,0.03637436,0.03637436,5.818181818,3.090909091
4,6.909090909,2797158.239,1375371.675,10391.87983,9339.357624,1143.36932,9.088821646,8.168277266,0.036734813,0.036734813,4,6.909090909
6.727272727,3.909090909,2755399.961,1377538.496,10157.16817,9084.004254,1117.545634,9.088817368,8.128530931,0.036051975,0.036051975,6.727272727,3.909090909
5,2.181818182,2751468.182,1384486.685,10104.95466,9063.429682,1111.802059,9.08880729,8.152017354,0.036708334,0.036708334,5,2.181818182
1.272727273,7.090909091,2809855.735,1375318.991,10455.29261,9442.423856,1150.350212,9.088790967,8.208303662,0.037535665,0.037535665,1.272727273,7.090909091
6.181818182,3.363636364,2753705.709,1379413.192,10139.43831,9076.483026,1115.601469,9.088763856,8.135954708,0.036247443,0.036247443,6.181818182,3.363636364
5.090909091,6.818181818,2791932.068,1375259.747,10365.57335,9297.632807,1140.488037,9.088717299,8.152328221,0.036428336,0.036428336,5.090909091,6.818181818
6.636363636,5.545454545,2770170.76,1374541.078,10250.68256,9169.960646,1127.847402,9.088714077,8.130497645,0.035994423,0.035994423,6.636363636,5.545454545
1.181818182,2.181818182,2765425.583,1385314.213,10171.96526,9187.791745,1119.189332,9.088690338,8.209327489,0.037851534,0.037851534,1.181818182,2.181818182
5.545454545,2.909090909,2753270.602,1381243.393,10128.64433,9076.705047,1114.425509,9.088668781,8.144739129,0.036469099,0.036469099,5.545454545,2.909090909
4.090909091,6.909090909,2796822.46,1375349.898,10390.08072,9336.205954,1143.195785,9.088627564,8.166760301,0.036708563,0.036708563,4.090909091,6.909090909
2.363636364,7.181818182,2807430.345,1375755.517,10442.91941,9412.427488,1149.014557,9.088587559,8.191739112,0.037219158,0.037219158,2.363636364,7.181818182
1.181818182,7.090909091,2810176.383,1375268.506,10456.75624,9445.294642,1150.537154,9.088586316,8.209465123,0.037562131,0.037562131,1.181818182,7.090909091
2.909090909,2.090909091,2758524.051,1385346.846,10136.74707,9126.709864,1115.327977,9.088579576,8.182982988,0.037329921,0.037329921,2.909090909,2.090909091
5.090909091,2.636363636,2753395.299,1382443.852,10123.70681,9079.405206,1113.894563,9.0885683,8.151045446,0.036626725,0.036626725,5.090909091,2.636363636
3,2.090909091,2758186.691,1385319.627,10135.10559,9123.703786,1115.149965,9.088558407,8.181593571,0.037302395,0.037302395,3,2.090909091
6.545454545,3.636363636,2754095.405,1378341.464,10146.15427,9076.845367,1116.367362,9.088544339,8.130697541,0.03612168,0.03612168,6.545454545,3.636363636
5.272727273,2.727272727,2753200.018,1382000.888,10124.64483,9077.374567,1114.001756,9.08853579,8.148438295,0.036564475,0.036564475,5.272727273,2.727272727
6.454545455,5.727272727,2772839.872,1374463.593,10265.26831,9185.960193,1129.475561,9.088526267,8.132942851,0.036040141,0.036040141,6.454545455,5.727272727
6,3.181818182,2753171.449,1380040.233,10133.41318,9073.853067,1114.969182,9.088514147,8.13820975,0.036313254,0.036313254,6,3.181818182
6.090909091,6,2777334.647,1374472.457,10289.47218,9213.52464,1132.143405,9.088488378,8.138125079,0.036136726,0.036136726,6.090909091,6
5.454545455,2.818181818,2753005.271,1381557.128,10125.5627,9075.328652,1114.109011,9.088484702,8.145817478,0.036502501,0.036502501,5.454545455,2.818181818
3.181818182,2.090909091,2757513.672,1385264.721,10131.8297,9117.701703,1114.79915,9.088479925,8.178784224,0.037247551,0.037247551,3.181818182,2.090909091
5.818181818,6.181818182,2780515.51,1374516.56,10306.40552,9233.109406,1134.008765,9.088470776,8.142008852,0.03621081,0.03621081,5.818181818,6.181818182
3.181818182,7,2801440.535,1375397.195,10413.15024,9372.10014,1145.754095,9.088468711,8.179853062,0.03696938,0.03696938,3.181818182,7
4.181818182,6.909090909,2796487.268,1375327.955,10388.28434,9333.057949,1143.022491,9.088433888,8.16524436,0.036682376,0.036682376,4.181818182,6.909090909
3.272727273,2.090909091,2757178.007,1385237.036,10130.19528,9114.70568,1114.625253,9.088431519,8.17737231,0.037220232,0.037220232,3.272727273,2.090909091
6.363636364,5.818181818,2774180.131,1374424.24,10272.56429,9193.961914,1130.292558,9.088411864,8.134143545,0.036063067,0.036063067,6.363636364,5.818181818
1.090909091,2.181818182,2765745.869,1385271.192,10173.24078,9190.466871,1119.365017,9.088403364,8.210428888,0.037878564,0.037878564,1.090909091,2.181818182
5.727272727,3,2753114.612,1380800.004,10129.51488,9074.595738,1114.555521,9.088389667,8.14189654,0.036407581,0.036407581,5.727272727,3
1.090909091,7.090909091,2810497.684,1375217.9,10458.22314,9448.169874,1150.724283,9.088383111,8.210628747,0.037588671,0.037588671,1.090909091,7.090909091
3.363636364,2.090909091,2756842.903,1385209.196,10128.56319,9111.712981,1114.451823,9.088381381,8.175959513,0.037192981,0.037192981,3.363636364,2.090909091
6.454545455,3.545454545,2753843.465,1378655.252,10143.18821,9075.561558,1116.061438,9.08837799,8.131775948,0.036154261,0.036154261,6.454545455,3.545454545
2.272727273,7.181818182,2807747.513,1375706.484,10444.34625,9415.245335,1149.201558,9.08835024,8.19285814,0.037244762,0.037244762,2.272727273,7.181818182
3.454545455,2.090909091,2756508.361,1385181.2,10126.9335,9108.723665,1114.278646,9.088331298,8.174547449,0.037165798,0.037165798,3.454545455,2.090909091
6.272727273,5.909090909,2775521.664,1374384.396,10279.86294,9201.96709,1131.109988,9.088296498,8.135342443,0.036086036,0.036086036,6.272727273,5.909090909
3.363636364,7.272727273,2805394.196,1376130.005,10432.32208,9385.749421,1147.886987,9.088283253,8.17654484,0.036937534,0.036937534,3.363636364,7.272727273
3.545454545,2.090909091,2756174.378,1385153.049,10125.30614,9105.737693,1114.105696,9.088281466,8.173136291,0.037138683,0.037138683,3.545454545,2.090909091
5.363636364,6.454545455,2785603.188,1374637.896,10333.01407,9264.295716,1136.960742,9.088276923,8.148298685,0.036336821,0.036336821,5.363636364,6.454545455
3.272727273,7,2801099.512,1375377.083,10411.32316,9368.911339,1145.578539,9.088266587,8.17832302,0.036942553,0.036942553,3.272727273,7
4.272727273,6.909090909,2796152.662,1375305.844,10386.49066,9329.913629,1142.849439,9.08824059,8.163729456,0.036656252,0.036656252,4.272727273,6.909090909
3.636363636,2.090909091,2755840.946,1385124.745,10123.68109,9102.75501,1113.932968,9.088231863,8.171726016,0.037111635,0.037111635,3.636363636,2.090909091
2.636363636,2.090909091,2759866.667,1386192.791,10146.42465,9140.304371,1116.438142,9.088210326,8.187022662,0.037434636,0.037434636,2.636363636,2.090909091
6.363636364,3.454545455,2753591.364,1378969.177,10140.20875,9074.265824,1115.755105,9.088202877,8.132847239,0.036186921,0.036186921,6.363636364,3.454545455
6.181818182,3.272727273,2753016.696,1379595.126,10134.22746,9071.699419,1115.099127,9.088185266,8.135330031,0.036252411,0.036252411,6.181818182,3.272727273
3.727272727,2.090909091,2755508.07,1385096.286,10122.05839,9099.775678,1113.760467,9.088182503,8.170316641,0.037084653,0.037084653,3.727272727,2.090909091
1,7.090909091,2810819.641,1375167.174,10459.69332,9451.04954,1150.911595,9.088181371,8.211794528,0.037615286,0.037615286,1,7.090909091
5.545454545,6.363636364,2783766.397,1374557.892,10323.35472,9252.680309,1135.914613,9.088143249,8.14557732,0.036285365,0.036285365,5.545454545,6.363636364
3.818181818,2.090909091,2755175.745,1385067.673,10120.43802,9096.799673,1113.588193,9.088133372,8.168908156,0.037057738,0.037057738,3.818181818,2.090909091
2.181818182,7.181818182,2808065.322,1375657.337,10445.77628,9418.06742,1149.388759,9.088114181,8.19397906,0.037270436,0.037270436,2.181818182,7.181818182
5.909090909,3.090909091,2752959.257,1380355.813,10130.36569,9072.471446,1114.685594,9.088092411,8.139040726,0.03634633,0.03634633,5.909090909,3.090909091
3.909090909,2.090909091,2754843.97,1385038.907,10118.81998,9093.826981,1113.416146,9.088084471,8.16750055,0.037030889,0.037030889,3.909090909,2.090909091
6.636363636,5.636363636,2771083.314,1374372.951,10255.67404,9174.394075,1128.475017,9.088082486,8.129904459,0.035989855,0.035989855,6.636363636,5.636363636
6,6.090909091,2778738.61,1374432.943,10296.767,9221.492392,1132.997378,9.088076639,8.139023598,0.036159878,0.036159878,6,6.090909091
4.363636364,6.909090909,2795818.637,1375283.566,10384.69967,9326.772976,1142.676629,9.088047669,8.162215575,0.03663019,0.03663019,4.363636364,6.909090909
4,2.090909091,2754512.742,1385009.987,10117.20426,9090.857603,1113.244325,9.088035788,8.166093822,0.037004106,0.037004106,4,2.090909091
1,2.181818182,2766066.753,1385228.09,10174.5189,9193.145413,1119.551913,9.088027795,8.211450766,0.037905669,0.037905669,1,2.181818182
6.272727273,3.363636364,2753339.12,1379283.242,10137.21584,9072.95809,1115.448373,9.088018852,8.133911269,0.036219658,0.036219658,6.272727273,3.363636364
4.090909091,2.090909091,2754182.06,1384980.913,10115.59086,9087.891528,1113.072731,9.087987319,8.164687964,0.036977389,0.036977389,4.090909091,2.090909091
5.636363636,2.909090909,2752902.124,1381115.627,10126.43635,9073.187272,1114.271121,9.087946521,8.142710605,0.036440883,0.036440883,5.636363636,2.909090909
2.090909091,7.181818182,2808383.77,1375608.072,10447.20947,9420.893829,1149.576161,9.087879365,8.195101943,0.037296179,0.037296179,2.090909091,7.181818182
5.181818182,6.545454545,2787551.422,1374719.245,10342.66107,9275.836737,1138.07276,9.087873315,8.150477776,0.036388569,0.036388569,5.181818182,6.545454545
3.454545455,7,2800419.298,1375336.338,10407.67743,9362.545236,1145.228155,9.087863744,8.17526638,0.036889098,0.036889098,3.454545455,7
1.909090909,7.181818182,2808930.223,1375506.134,10450.1082,9426.638054,1149.897147,9.087863406,8.197809759,0.037347789,0.037347789,1.909090909,7.181818182
5.181818182,2.636363636,2753025.367,1382317.743,10121.50707,9075.890333,1113.739182,9.087861171,8.149026702,0.036598195,0.036598195,5.181818182,2.636363636
4.454545455,6.909090909,2795485.194,1375261.122,10382.91137,9323.63598,1142.50406,9.087855118,8.160702708,0.036604191,0.036604191,4.454545455,6.909090909
5.363636364,2.727272727,2752830.757,1381874.087,10122.44252,9073.85923,1113.846828,9.087822729,8.146415648,0.03653607,0.03653607,5.363636364,2.727272727
6.090909091,3.181818182,2752804.509,1379910.821,10131.19698,9070.332233,1114.815842,9.087776299,8.136170921,0.036285343,0.036285343,6.090909091,3.181818182
5.545454545,2.818181818,2752636.681,1381429.632,10123.35791,9071.81291,1113.954543,9.087765725,8.143790939,0.036474219,0.036474219,5.545454545,2.818181818
6.545454545,5.727272727,2772471.286,1374336.234,10262.95146,9182.345366,1129.320751,9.087720608,8.130856855,0.036012737,0.036012737,6.545454545,5.727272727
6.181818182,6,2776964.533,1374347.249,10287.14111,9209.891648,1131.987456,9.087681187,8.136036842,0.036109135,0.036109135,6.181818182,6
5.909090909,6.181818182,2780143.999,1374392.931,10304.06459,9229.463693,1133.851834,9.087664085,8.139920417,0.036183073,0.036183073,5.909090909,6.181818182
3.545454545,7,2800080.1,1375315.706,10405.85875,9359.367886,1145.053326,9.087663005,8.17373975,0.03686247,0.03686247,3.545454545,7
4.545454545,6.909090909,2795152.328,1375238.512,10381.12575,9320.50263,1142.331734,9.087662931,8.159190848,0.036578253,0.036578253,4.545454545,6.909090909
5.818181818,3,2752746.805,1380671.544,10127.30444,9071.077556,1114.4016,9.087661431,8.139864081,0.036379486,0.036379486,5.818181818,3
1.818181818,7.181818182,2809246.183,1375456.366,10451.55214,9429.481267,1150.082551,9.087653864,8.198960381,0.037373739,0.037373739,1.818181818,7.181818182
2,7.181818182,2808702.862,1375558.688,10448.64585,9423.724554,1149.763763,9.087645811,8.196226785,0.037321993,0.037321993,2,7.181818182
6.545454545,3.545454545,2753477.759,1378524.35,10140.96019,9072.034087,1115.90896,9.087623235,8.129726003,0.036126655,0.036126655,6.545454545,3.545454545
6.454545455,5.818181818,2773811.055,1374297.45,10270.24302,9190.341759,1130.137392,9.087605712,8.13205706,0.036035619,0.036035619,6.454545455,5.818181818
3.090909091,7.272727273,2806324.381,1375985.915,10436.51882,9394.088661,1148.440167,9.087559909,8.17986773,0.037012316,0.037012316,3.090909091,7.272727273
5.727272727,6.272727273,2782023.28,1374478.674,10313.68718,9241.005309,1134.923928,9.087558134,8.142400629,0.036234184,0.036234184,5.727272727,6.272727273
6.363636364,5.909090909,2775152.098,1374258.175,10277.53724,9198.341593,1130.954468,9.087489844,8.133255454,0.036058543,0.036058543,6.363636364,5.909090909
4.181818182,2.090909091,2753941.559,1384954.821,10113.95441,9084.848161,1112.95531,9.08747577,8.162814879,0.036950823,0.036950823,4.181818182,2.090909091
4.636363636,6.909090909,2794820.038,1375215.736,10379.34281,9317.372917,1142.15965,9.087471099,8.157679986,0.036552377,0.036552377,4.636363636,6.909090909
3.636363636,7,2799741.505,1375294.904,10404.04284,9356.194304,1144.878738,9.087462711,8.172214223,0.036835906,0.036835906,3.636363636,7
6.454545455,3.454545455,2753225.438,1378838.541,10137.98387,9070.74044,1115.602477,9.087451922,8.130799842,0.036159253,0.036159253,6.454545455,3.454545455
2.818181818,2,2758650.295,1386474.603,10138.51106,9129.996956,1115.660526,9.08745162,8.183490175,0.037388693,0.037388693,2.818181818,2
5.454545455,6.454545455,2785233.383,1374517.009,10330.65676,9260.626205,1136.804622,9.087451401,8.146189787,0.036308837,0.036308837,5.454545455,6.454545455
4.272727273,2.090909091,2753607.952,1384925.3,10112.34682,9081.892328,1112.781763,9.087448365,8.161431672,0.036924231,0.036924231,4.272727273,2.090909091
1.727272727,7.181818182,2809562.778,1375406.478,10452.99929,9432.328859,1150.268144,9.087445694,8.200113084,0.03739976,0.03739976,1.727272727,7.181818182
6.272727273,3.272727273,2752650.413,1379465.027,10132.00883,9068.178136,1114.946248,9.08744152,8.133287281,0.036224618,0.036224618,6.272727273,3.272727273
6.727272727,3.727272727,2754080.563,1377899.615,10146.84812,9074.500474,1116.579964,9.087435246,8.127049355,0.036061781,0.036061781,6.727272727,3.727272727
4.363636364,2.090909091,2753274.9,1384895.628,10110.74151,9078.939756,1112.608453,9.087421081,8.160049233,0.036897704,0.036897704,4.363636364,2.090909091
4.454545455,2.090909091,2752942.4,1384865.804,10109.13849,9075.990435,1112.435379,9.087393912,8.158667555,0.03687124,0.03687124,4.454545455,2.090909091
4.545454545,2.090909091,2752610.451,1384835.831,10107.53775,9073.044356,1112.262541,9.087366855,8.15728663,0.03684484,0.03684484,4.545454545,2.090909091
6,3.090909091,2752592.111,1380226.666,10128.15274,9068.952788,1114.532117,9.087358345,8.137004442,0.036318355,0.036318355,6,3.090909091
4.636363636,2.090909091,2752279.05,1384805.706,10105.93928,9070.101511,1112.08994,9.087339902,8.155906451,0.036818504,0.036818504,4.636363636,2.090909091
3,7.272727273,2806635.664,1375937.66,10437.92382,9396.876611,1148.624959,9.087321099,8.180978953,0.037037373,0.037037373,3,7.272727273
5.636363636,6.363636364,2783397.487,1374435.983,10321.00294,9249.018342,1135.759112,9.087316868,8.143468313,0.036257484,0.036257484,5.636363636,6.363636364
4.727272727,2.090909091,2751948.194,1384775.433,10104.34307,9067.161876,1111.917573,9.087313046,8.154527005,0.03679223,0.03679223,4.727272727,2.090909091
4.818181818,2.090909091,2751617.883,1384745.01,10102.74911,9064.225455,1111.745443,9.087286285,8.15314829,0.036766019,0.036766019,4.818181818,2.090909091
4.727272727,6.909090909,2794488.322,1375192.795,10377.56253,9314.246828,1141.987808,9.087279617,8.156170113,0.036526563,0.036526563,4.727272727,6.909090909
6.363636364,3.363636364,2752972.974,1379152.873,10134.9941,9069.434805,1115.295595,9.087271708,8.131866428,0.036191928,0.036191928,6.363636364,3.363636364
6.090909091,6.090909091,2778368.036,1374308.307,10294.43147,9217.854003,1132.841101,9.087268698,8.136934649,0.036132241,0.036132241,6.090909091,6.090909091
3.727272727,7,2799403.509,1375273.933,10402.22968,9353.024461,1144.70439,9.087262854,8.17068978,0.036809408,0.036809408,3.727272727,7
4.909090909,2.090909091,2751288.113,1384714.438,10101.15741,9061.292233,1111.573548,9.087259611,8.151770296,0.036739871,0.036739871,4.909090909,2.090909091
2.545454545,2.090909091,2760177.389,1386151.313,10147.65504,9142.919462,1116.691171,9.087252864,8.187509405,0.037460531,0.037460531,2.545454545,2.090909091
1.636363636,7.181818182,2809880.011,1375356.47,10454.44968,9435.180844,1150.453927,9.087238905,8.201267885,0.037425853,0.037425853,1.636363636,7.181818182
5,2.090909091,2750958.883,1384683.717,10099.56796,9058.36221,1111.401891,9.087233025,8.150393018,0.036713784,0.036713784,5,2.090909091
5.727272727,2.909090909,2752534.099,1380987.431,10124.22911,9069.671231,1114.117057,9.087222074,8.140680705,0.036412724,0.036412724,5.727272727,2.909090909
3.181818182,2,2756918.339,1385462.133,10126.38254,9112.626251,1114.35421,9.08722061,8.177495245,0.03725312,0.03725312,3.181818182,2
3.272727273,2,2756583.029,1385434.301,10124.75201,9109.633935,1114.176337,9.087207898,8.176115067,0.037225791,0.037225791,3.272727273,2
3.363636364,2,2756248.274,1385406.316,10123.12377,9106.644907,1114.000869,9.087177619,8.174719751,0.037198531,0.037198531,3.363636364,2
5.090909091,2.545454545,2752850.389,1382634.77,10118.35496,9074.393346,1113.476092,9.087177566,8.149607715,0.036632,0.036632,5.090909091,2.545454545
3,2,2757590.664,1385517.328,10129.65081,9118.621044,1114.720636,9.087165414,8.180185017,0.037307983,0.037307983,3,2
5.272727273,2.636363636,2752655.899,1382191.209,10119.30811,9072.377198,1113.584124,9.087151918,8.147006591,0.036569723,0.036569723,5.272727273,2.636363636
3.454545455,2,2755914.078,1385378.177,10121.49786,9103.659215,1113.827047,9.087136005,8.173314913,0.037171338,0.037171338,3.454545455,2
5.454545455,2.727272727,2752461.937,1381746.854,10120.24106,9070.345725,1113.692215,9.087107661,8.144391783,0.036507722,0.036507722,5.454545455,2.727272727
6.818181818,5.545454545,2769435.484,1374283.649,10246.06746,9162.754486,1127.539229,9.087105083,8.12632878,0.035939843,0.035939843,6.818181818,5.545454545
3.545454545,2,2755580.434,1385349.885,10119.87424,9100.676799,1113.654192,9.087088533,8.171905481,0.037144213,0.037144213,3.545454545,2
4.818181818,6.909090909,2794157.177,1375169.69,10375.7849,9311.124352,1141.816208,9.087088476,8.154661221,0.036500809,0.036500809,4.818181818,6.909090909
2.909090909,7.272727273,2806947.565,1375889.295,10439.33191,9399.668654,1148.809949,9.087083478,8.182091964,0.037062497,0.037062497,2.909090909,7.272727273
2.909090909,2,2757927.667,1385544.694,10131.28838,9121.623398,1114.911019,9.087082479,8.181481074,0.037335519,0.037335519,2.909090909,2
3.818181818,7,2799066.108,1375252.791,10400.41926,9349.858345,1144.530283,9.087063416,8.169166413,0.036782974,0.036782974,3.818181818,7
5.272727273,6.545454545,2787181.313,1374599.398,10340.29809,9272.159182,1137.916386,9.087045603,8.148365992,0.036360481,0.036360481,5.272727273,6.545454545
5.636363636,2.818181818,2752268.546,1381301.711,10121.15388,9068.298889,1113.800397,9.087044591,8.141763021,0.036445994,0.036445994,5.636363636,2.818181818
3.636363636,2,2755247.349,1385321.438,10118.25301,9097.697761,1113.481674,9.087040445,8.170496175,0.037117155,0.037117155,3.636363636,2
6.181818182,3.181818182,2752438.019,1379780.986,10128.98156,9066.813104,1114.662824,9.087036313,8.134130708,0.036257487,0.036257487,6.181818182,3.181818182
1.545454545,7.181818182,2810197.884,1375306.344,10455.90333,9438.037197,1150.639898,9.087033526,8.202424766,0.037452019,0.037452019,1.545454545,7.181818182
6.727272727,3.636363636,2753364.87,1378078.709,10141.69273,9069.787941,1116.063025,9.087025113,8.126591186,0.036066644,0.036066644,6.727272727,3.636363636
3.727272727,2,2754914.817,1385292.835,10116.6341,9094.722063,1113.309382,9.086992583,8.169087772,0.037090164,0.037090164,3.727272727,2
3.818181818,2,2754582.836,1385264.08,10115.01752,9091.749656,1113.137315,9.086944957,8.16768024,0.03706324,0.03706324,3.818181818,2
3.090909091,1.818181818,2756766.836,1387004.216,10123.87097,9111.816247,1114.112592,9.086937034,8.178541663,0.037323283,0.037323283,3.090909091,1.818181818
5.909090909,3,2752379.442,1380542.664,10125.09462,9067.56102,1114.247916,9.08693162,8.137830808,0.036351447,0.036351447,5.909090909,3
6.636363636,5.727272727,2772103.158,1374208.451,10260.63548,9178.732328,1129.166263,9.086912899,8.128769542,0.035985385,0.035985385,6.636363636,5.727272727
4.909090909,6.909090909,2793826.601,1375146.421,10374.00993,9308.005477,1141.64485,9.08689767,8.153153299,0.036475116,0.036475116,4.909090909,6.909090909
3.909090909,2,2754251.403,1385235.171,10113.40325,9088.780566,1112.965475,9.086897554,8.16627359,0.037036382,0.037036382,3.909090909,2
6.272727273,6,2776594.887,1374221.609,10284.81093,9206.260504,1131.831833,9.086871949,8.133947319,0.036081597,0.036081597,6.272727273,6
3.909090909,7,2798729.302,1375231.482,10398.61158,9346.695932,1144.356416,9.086864406,8.167644102,0.036756605,0.036756605,3.909090909,7
6,6.181818182,2779772.964,1374268.87,10301.72461,9225.819878,1133.69523,9.08685539,8.137830729,0.036155391,0.036155391,6,6.181818182
4,2,2753920.517,1385206.108,10111.79129,9085.814785,1112.793861,9.086850359,8.164867819,0.037009589,0.037009589,4,2
2.818181818,7.272727273,2807260.084,1375840.815,10440.74308,9402.464871,1148.99514,9.086847032,8.183206826,0.037087686,0.037087686,2.818181818,7.272727273
1.454545455,7.181818182,2810516.4,1375256.095,10457.36021,9440.898005,1150.826058,9.086829535,8.2035838,0.037478256,0.037478256,1.454545455,7.181818182
4.090909091,2,2753590.175,1385176.893,10110.18165,9082.852298,1112.622473,9.086803379,8.163462913,0.036982862,0.036982862,4.090909091,2
6.545454545,5.818181818,2773442.44,1374170.233,10267.92263,9186.723399,1129.98255,9.08679752,8.129969266,0.036008223,0.036008223,6.545454545,5.818181818
5.818181818,6.272727273,2781651.814,1374355.637,10311.34157,9237.353755,1134.76685,9.086749034,8.140309844,0.036206401,0.036206401,5.818181818,6.272727273
5,6.909090909,2793496.592,1375122.988,10372.2376,9304.890188,1141.473735,9.086707193,8.151646336,0.036449483,0.036449483,5,6.909090909
6.545454545,3.454545455,2752859.952,1378707.487,10135.75973,9067.216713,1115.450167,9.08669883,8.128751048,0.036131638,0.036131638,6.545454545,3.454545455
6.363636364,3.272727273,2752284.572,1379334.509,10129.79092,9064.6585,1114.793686,9.086695634,8.131243128,0.036196879,0.036196879,6.363636364,3.272727273
6.454545455,5.909090909,2774782.995,1374131.527,10275.21243,9194.717901,1130.799271,9.086681161,8.131167162,0.036031103,0.036031103,6.454545455,5.909090909
4,7,2798393.087,1375210.003,10396.80662,9343.537242,1144.18279,9.086665794,8.166122861,0.036730299,0.036730299,4,7
1.363636364,7.181818182,2810835.562,1375205.725,10458.82035,9443.763245,1151.012405,9.086626959,8.204744973,0.037504567,0.037504567,1.363636364,7.181818182
5.545454545,6.454545455,2784864.055,1374395.683,10328.30047,9256.958696,1136.648828,9.08662396,8.144079745,0.036280909,0.036280909,5.545454545,6.454545455
