DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
6.090909091,3.090909091,2752225.41,1380097.097,10125.94052,9065.435798,1114.37896,9.086622138,8.134966764,0.036290435,0.036290435,6.090909091,3.090909091
2.727272727,7.272727273,2807573.227,1375792.222,10442.15735,9405.265252,1149.18053,9.086611783,8.18432353,0.037112942,0.037112942,2.727272727,7.272727273
6.454545455,3.363636364,2752607.268,1379022.084,10132.7731,9065.913171,1115.143135,9.086522423,8.129820186,0.036164251,0.036164251,6.454545455,3.363636364
5.090909091,6.909090909,2793167.122,1375099.39,10370.4679,9301.778499,1141.302847,9.086517154,8.150140451,0.03642391,0.03642391,5.090909091,6.909090909
5.818181818,2.909090909,2752166.529,1380858.817,10122.02266,9066.15687,1113.963316,9.086495502,8.138649401,0.03638462,0.03638462,5.818181818,2.909090909
5.181818182,2.545454545,2752480.709,1382508.5,10116.1593,9070.882408,1113.320902,9.086472093,8.147590146,0.03660346,0.03660346,5.181818182,2.545454545
6.818181818,5.636363636,2770347.903,1374115.809,10251.0518,9167.18083,1128.166727,9.086468834,8.125732315,0.035935291,0.035935291,6.818181818,5.636363636
4.090909091,7,2798057.462,1375188.356,10395.00439,9340.382243,1144.009406,9.086467594,8.164602664,0.036704056,0.036704056,4.090909091,7
6.181818182,6.090909091,2777997.933,1374183.24,10292.09688,9214.217475,1132.68515,9.086458738,8.134844423,0.036104658,0.036104658,6.181818182,6.090909091
5.363636364,2.636363636,2752286.894,1382064.246,10117.10993,9068.865833,1113.429392,9.086440509,8.144985124,0.036541308,0.036541308,5.363636364,2.636363636
1.272727273,7.181818182,2811155.371,1375155.235,10460.28376,9446.632915,1151.198939,9.086425813,8.205908288,0.03753095,0.03753095,1.272727273,7.181818182
2.454545455,2.090909091,2760488.68,1386109.745,10148.88799,9145.5381,1116.93004,9.086413324,8.188102904,0.037486495,0.037486495,2.454545455,2.090909091
5.545454545,2.727272727,2752093.597,1381619.2,10118.04032,9066.833879,1113.537937,9.086390311,8.142366397,0.036479431,0.036479431,5.545454545,2.727272727
2.636363636,7.272727273,2807886.998,1375743.513,10443.57491,9408.069846,1149.36632,9.08637632,8.18544069,0.037138266,0.037138266,2.636363636,7.272727273
5.727272727,2.818181818,2751900.865,1381173.365,10118.9506,9064.786572,1113.646575,9.086321302,8.139733715,0.036417826,0.036417826,5.727272727,2.818181818
4.181818182,2,2753348.853,1385150.622,10108.54921,9079.813471,1112.504574,9.086299012,8.16159653,0.036956286,0.036956286,4.181818182,2
6.272727273,3.181818182,2752071.971,1379650.732,10126.76686,9063.295618,1114.510124,9.086294188,8.132089089,0.036229685,0.036229685,6.272727273,3.181818182
4.272727273,2,2753015.578,1385120.96,10106.94536,9076.861211,1112.331229,9.08627313,8.16021431,0.036929685,0.036929685,4.272727273,2
4.181818182,7,2797722.424,1375166.542,10393.20488,9337.230936,1143.836263,9.086269792,8.163083512,0.036677877,0.036677877,4.181818182,7
4.363636364,2,2752682.858,1385091.146,10105.34379,9073.912214,1112.15812,9.086247369,8.158832857,0.036903148,0.036903148,4.363636364,2
1.181818182,7.181818182,2811475.832,1375104.624,10461.75044,9449.507019,1151.385659,9.086226113,8.207073752,0.037557408,0.037557408,1.181818182,7.181818182
4.454545455,2,2752350.69,1385061.183,10103.74451,9070.966449,1111.985247,9.086221729,8.157452155,0.036876675,0.036876675,4.454545455,2
5.363636364,6.545454545,2786811.691,1374479.114,10337.93619,9268.48364,1137.760338,9.086216006,8.146253065,0.03633245,0.03633245,5.363636364,6.545454545
5.090909091,2.454545455,2752223.762,1382823.199,10113.01848,9069.447363,1113.00814,9.086203522,8.14859033,0.036637205,0.036637205,5.090909091,2.454545455
6,3,2752012.532,1380413.359,10122.88565,9064.046195,1114.094621,9.086199196,8.135795674,0.036323463,0.036323463,6,3
4.545454545,2,2752019.072,1385031.068,10102.1475,9068.023931,1111.81261,9.086196187,8.156072212,0.036850266,0.036850266,4.545454545,2
4.636363636,2,2751688,1385000.803,10100.55274,9065.084636,1111.640208,9.086170746,8.154693011,0.036823921,0.036823921,4.636363636,2
4.727272727,2,2751357.473,1384970.388,10098.96023,9062.148555,1111.468042,9.086145396,8.153314547,0.036797638,0.036797638,4.727272727,2
2.545454545,7.272727273,2808201.394,1375694.688,10444.99538,9410.878652,1149.552079,9.086143701,8.186561378,0.037163657,0.037163657,2.545454545,7.272727273
4.818181818,2,2751027.49,1384939.825,10097.36999,9059.215674,1111.296112,9.086120144,8.151936805,0.036771418,0.036771418,4.818181818,2
6.727272727,3.545454545,2752747.636,1378261.29,10136.50638,9064.984136,1115.604943,9.086107444,8.12562206,0.036071602,0.036071602,6.727272727,3.545454545
4.909090909,2,2750698.047,1384909.111,10095.78197,9056.285999,1111.124417,9.086094963,8.150559793,0.03674526,0.03674526,4.909090909,2
4.272727273,7,2797387.971,1375144.56,10391.40808,9334.083311,1143.663361,9.086072381,8.161565397,0.036651761,0.036651761,4.272727273,7
5,2,2750369.143,1384878.254,10094.19621,9053.359475,1110.952957,9.086069889,8.149183468,0.036719165,0.036719165,5,2
6.363636364,6,2776225.707,1374095.542,10282.48167,9202.631181,1131.676535,9.086060681,8.131856493,0.036054112,0.036054112,6.363636364,6
6.090909091,6.181818182,2779402.403,1374144.377,10299.38557,9222.177944,1133.538952,9.086044688,8.13573978,0.036127763,0.036127763,6.090909091,6.181818182
5.181818182,6.636363636,2788715.999,1374558.958,10347.59563,9280.06428,1138.845771,9.08603772,8.148657629,0.036384149,0.036384149,5.181818182,6.636363636
5.727272727,6.363636364,2783121.873,1374316.591,10318.63065,9245.280425,1135.659125,9.086028039,8.140893886,0.036229739,0.036229739,5.727272727,6.363636364
1.090909091,7.181818182,2811796.947,1375053.893,10463.2204,9452.385576,1151.572564,9.086027864,8.208241383,0.03758394,0.03758394,1.090909091,7.181818182
6.636363636,5.818181818,2773074.282,1374042.591,10265.60312,9183.106835,1129.828031,9.085987284,8.127880161,0.035980879,0.035980879,6.636363636,5.818181818
5.363636364,6.909090909,2792182.151,1375027.629,10365.17448,9292.464673,1140.79168,9.085948524,8.145628022,0.036347548,0.036347548,5.363636364,6.909090909
6.454545455,3.272727273,2751919.169,1379203.572,10127.57374,9061.140508,1114.641442,9.085947605,8.129197573,0.036169193,0.036169193,6.454545455,3.272727273
5.909090909,6.272727273,2781280.832,1374232.166,10308.99707,9233.704116,1134.61023,9.085936994,8.138216868,0.036178673,0.036178673,5.909090909,6.272727273
2.454545455,7.272727273,2808516.422,1375645.749,10446.41899,9413.691693,1149.738041,9.085912282,8.187683937,0.037189115,0.037189115,2.454545455,7.272727273
2.727272727,2,2758959.548,1386433.438,10139.73269,9132.60148,1115.984405,9.085908939,8.183449012,0.03741446,0.03741446,2.727272727,2
6.181818182,3.090909091,2751859.154,1379967.107,10123.72904,9061.920466,1114.226121,9.085883779,8.132927686,0.03626257,0.03626257,6.181818182,3.090909091
4.363636364,7,2797054.101,1375122.411,10389.61397,9330.939359,1143.490701,9.085875353,8.16004831,0.036625707,0.036625707,4.363636364,7
6.545454545,5.909090909,2774414.351,1374004.453,10272.88852,9191.096013,1130.644398,9.085870442,8.129077567,0.036003715,0.036003715,6.545454545,5.909090909
1,7.181818182,2812118.718,1375003.041,10464.69366,9455.268587,1151.759653,9.085831082,8.20941119,0.037610546,0.037610546,1,7.181818182
5.636363636,6.454545455,2784495.202,1374273.918,10325.9452,9253.293174,1136.493357,9.085794595,8.141968552,0.036253036,0.036253036,5.636363636,6.454545455
6.545454545,3.363636364,2752242.001,1378890.876,10130.55282,9062.393188,1114.990994,9.085770985,8.127772544,0.036136627,0.036136627,6.545454545,3.363636364
5.909090909,2.909090909,2751799.406,1380729.778,10119.81685,9062.644204,1113.809817,9.085767335,8.13661728,0.036356572,0.036356572,5.909090909,2.909090909
5.272727273,2.545454545,2752111.493,1382381.805,10113.96442,9067.373208,1113.166035,9.08576448,8.145571209,0.036574978,0.036574978,5.272727273,2.545454545
5.454545455,2.636363636,2751918.345,1381936.857,10114.91248,9065.356166,1113.27498,9.085726936,8.142962275,0.036512951,0.036512951,5.454545455,2.636363636
2.363636364,2.090909091,2760800.544,1386068.086,10150.12353,9148.1603,1117.153693,9.085700204,8.188810868,0.037512528,0.037512528,2.363636364,2.090909091
2.363636364,7.272727273,2808832.085,1375596.692,10447.84575,9416.508989,1149.924207,9.085682072,8.188808388,0.037214642,0.037214642,2.363636364,7.272727273
4.454545455,7,2796720.812,1375100.096,10387.82257,9327.799073,1143.318282,9.085678701,8.158532244,0.036599716,0.036599716,4.454545455,7
5.636363636,2.727272727,2751725.709,1381491.12,10115.84031,9063.323729,1113.38398,9.085670792,8.140339622,0.036451197,0.036451197,5.636363636,2.727272727
3.181818182,7.090909091,2802815.696,1375239.141,10418.06702,9376.186306,1146.649351,9.085660768,8.177030145,0.036964928,0.036964928,3.181818182,7.090909091
6.272727273,6.090909091,2777628.3,1374057.743,10289.7632,9210.582792,1132.529525,9.085646755,8.132752912,0.036077129,0.036077129,6.272727273,6.090909091
5.818181818,2.818181818,2751533.635,1381044.597,10116.74806,9061.275946,1113.493074,9.085595852,8.137703012,0.036389713,0.036389713,5.818181818,2.818181818
6.363636364,3.181818182,2751706.364,1379520.059,10124.55289,9059.779769,1114.357742,9.085549917,8.130046062,0.036201937,0.036201937,6.363636364,3.181818182
4.545454545,7,2796388.101,1375077.614,10386.03385,9324.662438,1143.146106,9.085482419,8.15701719,0.036573786,0.036573786,4.545454545,7
6.090909091,3,2751646.067,1380283.635,10120.67739,9060.533019,1113.941643,9.085464621,8.133759139,0.036295535,0.036295535,6.090909091,3
2.272727273,7.272727273,2809148.385,1375547.518,10449.27566,9419.330572,1150.110575,9.085453076,8.189934755,0.037240238,0.037240238,2.272727273,7.272727273
3.272727273,7.090909091,2802475.531,1375219.18,10416.23667,9372.993604,1146.474376,9.08545091,8.175493318,0.036938109,0.036938109,3.272727273,7.090909091
3.363636364,7.363636364,2806775.995,1375971.918,10437.21785,9389.811319,1148.78554,9.085436307,8.173685163,0.036933089,0.036933089,3.363636364,7.363636364
5.454545455,6.545454545,2786442.551,1374358.388,10335.57532,9264.810122,1137.604616,9.085384473,8.144139,0.036304475,0.036304475,5.454545455,6.545454545
3.363636364,1.909090909,2755769.605,1385607.833,10117.64309,9101.464367,1113.621336,9.085353131,8.172853802,0.037204204,0.037204204,3.363636364,1.909090909
3.272727273,1.909090909,2756104.11,1385635.969,10119.2674,9104.449584,1113.802183,9.085336296,8.174206987,0.037231474,0.037231474,3.272727273,1.909090909
3.454545455,1.909090909,2755435.658,1385579.543,10116.02112,9098.482486,1113.445076,9.085334643,8.171469509,0.037177001,0.037177001,3.454545455,1.909090909
3.545454545,1.909090909,2755102.266,1385551.099,10114.40147,9095.503917,1113.272023,9.085292059,8.170064219,0.037149866,0.037149866,3.545454545,1.909090909
6.818181818,5.727272727,2771368.269,1373951.611,10256.00614,9171.511602,1128.858259,9.085291317,8.124590957,0.035930838,0.035930838,6.818181818,5.727272727
4.636363636,7,2796055.966,1375054.966,10384.24781,9321.529448,1142.974172,9.085286497,8.155503142,0.036547918,0.036547918,4.636363636,7
3.181818182,1.909090909,2756439.176,1385663.95,10120.89404,9107.43813,1113.98883,9.085274261,8.175520156,0.037258813,0.037258813,3.181818182,1.909090909
1,2.090909091,2765548.328,1385432.638,10168.96672,9187.916479,1119.281055,9.08526654,8.208766185,0.037911586,0.037911586,1,2.090909091
6.454545455,6,2775856.992,1373969.047,10280.1533,9199.003668,1131.521562,9.085247375,8.12976436,0.03602668,0.03602668,6.454545455,6
3.636363636,1.909090909,2754769.429,1385522.502,10112.78415,9092.528668,1113.099664,9.085245891,8.168656378,0.037122799,0.037122799,3.636363636,1.909090909
6.181818182,6.181818182,2779032.314,1374019.453,10297.04748,9218.537878,1133.383,9.085231974,8.133647562,0.036100188,0.036100188,6.181818182,6.181818182
1.090909091,2.090909091,2765227.679,1385475.598,10167.69242,9185.241659,1119.145697,9.085226752,8.207368965,0.037884471,0.037884471,1.090909091,2.090909091
2.181818182,7.272727273,2809465.354,1375498.23,10450.70876,9422.156394,1150.297161,9.085225198,8.191062893,0.037265903,0.037265903,2.181818182,7.272727273
5.818181818,6.363636364,2782750.467,1374193.698,10316.28156,9241.62532,1135.502074,9.085215957,8.138800919,0.036201965,0.036201965,5.818181818,6.363636364
5.272727273,6.636363636,2788345.973,1374439.256,10345.22921,9276.383172,1138.689448,9.085206883,8.146543547,0.03635607,0.03635607,5.272727273,6.636363636
3.727272727,1.909090909,2754437.145,1385493.75,10111.16914,9089.556741,1112.927531,9.085199944,8.16724943,0.037095798,0.037095798,3.727272727,1.909090909
6.545454545,3.272727273,2751554.205,1379072.217,10125.35729,9057.624158,1114.489516,9.085197431,8.127150615,0.036141561,0.036141561,6.545454545,3.272727273
6.727272727,3.454545455,2752130.291,1378444.125,10131.31363,9060.174197,1115.146502,9.085186222,8.124649258,0.036076567,0.036076567,6.727272727,3.454545455
3.818181818,1.909090909,2754105.41,1385464.845,10109.55645,9086.588118,1112.755623,9.085154223,8.16584336,0.037068864,0.037068864,3.818181818,1.909090909
6.272727273,3.090909091,2751493.339,1379836.698,10121.51828,9058.406771,1114.0736,9.085143276,8.130887198,0.036234759,0.036234759,6.272727273,3.090909091
6,6.272727273,2780910.33,1374108.262,10306.65352,9230.056379,1134.45394,9.085122944,8.136122632,0.036150999,0.036150999,6,6.272727273
1.181818182,2.090909091,2764907.628,1385518.476,10166.42071,9182.570296,1119.018588,9.08512228,8.205913996,0.03785743,0.03785743,1.181818182,2.090909091
2.272727273,2.090909091,2761112.983,1386026.334,10151.36166,9150.786096,1117.361646,9.085117338,8.189636836,0.037538631,0.037538631,2.272727273,2.090909091
3.909090909,1.909090909,2753774.224,1385435.789,10107.94608,9083.622784,1112.583942,9.085108731,8.164438155,0.037041996,0.037041996,3.909090909,1.909090909
4.727272727,7,2795724.406,1375032.153,10382.46444,9318.40009,1142.802479,9.085090931,8.153990088,0.036522111,0.036522111,4.727272727,7
4,1.909090909,2753443.583,1385406.576,10106.338,9080.660772,1112.412487,9.085063427,8.163033839,0.037015194,0.037015194,4,1.909090909
4.090909091,1.909090909,2753124.272,1385372.681,10104.85556,9077.818569,1112.249884,9.085058762,8.161671849,0.03698833,0.03698833,4.090909091,1.909090909
6.636363636,5.909090909,2774046.165,1373876.954,10270.56549,9187.475923,1130.489848,9.085057687,8.126986666,0.035976379,0.035976379,6.636363636,5.909090909
5.363636364,2.545454545,2751742.738,1382254.68,10111.77031,9063.865759,1113.011494,9.085054708,8.143550908,0.036546554,0.036546554,5.363636364,2.545454545
6,2.909090909,2751432.732,1380600.317,10117.61184,9059.133203,1113.656702,9.085036547,8.134583296,0.036328579,0.036328579,6,2.909090909
3.454545455,7.090909091,2801797.041,1375178.738,10412.58441,9366.619716,1146.12516,9.08503257,8.172423085,0.036884672,0.036884672,3.454545455,7.090909091
5.545454545,2.636363636,2751550.253,1381809.042,10112.71577,9061.848212,1113.120892,9.085011203,8.140938043,0.036484651,0.036484651,5.545454545,2.636363636
6.636363636,4.363636364,2758876.936,1375796.172,10178.90677,9105.105769,1120.407235,9.085006284,8.126603871,0.036028526,0.036028526,6.636363636,4.363636364
1.909090909,7.272727273,2810326.479,1375346.563,10455.05018,9430.739232,1150.802989,9.085004368,8.194920699,0.037343229,0.037343229,1.909090909,7.272727273
2.090909091,7.272727273,2809782.94,1375448.822,10452.14503,9424.986559,1150.483935,9.084998682,8.192193105,0.037291638,0.037291638,2.090909091,7.272727273
3,1.909090909,2757110.989,1385719.448,10124.15428,9113.425182,1114.384407,9.08497482,8.177990581,0.037313697,0.037313697,3,1.909090909
1.272727273,2.090909091,2764588.172,1385561.271,10165.15159,9179.902356,1118.897864,9.084968264,8.204414942,0.037830463,0.037830463,1.272727273,2.090909091
5.727272727,6.454545455,2784126.82,1374151.714,10323.59093,9249.629632,1136.338211,9.084963288,8.139856202,0.036225218,0.036225218,5.727272727,6.454545455
5.727272727,2.727272727,2751358.277,1381362.616,10113.64106,9059.815294,1113.230347,9.084949116,8.138311459,0.036423019,0.036423019,5.727272727,2.727272727
4.818181818,7,2795393.417,1375009.176,10380.68374,9315.274351,1142.631029,9.084895712,8.15247802,0.036496365,0.036496365,4.818181818,7
5.909090909,2.818181818,2751166.852,1380915.405,10114.54618,9057.766999,1113.339818,9.084868804,8.135671474,0.036361656,0.036361656,5.909090909,2.818181818
6.363636364,6.090909091,2777259.134,1373931.819,10287.43044,9206.949939,1132.374225,9.084832747,8.130660108,0.036049652,0.036049652,6.363636364,6.090909091
3.545454545,7.090909091,2801458.712,1375158.259,10410.76247,9363.438483,1145.950917,9.084824069,8.170889647,0.036858052,0.036858052,3.545454545,7.090909091
6.454545455,3.181818182,2751341.195,1379388.968,10122.33963,9056.265558,1114.205677,9.084803496,8.128001628,0.036174242,0.036174242,6.454545455,3.181818182
1.818181818,7.272727273,2810641.631,1375296.653,10456.4972,9433.586177,1150.987796,9.084802843,8.196078366,0.03736917,0.03736917,1.818181818,7.272727273
5.272727273,2.454545455,2751485.572,1382569.922,10108.63595,9062.434822,1112.69858,9.084792713,8.144555032,0.036580165,0.036580165,5.272727273,2.454545455
1.363636364,2.090909091,2764269.308,1385603.98,10163.88502,9177.237939,1118.781425,9.084781701,8.202887294,0.03780357,0.03780357,1.363636364,2.090909091
2,7.272727273,2810101.173,1375399.295,10453.5845,9427.821046,1150.67091,9.08477342,8.193325268,0.037317442,0.037317442,2,7.272727273
3.090909091,7.363636364,2807705.421,1375827.471,10441.42314,9398.159999,1149.337932,9.084728568,8.177020649,0.037007847,0.037007847,3.090909091,7.363636364
6.181818182,3,2751280.049,1380153.489,10118.46988,9057.02152,1113.788987,9.084727902,8.131721204,0.03626766,0.03626766,6.181818182,3
2.909090909,1.909090909,2757447.748,1385746.967,10125.78796,9116.423727,1114.595724,9.084718112,8.179130362,0.037341242,0.037341242,2.909090909,1.909090909
4.909090909,7,2795062.997,1374986.033,10378.90569,9312.15222,1142.459821,9.084700833,8.15096693,0.03647068,0.03647068,4.909090909,7
2.181818182,2.090909091,2761425.995,1385984.498,10152.60234,9153.415342,1117.553957,9.084664131,8.190580228,0.037564804,0.037564804,2.181818182,2.090909091
5.090909091,2.363636364,2751714.731,1383015.907,10107.64254,9064.389666,1112.610688,9.084617509,8.146955413,0.036642529,0.036642529,5.090909091,2.363636364
3.636363636,7.090909091,2801120.987,1375137.608,10408.94331,9360.261024,1145.776917,9.084616003,8.169357304,0.036831497,0.036831497,3.636363636,7.090909091
1.727272727,7.272727273,2810957.421,1375246.623,10457.94746,9436.437507,1151.172796,9.084602679,8.197238106,0.037395183,0.037395183,1.727272727,7.272727273
1.454545455,2.090909091,2763951.038,1385646.607,10162.62106,9174.576931,1118.667043,9.08458073,8.2013473,0.037776751,0.037776751,1.454545455,2.090909091
5.545454545,6.545454545,2786073.89,1374237.222,10333.21547,9261.138608,1137.449221,9.084551014,8.142023785,0.036276556,0.036276556,5.545454545,6.545454545
4.181818182,1.909090909,2752871.349,1385350.762,10103.10383,9074.667767,1112.122889,9.084521075,8.159770699,0.036961871,0.036961871,4.181818182,1.909090909
6.636363636,4.272727273,2758170.06,1375968.324,10173.75669,9100.391217,1119.900495,9.084518437,8.126071255,0.036033204,0.036033204,6.636363636,4.272727273
5,7,2794733.145,1374962.728,10377.13029,9309.033681,1142.288855,9.084506291,8.149456804,0.036445055,0.036445055,5,7
4.272727273,1.909090909,2752538.318,1385320.952,10101.50384,9071.719254,1111.949702,9.084497096,8.158389933,0.03693526,0.03693526,4.272727273,1.909090909
3,7.363636364,2808016.455,1375779.098,10442.83103,9400.951099,1149.522462,9.084494975,8.178136063,0.037032897,0.037032897,3,7.363636364
4.363636364,1.909090909,2752205.84,1385290.99,10099.90612,9068.773985,1111.77675,9.084473231,8.157009927,0.036908713,0.036908713,4.363636364,1.909090909
2.636363636,2,2759269.363,1386392.183,10140.95684,9135.209526,1116.298293,9.084450722,8.183484273,0.037440296,0.037440296,2.636363636,2
1.454545455,7.272727273,2811818.24,1375092.82,10462.34023,9445.094842,1151.675748,9.084449544,8.201175422,0.037473566,0.037473566,1.454545455,7.272727273
4.454545455,1.909090909,2751873.914,1385260.879,10098.31068,9065.831951,1111.604033,9.084449474,8.155630673,0.036882231,0.036882231,4.454545455,1.909090909
6.545454545,6,2775488.741,1373842.129,10277.82584,9195.377955,1131.366914,9.084432043,8.127670913,0.035999301,0.035999301,6.545454545,6
4.545454545,1.909090909,2751542.537,1385230.617,10096.71749,9062.89314,1111.431552,9.084425821,8.154252163,0.036855813,0.036855813,4.545454545,1.909090909
6.818181818,5.818181818,2772279.412,1373796.242,10260.66089,9175.609817,1129.479144,9.084418198,8.123753209,0.035926624,0.035926624,6.818181818,5.818181818
6.272727273,6.181818182,2778662.696,1373894.099,10294.71031,9214.899662,1133.227374,9.084417249,8.131554064,0.036072666,0.036072666,6.272727273,6.181818182
3.727272727,7.090909091,2800783.866,1375116.787,10407.12692,9357.087314,1145.603159,9.084408363,8.167826039,0.036805007,0.036805007,3.727272727,7.090909091
1.636363636,7.272727273,2811273.852,1375196.473,10459.40096,9439.293235,1151.357986,9.084403887,8.198399934,0.037421267,0.037421267,1.636363636,7.272727273
4.636363636,1.909090909,2751211.707,1385200.206,10095.12656,9059.957551,1111.259307,9.08440226,8.152874396,0.036829457,0.036829457,4.636363636,1.909090909
5.909090909,6.363636364,2782379.544,1374070.37,10313.93357,9237.972133,1135.345485,9.084400919,8.136705744,0.036174245,0.036174245,5.909090909,6.363636364
6.363636364,3.090909091,2751127.964,1379705.872,10119.30822,9054.894703,1113.921396,9.08440062,8.128845296,0.036207002,0.036207002,6.363636364,3.090909091
1.545454545,2.090909091,2763633.357,1385689.148,10161.35967,9171.919438,1118.552369,9.084384384,8.199812268,0.037750005,0.037750005,1.545454545,2.090909091
4.727272727,1.909090909,2750881.421,1385169.645,10093.53788,9057.025163,1111.087297,9.084378793,8.151497355,0.036803165,0.036803165,4.727272727,1.909090909
5.363636364,6.636363636,2787976.459,1374319.116,10342.86384,9272.704064,1138.533464,9.084374036,8.144428209,0.036328047,0.036328047,5.363636364,6.636363636
4.818181818,1.909090909,2750551.678,1385138.936,10091.95144,9054.09597,1110.915522,9.084355411,8.150121037,0.036776936,0.036776936,4.818181818,1.909090909
5.454545455,2.545454545,2751374.442,1382127.13,10109.57694,9060.360026,1112.857275,9.084342773,8.141529226,0.036518188,0.036518188,5.454545455,2.545454545
2.090909091,2.090909091,2761739.587,1385942.57,10153.84564,9156.048196,1117.731136,9.084336397,8.191637419,0.037591047,0.037591047,2.090909091,2.090909091
4.909090909,1.909090909,2750222.475,1385108.079,10090.36723,9051.16996,1110.743983,9.084332108,8.148745432,0.036750769,0.036750769,4.909090909,1.909090909
5.090909091,7,2794403.856,1374939.258,10375.35752,9305.918729,1142.118131,9.084312069,8.147947639,0.03641949,0.03641949,5.090909091,7
6.090909091,6.272727273,2780540.304,1373983.924,10304.31091,9226.410534,1134.297979,9.084306865,8.134027133,0.036123379,0.036123379,6.090909091,6.272727273
6.090909091,2.909090909,2751066.504,1380470.436,10115.40756,9055.623854,1113.503905,9.084303618,8.132547906,0.036300641,0.036300641,6.090909091,2.909090909
5.636363636,2.636363636,2751182.616,1381680.802,10110.51982,9058.341975,1112.967127,9.08429331,8.138912424,0.036456407,0.036456407,5.636363636,2.636363636
2.909090909,7.363636364,2808328.103,1375730.612,10444.24198,9403.746333,1149.70719,9.084262564,8.179253306,0.037058012,0.037058012,2.909090909,7.363636364
1.363636364,7.272727273,2812137.213,1375042.329,10463.80342,9447.963338,1151.861871,9.084251923,8.202340552,0.037499868,0.037499868,1.363636364,7.272727273
5.818181818,2.727272727,2750991.294,1381233.689,10111.44254,9056.308538,1113.077037,9.084225272,8.136281893,0.036394897,0.036394897,5.818181818,2.727272727
1.636363636,2.090909091,2763316.266,1385731.605,10160.10088,9169.265413,1118.435044,9.084211847,8.198299452,0.037723332,0.037723332,1.636363636,2.090909091
1.545454545,7.272727273,2811590.927,1375146.203,10460.85771,9442.15337,1151.543366,9.084206482,8.199563862,0.037447423,0.037447423,1.545454545,7.272727273
3.818181818,7.090909091,2800447.343,1375095.797,10405.31327,9353.917328,1145.429643,9.084201139,8.166295837,0.036778582,0.036778582,3.818181818,7.090909091
3.090909091,1.727272727,2756286.684,1387208.008,10118.36425,9106.611144,1113.842164,9.084199342,8.17585421,0.037329039,0.037329039,3.090909091,1.727272727
5.181818182,6.727272727,2789881.948,1374398.892,10352.52521,9284.286404,1139.619112,9.084197611,8.146832841,0.036379735,0.036379735,5.181818182,6.727272727
6,2.818181818,2750800.517,1380785.793,10112.34509,9054.259714,1113.186943,9.084139151,8.133638082,0.036333654,0.036333654,6,2.818181818
2,2.090909091,2762053.757,1385900.552,10155.09151,9158.684586,1117.894133,9.08412632,8.192801374,0.037617361,0.037617361,2,2.090909091
5.363636364,2.454545455,2751117.167,1382442.643,10106.44583,9058.931152,1112.544286,9.084084073,8.142535329,0.036551732,0.036551732,5.363636364,2.454545455
1.727272727,2.090909091,2762999.761,1385773.97,10158.84464,9166.614973,1118.312716,9.0840822,8.196826199,0.037696731,0.037696731,1.727272727,2.090909091
1.272727273,7.272727273,2812456.833,1374991.713,10465.26987,9450.836329,1152.048181,9.084055715,8.203507877,0.037526243,0.037526243,1.272727273,7.272727273
6.545454545,3.181818182,2750976.463,1379257.459,10120.12709,9052.752979,1114.05393,9.084054924,8.125955785,0.036146601,0.036146601,6.545454545,3.181818182
6.181818182,2.909090909,2750610.251,1380337.114,10113.22771,9052.195568,1113.296978,9.084034099,8.130980093,0.036272675,0.036272675,6.181818182,2.909090909
2.818181818,7.363636364,2808640.371,1375682.012,10445.65603,9406.54573,1149.892117,9.084031342,8.180372392,0.037083194,0.037083194,2.818181818,7.363636364
6.636363636,4.181818182,2757463.204,1376140.708,10168.60063,9095.670884,1119.39346,9.084027195,8.125535131,0.036037889,0.036037889,6.636363636,4.181818182
1.909090909,2.090909091,2762368.508,1385858.445,10156.33997,9161.324534,1118.04426,9.08402317,8.194062489,0.037643746,0.037643746,1.909090909,2.090909091
6.454545455,6.090909091,2776890.433,1373805.467,10285.09858,9203.3189,1132.21925,9.084016709,8.128566001,0.036022228,0.036022228,6.454545455,6.090909091
1.818181818,2.090909091,2762683.843,1385816.253,10157.59102,9163.967969,1118.183161,9.084013579,8.195408666,0.037670203,0.037670203,1.818181818,2.090909091
3.909090909,7.090909091,2800111.418,1375074.638,10403.50237,9350.751054,1145.25637,9.08399433,8.164766685,0.036752221,0.036752221,3.909090909,7.090909091
6.272727273,3,2750914.468,1380022.925,10116.26306,9053.511618,1113.636645,9.08398902,8.129681847,0.03623984,0.03623984,6.272727273,3
6.727272727,4.727272727,2761522.285,1374852.713,10196.2648,9119.313116,1122.444776,9.083979029,8.124509387,0.035979055,0.035979055,6.727272727,4.727272727
1.181818182,7.272727273,2812777.104,1374940.977,10466.7396,9453.713748,1152.234677,9.083860964,8.204677345,0.037552692,0.037552692,1.181818182,7.272727273
2.727272727,7.363636364,2808953.263,1375633.298,10447.07319,9409.349294,1150.077244,9.083801326,8.181493323,0.037108442,0.037108442,2.727272727,7.363636364
4,7.090909091,2799776.087,1375053.308,10401.69419,9347.588515,1145.083339,9.083787905,8.1632386,0.036725923,0.036725923,4,7.090909091
6.727272727,4.636363636,2760767.903,1375022.288,10191.15415,9114.666147,1121.910919,9.083746292,8.124233388,0.035983658,0.035983658,6.727272727,4.636363636
5.363636364,7,2793419.357,1374867.876,10370.05496,9296.59522,1141.607411,9.083731294,8.14342578,0.036343151,0.036343151,5.363636364,7
5.636363636,6.545454545,2785705.708,1374115.618,10330.85665,9257.469085,1137.294151,9.083715623,8.13990741,0.036248691,0.036248691,5.636363636,6.545454545
5.818181818,6.454545455,2783850.314,1374031.98,10321.21646,9245.891456,1136.237553,9.083678352,8.137287344,0.036197535,0.036197535,5.818181818,6.454545455
1.090909091,7.272727273,2813098.03,1374890.121,10468.21263,9456.595625,1152.421357,9.083667673,8.205848986,0.037579215,0.037579215,1.090909091,7.272727273
6.454545455,3.090909091,2750763.029,1379574.626,10117.09889,9051.384276,1113.769511,9.083655811,8.126801985,0.036179299,0.036179299,6.454545455,3.090909091
6.727272727,4.818181818,2762390.768,1374686.926,10201.34173,9123.856798,1123.046637,9.083631435,8.12420117,0.035974554,0.035974554,6.727272727,4.818181818
5.545454545,2.545454545,2751006.6,1381999.155,10107.3843,9056.855989,1112.703378,9.083628671,8.139506153,0.036489878,0.036489878,5.545454545,2.545454545
6.636363636,6,2775120.95,1373714.781,10275.49925,9191.754056,1131.21259,9.083614648,8.125576162,0.035971973,0.035971973,6.636363636,6
6.727272727,4.909090909,2763195.242,1374519.35,10206.42877,9128.450012,1123.609821,9.083605873,8.124217001,0.035970005,0.035970005,6.727272727,4.909090909
6.363636364,6.181818182,2778293.544,1373768.317,10292.37405,9211.263284,1133.072074,9.083600496,8.129459281,0.036045198,0.036045198,6.363636364,6.181818182
6,6.363636364,2782009.102,1373946.609,10311.58655,9234.320853,1135.189226,9.083583877,8.134609316,0.036146579,0.036146579,6,6.363636364
4.090909091,7.090909091,2799441.349,1375031.812,10399.88875,9344.429668,1144.910551,9.083581887,8.161711548,0.036699689,0.036699689,4.090909091,7.090909091
6.727272727,5,2763999.999,1374351.998,10211.51015,9133.03764,1124.172839,9.083576649,8.124229054,0.035965462,0.035965462,6.727272727,5
5.727272727,2.636363636,2750815.432,1381552.139,10108.32461,9054.837428,1112.813684,9.08357325,8.136885408,0.03642822,0.03642822,5.727272727,2.636363636
2.636363636,7.363636364,2809266.783,1375584.468,10448.49367,9412.157089,1150.262777,9.083571057,8.182614686,0.037133758,0.037133758,2.636363636,7.363636364
2.818181818,1.909090909,2758170.249,1386678.195,10133.00859,9124.795559,1115.53145,9.083570517,8.179774363,0.03739446,0.03739446,2.818181818,1.909090909
6.727272727,5.090909091,2764805.012,1374184.867,10216.58589,9137.619713,1124.735675,9.083543904,8.124237468,0.035960926,0.035960926,6.727272727,5.090909091
5.454545455,6.636363636,2787607.426,1374198.534,10340.49951,9269.026984,1138.377807,9.083539263,8.142311739,0.03630008,0.03630008,5.454545455,6.636363636
6.636363636,4.090909091,2756756.39,1376313.325,10163.43854,9090.944706,1118.886142,9.083532416,8.124995355,0.03604258,0.03604258,6.636363636,4.090909091
3.454545455,1.818181818,2754956.868,1385781.212,10110.53679,9093.298553,1113.062702,9.08352851,8.169619317,0.037182673,0.037182673,3.454545455,1.818181818
3.363636364,1.818181818,2755290.566,1385809.653,10112.15482,9096.276622,1113.242863,9.083511926,8.170972322,0.037209885,0.037209885,3.363636364,1.818181818
6.727272727,4.545454545,2760013.654,1375192.091,10186.03771,9110.013523,1121.376821,9.083510127,8.123953831,0.035988268,0.035988268,6.727272727,4.545454545
5.909090909,2.727272727,2750624.758,1381104.34,10109.24468,9052.803447,1112.92397,9.083499811,8.134251474,0.036366831,0.036366831,5.909090909,2.727272727
3.545454545,1.818181818,2754623.726,1385752.617,10108.92107,9090.3238,1112.889345,9.083491649,8.168218915,0.037155528,0.037155528,3.545454545,1.818181818
6.181818182,6.272727273,2780170.756,1373859.159,10301.96927,9222.766547,1134.142344,9.083488795,8.13193035,0.036095813,0.036095813,6.181818182,6.272727273
1,7.272727273,2813419.612,1374839.143,10469.68895,9459.481967,1152.608222,9.083475853,8.207022811,0.037605813,0.037605813,1,7.272727273
3.636363636,1.818181818,2754291.138,1385723.87,10107.30767,9087.35235,1112.717146,9.083447404,8.166812546,0.037128451,0.037128451,3.636363636,1.818181818
3.272727273,1.818181818,2755624.822,1385837.94,10113.77518,9099.258009,1113.432107,9.083423332,8.172261202,0.037237166,0.037237166,3.272727273,1.818181818
6.090909091,2.818181818,2750434.627,1380655.76,10110.14472,9050.754079,1113.034387,9.083407342,8.131603285,0.036305707,0.036305707,6.090909091,2.818181818
3.727272727,1.818181818,2753959.1,1385694.968,10105.69658,9084.384214,1112.545173,9.083403376,8.165407064,0.03710144,0.03710144,3.727272727,1.818181818
4.181818182,7.090909091,2799107.202,1375010.148,10398.08603,9341.27451,1144.738006,9.083376262,8.160185527,0.036673519,0.036673519,4.181818182,7.090909091
5.454545455,2.454545455,2750749.221,1382314.938,10104.25645,9055.429198,1112.390314,9.083373271,8.140514244,0.036523356,0.036523356,5.454545455,2.454545455
5.272727273,6.727272727,2789512.056,1374279.336,10350.15531,9280.6017,1139.462868,9.0833634,8.144716215,0.036351664,0.036351664,5.272727273,6.727272727
3.818181818,1.818181818,2753627.613,1385665.913,10104.08779,9081.419378,1112.373425,9.083359565,8.164002458,0.037074496,0.037074496,3.818181818,1.818181818
2.545454545,7.363636364,2809580.928,1375535.523,10449.91704,9414.969097,1150.448271,9.083343685,8.18373962,0.03715914,0.03715914,2.545454545,7.363636364
3.909090909,1.818181818,2753296.673,1385636.706,10102.48131,9078.457826,1112.201903,9.083315973,8.162598716,0.037047618,0.037047618,3.909090909,1.818181818
6.272727273,2.909090909,2750244.997,1380206.402,10111.02477,9048.689335,1113.144867,9.083296402,8.128941345,0.036244847,0.036244847,6.272727273,2.909090909
6.636363636,4,2755999.585,1376484.593,10158.28306,9086.256022,1118.348501,9.083289376,8.124708901,0.036047234,0.036047234,6.636363636,4
4,1.818181818,2752966.279,1385607.346,10100.87712,9075.499565,1112.030607,9.083272583,8.161195841,0.037020807,0.037020807,4,1.818181818
6.727272727,4.454545455,2759259.559,1375362.12,10180.91542,9105.355193,1120.842495,9.083270366,8.123670569,0.035992884,0.035992884,6.727272727,4.454545455
3.181818182,1.818181818,2755959.636,1385866.072,10115.39786,9102.242715,1113.63199,9.083250076,8.173474537,0.037264515,0.037264515,3.181818182,1.818181818
6.363636364,3,2750549.328,1379891.944,10114.05695,9050.003348,1113.484622,9.083247983,8.127641074,0.036212074,0.036212074,6.363636364,3
5.272727273,2.363636364,2750977.061,1382762.304,10103.26826,9057.385061,1112.301527,9.083209922,8.142922439,0.03658547,0.03658547,5.272727273,2.363636364
6.545454545,6.090909091,2776522.195,1373678.688,10282.76763,9199.689673,1132.064599,9.083198637,8.126470591,0.035994856,0.035994856,6.545454545,6.090909091
3.181818182,7.181818182,2804121.823,1375079,10422.99591,9380.32678,1147.503261,9.083195021,8.174553484,0.036960416,0.036960416,3.181818182,7.181818182
4.272727273,7.090909091,2798773.643,1374988.316,10396.28603,9338.123045,1144.565704,9.083171016,8.158660538,0.036647411,0.036647411,4.272727273,7.090909091
2.454545455,7.363636364,2809895.705,1375486.461,10451.34356,9417.78535,1150.633969,9.083117518,8.184866435,0.037184591,0.037184591,2.454545455,7.363636364
2.545454545,2,2759579.755,1386350.838,10142.18367,9137.821151,1116.59868,9.083105552,8.18362167,0.0374662,0.0374662,2.545454545,2
5.090909091,2.272727273,2751205.383,1383208.897,10102.25941,9059.325137,1112.212767,9.083027732,8.145316621,0.036647861,0.036647861,5.090909091,2.272727273
3.272727273,7.181818182,2803781.864,1375059.171,10421.1624,9377.130693,1147.328478,9.082980681,8.173013113,0.036933606,0.036933606,3.272727273,7.181818182
4.363636364,7.090909091,2798440.671,1374966.317,10394.48874,9334.975258,1144.393646,9.082966144,8.157136569,0.036621366,0.036621366,4.363636364,7.090909091
5.636363636,2.545454545,2750639.212,1381870.756,10105.19241,9053.35365,1112.549803,9.082912401,8.137481686,0.036461625,0.036461625,5.636363636,2.545454545
6.545454545,3.090909091,2750398.531,1379442.964,10114.89028,9047.875478,1113.617944,9.082908848,8.124757261,0.036151649,0.036151649,6.545454545,3.090909091
2.363636364,7.363636364,2810211.118,1375437.284,10452.77324,9420.605865,1150.819869,9.082892567,8.185995147,0.03721011,0.03721011,2.363636364,7.363636364
5.727272727,6.545454545,2785338.002,1373993.576,10328.49883,9253.801539,1137.139406,9.082878294,8.137789867,0.036220882,0.036220882,5.727272727,6.545454545
5.909090909,6.454545455,2783479.453,1373908.795,10318.865,9242.234729,1136.080997,9.082860315,8.135189967,0.036169823,0.036169823,5.909090909,6.454545455
5.818181818,2.636363636,2750448.698,1381423.053,10106.13013,9051.334559,1112.660564,9.082851018,8.134856985,0.036400089,0.036400089,5.818181818,2.636363636
6.727272727,5.181818182,2765748.873,1374022.265,10221.62252,9142.078116,1125.381213,9.082808916,8.123538946,0.035956512,0.035956512,6.727272727,5.181818182
6.454545455,6.181818182,2777924.858,1373642.107,10290.03871,9207.628725,1132.917097,9.082781725,8.127363201,0.036017782,0.036017782,6.454545455,6.181818182
6,2.727272727,2750258.673,1380974.569,10107.04763,9049.300051,1112.771288,9.082771761,8.132219216,0.03633882,0.03633882,6,2.727272727
6.090909091,6.363636364,2781639.138,1373822.416,10309.24049,9230.671466,1135.033295,9.082764828,8.132511628,0.036118967,0.036118967,6.090909091,6.363636364
4.454545455,7.090909091,2798108.282,1374944.149,10392.69414,9331.831155,1144.221831,9.082761626,8.155613624,0.036595382,0.036595382,4.454545455,7.090909091
4.090909091,1.818181818,2752726.819,1385581.011,10099.2493,9072.462925,1111.913967,9.082761437,8.159320949,0.036994149,0.036994149,4.090909091,1.818181818
4.181818182,1.818181818,2752393.476,1385551.204,10097.65091,9069.514896,1111.740701,9.082739263,8.157940865,0.036967464,0.036967464,4.181818182,1.818181818
4.272727273,1.818181818,2752060.688,1385521.244,10096.05478,9066.570144,1111.567671,9.08271718,8.156561565,0.036940843,0.036940843,4.272727273,1.818181818
5.545454545,6.636363636,2787238.874,1374077.511,10338.13621,9265.351915,1138.222476,9.082702569,8.140194126,0.036272168,0.036272168,5.545454545,6.636363636
4.363636364,1.818181818,2751728.453,1385491.135,10094.46093,9063.628612,1111.394876,9.082695216,8.15518301,0.036914287,0.036914287,4.363636364,1.818181818
6.181818182,2.818181818,2750069.179,1380525.308,10107.94506,9047.25008,1112.882149,9.082673373,8.129567076,0.036277815,0.036277815,6.181818182,2.818181818
4.454545455,1.818181818,2751396.768,1385460.876,10092.86931,9060.690289,1111.222315,9.082673348,8.153805196,0.036887795,0.036887795,4.454545455,1.818181818
2.272727273,7.363636364,2810527.168,1375387.989,10454.20608,9423.43066,1151.005973,9.082668842,8.18712577,0.037235698,0.037235698,2.272727273,7.363636364
6.272727273,6.272727273,2779801.679,1373733.96,10299.62854,9219.124428,1133.987037,9.082668678,8.12983229,0.0360683,0.0360683,6.272727273,6.272727273
5.545454545,2.454545455,2750381.73,1382186.808,10102.0678,9051.928945,1112.236665,9.0826603,8.13849177,0.036495037,0.036495037,5.545454545,2.454545455
4.545454545,1.818181818,2751065.609,1385430.466,10091.27998,9057.755239,1111.049977,9.082651719,8.152428266,0.036861367,0.036861367,4.545454545,1.818181818
4.636363636,1.818181818,2750735.02,1385399.908,10089.69288,9054.823357,1110.877888,9.082630045,8.151051931,0.036835003,0.036835003,4.636363636,1.818181818
4.727272727,1.818181818,2750404.975,1385369.201,10088.10802,9051.89467,1110.706035,9.082608457,8.14967632,0.036808701,0.036808701,4.727272727,1.818181818
3,1.818181818,2756630.953,1385921.875,10118.65021,9108.222103,1114.069569,9.082601744,8.175631356,0.037319418,0.037319418,3,1.818181818
4.818181818,1.818181818,2750075.472,1385338.345,10086.5254,9048.96917,1110.534416,9.082586949,8.148301427,0.036782463,0.036782463,4.818181818,1.818181818
3.363636364,7.454545455,2808159.978,1375814.064,10442.10879,9393.86761,1149.684782,9.082584161,8.170820173,0.03692865,0.03692865,3.363636364,7.454545455
4.909090909,1.818181818,2749746.509,1385307.342,10084.945,9046.046848,1110.363034,9.082565516,8.146927244,0.036756286,0.036756286,4.909090909,1.818181818
6.636363636,3.909090909,2755337.655,1376659.101,10153.09744,9081.479211,1117.86751,9.082558842,8.123931617,0.036051976,0.036051976,6.636363636,3.909090909
4.545454545,7.090909091,2797776.475,1374921.818,10390.90225,9328.690686,1144.05026,9.08255749,8.154091664,0.036569461,0.036569461,4.545454545,7.090909091
3.454545455,7.181818182,2803103.789,1375018.993,10417.50385,9370.75006,1146.979643,9.082553395,8.169935814,0.036880185,0.036880185,3.454545455,7.181818182
5.363636364,6.727272727,2789142.65,1374159.339,10347.78649,9276.919031,1139.306951,9.0825273,8.142598465,0.036323649,0.036323649,5.363636364,6.727272727
6.727272727,5.272727273,2766606.792,1373857.194,10226.67457,9146.604724,1125.974985,9.082506009,8.123275244,0.035952031,0.035952031,6.727272727,5.272727273
6.454545455,3,2750184.626,1379760.544,10111.85155,9046.496712,1113.332917,9.08250479,8.125598887,0.036184362,0.036184362,6.454545455,3
5.363636364,2.363636364,2750608.916,1382634.862,10101.08225,9053.885346,1112.147431,9.082502881,8.14090389,0.036557027,0.036557027,5.363636364,2.363636364
2,7.363636364,2811387.933,1375236.391,10458.54605,9432.008141,1151.511785,9.082448128,8.190978387,0.037312792,0.037312792,2,7.363636364
2.181818182,7.363636364,2810843.86,1375338.576,10455.64211,9426.259754,1151.192278,9.082446355,8.188258323,0.037261355,0.037261355,2.181818182,7.363636364
6.636363636,6.090909091,2776154.419,1373551.484,10280.43756,9196.062256,1131.910273,9.08237853,8.124373878,0.035967537,0.035967537,6.636363636,6.090909091
4.636363636,7.090909091,2797445.248,1374899.32,10389.11305,9325.553876,1143.878932,9.082353696,8.15257071,0.036543601,0.036543601,4.636363636,7.090909091
3.545454545,7.181818182,2802765.667,1374998.644,10415.67878,9367.565466,1146.80559,9.082340431,8.168398854,0.036853573,0.036853573,3.545454545,7.181818182
5.181818182,2.272727273,2750836.551,1383082.146,10100.07602,9055.82595,1112.058208,9.082326761,8.143302111,0.036619293,0.036619293,5.181818182,2.272727273
6.818181818,4.727272727,2761097.972,1374586.818,10193.13796,9114.924963,1122.313729,9.082253647,8.121548126,0.035948065,0.035948065,6.818181818,4.727272727
1.909090909,7.363636364,2811702.204,1375186.478,10459.99281,9434.853967,1151.696138,9.082250485,8.192138233,0.037338654,0.037338654,1.909090909,7.363636364
2.090909091,7.363636364,2811161.196,1375289.047,10457.08134,9429.093138,1151.378786,9.082225127,8.189392799,0.037287081,0.037287081,2.090909091,7.363636364
6.727272727,5.363636364,2767465.134,1373692.342,10231.72112,9151.12584,1126.568658,9.08219934,8.123007664,0.035947557,0.035947557,6.727272727,5.363636364
5.727272727,2.545454545,2750272.277,1381741.934,10103.00124,9049.852996,1112.396552,9.082193958,8.135455817,0.036433428,0.036433428,5.727272727,2.545454545
4.727272727,7.090909091,2797114.597,1374876.655,10387.32651,9322.420704,1143.707848,9.082150247,8.151050743,0.036517803,0.036517803,4.727272727,7.090909091
3.636363636,7.181818182,2802428.152,1374978.126,10413.8565,9364.384637,1146.63178,9.082127923,8.166862983,0.036827026,0.036827026,3.636363636,7.181818182
5.909090909,2.636363636,2750082.411,1381293.546,10103.9363,9047.833354,1112.50769,9.082127155,8.132827694,0.036372013,0.036372013,5.909090909,2.636363636
2.909090909,1.818181818,2756967.458,1385949.547,10120.2799,9111.216774,1114.309971,9.082104767,8.176555008,0.037346974,0.037346974,2.909090909,1.818181818
6.363636364,2.909090909,2749970.47,1380078.28,10108.79898,9045.105604,1113.047426,9.082091868,8.126433243,0.036217154,0.036217154,6.363636364,2.909090909
1.818181818,7.363636364,2812017.111,1375136.445,10461.4428,9437.704172,1151.880684,9.082054197,8.193300145,0.037364587,0.037364587,1.818181818,7.363636364
6.090909091,2.727272727,2749893.028,1380844.379,10104.85125,9045.798256,1112.61892,9.082041537,8.130185538,0.036310864,0.036310864,6.090909091,2.727272727
6,6.454545455,2783109.073,1373785.177,10316.51451,9238.579913,1135.924769,9.082040282,8.133091347,0.036142165,0.036142165,6,6.454545455
5.818181818,6.545454545,2784970.767,1373871.098,10326.14186,9250.135959,1136.984819,9.08204022,8.135672353,0.036193127,0.036193127,5.818181818,6.545454545
6.818181818,4.636363636,2760343.776,1374756.215,10188.03153,9110.28206,1121.780069,9.08202224,8.121272891,0.035952659,0.035952659,6.818181818,4.636363636
6.818181818,6,2774386.747,1373458.814,10270.84875,9184.511638,1130.904916,9.081973741,8.121382713,0.035917474,0.035917474,6.818181818,6
6.545454545,6.181818182,2777556.636,1373515.471,10287.70427,9203.995984,1132.762445,9.081960926,8.125265826,0.035990418,0.035990418,6.545454545,6.181818182
4.818181818,7.090909091,2796784.522,1374853.826,10385.54265,9319.291157,1143.537008,9.081947137,8.149531754,0.036492065,0.036492065,4.818181818,7.090909091
5.636363636,2.454545455,2750014.692,1382058.254,10099.87989,9048.430382,1112.083338,9.081945159,8.136467899,0.036466775,0.036466775,5.636363636,2.454545455
6.181818182,6.363636364,2781269.65,1373697.791,10306.89537,9227.023957,1134.877691,9.081943767,8.130412671,0.036091409,0.036091409,6.181818182,6.363636364
6.272727273,2.818181818,2749704.171,1380394.438,10105.74611,9043.747697,1112.730229,9.081937244,8.127529444,0.036249977,0.036249977,6.272727273,2.818181818
3.727272727,7.181818182,2802091.237,1374957.434,10412.03697,9361.207601,1146.458212,9.081915817,8.165328225,0.036800544,0.036800544,3.727272727,7.181818182
6.818181818,4.818181818,2761966.413,1374421.209,10198.21074,9119.464555,1122.915481,9.081904118,8.121238602,0.035943573,0.035943573,6.818181818,4.818181818
2.454545455,2,2759890.712,1386309.401,10143.41301,9140.43633,1116.882806,9.08189557,8.183881316,0.037492174,0.037492174,2.454545455,2
3.090909091,7.454545455,2809088.641,1375669.259,10446.32264,9402.225729,1150.236383,9.081892024,8.174168254,0.037003385,0.037003385,3.090909091,7.454545455
5.636363636,6.636363636,2786870.8,1373956.051,10335.77394,9261.678843,1138.067471,9.081863951,8.138075361,0.036244312,0.036244312,5.636363636,6.636363636
1.727272727,7.363636364,2812332.656,1375086.292,10462.89602,9440.558769,1152.06542,9.081859277,8.194464138,0.037390591,0.037390591,1.727272727,7.363636364
6.363636364,6.272727273,2779433.075,1373608.336,10297.28875,9215.484138,1133.832056,9.081846556,8.127732929,0.036040839,0.036040839,6.363636364,6.272727273
6.818181818,5,2763575.332,1374086.634,10208.37082,9128.637326,1124.04133,9.081846503,8.121264833,0.0359345,0.0359345,6.818181818,5
6.636363636,3.818181818,2754675.647,1376833.846,10147.90564,9076.696465,1117.386177,9.081824933,8.123150844,0.036056725,0.036056725,6.636363636,3.818181818
6.818181818,5.090909091,2764380.192,1373919.679,10213.44241,9133.21538,1124.603992,9.081812337,8.121272417,0.035929972,0.035929972,6.818181818,5.090909091
5.454545455,2.363636364,2750241.229,1382506.996,10098.89697,9050.387336,1111.993658,9.081793677,8.138883952,0.036528642,0.036528642,5.454545455,2.363636364
6.818181818,4.545454545,2759589.711,1374925.838,10182.91929,9105.633495,1121.246166,9.081787386,8.120994094,0.03595726,0.03595726,6.818181818,4.545454545
6.545454545,3,2749820.362,1379628.727,10109.64687,9042.991699,1113.18153,9.081759437,8.123555282,0.036156703,0.036156703,6.545454545,3
4.909090909,7.090909091,2796455.019,1374830.832,10383.76146,9316.165223,1143.366411,9.081744359,8.148013734,0.036466388,0.036466388,4.909090909,7.090909091
5.181818182,6.818181818,2791177.576,1374243.12,10357.42011,9288.395662,1140.468871,9.081721009,8.144365792,0.03637544,0.03637544,5.181818182,6.818181818
3.454545455,1.727272727,2754477.657,1385983.184,10105.04485,9088.107418,1112.679766,9.08171889,8.167765514,0.037188353,0.037188353,3.454545455,1.727272727
3.818181818,7.181818182,2801754.924,1374936.574,10410.22021,9358.034276,1146.284887,9.081704151,8.16379452,0.036774127,0.036774127,3.818181818,7.181818182
5.454545455,6.727272727,2788773.726,1374038.901,10345.41869,9273.238392,1139.151359,9.081689286,8.140479592,0.03629569,0.03629569,5.454545455,6.727272727
3.545454545,1.727272727,2754144.763,1385954.438,10103.43306,9085.136483,1112.506129,9.08168755,8.166369823,0.037161199,0.037161199,3.545454545,1.727272727
1.636363636,7.363636364,2812648.842,1375036.018,10464.3525,9443.417774,1152.250347,9.081665736,8.195630225,0.037416667,0.037416667,1.636363636,7.363636364
3,7.454545455,2809399.419,1375620.767,10447.73338,9405.019984,1150.420648,9.081663648,8.175287882,0.037028427,0.037028427,3,7.454545455
3.363636364,1.727272727,2754811.105,1386011.775,10106.65893,9091.081668,1112.865007,9.081657581,8.169078556,0.037215576,0.037215576,3.363636364,1.727272727
3.636363636,1.727272727,2753812.424,1385925.539,10101.82359,9082.16884,1112.334091,9.081645231,8.164964927,0.037134111,0.037134111,3.636363636,1.727272727
