DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
5.272727273,2.272727273,2750468.208,1382954.968,10097.8934,9052.328495,1111.903989,9.081623501,8.141286104,0.036590783,0.036590783,5.272727273,2.272727273
3.727272727,1.727272727,2753480.635,1385896.487,10100.21642,9079.204501,1112.162278,9.081603125,8.163560912,0.037107091,0.037107091,3.727272727,1.727272727
6.818181818,4.363636364,2758029.524,1375264.117,10172.69036,9096.364498,1120.146181,9.08157393,8.120694113,0.035966435,0.035966435,6.818181818,4.363636364
3.818181818,1.727272727,2753149.395,1385867.282,10098.61154,9076.243456,1111.99069,9.081561229,8.162157771,0.037080137,0.037080137,3.818181818,1.727272727
6.818181818,4.454545455,2758835.803,1375095.689,10177.80123,9100.979239,1120.712038,9.081548946,8.120711594,0.035961866,0.035961866,6.818181818,4.454545455
5,7.090909091,2796126.086,1374807.676,10381.98292,9313.042879,1143.196059,9.081541912,8.146496665,0.036440771,0.036440771,5,7.090909091
2.727272727,1.909090909,2758479.295,1386637.169,10134.22651,9127.39643,1115.914755,9.081541814,8.179295407,0.037420237,0.037420237,2.727272727,1.909090909
3.909090909,1.727272727,2752818.702,1385837.926,10097.00896,9073.285682,1111.819328,9.081519549,8.160755486,0.03705325,0.03705325,3.909090909,1.727272727
3.909090909,7.181818182,2801419.208,1374915.546,10408.40621,9354.864672,1146.111803,9.081492905,8.162261873,0.036747774,0.036747774,3.909090909,7.181818182
4,1.727272727,2752488.555,1385808.417,10095.40867,9070.331195,1111.648192,9.081478065,8.159354065,0.037026428,0.037026428,4,1.727272727
3.272727273,1.727272727,2755145.11,1386040.213,10108.27533,9094.059224,1113.065406,9.081474711,8.170282877,0.037242866,0.037242866,3.272727273,1.727272727
1.545454545,7.363636364,2812965.672,1374985.624,10465.81223,9446.281198,1152.435465,9.081473585,8.196798421,0.037442815,0.037442815,1.545454545,7.363636364
5.818181818,2.545454545,2749905.792,1381612.689,10100.8108,9046.354012,1112.243622,9.081473338,8.133428536,0.036405288,0.036405288,5.818181818,2.545454545
2.909090909,7.454545455,2809710.813,1375572.161,10449.14721,9407.818386,1150.605112,9.081436456,8.176409344,0.037053535,0.037053535,2.909090909,7.454545455
5.090909091,2.181818182,2750695.669,1383402.169,10096.86906,9054.253775,1111.814346,9.081434409,8.143674173,0.036653201,0.036653201,5.090909091,2.181818182
3.090909091,1.636363636,2755806.131,1387412.108,10112.84985,9101.39874,1113.578097,9.081401544,8.17311221,0.037334803,0.037334803,3.090909091,1.636363636
6,2.636363636,2749716.57,1381163.617,10101.74325,9044.333796,1112.355196,9.081400695,8.130796559,0.036343993,0.036343993,6,2.636363636
6.454545455,2.909090909,2749606.003,1379946.725,10106.59752,9041.602773,1112.895903,9.081350285,8.124392185,0.036189433,0.036189433,6.454545455,2.909090909
5.090909091,7.090909091,2795797.722,1374784.355,10380.20702,9309.924127,1143.02595,9.081339779,8.14498055,0.036415214,0.036415214,5.090909091,7.090909091
6.181818182,2.727272727,2749527.826,1380713.77,10102.65559,9042.298101,1112.466872,9.081309153,8.128150444,0.036282963,0.036282963,6.181818182,2.727272727
6.727272727,5.454545455,2768443.544,1373531.412,10236.73357,9155.539863,1127.23371,9.081287649,8.122131001,0.035943189,0.035943189,6.727272727,5.454545455
1.454545455,7.363636364,2813283.147,1374935.108,10467.27522,9449.149063,1152.620772,9.081282831,8.197968747,0.037469035,0.037469035,1.454545455,7.363636364
4,7.181818182,2801084.086,1374894.346,10406.59493,9351.698806,1145.938962,9.081282052,8.160730296,0.036721485,0.036721485,4,7.181818182
5.727272727,2.454545455,2749648.105,1381929.277,10097.6927,9044.933497,1111.930333,9.081227841,8.134442622,0.03643857,0.03643857,5.727272727,2.454545455
6.090909091,6.454545455,2782739.171,1373661.126,10314.16498,9234.926996,1135.76887,9.081218248,8.130991474,0.036114561,0.036114561,6.090909091,6.454545455
2.818181818,7.454545455,2810022.827,1375523.441,10450.56413,9410.620959,1150.789774,9.081210459,8.177532656,0.037078708,0.037078708,2.818181818,7.454545455
6.363636364,2.818181818,2749339.601,1380263.15,10103.54785,9040.246931,1112.578626,9.081198953,8.12549039,0.036222194,0.036222194,6.363636364,2.818181818
3.181818182,1.727272727,2755479.674,1386068.498,10109.89405,9097.040092,1113.282752,9.081155742,8.171365342,0.037270225,0.037270225,3.181818182,1.727272727
6.636363636,6.181818182,2777188.875,1373388.408,10285.37072,9200.365056,1132.608117,9.081138098,8.123167153,0.035963107,0.035963107,6.636363636,6.181818182
5.181818182,7.090909091,2795469.921,1374760.869,10378.43375,9306.808968,1142.856085,9.081137938,8.143465388,0.036389717,0.036389717,5.181818182,7.090909091
6.272727273,6.363636364,2780900.635,1373572.737,10304.55119,9223.37831,1134.722414,9.08112069,8.128312436,0.036063904,0.036063904,6.272727273,6.363636364
1.363636364,7.363636364,2813601.274,1374884.475,10468.74152,9452.021292,1152.806267,9.081093525,8.199141143,0.037495329,0.037495329,1.363636364,7.363636364
6.818181818,4.272727273,2757323.069,1375435.909,10167.5488,9091.658137,1119.639866,9.081088577,8.12016293,0.035971094,0.035971094,6.818181818,4.272727273
6.636363636,3.727272727,2754013.584,1377008.831,10142.70763,9071.907746,1116.904514,9.081087514,8.122366446,0.036061481,0.036061481,6.636363636,3.727272727
5.545454545,2.363636364,2749873.996,1382378.704,10096.71242,9046.891023,1111.840207,9.081082298,8.136862622,0.036500314,0.036500314,5.545454545,2.363636364
6.818181818,5.181818182,2765324.137,1373757.257,10218.47494,9137.669657,1125.249499,9.081074861,8.120572073,0.035925567,0.035925567,6.818181818,5.181818182
4.090909091,7.181818182,2800749.558,1374872.979,10404.7864,9348.53664,1145.766364,9.081071609,8.159199761,0.036695259,0.036695259,4.090909091,7.181818182
6.545454545,2.909090909,2749151.863,1379811.753,10104.42017,9038.180434,1112.690444,9.08107032,8.122816619,0.036161683,0.036161683,6.545454545,2.909090909
5.727272727,6.636363636,2786503.203,1373834.152,10333.41268,9258.007754,1137.912791,9.081023401,8.135955434,0.036216511,0.036216511,5.727272727,6.636363636
6.454545455,6.272727273,2779064.938,1373482.283,10294.94987,9211.845681,1133.677402,9.081022392,8.12563227,0.036013432,0.036013432,6.454545455,6.272727273
2.727272727,7.454545455,2810335.464,1375474.607,10451.98418,9413.427704,1150.974636,9.080985675,8.178657817,0.037103949,0.037103949,2.727272727,7.454545455
4.090909091,1.727272727,2752248.283,1385781.901,10093.78495,9067.29915,1111.531086,9.080974052,8.157485891,0.03699976,0.03699976,4.090909091,1.727272727
4.181818182,1.727272727,2751915.184,1385751.944,10092.19043,9064.354906,1111.357978,9.080953774,8.156107287,0.036973065,0.036973065,4.181818182,1.727272727
4.272727273,1.727272727,2751582.64,1385721.836,10090.59818,9061.413893,1111.185106,9.080933608,8.154729436,0.036946435,0.036946435,4.272727273,1.727272727
1,2,2764944.879,1385634.443,10163.43285,9182.758213,1119.206168,9.080929981,8.204706579,0.037917424,0.037917424,1,2
5.363636364,2.272727273,2750100.324,1382827.363,10095.71151,9048.832746,1111.750093,9.08091807,8.139268712,0.036562331,0.036562331,5.363636364,2.272727273
4.363636364,1.727272727,2751250.649,1385691.579,10089.00818,9058.476105,1111.012469,9.080913548,8.153352333,0.036919869,0.036919869,4.363636364,1.727272727
1.272727273,7.363636364,2813920.05,1374833.716,10470.21107,9454.898059,1152.991951,9.080905605,8.200315755,0.037521695,0.037521695,1.272727273,7.363636364
4.454545455,1.727272727,2750919.208,1385661.171,10087.42044,9055.541535,1110.840067,9.080893586,8.151975973,0.036893368,0.036893368,4.454545455,1.727272727
5.272727273,6.818181818,2790808.542,1374123.729,10355.04666,9284.70684,1140.313145,9.080879844,8.142243099,0.036347377,0.036347377,5.272727273,6.818181818
4.545454545,1.727272727,2750588.315,1385630.615,10085.83494,9052.610174,1110.6679,9.080873715,8.15060035,0.03686693,0.03686693,4.545454545,1.727272727
4.181818182,7.181818182,2800415.62,1374851.444,10402.98059,9345.378179,1145.594008,9.080861561,8.157670269,0.036669096,0.036669096,4.181818182,7.181818182
4.636363636,1.727272727,2750257.967,1385599.909,10084.25168,9049.682012,1110.495968,9.08085393,8.149225454,0.036840556,0.036840556,4.636363636,1.727272727
5.545454545,6.727272727,2788405.283,1373918.022,10343.05195,9269.55977,1138.996094,9.08084936,8.13835958,0.036267787,0.036267787,5.545454545,6.727272727
2.363636364,2,2760202.241,1386267.875,10144.64494,9143.05503,1117.148658,9.080837058,8.184277859,0.037518216,0.037518216,2.363636364,2
4.727272727,1.727272727,2749928.164,1385569.056,10082.67065,9046.757036,1110.324272,9.080834229,8.147851277,0.036814245,0.036814245,4.727272727,1.727272727
4.818181818,1.727272727,2749598.903,1385538.053,10081.09187,9043.835258,1110.152812,9.080814606,8.146477821,0.036787997,0.036787997,4.818181818,1.727272727
4.909090909,1.727272727,2749270.179,1385506.904,10079.51526,9040.916612,1109.981584,9.080795041,8.145105057,0.036761812,0.036761812,4.909090909,1.727272727
6.818181818,5.272727273,2766181.935,1373592.361,10223.52288,9142.192259,1125.843117,9.080770425,8.120307461,0.035921096,0.035921096,6.818181818,5.272727273
2.636363636,7.454545455,2810648.73,1375425.656,10453.40755,9416.238694,1151.159909,9.080760602,8.179783381,0.037129256,0.037129256,2.636363636,7.454545455
5.909090909,6.545454545,2784693.503,1373751.02,10323.76553,9246.397491,1136.883873,9.080756423,8.133106393,0.036165505,0.036165505,5.909090909,6.545454545
5.909090909,2.545454545,2749539.753,1381483.022,10098.621,9042.856687,1112.090941,9.080751071,8.131400371,0.036377203,0.036377203,5.909090909,2.545454545
5.363636364,7.090909091,2794816.009,1374713.414,10374.89508,9300.589285,1142.517085,9.08073518,8.140437819,0.036338899,0.036338899,5.363636364,7.090909091
5.181818182,2.181818182,2750327.126,1383275.254,10094.68984,9050.758579,1111.660004,9.080734938,8.141660711,0.036624623,0.036624623,5.181818182,2.181818182
6.818181818,6.090909091,2775420.244,1373295.8,10275.78011,9188.812818,1131.602593,9.080732202,8.12017653,0.035913053,0.035913053,6.818181818,6.090909091
1.181818182,7.363636364,2814239.481,1374782.838,10471.68391,9457.779258,1153.177822,9.080719134,8.201492501,0.037548135,0.037548135,1.181818182,7.363636364
6.727272727,5.545454545,2769357.577,1373368.687,10241.75624,9160.003678,1127.859915,9.080698859,8.121579246,0.035938772,0.035938772,6.727272727,5.545454545
6.090909091,2.636363636,2749351.174,1381033.269,10099.55089,9040.835874,1112.203019,9.08067207,8.128764009,0.036316028,0.036316028,6.090909091,2.636363636
4.272727273,7.181818182,2800082.272,1374829.741,10401.17751,9342.223413,1145.421895,9.080651901,8.156141811,0.036642996,0.036642996,4.272727273,7.181818182
6.636363636,3.636363636,2753295.414,1377182.271,10137.51781,9067.161867,1116.388831,9.080633492,8.121867235,0.036066195,0.036066195,6.636363636,3.636363636
6.818181818,4.181818182,2756616.635,1375607.933,10162.40126,9086.945996,1119.133257,9.080599826,8.119628235,0.03597576,0.03597576,6.818181818,4.181818182
6.272727273,2.727272727,2749163.064,1380582.743,10100.46062,9038.799558,1112.315141,9.080574604,8.126113925,0.036255116,0.036255116,6.272727273,2.727272727
2.545454545,7.454545455,2810962.622,1375376.59,10454.83382,9419.053902,1151.345137,9.080538478,8.180912566,0.037154631,0.037154631,2.545454545,7.454545455
1.090909091,7.363636364,2814559.569,1374731.838,10473.16005,9460.664916,1153.363879,9.080534115,8.202671408,0.037574649,0.037574649,1.090909091,7.363636364
6.909090909,4.727272727,2760673.852,1374319.755,10190.00754,9110.534341,1122.183166,9.080520772,8.118580478,0.035917113,0.035917113,6.909090909,4.727272727
5.818181818,2.454545455,2749281.967,1381799.877,10095.50623,9041.438275,1111.77765,9.080508345,8.132415932,0.03641042,0.03641042,5.818181818,2.454545455
1.090909091,2,2764624.582,1385677.268,10162.16232,9180.08697,1119.118253,9.080508062,8.202964207,0.037890298,0.037890298,1.090909091,2
6.818181818,5.363636364,2767040.159,1373427.684,10228.56533,9146.709384,1126.436636,9.080462229,8.120038969,0.03591663,0.03591663,6.818181818,5.363636364
6.454545455,2.818181818,2748975.468,1380131.444,10101.35029,9036.747782,1112.42734,9.080458492,8.123449915,0.036194464,0.036194464,6.454545455,2.818181818
4.363636364,7.181818182,2799749.51,1374807.871,10399.37715,9339.07233,1145.250026,9.080442622,8.154614379,0.036616959,0.036616959,4.363636364,7.181818182
6.181818182,6.454545455,2782369.745,1373536.644,10311.81641,9231.275962,1135.613298,9.080394209,8.128890338,0.036087011,0.036087011,6.181818182,6.454545455
5.636363636,2.363636364,2749507.216,1382249.989,10094.5286,9043.396393,1111.687079,9.080368742,8.13483989,0.036472042,0.036472042,5.636363636,2.363636364
1,7.363636364,2814880.317,1374680.717,10474.6395,9463.555047,1153.550123,9.080350557,8.203852491,0.037601238,0.037601238,1,7.363636364
2.454545455,7.454545455,2811277.146,1375327.408,10456.26325,9421.873362,1151.530569,9.080317565,8.182043637,0.037180074,0.037180074,2.454545455,7.454545455
6.363636364,6.363636364,2780532.092,1373447.253,10302.20794,9219.734509,1134.567464,9.080295593,8.126210915,0.036036451,0.036036451,6.363636364,6.363636364
6.909090909,4.636363636,2759919.838,1374488.974,10184.90531,9105.895486,1121.6497,9.080290677,8.118305999,0.035921698,0.035921698,6.909090909,4.636363636
4.454545455,7.181818182,2799417.332,1374785.833,10397.57949,9335.924928,1145.0784,9.080233713,8.153087969,0.036590983,0.036590983,4.454545455,7.181818182
3.181818182,7.272727273,2805533.775,1374922.469,10427.89515,9384.374253,1148.419051,9.080217832,8.171559191,0.036956006,0.036956006,3.181818182,7.272727273
5.454545455,2.272727273,2749732.895,1382699.334,10093.53034,9045.338692,1111.596519,9.080210463,8.137249927,0.036533936,0.036533936,5.454545455,2.272727273
6.545454545,6.272727273,2778697.267,1373355.803,10292.61189,9208.209038,1133.523073,9.080196196,8.123530309,0.035986076,0.035986076,6.545454545,6.272727273
5.818181818,6.636363636,2786136.073,1373711.816,10331.05225,9254.338619,1137.75826,9.080182152,8.133835582,0.036188764,0.036188764,5.818181818,6.636363636
6.909090909,4.818181818,2761542.25,1374154.324,10195.07616,9115.069831,1122.784809,9.080169306,8.118269645,0.035912631,0.035912631,6.909090909,4.818181818
6.909090909,4.909090909,2762346.413,1373987.102,10200.15487,9119.654979,1123.34764,9.080140923,8.11828383,0.0359081,0.0359081,6.909090909,4.909090909
6.727272727,3.818181818,2754253.172,1376567.316,10144.82491,9072.351727,1117.256727,9.080119787,8.120203272,0.036025604,0.036025604,6.727272727,3.818181818
6.909090909,5,2763150.86,1373820.102,10205.22793,9124.234547,1123.910305,9.080108876,8.118294235,0.035903575,0.035903575,6.909090909,5
6.818181818,4.090909091,2755910.244,1375780.188,10157.24771,9082.228033,1118.626368,9.080107534,8.119089889,0.035980432,0.035980432,6.818181818,4.090909091
6.727272727,5.636363636,2770272.19,1373206.176,10246.77352,9164.462053,1128.486095,9.080106139,8.121023461,0.035934361,0.035934361,6.727272727,5.636363636
2.363636364,7.454545455,2811592.305,1375278.108,10457.69584,9424.697093,1151.716203,9.080097872,8.183176612,0.037205585,0.037205585,2.363636364,7.454545455
6.909090909,5.090909091,2763955.569,1373653.323,10210.29538,9128.808593,1124.472793,9.080073303,8.118300997,0.035899056,0.035899056,6.909090909,5.090909091
1.181818182,2,2764304.878,1385720.009,10160.89432,9177.419191,1119.033997,9.080058649,8.201197835,0.037863247,0.037863247,1.181818182,2
3,1.727272727,2756150.486,1386124.604,10113.13844,9103.011786,1113.774753,9.080057183,8.173117379,0.037325149,0.037325149,3,1.727272727
6.909090909,4.545454545,2759165.96,1374658.419,10179.79729,9101.25099,1121.115995,9.080057137,8.118027957,0.03592629,0.03592629,6.909090909,4.545454545
5.363636364,6.818181818,2790439.998,1374003.897,10352.67428,9281.020056,1140.157748,9.080036779,8.140119273,0.036319371,0.036319371,5.363636364,6.818181818
5.272727273,2.181818182,2749959.042,1383147.914,10092.51134,9047.265087,1111.505984,9.080033288,8.139645864,0.036596104,0.036596104,5.272727273,2.181818182
6,2.545454545,2749174.161,1381352.936,10096.43197,9039.361002,1111.938637,9.080026212,8.129370366,0.036349174,0.036349174,6,2.545454545
4.545454545,7.181818182,2799085.712,1374763.627,10395.78454,9332.781214,1144.907003,9.080025286,8.151562693,0.03656507,0.03656507,4.545454545,7.181818182
5.636363636,6.727272727,2788037.32,1373796.703,10340.68622,9265.883161,1138.841154,9.080007502,8.136238426,0.036239939,0.036239939,5.636363636,6.727272727
3.272727273,7.272727273,2805194.837,1374902.797,10426.05836,9381.174158,1148.244948,9.079994976,8.170011264,0.036929205,0.036929205,3.272727273,7.272727273
6.181818182,2.636363636,2748986.218,1380902.503,10097.35924,9037.339572,1112.051161,9.079941275,8.126730035,0.036288117,0.036288117,6.181818182,2.636363636
2.272727273,2,2760514.342,1386226.257,10145.87942,9145.677321,1117.39488,9.079940853,8.184821214,0.037544329,0.037544329,2.272727273,2
6,6.545454545,2784323.838,1373627.562,10321.4115,9242.738663,1136.728071,9.07993016,8.13100239,0.036137856,0.036137856,6,6.545454545
3.454545455,1.636363636,2753998.043,1386185.461,10099.54523,9082.909004,1112.296183,9.079906401,8.165908638,0.037194043,0.037194043,3.454545455,1.636363636
3.545454545,1.636363636,2753665.398,1386156.562,10097.93737,9079.941914,1112.122386,9.079879604,8.164516805,0.037166878,0.037166878,3.545454545,1.636363636
2.272727273,7.454545455,2811908.102,1375228.692,10459.13161,9427.525109,1151.902039,9.079879414,8.184311503,0.037231164,0.037231164,2.272727273,7.454545455
6.818181818,4,2755153.892,1375951.098,10152.10075,9077.547512,1118.089172,9.0798668,8.118804599,0.035985068,0.035985068,6.818181818,4
6.909090909,4.363636364,2757606.101,1374996.342,10169.57677,9091.990136,1120.016378,9.079846483,8.117729628,0.035935447,0.035935447,6.909090909,4.363636364
3.636363636,1.636363636,2753333.308,1386127.514,10096.33185,9076.978071,1111.950509,9.079839227,8.163113375,0.037139781,0.037139781,3.636363636,1.636363636
6.363636364,2.727272727,2748798.739,1380451.299,10098.26635,9035.302625,1112.163728,9.079837886,8.124075979,0.036227323,0.036227323,6.363636364,2.727272727
5.090909091,2.090909091,2750185.61,1383595.725,10091.47147,9049.175544,1111.415437,9.079837413,8.142027941,0.036658549,0.036658549,5.090909091,2.090909091
6.909090909,4.454545455,2758412.236,1374828.092,10174.68344,9096.600798,1120.582063,9.079820009,8.117746212,0.035930887,0.035930887,6.909090909,4.454545455
4.636363636,7.181818182,2798754.696,1374741.257,10393.99228,9329.641126,1144.735864,9.079817105,8.15003829,0.036539218,0.036539218,4.636363636,7.181818182
3.727272727,1.636363636,2753001.768,1386098.311,10094.7286,9074.017536,1111.778857,9.079799047,8.161710831,0.03711275,0.03711275,3.727272727,1.636363636
3.363636364,1.636363636,2754331.24,1386214.203,10101.15535,9085.879432,1112.4874,9.07979304,8.167175135,0.037221275,0.037221275,3.363636364,1.636363636
5.909090909,2.454545455,2748916.275,1381670.057,10093.3204,9037.944703,1111.625217,9.079787185,8.130388342,0.036382326,0.036382326,5.909090909,2.454545455
3.818181818,1.636363636,2752670.776,1386068.957,10093.12765,9071.060281,1111.60743,9.079759074,8.160309152,0.037085787,0.037085787,3.818181818,1.636363636
3.909090909,1.636363636,2752340.331,1386039.45,10091.52898,9068.1063,1111.436228,9.079719305,8.158908332,0.03705889,0.03705889,3.909090909,1.636363636
6.545454545,2.818181818,2748611.773,1379999.322,10099.15344,9033.250263,1112.276374,9.079715873,8.121408022,0.036166787,0.036166787,6.545454545,2.818181818
2,7.454545455,2812766.074,1375076.666,10463.48083,9436.113902,1152.405876,9.079683682,8.188186209,0.037308232,0.037308232,2,7.454545455
4,1.636363636,2752010.43,1386009.791,10089.93258,9065.155589,1111.265252,9.07967973,8.157508366,0.037032058,0.037032058,4,1.636363636
6.636363636,3.545454545,2752675.826,1377359.095,10132.29632,9062.323974,1115.932097,9.079671024,8.120856098,0.036071,0.036071,6.636363636,3.545454545
2.181818182,7.454545455,2812224.541,1375179.157,10460.57057,9430.357437,1152.088078,9.079662197,8.185448335,0.037256813,0.037256813,2.181818182,7.454545455
5.727272727,2.363636364,2749140.887,1382120.852,10092.3455,9039.903433,1111.534272,9.079653006,8.132815748,0.036443827,0.036443827,5.727272727,2.363636364
4.727272727,7.181818182,2798424.258,1374718.72,10392.20271,9326.504686,1144.564969,9.079609272,8.148514884,0.036513427,0.036513427,4.727272727,7.181818182
1.272727273,2,2763985.77,1385762.667,10159.62892,9174.754848,1118.95083,9.079602651,8.199426283,0.03783627,0.03783627,1.272727273,2
2.636363636,1.909090909,2758788.883,1386596.051,10135.44701,9130.000885,1116.289137,9.079589395,8.178885367,0.037446083,0.037446083,2.636363636,1.909090909
6.272727273,6.454545455,2782000.794,1373411.731,10309.46878,9227.626797,1135.458052,9.079568162,8.126787932,0.036059514,0.036059514,6.272727273,6.454545455
3.454545455,7.272727273,2804518.815,1374862.93,10422.39327,9374.78553,1147.897479,9.079550626,8.166918827,0.036875801,0.036875801,3.454545455,7.272727273
6.818181818,5.454545455,2768018.769,1373266.935,10233.57368,9151.119216,1127.101729,9.079547496,8.119159949,0.035912271,0.035912271,6.818181818,5.454545455
5.181818182,6.909090909,2792413.989,1374085.634,10362.32423,9292.550505,1141.282981,9.079539784,8.142196684,0.036371097,0.036371097,5.181818182,6.909090909
5.545454545,2.272727273,2749365.921,1382570.881,10091.3499,9041.846327,1111.443267,9.079500678,8.135229743,0.036505598,0.036505598,5.545454545,2.272727273
3.272727273,1.636363636,2754664.995,1386242.795,10102.7678,9088.853138,1112.701445,9.079495533,8.168276567,0.037248575,0.037248575,3.272727273,1.636363636
1.909090909,7.454545455,2813080.096,1375026.629,10464.93052,9438.963007,1152.589966,9.079491256,8.189350319,0.037334086,0.037334086,1.909090909,7.454545455
6.818181818,6.181818182,2776454.735,1373133.006,10280.70635,9193.10863,1132.300436,9.079486344,8.118965901,0.035908639,0.035908639,6.818181818,6.181818182
6.454545455,6.363636364,2780164.017,1373321.339,10299.8656,9216.092547,1134.41284,9.079468457,8.124108103,0.036009051,0.036009051,6.454545455,6.363636364
2.090909091,7.454545455,2812541.624,1375129.502,10462.01271,9433.194114,1152.274319,9.079446223,8.186587135,0.037282531,0.037282531,2.090909091,7.454545455
2.818181818,1.818181818,2757689.835,1386882.092,10127.49851,9119.586922,1115.433704,9.079426661,8.17582156,0.037400236,0.037400236,2.818181818,1.818181818
4.818181818,7.181818182,2798094.394,1374696.019,10390.41581,9323.371878,1144.394318,9.079401784,8.146992462,0.036487697,0.036487697,4.818181818,7.181818182
6.636363636,6.272727273,2778330.064,1373228.896,10290.27484,9204.574218,1133.369071,9.079367968,8.121427039,0.035958773,0.035958773,6.636363636,6.272727273
6.909090909,4.272727273,2756899.856,1375167.954,10164.43947,9087.287867,1119.510276,9.079362367,8.117199153,0.035940097,0.035940097,6.909090909,4.272727273
6.909090909,5.181818182,2764899.597,1373491.08,10215.32379,9133.258729,1125.118268,9.079333331,8.117598827,0.035894661,0.035894661,6.909090909,5.181818182
5.363636364,2.181818182,2749591.417,1383020.147,10090.33357,9043.773303,1111.352287,9.079329464,8.137629629,0.036567642,0.036567642,5.363636364,2.181818182
3.545454545,7.272727273,2804181.724,1374842.737,10420.56494,9371.596947,1147.724112,9.079329114,8.165374284,0.036849198,0.036849198,3.545454545,7.272727273
1.818181818,7.454545455,2813394.755,1374976.473,10466.38346,9441.816468,1152.774247,9.079300206,8.190516477,0.037360011,0.037360011,1.818181818,7.454545455
6.090909091,2.545454545,2748809.011,1381222.43,10094.24363,9035.866946,1111.786651,9.079299182,8.127338942,0.036321199,0.036321199,6.090909091,2.545454545
2.909090909,1.727272727,2756486.74,1386152.43,10114.76415,9106.002576,1114.052218,9.079254981,8.17376639,0.037352715,0.037352715,2.909090909,1.727272727
2.181818182,2,2760827.019,1386184.553,10147.1165,9148.303101,1117.62077,9.079212532,8.185516367,0.037570512,0.037570512,2.181818182,2
6.272727273,2.636363636,2748621.704,1380771.318,10095.16829,9033.844894,1111.899622,9.079208314,8.124694636,0.036260261,0.036260261,6.272727273,2.636363636
4.909090909,7.181818182,2797765.104,1374673.152,10388.63158,9320.242691,1144.22391,9.079194632,8.145471016,0.036462027,0.036462027,4.909090909,7.181818182
5.454545455,6.818181818,2790071.941,1373883.623,10350.30295,9277.335309,1140.002678,9.079191789,8.137994312,0.036291421,0.036291421,5.454545455,6.818181818
4.090909091,1.636363636,2751769.345,1385983.092,10088.31295,9062.128176,1111.14768,9.079182844,8.155646941,0.037005379,0.037005379,4.090909091,1.636363636
5.727272727,6.727272727,2787669.831,1373674.949,10338.3214,9262.208528,1138.686389,9.07916481,8.134117185,0.036212146,0.036212146,5.727272727,6.727272727
4.181818182,1.636363636,2751436.492,1385952.987,10086.72232,9059.187689,1110.974731,9.079164491,8.154269795,0.036978675,0.036978675,4.181818182,1.636363636
1.363636364,2,2763667.254,1385805.242,10158.36609,9172.093961,1118.866072,9.079161793,8.197669222,0.037809367,0.037809367,1.363636364,2
4.272727273,1.636363636,2751104.193,1385922.732,10085.13397,9056.250431,1110.802017,9.079146253,8.152893397,0.036952035,0.036952035,4.272727273,1.636363636
5.181818182,2.090909091,2749817.327,1383468.647,10089.29639,9045.68433,1111.261295,9.079139562,8.140015646,0.036629962,0.036629962,5.181818182,2.090909091
6.818181818,3.909090909,2754492.424,1376125.243,10146.92374,9072.778948,1117.608635,9.079138638,8.118028679,0.035989792,0.035989792,6.818181818,3.909090909
4.363636364,1.636363636,2750772.445,1385892.324,10083.54784,9053.316404,1110.629538,9.079128092,8.151517758,0.03692546,0.03692546,4.363636364,1.636363636
1.727272727,7.454545455,2813710.052,1374926.196,10467.83965,9444.67433,1152.95872,9.07911053,8.191684722,0.037386007,0.037386007,1.727272727,7.454545455
4.454545455,1.636363636,2750441.248,1385861.769,10081.96397,9050.385585,1110.457295,9.079110035,8.150142853,0.036898949,0.036898949,4.454545455,1.636363636
3.636363636,7.272727273,2803845.243,1374822.37,10418.73939,9368.412172,1147.55099,9.079108018,8.16383085,0.03682266,0.03682266,3.636363636,7.272727273
6.090909091,6.545454545,2783954.655,1373503.672,10319.05843,9239.081738,1136.5726,9.079101888,8.128897126,0.03611026,0.03611026,6.090909091,6.545454545
6.454545455,2.727272727,2748434.852,1380319.437,10096.07277,9031.807301,1112.012632,9.079098995,8.122036606,0.036199584,0.036199584,6.454545455,2.727272727
4.545454545,1.636363636,2750110.595,1385831.066,10080.38229,9047.457925,1110.285283,9.07909205,8.148768663,0.036872502,0.036872502,4.545454545,1.636363636
4.636363636,1.636363636,2749780.492,1385800.212,10078.80289,9044.533505,1110.113511,9.079074164,8.147395215,0.036846118,0.036846118,4.636363636,1.636363636
6,2.454545455,2748551.027,1381539.817,10091.13532,9034.452766,1111.473159,9.079063441,8.128358922,0.036354288,0.036354288,6,2.454545455
4.727272727,1.636363636,2749450.931,1385769.211,10077.22572,9041.612253,1109.941972,9.079056355,8.146022477,0.036819798,0.036819798,4.727272727,1.636363636
4.818181818,1.636363636,2749121.91,1385738.062,10075.65074,9038.694165,1109.770668,9.079038607,8.144650447,0.036793541,0.036793541,4.818181818,1.636363636
6.909090909,5.272727273,2765757.275,1373326.359,10220.36762,9137.777333,1125.711731,9.079027374,8.117333311,0.035890198,0.035890198,6.909090909,5.272727273
3.090909091,1.545454545,2755237.186,1387613.37,10107.35383,9096.259375,1113.264467,9.079023115,8.170798268,0.037340488,0.037340488,3.090909091,1.545454545
4.909090909,1.636363636,2748793.426,1385706.766,10074.07796,9035.779223,1109.599597,9.07902092,8.143279111,0.036767346,0.036767346,4.909090909,1.636363636
3.363636364,7.545454545,2809693.14,1375661.225,10446.96057,9397.795329,1150.671379,9.079013142,8.167227849,0.036924353,0.036924353,3.363636364,7.545454545
3.181818182,1.636363636,2754999.307,1386271.23,10104.38254,9091.830168,1112.940236,9.078998324,8.169198914,0.037275944,0.037275944,3.181818182,1.636363636
5,7.181818182,2797436.383,1374650.12,10386.85,9317.117121,1144.053745,9.078987801,8.143950543,0.036436418,0.036436418,5,7.181818182
6.727272727,5.727272727,2771295.078,1373047.203,10251.75997,9168.823889,1129.176522,9.078970181,8.119920767,0.035930046,0.035930046,6.727272727,5.727272727
5.818181818,2.363636364,2748775.006,1381991.292,10090.1631,9036.412129,1111.381787,9.078935086,8.130790187,0.036415668,0.036415668,5.818181818,2.363636364
1.636363636,7.454545455,2814025.991,1374875.799,10469.2991,9447.536606,1153.143382,9.078922239,8.192855069,0.037412075,0.037412075,1.636363636,7.454545455
3.727272727,7.272727273,2803509.37,1374801.838,10416.91665,9365.231114,1147.378111,9.07888738,8.162288457,0.036796187,0.036796187,3.727272727,7.272727273
5.909090909,6.636363636,2785861.029,1373591.944,10328.67209,9250.59496,1137.658609,9.078885362,8.131257381,0.036161151,0.036161151,5.909090909,6.636363636
6.909090909,4.181818182,2756193.634,1375339.797,10159.2962,9082.579826,1119.003882,9.078874854,8.116665166,0.035944754,0.035944754,6.909090909,4.181818182
5.636363636,2.272727273,2748999.401,1382442.004,10089.17019,9038.355646,1111.290339,9.078788715,8.133208156,0.036477317,0.036477317,5.636363636,2.272727273
5.090909091,7.181818182,2797108.233,1374626.928,10385.0711,9313.995109,1143.883824,9.078781322,8.142430999,0.036410869,0.036410869,5.090909091,7.181818182
7,4.727272727,2760249.921,1374051.525,10186.87355,9106.141234,1122.053084,9.078780398,8.115606436,0.0358862,0.0358862,7,4.727272727
1.454545455,2,2763349.329,1385847.733,10157.10583,9169.436536,1118.777013,9.078758066,8.195946495,0.037782538,0.037782538,1.454545455,2
6.363636364,6.454545455,2781632.313,1373286.389,10307.12209,9223.979484,1135.303134,9.078740102,8.124684246,0.036032069,0.036032069,6.363636364,6.454545455
1.545454545,7.454545455,2814342.573,1374825.281,10470.76181,9450.403304,1153.328235,9.078735347,8.194027526,0.037438214,0.037438214,1.545454545,7.454545455
6.909090909,5.363636364,2766615.379,1373161.857,10225.40597,9142.290457,1126.305097,9.078717655,8.117063915,0.035885741,0.035885741,6.909090909,5.363636364
6.636363636,3.454545455,2752056.124,1377536.162,10127.06843,9057.479948,1115.47501,9.078704889,8.119841204,0.036075813,0.036075813,6.636363636,3.454545455
5.272727273,6.909090909,2792045.12,1373966.387,10359.94736,9288.858116,1141.127359,9.078695099,8.140071346,0.036343043,0.036343043,5.272727273,6.909090909
3.818181818,7.272727273,2803174.098,1374781.132,10415.09665,9362.053827,1147.205477,9.078667128,8.160747149,0.036769778,0.036769778,3.818181818,7.272727273
2.090909091,2,2761140.272,1386142.756,10148.35614,9150.932489,1117.82617,9.078653204,8.186364514,0.037596765,0.037596765,2.090909091,2
5.090909091,2,2749595.25,1383786.832,10086.08902,9044.162144,1110.96785,9.078650675,8.140795562,0.03666383,0.03666383,5.090909091,2
6.545454545,6.363636364,2779796.41,1373195,10297.52419,9212.452403,1134.258542,9.078639313,8.122003988,0.035981704,0.035981704,6.545454545,6.363636364
5.454545455,2.181818182,2749224.248,1382891.955,10088.15652,9040.283212,1111.198913,9.078623462,8.135612,0.036539237,0.036539237,5.454545455,2.181818182
5.181818182,7.181818182,2796780.646,1374603.569,10383.29481,9310.876717,1143.714147,9.078575126,8.140912429,0.036385379,0.036385379,5.181818182,7.181818182
6.181818182,2.545454545,2748444.303,1381091.506,10092.05599,9032.374502,1111.634984,9.078569977,8.125306089,0.03629328,0.03629328,6.181818182,2.545454545
7,4.636363636,2759496.092,1374220.569,10181.77553,9101.50643,1121.519814,9.078551623,8.115332708,0.035890776,0.035890776,7,4.636363636
1.454545455,7.454545455,2814659.802,1374774.641,10472.22779,9453.274454,1153.513277,9.078549857,8.195202121,0.037464426,0.037464426,1.454545455,7.454545455
6.363636364,2.636363636,2748257.625,1380639.717,10092.978,9030.351794,1111.748398,9.078473172,8.122657799,0.03623246,0.03623246,6.363636364,2.636363636
3.909090909,7.272727273,2802839.427,1374760.255,10413.2794,9358.880279,1147.033087,9.078447273,8.159206901,0.036743434,0.036743434,3.909090909,7.272727273
3.727272727,1.545454545,2752435.132,1386297.349,10089.25869,9068.902757,1111.34229,9.078443953,8.160314641,0.037118332,0.037118332,3.727272727,1.545454545
5.272727273,2.090909091,2749449.505,1383341.143,10087.12203,9042.194825,1111.107476,9.07843953,8.138001966,0.036601432,0.036601432,5.272727273,2.090909091
7,4.818181818,2761118.281,1373886.275,10191.93802,9110.672628,1122.65462,9.078427008,8.115294291,0.035881726,0.035881726,7,4.818181818
1.545454545,2,2763031.993,1385890.139,10155.84814,9166.78259,1118.68097,9.078413254,8.194277759,0.037755782,0.037755782,1.545454545,2
6.818181818,3.818181818,2753830.887,1376299.622,10141.7406,9068.004506,1117.127761,9.078407107,8.117249275,0.035994522,0.035994522,6.818181818,3.818181818
3.818181818,1.545454545,2752104.469,1386267.848,10087.66158,9065.949181,1111.171066,9.078405557,8.158914016,0.037091359,0.037091359,3.818181818,1.545454545
7,4.909090909,2761922.287,1373719.224,10197.01255,9115.253747,1123.217274,9.078397194,8.11530766,0.035877204,0.035877204,7,4.909090909
6.909090909,4.090909091,2755487.456,1375511.874,10154.14693,9077.865967,1118.497206,9.078383812,8.116127528,0.035949417,0.035949417,6.909090909,4.090909091
3.909090909,1.545454545,2751774.353,1386238.196,10086.06674,9062.998872,1111.000067,9.078367359,8.157514247,0.037064452,0.037064452,3.909090909,1.545454545
1.363636364,7.454545455,2814977.68,1374723.88,10473.69706,9456.150044,1153.698507,9.078365791,8.19637885,0.037490711,0.037490711,1.363636364,7.454545455
7,5,2762726.581,1373552.402,10202.08147,9119.829291,1123.779762,9.078363763,8.115317254,0.035872688,0.035872688,7,5
6.545454545,2.727272727,2748071.399,1380187.16,10093.87987,9028.313581,1111.861853,9.078357935,8.119995805,0.036171898,0.036171898,6.545454545,2.727272727
5.545454545,6.818181818,2789704.369,1373762.908,10347.93267,9273.652583,1139.847936,9.078344876,8.135868206,0.036263526,0.036263526,5.545454545,6.818181818
6.090909091,2.454545455,2748186.223,1381409.159,10088.95094,9030.962448,1111.321419,9.078337527,8.126328077,0.036326305,0.036326305,6.090909091,2.454545455
4,1.545454545,2751444.781,1386208.394,10084.47419,9060.05181,1110.829293,9.078329365,8.156115319,0.037037611,0.037037611,4,1.545454545
7,5.090909091,2763531.136,1373385.799,10207.14477,9124.399316,1124.342074,9.078326788,8.1153232,0.035868179,0.035868179,7,5.090909091
7,4.545454545,2758742.398,1374389.836,10176.67171,9096.865993,1120.986306,9.078319386,8.115055415,0.035895358,0.035895358,7,4.545454545
5.818181818,6.727272727,2787302.819,1373552.755,10335.95769,9258.535876,1138.532073,9.078319305,8.131993907,0.036184407,0.036184407,5.818181818,6.727272727
6.181818182,6.545454545,2783585.952,1373379.35,10316.70633,9235.426701,1136.417457,9.078271602,8.126790593,0.036082718,0.036082718,6.181818182,6.545454545
2,2,2761454.104,1386100.872,10149.59836,9153.565371,1118.01149,9.07825944,8.18736252,0.037623088,0.037623088,2,2
4,7.272727273,2802505.356,1374739.213,10411.46492,9355.710429,1146.860941,9.078227839,8.15766768,0.036717153,0.036717153,4,7.272727273
6.727272727,2.818181818,2747885.675,1379733.832,10094.76176,9026.259981,1111.975387,9.078224105,8.117319941,0.036111594,0.036111594,6.727272727,2.818181818
5.909090909,2.363636364,2748409.57,1381861.312,10087.98134,9032.922469,1111.229553,9.078215487,8.128763712,0.036387565,0.036387565,5.909090909,2.363636364
1.272727273,7.454545455,2815296.211,1374673.001,10475.16963,9459.030048,1153.883925,9.078183175,8.197557695,0.037517069,0.037517069,1.272727273,7.454545455
1.636363636,2,2762715.246,1385932.459,10154.59303,9164.132132,1118.575347,9.07814843,8.192682018,0.037729099,0.037729099,1.636363636,2
6.909090909,4,2754731.323,1375682.605,10149.00419,9073.1895,1117.96023,9.078144212,8.115842815,0.035954044,0.035954044,6.909090909,4
3,7.545454545,2810928.112,1375467.352,10452.597,9408.96287,1151.404097,9.078130805,8.171729536,0.037024096,0.037024096,3,7.545454545
7,4.363636364,2757182.866,1374727.401,10166.4596,9087.61328,1119.887057,9.078111524,8.114758733,0.035904497,0.035904497,7,4.363636364
3.454545455,1.545454545,2753518.024,1386388.043,10094.03788,9077.703312,1111.911892,9.078091494,8.164049131,0.037199741,0.037199741,3.454545455,1.545454545
7,4.454545455,2757988.86,1374559.329,10171.56207,9092.219865,1120.452572,9.078083555,8.114774416,0.035899947,0.035899947,7,4.454545455
6.727272727,5.818181818,2772268.306,1372886.887,10256.75312,9173.223026,1129.836906,9.078082925,8.119068317,0.035925695,0.035925695,6.727272727,5.818181818
5.727272727,2.272727273,2748633.327,1382312.706,10086.99115,9034.866595,1111.137729,9.078074557,8.131185143,0.036449093,0.036449093,5.727272727,2.272727273
3.545454545,1.545454545,2753185.631,1386358.995,10092.434,9074.740025,1111.738114,9.078067825,8.162659813,0.037172566,0.037172566,3.545454545,1.545454545
6,6.636363636,2785491.476,1373468.629,10326.31462,9246.932595,1137.502872,9.078055862,8.129150986,0.03613351,0.03613351,6,6.636363636
3.636363636,1.545454545,2752853.79,1386329.794,10090.83241,9071.780017,1111.566398,9.078029371,8.161257873,0.037145459,0.037145459,3.636363636,1.545454545
1.909090909,2,2761768.515,1386058.9,10150.84316,9156.201784,1118.177593,9.078024127,8.188504084,0.037649483,0.037649483,1.909090909,2
4.090909091,7.272727273,2802171.882,1374718.002,10409.65318,9352.544293,1146.689039,9.078008798,8.156129497,0.036690936,0.036690936,4.090909091,7.272727273
1.181818182,7.454545455,2815615.395,1374621.997,10476.64548,9461.914568,1154.06953,9.078001982,8.198738741,0.0375435,0.0375435,1.181818182,7.454545455
1.727272727,2,2762399.084,1385974.693,10153.3405,9161.485173,1118.457696,9.077983487,8.191177194,0.037702488,0.037702488,1.727272727,2
5.181818182,2,2749227.323,1383659.596,10083.91802,9040.674789,1110.813961,9.077953976,8.138783906,0.036635232,0.036635232,5.181818182,2
1.818181818,2,2762083.508,1386016.84,10152.09054,9158.841721,1118.325772,9.077936673,8.189779711,0.03767595,0.03767595,1.818181818,2
3.363636364,1.545454545,2753850.971,1386416.938,10095.64406,9080.669893,1112.109691,9.077921128,8.165264605,0.037226983,0.037226983,3.363636364,1.545454545
5.545454545,2.181818182,2748857.533,1382763.34,10085.9802,9036.794802,1111.045861,9.077915277,8.133592966,0.03651089,0.03651089,5.545454545,2.181818182
2.909090909,7.545454545,2811238.396,1375418.601,10454.01381,9411.765079,1151.587778,9.077913133,8.172859473,0.037049195,0.037049195,2.909090909,7.545454545
6.454545455,6.454545455,2781264.303,1373160.619,10304.77632,9220.334006,1135.148541,9.077910026,8.122579272,0.036004677,0.036004677,6.454545455,6.454545455
4.090909091,1.545454545,2751202.874,1386181.514,10082.85858,9057.028977,1110.711243,9.077839665,8.154260642,0.037010922,0.037010922,4.090909091,1.545454545
6.272727273,2.545454545,2748080.033,1380960.164,10089.86903,9028.883658,1111.483634,9.077838596,8.123271801,0.036265415,0.036265415,6.272727273,2.545454545
4.181818182,1.545454545,2750870.342,1386151.263,10081.27177,9054.092143,1110.538493,9.07782291,8.152884571,0.036984208,0.036984208,4.181818182,1.545454545
1.090909091,7.454545455,2815935.237,1374570.872,10478.12464,9464.803546,1154.255322,9.077822251,8.199921948,0.037570006,0.037570006,1.090909091,7.454545455
6.636363636,6.363636364,2779429.271,1373068.237,10295.18371,9208.814074,1134.10457,9.077808157,8.11989857,0.035954409,0.035954409,6.636363636,6.363636364
4.272727273,1.545454545,2750538.363,1386120.863,10079.6872,9051.158522,1110.365976,9.077806249,8.151509246,0.036957558,0.036957558,4.272727273,1.545454545
6.909090909,5.454545455,2767594.196,1373001.291,10230.41025,9146.696108,1126.970231,9.077799894,8.116182535,0.035881391,0.035881391,6.909090909,5.454545455
4.181818182,7.272727273,2801839.001,1374696.621,10407.84417,9349.381882,1146.517382,9.077790127,8.154592359,0.036664781,0.036664781,4.181818182,7.272727273
4.363636364,1.545454545,2750206.938,1386090.31,10078.10489,9048.228167,1110.193697,9.077789684,8.150134692,0.036930974,0.036930974,4.363636364,1.545454545
4.454545455,1.545454545,2749876.063,1386059.614,10076.52485,9045.300962,1110.021652,9.077773242,8.148760834,0.036904454,0.036904454,4.454545455,1.545454545
4.545454545,1.545454545,2749545.73,1386028.767,10074.94696,9042.376937,1109.849839,9.07775684,8.147387712,0.036877997,0.036877997,4.545454545,1.545454545
2.545454545,1.909090909,2759099.038,1386554.843,10136.67007,9132.608886,1116.649772,9.07775233,8.17857946,0.037471997,0.037471997,2.545454545,1.909090909
4.636363636,1.545454545,2749215.945,1385997.77,10073.37135,9039.456132,1109.678263,9.077740535,8.146015323,0.036851605,0.036851605,4.636363636,1.545454545
5.363636364,2.090909091,2749082.14,1383213.213,10084.9484,9038.707019,1110.95398,9.077737319,8.135986894,0.036572961,0.036572961,5.363636364,2.090909091
6.454545455,2.636363636,2747893.981,1380507.7,10090.7884,9026.860292,1111.597491,9.077735853,8.120619529,0.036204711,0.036204711,6.454545455,2.636363636
6.636363636,3.363636364,2751436.26,1377713.476,10121.83417,9052.629824,1115.017537,9.077735397,8.118822816,0.036080632,0.036080632,6.636363636,3.363636364
4.727272727,1.545454545,2748886.698,1385966.625,10071.79789,9036.538476,1109.506919,9.077724275,8.144643642,0.036825275,0.036825275,4.727272727,1.545454545
4.818181818,1.545454545,2748557.994,1385935.334,10070.22668,9033.623986,1109.335811,9.0777081,8.143272663,0.036799008,0.036799008,4.818181818,1.545454545
6.818181818,6.272727273,2777597.044,1372973.805,10285.60341,9197.310015,1133.062044,9.077705377,8.117216583,0.035904322,0.035904322,6.818181818,6.272727273
2.818181818,7.545454545,2811549.303,1375369.736,10455.43373,9414.571465,1151.771659,9.077696645,8.173991251,0.037074361,0.037074361,2.818181818,7.545454545
4.909090909,1.545454545,2748229.827,1385903.894,10068.65766,9030.712653,1109.164938,9.077691981,8.141902385,0.036772804,0.036772804,4.909090909,1.545454545
6.818181818,3.727272727,2753169.294,1376474.241,10136.55126,9063.224086,1116.646557,9.077672067,8.116466244,0.035999259,0.035999259,6.818181818,3.727272727
1,7.454545455,2816255.738,1374519.625,10479.60711,9467.697004,1154.441299,9.077643989,8.201107337,0.037596586,0.037596586,1,7.454545455
7,4.272727273,2756476.832,1374898.835,10161.32656,9082.9151,1119.381169,9.077628643,8.11422896,0.035909138,0.035909138,7,4.272727273
6.181818182,2.454545455,2747821.857,1381278.081,10086.76723,9027.47374,1111.169996,9.077609427,8.124295805,0.036298376,0.036298376,6.181818182,2.454545455
7,5.181818182,2764475.253,1373223.733,10212.16906,9128.845329,1124.98752,9.077584306,8.114619198,0.035863792,0.035863792,7,5.181818182
4.272727273,7.272727273,2801506.712,1374675.07,10406.03788,9346.223184,1146.34597,9.077571824,8.153056256,0.03663869,0.03663869,4.272727273,7.272727273
5,1.909090909,2749487.285,1384109.122,10082.83471,9042.524044,1110.742851,9.077559853,8.140969832,0.036697892,0.036697892,5,1.909090909
5.636363636,6.818181818,2789337.281,1373641.756,10345.56343,9269.971859,1139.693522,9.077496044,8.133740942,0.036235686,0.036235686,5.636363636,6.818181818
6,2.363636364,2748044.579,1381730.912,10085.80033,9029.434436,1111.077694,9.077493307,8.12673541,0.036359517,0.036359517,6,2.363636364
3.272727273,1.545454545,2754184.474,1386445.679,10097.25252,9083.639773,1112.339607,9.077490777,8.166246818,0.037254293,0.037254293,3.272727273,1.545454545
2.727272727,7.545454545,2811860.837,1375320.758,10456.85678,9417.382014,1151.955741,9.077481368,8.175124857,0.037099593,0.037099593,2.727272727,7.545454545
5.909090909,6.727272727,2786936.279,1373430.126,10333.595,9254.865186,1138.378078,9.077471887,8.129869477,0.036156723,0.036156723,5.909090909,6.727272727
6.272727273,6.545454545,2783217.727,1373254.597,10314.35517,9231.773536,1136.262644,9.077439299,8.124682782,0.036055229,0.036055229,6.272727273,6.545454545
6.909090909,3.909090909,2754070.091,1375856.567,10143.83151,9068.425088,1117.479923,9.077417232,8.115067573,0.035958758,0.035958758,6.909090909,3.909090909
3.181818182,7.363636364,2806915.642,1374765.119,10432.79724,9388.44327,1149.316485,9.077392849,8.168718882,0.036951573,0.036951573,3.181818182,7.363636364
5.818181818,2.272727273,2748267.707,1382182.985,10084.81288,9031.379254,1110.985446,9.077358227,8.129160726,0.036420924,0.036420924,5.818181818,2.272727273
4.363636364,7.272727273,2801175.014,1374653.353,10404.23432,9343.068159,1146.174803,9.077353904,8.151521158,0.036612661,0.036612661,4.363636364,7.272727273
5.181818182,7,2793652.084,1373928.371,10367.22346,9296.699882,1142.09757,9.077353576,8.14002247,0.036366761,0.036366761,5.181818182,7
3,1.636363636,2755669.615,1386327.643,10107.61896,9097.794126,1113.49866,9.077351711,8.170458083,0.037330889,0.037330889,3,1.636363636
7,5.272727273,2765332.811,1373059.186,10217.20879,9133.359936,1125.580829,9.077276837,8.114352786,0.035859338,0.035859338,7,5.272727273
2.636363636,7.545454545,2812173.003,1375271.661,10458.28315,9420.196845,1152.140243,9.077265735,8.176258841,0.037124891,0.037124891,2.636363636,7.545454545
5.272727273,2,2748859.855,1383531.933,10081.74773,9037.189139,1110.660395,9.077255093,8.136770862,0.036606694,0.036606694,5.272727273,2
6.090909091,6.636363636,2785122.407,1373344.881,10323.95813,9243.272145,1137.347467,9.077224361,8.127043332,0.036105922,0.036105922,6.090909091,6.636363636
6.818181818,3.636363636,2752451.692,1376647.322,10131.37001,9058.486362,1116.131392,9.077219834,8.11596773,0.036003954,0.036003954,6.818181818,3.636363636
6.909090909,5.545454545,2768508.063,1372838.91,10235.42477,9151.151966,1127.596177,9.077207759,8.115628761,0.035876992,0.035876992,6.909090909,5.545454545
5.636363636,2.181818182,2748491.27,1382634.302,10083.80458,9033.30806,1110.893131,9.077204905,8.131572521,0.0364826,0.0364826,5.636363636,2.181818182
6.727272727,5.909090909,2773242.301,1372726.785,10261.74106,9177.616793,1130.497353,9.077191582,8.11821166,0.03592135,0.03592135,6.727272727,5.909090909
3.272727273,7.363636364,2806576.971,1374745.579,10430.95734,9385.239792,1149.142614,9.077165189,8.167167133,0.03692478,0.03692478,3.272727273,7.363636364
7,4.181818182,2755770.82,1375070.499,10156.18755,9078.211155,1118.874989,9.077142358,8.113695673,0.035913786,0.035913786,7,4.181818182
4.454545455,7.272727273,2800843.903,1374631.469,10402.43348,9339.916823,1146.003881,9.077136341,8.149987076,0.036586694,0.036586694,4.454545455,7.272727273
6.636363636,3.272727273,2750746.602,1377888.805,10116.61164,9047.83454,1114.517785,9.077119966,8.118160749,0.036085397,0.036085397,6.636363636,3.272727273
6.363636364,2.545454545,2747716.201,1380828.406,10087.68275,9025.394413,1111.332601,9.077105036,8.121236078,0.036237604,0.036237604,6.363636364,2.545454545
6.545454545,6.454545455,2780896.76,1373034.421,10302.43147,9216.690366,1134.994274,9.077077926,8.120473007,0.035977338,0.035977338,6.545454545,6.454545455
2.545454545,7.545454545,2812485.797,1375222.449,10459.71243,9423.015885,1152.324694,9.077053095,8.177396471,0.037150258,0.037150258,2.545454545,7.545454545
5.454545455,2.090909091,2748715.232,1383084.859,10082.77549,9035.220898,1110.800806,9.077032923,8.133970421,0.036544547,0.036544547,5.454545455,2.090909091
7.090909091,4.727272727,2759826.178,1373782.127,10183.73596,9101.745632,1121.923486,9.077032518,8.112625992,0.035855324,0.035855324,7.090909091,4.727272727
5.454545455,6.909090909,2791308.852,1373726.569,10355.19683,9281.479474,1140.817098,9.077000024,8.135817293,0.036287102,0.036287102,5.454545455,6.909090909
6.545454545,2.636363636,2747530.773,1380375.266,10088.59948,9023.370399,1111.446902,9.07699636,8.11857983,0.036177017,0.036177017,6.545454545,2.636363636
7,5.363636364,2766190.796,1372894.859,10222.24304,9137.869068,1126.174041,9.076965614,8.114082494,0.03585489,0.03585489,7,5.363636364
4.545454545,7.272727273,2800513.377,1374609.416,10400.63534,9336.769162,1145.833205,9.076919129,8.148453999,0.036560789,0.036560789,4.545454545,7.272727273
6.272727273,2.454545455,2747457.931,1381146.589,10084.58422,9023.986616,1111.018891,9.076879167,8.122262089,0.036270502,0.036270502,6.272727273,2.454545455
5.090909091,1.909090909,2749119.163,1383982.145,10080.66715,9039.03901,1110.588846,9.076866909,8.138960732,0.036669226,0.036669226,5.090909091,1.909090909
