DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
2.454545455,7.545454545,2812799.226,1375173.121,10461.14487,9425.839182,1152.50935,9.076841656,8.17853598,0.037175692,0.037175692,2.454545455,7.545454545
2.727272727,1.818181818,2757998.625,1386841.203,10128.71274,9122.184219,1115.886447,9.076831041,8.174831985,0.037426023,0.037426023,2.727272727,1.818181818
7.090909091,4.636363636,2759072.533,1373950.993,10178.64213,9097.114879,1121.390412,9.07680503,8.112353006,0.035859891,0.035859891,7.090909091,4.636363636
3.181818182,1.545454545,2754518.534,1386474.271,10098.86328,9086.612912,1112.603577,9.076784836,8.166981571,0.037281672,0.037281672,3.181818182,1.545454545
6.090909091,2.363636364,2747680.029,1381600.094,10083.62,9025.948015,1110.926152,9.076768948,8.12470568,0.036331525,0.036331525,6.090909091,2.363636364
3.454545455,7.363636364,2805901.486,1374705.975,10427.28604,9378.844419,1148.795611,9.076711251,8.164067073,0.036871393,0.036871393,3.454545455,7.363636364
4.636363636,7.272727273,2800183.435,1374587.2,10398.83991,9333.625146,1145.662774,9.076702279,8.146921903,0.036534945,0.036534945,4.636363636,7.272727273
6.909090909,3.818181818,2753408.788,1376030.765,10138.6527,9063.654785,1116.999279,9.076686879,8.114288844,0.035963479,0.035963479,6.909090909,3.818181818
7.090909091,4.818181818,2760694.501,1373617.053,10188.79627,9106.272933,1122.524915,9.07667717,8.11231253,0.035850859,0.035850859,7.090909091,4.818181818
7,4.090909091,2755064.854,1375242.395,10151.04255,9073.5014,1118.368529,9.076652541,8.113158736,0.035918439,0.035918439,7,4.090909091
5.727272727,6.818181818,2788970.67,1373520.162,10343.19506,9266.29314,1139.539281,9.076646355,8.131613623,0.036207902,0.036207902,5.727272727,6.818181818
7.090909091,4.909090909,2761498.353,1373450.18,10193.86665,9110.850025,1123.087391,9.076645978,8.112325095,0.035846346,0.035846346,7.090909091,4.909090909
5.909090909,2.272727273,2747902.525,1382052.846,10082.63516,9027.893481,1110.83341,9.076640182,8.127135357,0.036392812,0.036392812,5.909090909,2.272727273
2.363636364,7.545454545,2813113.294,1375123.676,10462.58049,9428.666757,1152.69421,9.076631428,8.179677384,0.037201194,0.037201194,2.363636364,7.545454545
6.909090909,5.636363636,2769422.517,1372676.747,10240.43395,9155.602404,1128.222101,9.076611724,8.115070955,0.035872598,0.035872598,6.909090909,5.636363636
7.090909091,5,2762302.491,1373283.532,10198.93141,9115.421549,1123.649702,9.076611139,8.112333879,0.035841839,0.035841839,7.090909091,5
6.363636364,6.545454545,2782849.976,1373129.415,10312.00496,9228.122228,1136.108158,9.076604974,8.122573683,0.036027793,0.036027793,6.363636364,6.545454545
7.090909091,4.545454545,2758319.024,1374120.083,10173.54253,9092.478501,1120.857101,9.076574094,8.112076456,0.035864464,0.035864464,7.090909091,4.545454545
7.090909091,5.090909091,2763106.894,1373117.106,10203.99057,9119.987553,1124.211837,9.076572786,8.112339018,0.035837338,0.035837338,7.090909091,5.090909091
3.454545455,1.454545455,2752982.847,1386588.991,10088.53896,9072.54019,1111.493895,9.076558139,8.162474151,0.037205393,0.037205393,3.454545455,1.454545455
5.363636364,2,2748492.844,1383403.845,10079.57815,9033.705178,1110.507151,9.076554027,8.134756421,0.036578213,0.036578213,5.363636364,2
3.545454545,1.454545455,2752650.792,1386559.795,10086.93901,9069.580655,1111.320389,9.076535546,8.161085452,0.037178208,0.037178208,3.545454545,1.454545455
5.272727273,7,2793283.383,1373809.268,10364.84317,9293.003932,1141.942052,9.07650537,8.137894486,0.036338715,0.036338715,5.272727273,7
3.636363636,1.454545455,2752319.286,1386530.447,10085.34131,9066.624365,1111.148881,9.076498636,8.159684554,0.037151091,0.037151091,3.636363636,1.454545455
5.727272727,2.181818182,2748125.457,1382504.842,10081.62967,9029.822974,1110.740723,9.076492343,8.129550656,0.036454366,0.036454366,5.727272727,2.181818182
4.727272727,7.272727273,2799854.074,1374564.816,10397.04717,9330.484786,1145.492588,9.076485764,8.145390797,0.036509163,0.036509163,4.727272727,7.272727273
3.545454545,7.363636364,2805564.665,1374685.913,10425.45462,9375.652477,1148.622476,9.076484955,8.16251873,0.036844798,0.036844798,3.545454545,7.363636364
3.727272727,1.454545455,2751988.328,1386500.947,10083.74587,9063.671343,1110.977598,9.076461924,8.15828452,0.037124041,0.037124041,3.727272727,1.454545455
3.818181818,1.454545455,2751657.919,1386471.295,10082.15272,9060.7216,1110.806541,9.076425417,8.156885349,0.037097058,0.037097058,3.818181818,1.454545455
2.272727273,7.545454545,2813428.004,1375074.113,10464.01929,9431.498617,1152.879274,9.076422426,8.180820692,0.037226765,0.037226765,2.272727273,7.545454545
7,4,2754308.942,1375412.948,10145.90405,9068.829004,1117.831773,9.07641409,8.112874607,0.035923057,0.035923057,7,4
2.090909091,7.545454545,2813993.873,1374969.004,10467.01178,9437.320004,1153.212902,9.076391502,8.183501928,0.037277954,0.037277954,2.090909091,7.545454545
6.181818182,6.636363636,2784753.819,1373220.701,10321.60261,9239.61359,1137.19239,9.076390853,8.124934415,0.036078388,0.036078388,6.181818182,6.636363636
3.909090909,1.454545455,2751328.055,1386441.492,10080.56183,9057.775111,1110.635708,9.076389099,8.155487028,0.037070142,0.037070142,3.909090909,1.454545455
6.454545455,2.545454545,2747352.805,1380696.231,10085.49715,9021.906762,1111.181885,9.076369296,8.119198919,0.036209847,0.036209847,6.454545455,2.545454545
7.090909091,4.363636364,2756759.816,1374457.295,10163.33883,9083.233921,1119.75822,9.076369035,8.111781419,0.035873585,0.035873585,7.090909091,4.363636364
7.090909091,4.454545455,2757565.671,1374289.401,10168.4371,9087.83643,1120.323564,9.076339572,8.1117962,0.035869044,0.035869044,7.090909091,4.454545455
3.363636364,1.454545455,2753315.46,1386618.033,10090.14126,9075.503062,1111.698476,9.07632913,8.163637227,0.037232645,0.037232645,3.363636364,1.454545455
5.545454545,2.090909091,2748348.777,1382956.081,10080.60328,9031.736452,1110.647954,9.07632634,8.131952539,0.03651619,0.03651619,5.545454545,2.090909091
4.818181818,7.272727273,2799525.291,1374542.267,10395.25711,9327.348065,1145.322648,9.076269581,8.143860668,0.036483441,0.036483441,4.818181818,7.272727273
2,7.545454545,2814281.486,1374921.609,10468.37787,9440.099977,1153.3801,9.076260175,8.184725898,0.037303806,0.037303806,2,7.545454545
6.818181818,3.545454545,2751832.608,1376823.777,10126.15726,9053.656827,1115.675142,9.076259642,8.114957921,0.036008741,0.036008741,6.818181818,3.545454545
3.636363636,7.363636364,2805228.453,1374665.679,10423.626,9372.464331,1148.449586,9.076259096,8.160971489,0.036818268,0.036818268,3.636363636,7.363636364
6.636363636,6.454545455,2780529.684,1372907.796,10300.08754,9213.048551,1134.840333,9.076243805,8.118365451,0.03595005,0.03595005,6.636363636,6.454545455
2.181818182,7.545454545,2813743.358,1375024.431,10465.46129,9434.334808,1153.064542,9.07621465,8.18196594,0.037252405,0.037252405,2.181818182,7.545454545
2.909090909,1.636363636,2756005.615,1386355.617,10109.24065,9100.781097,1113.820983,9.076180824,8.170775405,0.037358465,0.037358465,2.909090909,1.636363636
6,6.727272727,2786660.558,1373309.915,10331.21281,9251.121136,1138.278047,9.076176809,8.127294701,0.036129171,0.036129171,6,6.727272727
5.181818182,1.909090909,2748751.503,1383854.743,10078.50033,9035.555679,1110.435164,9.076171809,8.136950242,0.036640619,0.036640619,5.181818182,1.909090909
5.545454545,6.909090909,2790941.447,1373605.997,10352.82314,9277.793201,1140.662459,9.076149611,8.133688563,0.036259216,0.036259216,5.545454545,6.909090909
6.363636364,2.454545455,2747094.439,1381014.677,10082.40187,9020.501101,1110.868103,9.076146701,8.120226945,0.036242682,0.036242682,6.363636364,2.454545455
6.818181818,6.363636364,2778696.377,1372813.426,10290.50542,9201.542886,1133.797602,9.076139696,8.115683848,0.035899973,0.035899973,6.818181818,6.363636364
1.909090909,7.545454545,2814594.482,1374871.428,10469.83062,9442.952888,1153.563455,9.076076899,8.185898097,0.037329651,0.037329651,1.909090909,7.545454545
2.454545455,1.909090909,2759409.765,1386513.546,10137.89572,9135.220417,1116.992694,9.076062695,8.178406595,0.03749798,0.03749798,2.454545455,1.909090909
4.909090909,7.272727273,2799197.085,1374519.553,10393.46973,9324.214966,1145.152953,9.076053727,8.142331503,0.03645778,0.03645778,4.909090909,7.272727273
7,5.454545455,2767169.82,1372734.472,10227.24321,9142.270535,1126.839219,9.076044781,8.113198744,0.035850548,0.035850548,7,5.454545455
6.181818182,2.363636364,2747315.92,1381468.858,10081.44035,9022.463194,1110.774927,9.076042407,8.122674514,0.036303587,0.036303587,6.181818182,2.363636364
6.727272727,3.363636364,2751015.064,1377446.028,10118.77521,9048.305882,1114.889303,9.076035784,8.115878285,0.036049464,0.036049464,6.727272727,3.363636364
3.727272727,7.363636364,2804892.848,1374645.274,10421.80017,9369.279956,1148.27694,9.076033664,8.159425332,0.036791803,0.036791803,3.727272727,7.363636364
6.909090909,3.727272727,2752747.427,1376205.205,10133.46767,9058.878489,1116.518303,9.075953025,8.113506486,0.035968206,0.035968206,6.909090909,3.727272727
3.090909091,1.454545455,2754788.663,1387819.266,10101.81413,9091.002262,1113.030705,9.075952788,8.16779108,0.037346303,0.037346303,3.090909091,1.454545455
6.636363636,3.181818182,2750166.956,1378067.91,10111.35392,9042.936595,1114.08393,9.075935525,8.116925802,0.036090265,0.036090265,6.636363636,3.181818182
6,2.272727273,2747537.792,1381922.286,10080.45823,9024.409367,1110.68175,9.075919573,8.125108178,0.036364755,0.036364755,6,2.272727273
1.818181818,7.545454545,2814908.118,1374821.127,10471.28662,9445.810178,1153.747002,9.075894981,8.187072351,0.037355567,0.037355567,1.818181818,7.545454545
7.090909091,4.272727273,2756053.992,1374628.55,10158.21004,9078.539828,1119.252545,9.075887373,8.111252342,0.035878217,0.035878217,7.090909091,4.272727273
4,1.454545455,2751088.911,1386414.728,10078.94688,9054.749897,1110.519443,9.07588511,8.153616715,0.03704338,0.03704338,4,1.454545455
4.090909091,1.454545455,2750756.073,1386384.476,10077.36176,9051.813646,1110.346623,9.075870138,8.152241346,0.037016591,0.037016591,4.090909091,1.454545455
4.181818182,1.454545455,2750423.791,1386354.075,10075.77887,9048.880614,1110.174036,9.075855265,8.150866726,0.036989867,0.036989867,4.181818182,1.454545455
5.454545455,2,2748126.292,1383275.332,10077.40934,9030.222943,1110.354233,9.075850789,8.132740594,0.036549789,0.036549789,5.454545455,2
4.272727273,1.454545455,2750092.061,1386323.525,10074.19823,9045.950795,1110.001685,9.075840485,8.149492852,0.036963208,0.036963208,4.272727273,1.454545455
5,7.272727273,2798869.452,1374496.672,10391.685,9321.085497,1144.983504,9.075838178,8.140803308,0.036432179,0.036432179,5,7.272727273
7.090909091,5.181818182,2764051.103,1372955.217,10209.01076,9124.429445,1124.857256,9.075827798,8.111633181,0.03583296,0.03583296,7.090909091,5.181818182
4.363636364,1.454545455,2749760.882,1386292.825,10072.61981,9043.024177,1109.829567,9.075825793,8.148119715,0.036936614,0.036936614,4.363636364,1.454545455
4.454545455,1.454545455,2749430.252,1386261.977,10071.04363,9040.100747,1109.657684,9.07581119,8.146747304,0.036910084,0.036910084,4.454545455,1.454545455
3.818181818,7.363636364,2804557.847,1374624.7,10419.9771,9366.099322,1148.104538,9.075808656,8.157880237,0.036765402,0.036765402,3.818181818,7.363636364
4.545454545,1.454545455,2749100.167,1386230.98,10069.46966,9037.180509,1109.486036,9.075796657,8.145375621,0.036883618,0.036883618,4.545454545,1.454545455
5.818181818,6.818181818,2788604.541,1373398.133,10340.82784,9262.616394,1139.385493,9.075793837,8.129484224,0.036180172,0.036180172,5.818181818,6.818181818
3.363636364,7.636363636,2811156.408,1375506.261,10451.82458,9401.778025,1151.616105,9.075788828,8.163986229,0.036919995,0.036919995,3.363636364,7.636363636
4.636363636,1.454545455,2748770.625,1386199.835,10067.89788,9034.263435,1109.314621,9.075782187,8.144004653,0.036857216,0.036857216,4.636363636,1.454545455
6.727272727,6,2774320.406,1372570.071,10266.69953,9181.918032,1131.219471,9.075780428,8.116831675,0.035917097,0.035917097,6.727272727,6
5.818181818,2.181818182,2747760.091,1382374.96,10079.45545,9026.339529,1110.588636,9.075777586,8.127527363,0.036426188,0.036426188,5.818181818,2.181818182
5,1.818181818,2749010.537,1384304.893,10077.40118,9037.389803,1110.363129,9.075770724,8.139129952,0.036703306,0.036703306,5,1.818181818
6.454545455,6.545454545,2782482.699,1373003.804,10309.65568,9224.47276,1135.954001,9.075768624,8.120463289,0.036000409,0.036000409,6.454545455,6.545454545
4.727272727,1.454545455,2748441.629,1386168.543,10066.32836,9031.349536,1109.143443,9.075767815,8.142634388,0.036830877,0.036830877,4.727272727,1.454545455
4.818181818,1.454545455,2748113.168,1386137.103,10064.76099,9028.438778,1108.972497,9.075753476,8.141264825,0.036804601,0.036804601,4.818181818,1.454545455
3.272727273,1.454545455,2753648.623,1386646.924,10091.74578,9078.469175,1111.945986,9.075751798,8.164487565,0.037259965,0.037259965,3.272727273,1.454545455
4.909090909,1.454545455,2747785.246,1386105.516,10063.19583,9025.531175,1108.801786,9.0757392,8.139895958,0.036778387,0.036778387,4.909090909,1.454545455
1.727272727,7.545454545,2815222.395,1374770.704,10472.74587,9448.671885,1153.930742,9.075714421,8.188248691,0.037381555,0.037381555,1.727272727,7.545454545
7,3.909090909,2753647.944,1375586.729,10140.73569,9064.068725,1117.351695,9.075688283,8.112100035,0.035927762,0.035927762,7,3.909090909
6.545454545,2.545454545,2746989.842,1380563.642,10083.31221,9018.420697,1111.031486,9.075631371,8.117160321,0.036182143,0.036182143,6.545454545,2.545454545
5.090909091,7.272727273,2798542.392,1374473.633,10389.90296,9317.959583,1144.8143,9.075622978,8.139276026,0.036406638,0.036406638,5.090909091,7.272727273
5.636363636,2.090909091,2747982.773,1382826.881,10078.43178,9028.253664,1110.495424,9.075617564,8.12993324,0.03648789,0.03648789,5.636363636,2.090909091
3.909090909,7.363636364,2804223.447,1374603.956,10418.15681,9362.922422,1147.932379,9.075584061,8.156336201,0.036739065,0.036739065,3.909090909,7.363636364
6.272727273,6.636363636,2784385.709,1373096.089,10319.24805,9235.956914,1137.037643,9.075555334,8.122824227,0.036050907,0.036050907,6.272727273,6.636363636
1.636363636,7.545454545,2815537.316,1374720.161,10474.20839,9451.538008,1154.114674,9.075535239,8.189427119,0.037407613,0.037407613,1.636363636,7.545454545
7.090909091,5.272727273,2764908.541,1372790.845,10214.04638,9128.940056,1125.45041,9.075518822,8.111365881,0.035828515,0.035828515,7.090909091,5.272727273
6.909090909,3.636363636,2752030.108,1376378.104,10128.29072,9054.144858,1116.003398,9.075501681,8.113008324,0.035972892,0.035972892,6.909090909,3.636363636
5.272727273,1.909090909,2748384.302,1383726.915,10076.33423,9032.074047,1110.281805,9.075474517,8.134938362,0.036612071,0.036612071,5.272727273,1.909090909
6.909090909,5.727272727,2770446.091,1372518.14,10245.41224,9159.955723,1128.912779,9.075468388,8.113962296,0.035868301,0.035868301,6.909090909,5.727272727
7,5.545454545,2768083.607,1372572.266,10232.25369,9146.722418,1127.465034,9.075451012,8.112643974,0.035846158,0.035846158,7,5.545454545
6.818181818,5.909090909,2772817.629,1372463.184,10258.56093,9173.176016,1130.365035,9.075440777,8.115233335,0.035890476,0.035890476,6.818181818,5.909090909
6.727272727,3.272727273,2750325.734,1377621.177,10113.55702,9043.514699,1114.389838,9.075421081,8.115216412,0.03605422,0.03605422,6.727272727,3.272727273
6.454545455,2.454545455,2746731.384,1380882.352,10080.2202,9017.017162,1110.717631,9.075412068,8.118190356,0.036214916,0.036214916,6.454545455,2.454545455
5.181818182,7.272727273,2798215.9,1374450.426,10388.12354,9314.837294,1144.645341,9.075408049,8.13774971,0.036381156,0.036381156,5.181818182,7.272727273
7.090909091,4.181818182,2755348.191,1374800.035,10153.0753,9073.839976,1118.746579,9.075402315,8.11071975,0.035882855,0.035882855,7.090909091,4.181818182
4,7.363636364,2803889.646,1374583.04,10416.33925,9359.749273,1147.760465,9.075359854,8.154793232,0.036712792,0.036712792,4,7.363636364
1.545454545,7.545454545,2815852.885,1374669.497,10475.67418,9454.408559,1154.298797,9.075357444,8.190607649,0.037433744,0.037433744,1.545454545,7.545454545
6.090909091,6.727272727,2786291.605,1373186.309,10328.85291,9247.457167,1138.122708,9.075342078,8.125184655,0.036101591,0.036101591,6.090909091,6.727272727
6.272727273,2.363636364,2746952.247,1381337.206,10079.26137,9018.97996,1110.62402,9.075313682,8.120641907,0.036275704,0.036275704,6.272727273,2.363636364
5.636363636,6.909090909,2790574.526,1373484.986,10350.45049,9274.108941,1140.508148,9.075297277,8.131558687,0.036231384,0.036231384,5.636363636,6.909090909
6.818181818,3.454545455,2751213.413,1377000.477,10120.93814,9048.821176,1115.218539,9.075295819,8.113944362,0.036013534,0.036013534,6.818181818,3.454545455
7.181818182,4.727272727,2759402.623,1373511.563,10180.59478,9097.347527,1121.79437,9.075277124,8.10963914,0.035824486,0.035824486,7.181818182,4.727272727
7.090909091,5.363636364,2765766.407,1372626.692,10219.07654,9133.445199,1126.043467,9.075206097,8.111094699,0.035824076,0.035824076,7.090909091,5.363636364
6.090909091,2.272727273,2747173.499,1381791.308,10078.28196,9020.926849,1110.530406,9.075196776,8.123079564,0.036336753,0.036336753,6.090909091,2.272727273
1.454545455,7.545454545,2816169.104,1374618.711,10477.14325,9457.283562,1154.483112,9.075181044,8.191790304,0.037459947,0.037459947,1.454545455,7.545454545
5.545454545,2,2747760.187,1383146.397,10075.24116,9026.742312,1110.201632,9.075145337,8.130723334,0.036521423,0.036521423,5.545454545,2
4.090909091,7.363636364,2803556.441,1374561.957,10414.52445,9356.579841,1147.588795,9.075136051,8.153251304,0.036686583,0.036686583,4.090909091,7.363636364
5.090909091,1.818181818,2748642.683,1384177.749,10075.23781,9033.908806,1110.209332,9.075079378,8.137122027,0.036674631,0.036674631,5.090909091,1.818181818
5.909090909,2.181818182,2747395.17,1382244.659,10077.28186,9022.857712,1110.436803,9.075061119,8.125503124,0.036398066,0.036398066,5.909090909,2.181818182
7.181818182,4.636363636,2758649.16,1373680.252,10175.50514,9092.720821,1121.261492,9.075050929,8.109366892,0.035829044,0.035829044,7.181818182,4.636363636
2.818181818,1.727272727,2757208.991,1387086.296,10121.98072,9114.371012,1115.365638,9.075033676,8.171644081,0.037406021,0.037406021,2.818181818,1.727272727
1.363636364,7.545454545,2816485.975,1374567.805,10478.61562,9460.163002,1154.667617,9.075006062,8.192975074,0.037486223,0.037486223,1.363636364,7.545454545
7,3.818181818,2752986.873,1375760.746,10135.56118,9059.302551,1116.87128,9.074959102,8.111321973,0.035932474,0.035932474,7,3.818181818
5.909090909,6.818181818,2788238.888,1373275.667,10338.46163,9258.941614,1139.23203,9.074939396,8.127353666,0.036152496,0.036152496,5.909090909,6.818181818
6.545454545,6.545454545,2782115.894,1372877.765,10307.30732,9220.825128,1135.800171,9.074930245,8.118351596,0.035973078,0.035973078,6.545454545,6.545454545
3,7.636363636,2812390.114,1375311.911,10457.47226,9412.958167,1152.347593,9.074928711,8.168505947,0.037019708,0.037019708,3,7.636363636
7.181818182,4.818181818,2760270.911,1373346.666,10185.65094,9101.870736,1122.395693,9.074919833,8.10932436,0.03582003,0.03582003,7.181818182,4.818181818
7.090909091,4.090909091,2754642.438,1374971.751,10147.93457,9069.134325,1118.240335,9.074913725,8.110183508,0.0358875,0.0358875,7.090909091,4.090909091
4.181818182,7.363636364,2803223.831,1374540.704,10412.71239,9353.414122,1147.41737,9.07491264,8.151710415,0.036660436,0.036660436,4.181818182,7.363636364
5.727272727,2.090909091,2747617.219,1382697.259,10076.26097,9024.772526,1110.343216,9.074906593,8.127912517,0.036459647,0.036459647,5.727272727,2.090909091
7.181818182,4.909090909,2761074.61,1373179.971,10190.71717,9106.443802,1122.957991,9.074887271,8.109336127,0.035815526,0.035815526,7.181818182,4.909090909
7,5.636363636,2768997.982,1372410.276,10237.25882,9151.168887,1128.090829,9.074853335,8.11208517,0.035841774,0.035841774,7,5.636363636
7.181818182,5,2761878.594,1373013.498,10195.77778,9111.011307,1123.520125,9.074851047,8.109344111,0.035811028,0.035811028,7.181818182,5
1.272727273,7.545454545,2816803.528,1374516.779,10480.09129,9463.046856,1154.852326,9.074832388,8.194161839,0.037512572,0.037512572,1.272727273,7.545454545
7.181818182,4.545454545,2757895.837,1373849.166,10170.40975,9088.0885,1120.728379,9.074821286,8.109091078,0.035833608,0.035833608,7.181818182,4.545454545
3.181818182,1.454545455,2753982.347,1386675.663,10093.35265,9081.438579,1112.238283,9.074811392,8.165011683,0.037287354,0.037287354,3.181818182,1.454545455
7.181818182,5.090909091,2762682.843,1372847.246,10200.83279,9115.573296,1124.082083,9.074811303,8.109348447,0.035806536,0.035806536,7.181818182,5.090909091
5.454545455,7,2792547.451,1373569.736,10360.08582,9285.618187,1141.632001,9.074803272,8.133635163,0.03628279,0.03628279,5.454545455,7
5.363636364,1.909090909,2748017.56,1383598.662,10074.16885,9028.594116,1110.128769,9.074775046,8.132925087,0.03658358,0.03658358,5.363636364,1.909090909
6.636363636,3.090909091,2749587.118,1378247.268,10106.08958,9038.032329,1113.64968,9.074747431,8.115687086,0.03609514,0.03609514,6.636363636,3.090909091
6.363636364,6.636363636,2784018.074,1372971.048,10316.89443,9232.3021,1136.883224,9.074717801,8.12071276,0.036023479,0.036023479,6.363636364,6.636363636
2.909090909,7.636363636,2812700.082,1375263.04,10458.89189,9415.763546,1152.530965,9.074716609,8.169640408,0.037044799,0.037044799,2.909090909,7.636363636
4.272727273,7.363636364,2802891.815,1374519.285,10410.90308,9350.252102,1147.246189,9.07468962,8.150170552,0.036634353,0.036634353,4.272727273,7.363636364
7.090909091,4,2753886.744,1375142.126,10142.8003,9064.465991,1117.703798,9.074676421,8.109899962,0.035892109,0.035892109,7.090909091,4
6.545454545,2.454545455,2746368.761,1380749.61,10078.03918,9013.534817,1110.567477,9.074675239,8.116152332,0.036187204,0.036187204,6.545454545,2.454545455
1.181818182,7.545454545,2817121.712,1374465.627,10481.57024,9465.935271,1155.037209,9.074660241,8.195350935,0.037538994,0.037538994,1.181818182,7.545454545
7.181818182,4.363636364,2756336.951,1374186.023,10160.21446,9078.852049,1119.629864,9.074619013,8.108797681,0.035842711,0.035842711,7.181818182,4.363636364
7.181818182,4.454545455,2757142.668,1374018.306,10165.30853,9083.450485,1120.19504,9.074588056,8.108811558,0.035838178,0.035838178,7.181818182,4.454545455
6.363636364,2.363636364,2746589.011,1381205.137,10077.08305,9015.498311,1110.47343,9.074582771,8.118607858,0.036247875,0.036247875,6.363636364,2.363636364
6.727272727,6.090909091,2775356.036,1372412.234,10271.66308,9186.250563,1131.915838,9.074581994,8.115665717,0.035912813,0.035912813,6.727272727,6.090909091
6.909090909,5.818181818,2771419.244,1372358.169,10250.39737,9164.346947,1129.572959,9.074577504,8.113107587,0.035863968,0.035863968,6.909090909,5.818181818
6.818181818,6.454545455,2779796.921,1372653.267,10295.40242,9205.770385,1134.533427,9.074569488,8.114146456,0.03589563,0.03589563,6.818181818,6.454545455
3.454545455,1.363636364,2752534.849,1386793.358,10083.00639,9067.289823,1111.127906,9.07456859,8.160437493,0.037211141,0.037211141,3.454545455,1.363636364
3.181818182,7.454545455,2808299.69,1374608,10437.69451,9392.506672,1150.214607,9.074562644,8.165873231,0.036947147,0.036947147,3.181818182,7.454545455
2.363636364,1.909090909,2759721.059,1386472.156,10139.1239,9137.835534,1117.314744,9.074545872,8.178389826,0.037524033,0.037524033,2.363636364,1.909090909
3.545454545,1.363636364,2752203.046,1386764.01,10081.4104,9064.334116,1110.95482,9.074545798,8.159048371,0.037183947,0.037183947,3.545454545,1.363636364
6.909090909,3.545454545,2751411.276,1376554.375,10123.08233,9049.319497,1115.547389,9.074542621,8.111999171,0.035977669,0.035977669,6.909090909,3.545454545
3.636363636,1.363636364,2751871.793,1386734.509,10079.81668,9061.381681,1110.78348,9.074510788,8.157648939,0.03715682,0.03715682,3.636363636,1.363636364
2.818181818,7.636363636,2813010.674,1375214.055,10460.31464,9418.573109,1152.714538,9.074505698,8.170776718,0.037069957,0.037069957,2.818181818,7.636363636
6.181818182,6.727272727,2785923.133,1373062.269,10326.49397,9243.7951,1137.967699,9.074505342,8.123073357,0.036074065,0.036074065,6.181818182,6.727272727
3,1.545454545,2755188.338,1386530.989,10102.09174,9092.569143,1113.239994,9.074495878,8.167663031,0.037336637,0.037336637,3,1.545454545
1.090909091,7.545454545,2817440.557,1374414.355,10483.05251,9468.828131,1155.22228,9.074489554,8.196542166,0.037565491,0.037565491,1.090909091,7.545454545
3.727272727,1.363636364,2751541.09,1386704.857,10078.22522,9058.432514,1110.612365,9.074475975,8.15625037,0.03712976,0.03712976,3.727272727,1.363636364
6.181818182,2.272727273,2746809.643,1381659.913,10076.10635,9017.445909,1110.379379,9.074471788,8.121049504,0.036308806,0.036308806,6.181818182,2.272727273
4.363636364,7.363636364,2802560.388,1374497.697,10409.0965,9347.09378,1147.075253,9.074466975,8.148631713,0.036608332,0.036608332,4.363636364,7.363636364
5.727272727,6.909090909,2790208.084,1373363.537,10348.07873,9270.426682,1140.354006,9.074444142,8.129428788,0.036203607,0.036203607,5.727272727,6.909090909
3.818181818,1.363636364,2751210.933,1386675.053,10076.63603,9055.4866,1110.441474,9.074441354,8.154852652,0.037102767,0.037102767,3.818181818,1.363636364
5.636363636,2,2747394.534,1383017.039,10073.0737,9023.263353,1110.049354,9.074437697,8.12870466,0.036493114,0.036493114,5.636363636,2
3.909090909,1.363636364,2750881.321,1386645.098,10075.0491,9052.543937,1110.270808,9.074406919,8.153455781,0.03707584,0.03707584,3.909090909,1.363636364
5.181818182,1.818181818,2748275.293,1384050.182,10073.07521,9030.429517,1110.055858,9.074385886,8.13511271,0.036646014,0.036646014,5.181818182,1.818181818
6,2.181818182,2747030.692,1382113.94,10075.10898,9019.377499,1110.285341,9.074342076,8.123477064,0.03637,0.03637,6,2.181818182
3.272727273,7.454545455,2807961.291,1374588.592,10435.8515,9389.299819,1150.040972,9.074330173,8.164317659,0.036920362,0.036920362,3.272727273,7.454545455
6.818181818,3.363636364,2750594.054,1377177.42,10115.71264,9043.979431,1114.761552,9.074328614,8.112927306,0.036018334,0.036018334,6.818181818,3.363636364
1,7.545454545,2817760.064,1374362.961,10484.53811,9471.725477,1155.407538,9.074320325,8.197735571,0.037592062,0.037592062,1,7.545454545
2.727272727,7.636363636,2813321.891,1375164.954,10461.74051,9421.38689,1152.898311,9.074295982,8.171914901,0.037095181,0.037095181,2.727272727,7.636363636
2.636363636,1.818181818,2758307.98,1386800.223,10129.92953,9124.785055,1116.332344,9.074295463,8.173896512,0.037451878,0.037451878,2.636363636,1.818181818
7.090909091,5.454545455,2766745.643,1372466.484,10224.07262,9137.842483,1126.70869,9.074282202,8.110208575,0.035819744,0.035819744,7.090909091,5.454545455
3.363636364,1.363636364,2752867.207,1386822.554,10084.60469,9070.248819,1111.339435,9.074279534,8.161546812,0.037238403,0.037238403,3.363636364,1.363636364
4.454545455,7.363636364,2802229.549,1374475.94,10407.29262,9343.939162,1146.904562,9.074244685,8.147093902,0.036582372,0.036582372,4.454545455,7.363636364
6.727272727,3.181818182,2749746.354,1377800.095,10108.30371,9038.620967,1113.956234,9.074237751,8.113982124,0.036059078,0.036059078,6.727272727,3.181818182
7,3.727272727,2752325.75,1375935,10130.3805,9054.530431,1116.390537,9.074226415,8.110540289,0.035937192,0.035937192,7,3.727272727
5.818181818,2.090909091,2747252.112,1382567.216,10074.09086,9021.293022,1110.191329,9.074193422,8.125890361,0.036431459,0.036431459,5.818181818,2.090909091
7.181818182,4.272727273,2755631.335,1374357.1,10155.08991,9074.162033,1119.124403,9.074138569,8.108269293,0.035847334,0.035847334,7.181818182,4.272727273
6.636363636,6.545454545,2781749.558,1372751.299,10304.95989,9217.179328,1135.646668,9.074089835,8.116238603,0.035945799,0.035945799,6.636363636,6.545454545
2.636363636,7.636363636,2813633.742,1375115.738,10463.16976,9424.204867,1153.08251,9.074085915,8.173053348,0.037120472,0.037120472,2.636363636,7.636363636
5.454545455,1.909090909,2747651.27,1383469.986,10072.00415,9025.115837,1109.976054,9.07407337,8.130910397,0.036555147,0.036555147,5.454545455,1.909090909
7.181818182,5.181818182,2763627.147,1372685.536,10205.84889,9120.011067,1124.727476,9.074063812,8.108640773,0.035802167,0.035802167,7.181818182,5.181818182
4.545454545,7.363636364,2801899.295,1374454.016,10405.49146,9340.788225,1146.734116,9.074022754,8.145557103,0.036556475,0.036556475,4.545454545,7.363636364
5,1.727272727,2748533.425,1384500.957,10071.96016,9032.248456,1109.982912,9.073977672,8.137286039,0.036708729,0.036708729,5,1.727272727
7.090909091,3.909090909,2753225.978,1375315.727,10137.63625,9059.709839,1117.22395,9.07395178,8.109126055,0.035896804,0.035896804,7.090909091,3.909090909
5.545454545,7,2792180.216,1373449.307,10357.70873,9281.928372,1141.477467,9.07394936,8.13150381,0.036254912,0.036254912,5.545454545,7
4,1.363636364,2750641.423,1386618.152,10073.43829,9049.52334,1110.154115,9.073909783,8.151591943,0.037049068,0.037049068,4,1.363636364
4.090909091,1.363636364,2750308.835,1386587.75,10071.8571,9046.590906,1109.981459,9.073896699,8.150218034,0.037022269,0.037022269,4.090909091,1.363636364
4.181818182,1.363636364,2749976.802,1386557.198,10070.27815,9043.661679,1109.809038,9.073883715,8.148844866,0.036995535,0.036995535,4.181818182,1.363636364
2.545454545,7.636363636,2813946.22,1375066.406,10464.6019,9427.027107,1153.266651,9.073878875,8.174195536,0.03714583,0.03714583,2.545454545,7.636363636
6.454545455,6.636363636,2783650.914,1372845.578,10314.54175,9228.649132,1136.729132,9.073878252,8.118600003,0.035996103,0.035996103,6.454545455,6.636363636
4.272727273,1.363636364,2749645.321,1386526.497,10068.70143,9040.735658,1109.63685,9.073870814,8.147472442,0.036968867,0.036968867,4.272727273,1.363636364
3.454545455,7.454545455,2807286.348,1374549.251,10432.17401,9382.897709,1149.694437,9.073866643,8.161209973,0.036866991,0.036866991,3.454545455,7.454545455
4.363636364,1.363636364,2749314.391,1386495.647,10067.12693,9037.81283,1109.464897,9.073857999,8.146100749,0.036942263,0.036942263,4.363636364,1.363636364
6.454545455,2.363636364,2746226.209,1381072.653,10074.9054,9012.018247,1110.323156,9.07384967,8.116572367,0.0362201,0.0362201,6.454545455,2.363636364
4.454545455,1.363636364,2748984.008,1386464.649,10065.55465,9034.893188,1109.293179,9.073845261,8.144729782,0.036915723,0.036915723,4.454545455,1.363636364
1,1.909090909,2764460.135,1385840.84,10157.85477,9177.483142,1119.465355,9.073844686,8.198094829,0.037923395,0.037923395,1,1.909090909
4.545454545,1.363636364,2748654.171,1386433.502,10063.98458,9031.976721,1109.121694,9.073832596,8.143359533,0.036889248,0.036889248,4.545454545,1.363636364
4.636363636,1.363636364,2748324.877,1386402.207,10062.41671,9029.063429,1108.950444,9.073819989,8.141990003,0.036862836,0.036862836,4.636363636,1.363636364
4.727272727,1.363636364,2747996.126,1386370.769,10060.85106,9026.153256,1108.779428,9.073807477,8.140621147,0.036836487,0.036836487,4.727272727,1.363636364
4.636363636,7.363636364,2801569.627,1374431.928,10403.69303,9337.640926,1146.563915,9.073801201,8.144021281,0.036530639,0.036530639,4.636363636,7.363636364
4.818181818,1.363636364,2747667.912,1386339.179,10059.28758,9023.246264,1108.608646,9.073794988,8.139253015,0.036810202,0.036810202,4.818181818,1.363636364
4.909090909,1.363636364,2747340.235,1386307.445,10057.72627,9020.342392,1108.438098,9.073782554,8.137885561,0.036783978,0.036783978,4.909090909,1.363636364
7,3.636363636,2751608.708,1376107.723,10125.20781,9049.80084,1115.875887,9.073775969,8.110042472,0.035941868,0.035941868,7,3.636363636
7.181818182,5.272727273,2764484.465,1372521.337,10210.88041,9124.517685,1125.320474,9.073753338,8.10837259,0.03579773,0.03579773,7.181818182,5.272727273
6.272727273,2.272727273,2746446.228,1381528.101,10073.93145,9013.966587,1110.228672,9.073744623,8.11901801,0.036280913,0.036280913,6.272727273,2.272727273
5.727272727,2,2747029.33,1382887.261,10070.90693,9019.786037,1109.897397,9.073727859,8.12668456,0.036464861,0.036464861,5.727272727,2
6.818181818,3.272727273,2749905.046,1377352.387,10110.49876,9039.192324,1114.262371,9.073714613,8.112265618,0.036023081,0.036023081,6.818181818,3.272727273
7,5.727272727,2770021.903,1372251.851,10242.23303,9155.517951,1128.781635,9.073706295,8.110973517,0.035837486,0.035837486,7,5.727272727
5.272727273,1.818181818,2747908.361,1383922.189,10070.9133,9026.951921,1109.902706,9.073690193,8.133101999,0.036617456,0.036617456,5.272727273,1.818181818
7.090909091,5.545454545,2767659.348,1372304.451,10229.07903,9142.290393,1127.334376,9.073686791,8.109652815,0.035815362,0.035815362,7.090909091,5.545454545
6.909090909,5.909090909,2772393.167,1372198.411,10255.37728,9168.732809,1130.233205,9.073682529,8.112248666,0.03585964,0.03585964,6.909090909,5.909090909
2.454545455,7.636363636,2814259.334,1375016.956,10466.0372,9429.853624,1153.450996,9.073673035,8.175339617,0.037171257,0.037171257,2.454545455,7.636363636
6.272727273,6.727272727,2785555.14,1372937.8,10324.136,9240.134912,1137.813019,9.073666616,8.12096079,0.036046592,0.036046592,6.272727273,6.727272727
7.181818182,4.181818182,2754925.747,1374528.406,10149.95943,9069.466278,1118.618653,9.073654728,8.107737391,0.035851963,0.035851963,7.181818182,4.181818182
3.545454545,7.454545455,2806949.799,1374529.319,10430.3395,9379.702412,1149.521538,9.07363556,8.159657826,0.036840404,0.036840404,3.545454545,7.454545455
6,6.818181818,2787965.599,1373155.664,10336.07565,9255.192286,1139.133423,9.073630397,8.124765809,0.036124953,0.036124953,6,6.818181818
6.090909091,2.181818182,2746666.657,1381982.802,10072.93681,9015.898903,1110.134197,9.073620855,8.121449572,0.036341988,0.036341988,6.090909091,2.181818182
5.818181818,6.909090909,2789842.123,1373241.649,10345.70812,9266.746408,1140.200321,9.07358815,8.127296792,0.036175885,0.036175885,5.818181818,6.909090909
4.727272727,7.363636364,2801240.538,1374409.672,10401.89729,9334.497299,1146.39396,9.073579983,8.142486462,0.036504864,0.036504864,4.727272727,7.363636364
6.909090909,3.454545455,2750792.334,1376730.891,10117.86759,9044.488028,1115.091029,9.073579935,8.110986271,0.035982453,0.035982453,6.909090909,3.454545455
6.636363636,3,2749007.047,1378426.875,10100.81867,9033.121826,1113.215014,9.073555914,8.114444841,0.036100022,0.036100022,6.636363636,3
3.272727273,1.363636364,2753200.141,1386851.599,10086.2052,9073.211028,1111.60656,9.073538751,8.162250343,0.037265734,0.037265734,3.272727273,1.363636364
5.272727273,7.090909091,2794681.909,1373657.38,10369.69786,9297.012062,1142.851153,9.073533182,8.134928191,0.03633453,0.03633453,5.272727273,7.090909091
7.272727273,4.727272727,2758979.252,1373239.832,10177.44999,9092.94691,1121.665736,9.073514212,8.106645875,0.035793684,0.035793684,7.272727273,4.727272727
5.909090909,2.090909091,2746887.448,1382436.754,10071.92136,9017.815139,1110.039698,9.073478527,8.123867245,0.036403328,0.036403328,5.909090909,2.090909091
2.363636364,7.636363636,2814573.088,1374967.39,10467.47569,9432.684404,1153.635545,9.073468423,8.176485583,0.037196751,0.037196751,2.363636364,7.636363636
7.181818182,5.363636364,2765342.212,1372357.356,10215.90646,9129.018842,1125.913377,9.0734391,8.108100524,0.0357933,0.0357933,7.181818182,5.363636364
3.636363636,7.454545455,2806613.837,1374509.215,10428.50781,9376.510943,1149.348869,9.073405035,8.158106904,0.036813882,0.036813882,3.636363636,7.454545455
6.727272727,6.181818182,2776392.654,1372254.61,10276.62151,9190.577712,1132.612375,9.073379153,8.114495229,0.035908535,0.035908535,6.727272727,6.181818182
2.909090909,1.545454545,2755435.974,1386555.98,10103.73576,9095.632834,1113.558844,9.073373908,8.168075608,0.037364135,0.037364135,2.909090909,1.545454545
5.545454545,1.909090909,2747285.431,1383340.887,10069.84013,9021.639202,1109.823659,9.073369489,8.128894286,0.036526772,0.036526772,5.545454545,1.909090909
4.818181818,7.363636364,2800912.029,1374387.25,10400.10423,9331.357319,1146.22425,9.073359102,8.140952627,0.03647915,0.03647915,4.818181818,7.363636364
2.090909091,7.636363636,2815425.86,1374814.952,10471.83265,9441.280489,1154.136126,9.073308097,8.180387288,0.037273561,0.037273561,2.090909091,7.636363636
7.272727273,4.636363636,2758225.973,1373408.345,10172.36455,9088.324247,1121.133055,9.073289303,8.106374359,0.035798234,0.035798234,7.272727273,4.636363636
5.090909091,1.727272727,2748165.842,1384373.646,10069.80103,9028.771529,1109.829324,9.073287947,8.1352793,0.036680044,0.036680044,5.090909091,1.727272727
2.272727273,7.636363636,2814887.481,1374917.703,10468.91736,9435.519519,1153.820299,9.073265025,8.177633492,0.037222314,0.037222314,2.272727273,7.636363636
6.727272727,6.545454545,2781383.688,1372624.407,10302.61337,9213.53535,1135.493492,9.073247394,8.114124312,0.035918571,0.035918571,6.727272727,6.545454545
7.090909091,3.818181818,2752565.141,1375489.563,10132.46606,9054.947798,1116.743764,9.073223765,8.108348657,0.035901507,0.035901507,7.090909091,3.818181818
2.272727273,1.909090909,2760032.927,1386430.678,10140.35465,9140.454169,1117.613566,9.073220794,8.178546186,0.037550155,0.037550155,2.272727273,1.909090909
3.727272727,7.454545455,2806278.505,1374488.94,10426.67891,9373.323227,1149.176457,9.073174829,8.156556957,0.036787425,0.036787425,3.727272727,7.454545455
7.181818182,4.090909091,2754220.205,1374699.944,10144.82297,9064.764726,1118.112625,9.073167357,8.107201838,0.035856598,0.035856598,7.181818182,4.090909091
7.272727273,4.818181818,2759847.509,1373075.113,10182.502,9097.466027,1122.266954,9.073154975,8.106329774,0.035789238,0.035789238,7.272727273,4.818181818
4.909090909,7.363636364,2800584.096,1374364.663,10398.31386,9328.220966,1146.054785,9.073138557,8.139419761,0.036453497,0.036453497,4.909090909,7.363636364
2,7.636363636,2815737.91,1374764.769,10473.28507,9444.132254,1154.318978,9.073129059,8.181561969,0.037299328,0.037299328,2,7.636363636
7.272727273,4.909090909,2760651.053,1372908.592,10187.56408,9102.035071,1122.829073,9.073121035,8.106340748,0.035784743,0.035784743,7.272727273,4.909090909
5.636363636,7,2791813.464,1373328.439,10355.33269,9278.240576,1141.32326,9.073093533,8.129371316,0.036227088,0.036227088,5.636363636,7
7.090909091,5.636363636,2768573.644,1372142.634,10234.08013,9146.732897,1127.960041,9.073087482,8.109093021,0.035810986,0.035810986,7.090909091,5.636363636
7.272727273,5,2761454.885,1372742.293,10192.62055,9106.598571,1123.391031,9.073083432,8.106347938,0.035780253,0.035780253,7.272727273,5
1.090909091,1.909090909,2764140.08,1385883.522,10156.5881,9174.815658,1119.42204,9.073064259,8.196029135,0.037896259,0.037896259,1.090909091,1.909090909
2.181818182,7.636363636,2815202.522,1374867.901,10470.36225,9438.358913,1154.005256,9.073062884,8.178783299,0.037247946,0.037247946,2.181818182,7.636363636
7.272727273,4.545454545,2757472.834,1373577.082,10167.27336,9083.695978,1120.60014,9.073060944,8.106099274,0.035802789,0.035802789,7.272727273,4.545454545
6.727272727,3.090909091,2749166.786,1377979.267,10103.04382,9033.720941,1113.522238,9.073050789,8.112744077,0.036063944,0.036063944,6.727272727,3.090909091
7.272727273,5.090909091,2762258.98,1372576.214,10197.67141,9111.156542,1123.952812,9.0730423,8.106351478,0.03577577,0.03577577,7.272727273,5.090909091
6.545454545,6.636363636,2783284.224,1372719.68,10312.19,9224.998006,1136.575367,9.073036678,8.116485955,0.03596878,0.03596878,6.545454545,6.636363636
5.818181818,2,2746664.572,1382757.062,10068.74084,9016.310346,1109.745761,9.073015817,8.124663022,0.036436665,0.036436665,5.818181818,2
6.363636364,2.272727273,2746083.247,1381395.874,10071.75718,9010.48882,1110.07828,9.07301526,8.116985063,0.036253075,0.036253075,6.363636364,2.272727273
5.363636364,1.818181818,2747541.884,1383793.772,10068.75208,9023.475978,1109.749876,9.072992302,8.131089874,0.036588956,0.036588956,5.363636364,1.818181818
1.909090909,7.636363636,2816050.597,1374714.465,10474.74072,9446.988405,1154.502025,9.072951367,8.182738707,0.037325166,0.037325166,1.909090909,7.636363636
3.818181818,7.454545455,2805943.775,1374468.496,10424.85277,9370.139254,1149.004288,9.072945056,8.155008083,0.036761032,0.036761032,3.818181818,7.454545455
7.181818182,4,2753464.73,1374870.141,10139.69296,9060.100471,1117.576308,9.072931203,8.106918879,0.035861198,0.035861198,7.181818182,4
5,7.363636364,2800256.738,1374341.913,10396.52617,9325.088218,1145.885565,9.072918349,8.137887847,0.036427903,0.036427903,5,7.363636364
6.181818182,2.181818182,2746303.058,1381851.247,10070.76527,9012.421886,1109.983371,9.07289743,8.119420634,0.036314032,0.036314032,6.181818182,2.181818182
7.272727273,4.363636364,2755914.268,1373913.585,10157.08646,9074.467655,1119.501992,9.072861447,8.105807512,0.035811874,0.035811874,7.272727273,4.363636364
3.090909091,1.363636364,2754339.728,1388025.479,10096.26653,9085.737651,1112.800534,9.072844795,8.164749544,0.037352128,0.037352128,3.090909091,1.363636364
7.272727273,4.454545455,2756719.851,1373746.047,10162.17635,9079.062018,1120.066998,9.072829004,8.105820483,0.035807351,0.035807351,7.272727273,4.454545455
6.363636364,6.727272727,2785187.623,1372812.9,10321.77898,9236.476596,1137.658666,9.072825875,8.118846953,0.036019171,0.036019171,6.363636364,6.727272727
7,3.545454545,2750990.127,1376283.81,10120.00378,9044.97965,1115.420121,9.072818025,8.109033969,0.035946636,0.035946636,7,3.545454545
7,5.818181818,2770995.022,1372092.052,10247.21416,9159.90523,1129.441715,9.072813608,8.110117689,0.035833161,0.035833161,7,5.818181818
6.090909091,6.818181818,2787597.575,1373032.222,10333.71225,9251.52421,1138.978641,9.072788436,8.122649429,0.036097382,0.036097382,6.090909091,6.818181818
1.818181818,7.636363636,2816363.924,1374664.042,10476.19964,9449.84894,1154.685264,9.072775041,8.183917502,0.037351074,0.037351074,1.818181818,7.636363636
6,2.090909091,2746523.231,1382305.872,10069.75261,9014.338891,1109.888438,9.072761069,8.121842323,0.036375252,0.036375252,6,2.090909091
5.909090909,6.909090909,2789476.639,1373119.325,10343.33852,9263.068105,1140.046959,9.072730242,8.125163643,0.036148217,0.036148217,5.909090909,6.909090909
3.909090909,7.454545455,2805609.649,1374447.882,10423.02941,9366.959029,1148.832363,9.072715698,8.15346027,0.036734703,0.036734703,3.909090909,7.454545455
5.090909091,7.363636364,2799929.951,1374318.996,10394.74113,9321.959098,1145.716591,9.072698441,8.136356903,0.03640237,0.03640237,5.090909091,7.363636364
5.636363636,1.909090909,2746920.043,1383211.367,10067.67681,9018.164219,1109.671587,9.072663422,8.126876751,0.036498453,0.036498453,5.636363636,1.909090909
6.909090909,3.363636364,2750173.228,1376907.65,10112.64647,9039.650472,1114.634285,9.072613867,8.109969873,0.035987244,0.035987244,6.909090909,3.363636364
1.727272727,7.636363636,2816677.891,1374613.495,10477.66181,9452.713923,1154.868696,9.07260007,8.185098409,0.037377053,0.037377053,1.727272727,7.636363636
5.181818182,1.727272727,2747798.719,1384245.914,10067.64261,9025.296255,1109.676056,9.072596049,8.13327115,0.036651418,0.036651418,5.181818182,1.727272727
3.454545455,1.272727273,2752086.437,1386998.041,10077.46588,9062.03191,1110.761233,9.072576152,8.158397717,0.037216898,0.037216898,3.454545455,1.272727273
3.545454545,1.272727273,2751754.888,1386968.54,10075.87388,9059.080078,1110.588723,9.072551947,8.157007081,0.037189694,0.037189694,3.545454545,1.272727273
6.818181818,3.181818182,2749325.937,1377531.121,10105.2499,9034.302828,1113.829021,9.072532411,8.111031994,0.03602793,0.03602793,6.818181818,3.181818182
3.636363636,1.272727273,2751423.89,1386938.887,10074.28415,9056.131501,1110.417551,9.07251884,8.155609119,0.037162557,0.037162557,3.636363636,1.272727273
7.181818182,5.454545455,2766321.663,1372197.329,10220.89846,9133.411941,1126.578646,9.072512155,8.107212023,0.035788976,0.035788976,7.181818182,5.454545455
7.090909091,3.727272727,2751904.252,1375663.637,10127.2897,9050.179815,1116.263252,9.072492247,8.107567636,0.035906216,0.035906216,7.090909091,3.727272727
4,7.454545455,2805276.121,1374427.096,10421.20881,9363.782561,1148.660683,9.072486736,8.151913532,0.036708438,0.036708438,4,7.454545455
3.727272727,1.272727273,2751093.44,1386909.082,10072.69667,9053.186182,1110.246602,9.072485925,8.154212013,0.037135487,0.037135487,3.727272727,1.272727273
5.181818182,7.363636364,2799603.733,1374295.915,10392.95874,9318.833575,1145.547863,9.07247884,8.134826905,0.036376895,0.036376895,5.181818182,7.363636364
3.818181818,1.272727273,2750763.535,1386879.126,10071.11145,9050.244113,1110.075879,9.072453196,8.152815756,0.037108484,0.037108484,3.818181818,1.272727273
1.636363636,7.636363636,2816992.503,1374562.829,10479.12725,9455.583318,1155.052319,9.072426487,8.186281401,0.037403103,0.037403103,1.636363636,7.636363636
3.909090909,1.272727273,2750434.176,1386849.019,10069.52848,9047.305282,1109.905379,9.072420652,8.151420339,0.037081548,0.037081548,3.909090909,1.272727273
7.272727273,4.272727273,2755208.862,1374084.485,10151.96617,9069.78172,1118.996745,9.07238222,8.105279808,0.035816488,0.035816488,7.272727273,4.272727273
6.636363636,2.363636364,2745501.903,1380806.44,10070.5521,9005.062858,1110.02356,9.0723769,8.112497054,0.03616471,0.03616471,6.636363636,2.363636364
6.636363636,2.909090909,2748426.757,1378606.737,10095.54111,9028.204968,1112.779935,9.072360844,8.113198918,0.036104911,0.036104911,6.636363636,2.909090909
3.181818182,1.363636364,2753533.608,1386880.491,10087.80803,9076.176551,1111.930913,9.072333462,8.162536398,0.037293133,0.037293133,3.181818182,1.363636364
1.181818182,1.909090909,2763820.618,1385926.121,10155.32399,9172.151628,1119.376015,9.072308012,8.193986206,0.037869197,0.037869197,1.181818182,1.909090909
5.909090909,2,2746300.256,1382626.444,10066.57534,9012.836254,1109.59438,9.072302029,8.122640504,0.036408525,0.036408525,5.909090909,2
7.272727273,5.181818182,2763203.381,1372414.683,10202.6834,9115.590187,1124.598179,9.072292307,8.105641962,0.03577141,0.03577141,7.272727273,5.181818182
5.454545455,1.818181818,2747175.86,1383664.931,10066.59155,9020.001708,1109.597368,9.07229221,8.12907634,0.036560513,0.036560513,5.454545455,1.818181818
6.454545455,2.272727273,2745720.7,1381263.231,10069.58357,9007.012635,1109.928205,9.072283701,8.11495067,0.036225291,0.036225291,6.454545455,2.272727273
6.909090909,6,2773472.284,1372042.069,10260.32764,9173.025371,1130.955771,9.072262508,8.11086128,0.035855405,0.035855405,6.909090909,6
4.090909091,7.454545455,2804943.191,1374406.142,10419.39096,9360.609813,1148.489246,9.072258187,8.150367838,0.036682237,0.036682237,4.090909091,7.454545455
1.545454545,7.636363636,2817307.764,1374512.042,10480.59599,9458.457131,1155.236134,9.072254306,8.187466488,0.037429226,0.037429226,1.545454545,7.636363636
3.363636364,1.272727273,2752418.538,1387027.391,10079.06014,9064.987007,1110.979425,9.072229346,8.159455347,0.037244171,0.037244171,3.363636364,1.272727273
7.181818182,3.909090909,2752804.195,1375043.561,10134.53319,9055.348428,1117.096687,9.072207719,8.106145628,0.035865885,0.035865885,7.181818182,3.909090909
6.636363636,6.636363636,2782918.005,1372593.355,10309.83917,9221.348718,1136.42193,9.07219308,8.114370614,0.035941508,0.035941508,6.636363636,6.636363636
5,1.636363636,2748055.895,1384697.316,10066.51163,9027.099997,1109.602166,9.072180944,8.135438335,0.03671416,0.03671416,5,1.636363636
6.272727273,2.181818182,2745939.898,1381719.276,10068.59441,9008.946442,1109.832861,9.072171815,8.117390244,0.03628613,0.03628613,6.272727273,2.181818182
2.181818182,1.909090909,2760345.37,1386389.113,10141.58798,9143.076306,1117.887529,9.072100472,8.178887471,0.037576348,0.037576348,2.181818182,1.909090909
1.454545455,7.636363636,2817623.673,1374461.131,10482.068,9461.335436,1155.420139,9.072083512,8.188653732,0.037455421,0.037455421,1.454545455,7.636363636
7.090909091,3.636363636,2751187.49,1375836.18,10122.12129,9045.454298,1115.74886,9.072042691,8.107070169,0.035910883,0.035910883,7.090909091,3.636363636
6.090909091,2.090909091,2746159.451,1382174.574,10067.58449,9010.864198,1109.737494,9.072041405,8.119815948,0.036347232,0.036347232,6.090909091,2.090909091
