DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
4.181818182,7.454545455,2804610.855,1374385.019,10417.57587,9357.440784,1148.318053,9.072030036,8.148823192,0.036656098,0.036656098,4.181818182,7.454545455
6.909090909,3.272727273,2749484.55,1377082.438,10107.43696,9034.867486,1114.135393,9.072000609,8.109308385,0.035991981,0.035991981,6.909090909,3.272727273
6.454545455,6.727272727,2784820.579,1372687.571,10319.42291,9232.820133,1137.504641,9.071983123,8.116731834,0.035991803,0.035991803,6.454545455,6.727272727
7.272727273,5.272727273,2764060.58,1372250.658,10207.71083,9120.092814,1125.191021,9.071980344,8.105372905,0.035766982,0.035766982,7.272727273,5.272727273
3.363636364,7.727272727,2812745.791,1375355.542,10456.65516,9405.651909,1152.63447,9.07196117,8.160134155,0.036915758,0.036915758,3.363636364,7.727272727
5.727272727,1.909090909,2746555.105,1383081.425,10065.5142,9014.690887,1109.519836,9.071955152,8.124857791,0.036470191,0.036470191,5.727272727,1.909090909
6.181818182,6.818181818,2787230.033,1372908.347,10331.3498,9247.858029,1138.824189,9.07194447,8.120531789,0.036069864,0.036069864,6.181818182,6.818181818
7.090909091,5.727272727,2769597.919,1371984.392,10239.05026,9151.077705,1128.650977,9.071936741,8.107978368,0.035806707,0.035806707,7.090909091,5.727272727
4,1.272727273,2750193.522,1386821.891,10067.9218,9044.289295,1109.788257,9.071930375,8.149562981,0.037054765,0.037054765,4,1.272727273
4.090909091,1.272727273,2749861.188,1386791.336,10066.3446,9041.360714,1109.615768,9.0719192,8.148190545,0.037027956,0.037027956,4.090909091,1.272727273
7,5.909090909,2771968.905,1371932.466,10252.19006,9164.287126,1130.101856,9.071916835,8.109257652,0.035828841,0.035828841,7,5.909090909
7.181818182,5.545454545,2767235.288,1372035.468,10225.90082,9137.855882,1127.2042,9.071915116,8.106655281,0.035784603,0.035784603,7.181818182,5.545454545
1.363636364,7.636363636,2817940.235,1374410.1,10483.54331,9464.218175,1155.604334,9.071914146,8.189843092,0.037481688,0.037481688,1.363636364,7.636363636
4.181818182,1.272727273,2749529.403,1386760.634,10064.76958,9038.435289,1109.443511,9.071908102,8.146818832,0.037001213,0.037001213,4.181818182,1.272727273
5.272727273,1.727272727,2747432.053,1384117.756,10065.48488,9021.822676,1109.523112,9.071901951,8.131261602,0.03662285,0.03662285,5.272727273,1.727272727
7.272727273,4.181818182,2754503.485,1374255.615,10146.83996,9065.090051,1118.491209,9.071899606,8.104748591,0.035821108,0.035821108,7.272727273,4.181818182
4.272727273,1.272727273,2749198.172,1386729.783,10063.19679,9035.513069,1109.271489,9.071897092,8.145447857,0.036974534,0.036974534,4.272727273,1.272727273
4.363636364,1.272727273,2748867.489,1386698.781,10061.6262,9032.594055,1109.0997,9.071886143,8.144077625,0.036947921,0.036947921,4.363636364,1.272727273
4.454545455,1.272727273,2748537.355,1386667.633,10060.05785,9029.678192,1108.928146,9.071875289,8.142708095,0.036921371,0.036921371,4.454545455,1.272727273
2.545454545,1.818181818,2758617.902,1386759.153,10131.14886,9127.389424,1116.765099,9.071870951,8.173061132,0.037477802,0.037477802,2.545454545,1.818181818
6,6.909090909,2789111.63,1372996.566,10340.96994,9259.391759,1139.893921,9.071870413,8.123029333,0.036120603,0.036120603,6,6.909090909
4.545454545,1.272727273,2748207.765,1386636.337,10058.49168,9026.765506,1108.756826,9.071864495,8.141339286,0.036894886,0.036894886,4.545454545,1.272727273
6.727272727,3,2748586.983,1378158.687,10097.77735,9028.814668,1113.087825,9.071860388,8.111502494,0.036068816,0.036068816,6.727272727,3
7,3.454545455,2750371.441,1376460.146,10114.79345,9040.152373,1114.964004,9.071856503,8.108021729,0.035951411,0.035951411,7,3.454545455
4.636363636,1.272727273,2747878.718,1386604.891,10056.9277,9023.855992,1108.58574,9.071853749,8.139971194,0.036868465,0.036868465,4.636363636,1.272727273
4.727272727,1.272727273,2747550.213,1386573.301,10055.36593,9020.949603,1108.414888,9.071843077,8.138603785,0.036842106,0.036842106,4.727272727,1.272727273
4.818181818,1.272727273,2747222.246,1386541.566,10053.80635,9018.046337,1108.24427,9.071832468,8.137237055,0.036815811,0.036815811,4.818181818,1.272727273
4.909090909,1.272727273,2746894.815,1386509.683,10052.24893,9015.146218,1108.073885,9.071821886,8.135871025,0.036789579,0.036789579,4.909090909,1.272727273
5.454545455,7.090909091,2793948.165,1373418.185,10364.93348,9289.617868,1142.542424,9.071814979,8.130654647,0.036278623,0.036278623,5.454545455,7.090909091
4.272727273,7.454545455,2804279.112,1374363.728,10415.76352,9354.275472,1148.147106,9.071802273,8.147279584,0.036630022,0.036630022,4.272727273,7.454545455
3,1.454545455,2754651.473,1386732.679,10096.57323,9087.387304,1112.962813,9.071797471,8.165041274,0.037342339,0.037342339,3,1.454545455
2.727272727,1.727272727,2757517.549,1387045.545,10123.19125,9116.964691,1115.89773,9.071791233,8.170071901,0.037431818,0.037431818,2.727272727,1.727272727
5.727272727,7,2791539.8,1373210.052,10352.93658,9274.477724,1141.224116,9.07178216,8.126780351,0.036199399,0.036199399,5.727272727,7
1.272727273,7.636363636,2818257.453,1374358.947,10485.02192,9467.105395,1155.788719,9.071746205,8.191034607,0.037508029,0.037508029,1.272727273,7.636363636
7.363636364,4.727272727,2758556.066,1372966.935,10174.3016,9088.54377,1121.537584,9.071743776,8.103646191,0.035762921,0.035762921,7.363636364,4.727272727
7.272727273,5.363636364,2764918.185,1372086.849,10212.73279,9124.590008,1125.783755,9.071664737,8.105100084,0.035762561,0.035762561,7.272727273,5.363636364
6.727272727,6.272727273,2777537.475,1372100.479,10281.54997,9194.809432,1133.372924,9.07163895,8.11278374,0.035904352,0.035904352,6.727272727,6.272727273
1.272727273,1.909090909,2763501.75,1385968.638,10154.06244,9169.491012,1119.324145,9.071601366,8.191988937,0.03784221,0.03784221,1.272727273,1.909090909
5.545454545,1.818181818,2746810.29,1383535.669,10064.43173,9016.529089,1109.445181,9.071589926,8.127061384,0.036532128,0.036532128,5.545454545,1.818181818
6,2,2745936.386,1382495.407,10064.41061,9009.363801,1109.443371,9.071585695,8.120616193,0.03638044,0.03638044,6,2
1.181818182,7.636363636,2818575.328,1374307.672,10486.50386,9469.997082,1155.973292,9.071579708,8.192228271,0.037534443,0.037534443,1.181818182,7.636363636
4.363636364,7.454545455,2803947.96,1374342.268,10413.95391,9351.113864,1147.976403,9.071574892,8.145737006,0.036604009,0.036604009,4.363636364,7.454545455
7.363636364,4.636363636,2757802.97,1373135.272,10169.22035,9083.925149,1121.0051,9.071520146,8.103375399,0.035767461,0.035767461,7.363636364,4.636363636
5.090909091,1.636363636,2747688.58,1384569.838,10064.3567,9023.627114,1109.448786,9.071492824,8.133432773,0.036685465,0.036685465,5.090909091,1.636363636
7.181818182,3.818181818,2752143.591,1375217.217,10129.36731,9050.590517,1116.616732,9.071480864,8.105368888,0.035870578,0.035870578,7.181818182,3.818181818
6.363636364,2.181818182,2745577.171,1381586.89,10066.42418,9005.472563,1109.682668,9.071444002,8.115358401,0.036258283,0.036258283,6.363636364,2.181818182
6.636363636,2.818181818,2747794.759,1378785.193,10090.27058,9023.327149,1112.313426,9.071427479,8.112216339,0.036109762,0.036109762,6.636363636,2.818181818
1.090909091,7.636363636,2818893.865,1374256.274,10487.98911,9472.893262,1156.158052,9.071414661,8.19342411,0.037560931,0.037560931,1.090909091,7.636363636
7.272727273,4.090909091,2753798.154,1374426.972,10141.70775,9060.392597,1117.985397,9.071413431,8.10421372,0.035825734,0.035825734,7.272727273,4.090909091
7.363636364,4.818181818,2759424.293,1372802.392,10179.34946,9093.058796,1122.138699,9.07138259,8.103328766,0.035758483,0.035758483,7.363636364,4.818181818
4.454545455,7.454545455,2803617.397,1374320.64,10412.14703,9347.955953,1147.805944,9.071347885,8.144195452,0.036578057,0.036578057,4.454545455,7.454545455
6.727272727,6.636363636,2782552.253,1372466.603,10307.48927,9217.701256,1136.26882,9.071347459,8.112253981,0.035914289,0.035914289,6.727272727,6.636363636
7.363636364,4.909090909,2760227.683,1372636.046,10184.40739,9097.623821,1122.700639,9.071347279,8.103338953,0.035753996,0.035753996,7.363636364,4.909090909
6.818181818,3.090909091,2748746.637,1377710.105,10099.99443,9029.407032,1113.39528,9.071346554,8.109794605,0.036032786,0.036032786,6.818181818,3.090909091
3.090909091,7.727272727,2813666.248,1375209.503,10460.89517,9414.042534,1153.180089,9.071345636,8.163549322,0.036990419,0.036990419,3.090909091,7.727272727
6.181818182,2.090909091,2745796.11,1382042.86,10065.41703,9007.391082,1109.586866,9.071319549,8.117788121,0.036319266,0.036319266,6.181818182,2.090909091
7.181818182,5.636363636,2768149.504,1371873.822,10230.89785,9142.294421,1127.829736,9.07131416,8.106094501,0.035780236,0.035780236,7.181818182,5.636363636
3.272727273,1.272727273,2752751.192,1387056.589,10080.65667,9067.945371,1111.267553,9.071313779,8.160001923,0.037271511,0.037271511,3.272727273,1.272727273
7.363636364,5,2761031.36,1372469.921,10189.4597,9102.183297,1123.262418,9.071308306,8.103345356,0.035749516,0.035749516,7.363636364,5
7.363636364,4.545454545,2757050.011,1373303.834,10164.13333,9079.300904,1120.47238,9.071293064,8.103101037,0.035772007,0.035772007,7.363636364,4.545454545
7.363636364,5.090909091,2761835.304,1372304.016,10194.50643,9106.737272,1123.824023,9.071265799,8.103348107,0.035745042,0.035745042,7.363636364,5.090909091
3.090909091,7.545454545,2810170.963,1374474.954,10444.40137,9399.655945,1151.373242,9.07125595,8.163865202,0.036969705,0.036969705,3.090909091,7.545454545
1,7.636363636,2819213.064,1374204.755,10489.47768,9475.793935,1156.343,9.071251078,8.194622129,0.037587493,0.037587493,1,7.636363636
5.818181818,1.909090909,2746190.613,1382951.062,10063.35226,9011.21919,1109.368408,9.071244672,8.122837397,0.036441985,0.036441985,5.818181818,1.909090909
5.363636364,1.727272727,2747065.844,1383989.174,10063.32786,9018.350765,1109.370489,9.071205659,8.129250644,0.03659434,0.03659434,5.363636364,1.727272727
2.090909091,1.909090909,2760658.388,1386347.456,10142.82387,9145.702012,1118.135666,9.071192496,8.179420697,0.037602611,0.037602611,2.090909091,1.909090909
7.272727273,4,2753042.894,1374596.992,10136.58197,9055.732399,1117.449299,9.071178425,8.103931347,0.035830325,0.035830325,7.272727273,4
3,7.727272727,2813974.303,1375160.598,10462.31467,9416.847667,1153.362365,9.071142763,8.164691297,0.037015436,0.037015436,3,7.727272727
6.545454545,6.727272727,2784454.008,1372561.814,10317.06777,9229.165516,1137.350943,9.071138356,8.11461543,0.035964488,0.035964488,6.545454545,6.727272727
4.545454545,7.454545455,2803287.419,1374298.845,10410.34287,9344.801724,1147.635731,9.071121247,8.142654911,0.036552168,0.036552168,4.545454545,7.454545455
6.272727273,6.818181818,2786862.974,1372784.041,10328.98833,9244.193741,1138.670068,9.07109849,8.118412875,0.036042399,0.036042399,6.272727273,6.818181818
7.363636364,4.363636364,2755491.767,1373639.984,10153.95486,9070.08073,1119.374601,9.071096351,8.102810909,0.035781074,0.035781074,7.363636364,4.363636364
7.090909091,3.545454545,2750569.161,1376012.087,10116.92163,9040.637275,1115.293335,9.071085885,8.106062313,0.035915642,0.035915642,7.090909091,3.545454545
7.363636364,4.454545455,2756297.216,1373472.622,10159.04055,9074.671021,1119.93944,9.071062405,8.102822971,0.03577656,0.03577656,7.363636364,4.454545455
6.909090909,6.090909091,2774507.938,1371884.574,10265.28326,9177.350021,1131.651996,9.071060089,8.109692777,0.035851138,0.035851138,6.909090909,6.090909091
7.090909091,5.818181818,2770571,1371824.762,10244.02737,9155.461034,1129.310954,9.071042247,8.107121429,0.035802391,0.035802391,7.090909091,5.818181818
3.181818182,7.545454545,2809833.201,1374455.883,10442.55225,9396.441056,1151.200191,9.071013305,8.162299773,0.036942862,0.036942862,3.181818182,7.545454545
6.727272727,2.909090909,2748169.252,1378288.07,10093.98012,9025.277051,1112.774689,9.071000821,8.110605983,0.036072329,0.036072329,6.727272727,2.909090909
5.272727273,7.181818182,2795994.107,1373502.922,10374.56799,9301.088412,1143.708544,9.070989329,8.132393925,0.036330276,0.036330276,5.272727273,7.181818182
1.363636364,1.909090909,2763183.473,1386011.069,10152.80344,9166.833878,1119.263297,9.070969691,8.190060288,0.037815296,0.037815296,1.363636364,1.909090909
5.545454545,7.090909091,2793582.03,1373297.925,10362.55288,9285.923833,1142.388554,9.070952998,8.128516167,0.036250753,0.036250753,5.545454545,7.090909091
2.909090909,7.727272727,2814282.98,1375111.578,10463.73729,9419.656963,1153.544844,9.070941063,8.165835091,0.037040519,0.037040519,2.909090909,7.727272727
5.818181818,7,2791174.893,1373088.332,10350.56244,9270.793245,1141.071063,9.070918345,8.124641439,0.036171686,0.036171686,5.818181818,7
4.636363636,7.454545455,2802958.026,1374276.883,10408.54142,9341.651172,1147.465763,9.070894967,8.141115379,0.036526339,0.036526339,4.636363636,7.454545455
7,3.363636364,2749752.585,1376636.72,10109.57669,9035.318988,1114.507503,9.070891548,8.10700598,0.035956192,0.035956192,7,3.363636364
5.636363636,1.818181818,2746445.168,1383405.983,10062.27258,9013.058116,1109.293316,9.070885426,8.125045003,0.036503799,0.036503799,5.636363636,1.818181818
6.090909091,2,2745572.953,1382363.953,10062.24651,9005.892913,1109.292677,9.070867151,8.11859043,0.03635241,0.03635241,6.090909091,2
5,1.545454545,2747491.641,1384890.992,10061.08026,9022.022424,1109.168819,9.070828613,8.134038997,0.036719517,0.036719517,5,1.545454545
6.909090909,3.181818182,2748905.703,1377260.985,10102.19247,9029.982173,1113.702294,9.07081949,8.108075403,0.035996821,0.035996821,6.909090909,3.181818182
6.636363636,2.272727273,2744996.902,1380996.702,10065.23832,9000.064978,1109.629005,9.070814001,8.110877539,0.036169883,0.036169883,6.636363636,2.272727273
5.181818182,1.636363636,2747321.727,1384441.94,10062.2025,9020.155897,1109.295727,9.070802539,8.131425801,0.036656829,0.036656829,5.181818182,1.636363636
3.272727273,7.545454545,2809496.065,1374436.636,10440.706,9393.230067,1151.027387,9.070771133,8.160735505,0.036916086,0.036916086,3.272727273,7.545454545
7.181818182,3.727272727,2751482.933,1375391.111,10124.19526,9045.826654,1116.136449,9.070750505,8.104588523,0.035875277,0.035875277,7.181818182,3.727272727
2.818181818,7.727272727,2814592.285,1375062.444,10465.16303,9422.470453,1153.727524,9.070740539,8.166980724,0.037065668,0.037065668,2.818181818,7.727272727
7.272727273,5.454545455,2765897.877,1371927.003,10217.7207,9128.978903,1126.449085,9.070734603,8.104209077,0.035758246,0.035758246,7.272727273,5.454545455
6.454545455,2.181818182,2745214.878,1381454.089,10064.25461,9002.000248,1109.532791,9.070713987,8.113325105,0.03623049,0.03623049,6.454545455,2.181818182
4.727272727,7.454545455,2802629.213,1374254.755,10406.74267,9338.504281,1147.29604,9.070669042,8.139576843,0.036500572,0.036500572,4.727272727,7.454545455
7.363636364,4.272727273,2754786.571,1373810.705,10148.83881,9065.398873,1118.869569,9.070618322,8.102283883,0.035785679,0.035785679,7.363636364,4.272727273
6.272727273,2.090909091,2745433.204,1381910.73,10063.25022,9003.919536,1109.436556,9.070595491,8.115758841,0.036291355,0.036291355,6.272727273,2.090909091
3.454545455,1.181818182,2751637.556,1387203.041,10071.9174,9056.766478,1110.393927,9.070580411,8.156354479,0.037222665,0.037222665,3.454545455,1.181818182
6.090909091,6.909090909,2788837.867,1372876.229,10338.58196,9255.641932,1139.795058,9.070562191,8.120443992,0.036093121,0.036093121,6.090909091,6.909090909
3.545454545,1.181818182,2751306.263,1387173.385,10070.32941,9053.818521,1110.22206,9.070554234,8.154961827,0.03719545,0.03719545,3.545454545,1.181818182
2.727272727,7.727272727,2814902.219,1375013.196,10466.59191,9425.288115,1153.910407,9.070541224,8.168128183,0.037090884,0.037090884,2.727272727,7.727272727
5.909090909,1.909090909,2745826.563,1382820.282,10061.19093,9007.749083,1109.217236,9.070532444,8.120816006,0.036413835,0.036413835,5.909090909,1.909090909
3.636363636,1.181818182,2750975.52,1387143.579,10068.74368,9050.873821,1110.051056,9.070523038,8.153565341,0.037168303,0.037168303,3.636363636,1.181818182
7.363636364,5.181818182,2762779.806,1372142.663,10199.51433,9111.166794,1124.469365,9.070513297,8.102636745,0.03574069,0.03574069,7.363636364,5.181818182
5.454545455,1.727272727,2746700.088,1383860.168,10061.17152,9014.880517,1109.218189,9.070507155,8.127238272,0.036565887,0.036565887,5.454545455,1.727272727
2,1.909090909,2760971.984,1386305.712,10144.06233,9148.331226,1118.357673,9.070499151,8.180147946,0.037628945,0.037628945,2,1.909090909
7,6,2773048.512,1371776.308,10257.13637,9168.57538,1130.824636,9.07049249,8.107866676,0.035824615,0.035824615,7,6
3.727272727,1.181818182,2750645.323,1387113.621,10067.16019,9047.93236,1109.880276,9.070492025,8.152169701,0.037141224,0.037141224,3.727272727,1.181818182
3.818181818,1.181818182,2750315.673,1387083.513,10065.57895,9044.994141,1109.70972,9.070461193,8.150774907,0.037114211,0.037114211,3.818181818,1.181818182
7.272727273,3.909090909,2752382.592,1374770.233,10131.42651,9050.984483,1116.969908,9.070456095,8.10315875,0.035835002,0.035835002,7.272727273,3.909090909
4.818181818,7.454545455,2802300.98,1374232.46,10404.94663,9335.361041,1147.126562,9.070443462,8.138039295,0.036474866,0.036474866,4.818181818,7.454545455
1.454545455,1.909090909,2762865.787,1386053.418,10151.54701,9164.180186,1119.190454,9.070437451,8.188222257,0.037788456,0.037788456,1.454545455,1.909090909
3.909090909,1.181818182,2749986.566,1387053.254,10063.99995,9042.059152,1109.539388,9.070430541,8.149380947,0.037087264,0.037087264,3.909090909,1.181818182
2.818181818,1.636363636,2756727.742,1387290.81,10116.4552,9109.147773,1115.32567,9.070404703,8.167253761,0.037411815,0.037411815,2.818181818,1.636363636
2.636363636,7.727272727,2815212.812,1374963.829,10468.02414,9428.110055,1154.093738,9.070341337,8.169275809,0.037116166,0.037116166,2.636363636,7.727272727
7.181818182,3.636363636,2750766.451,1375563.476,10119.03115,9041.105224,1115.622316,9.070301844,8.104091409,0.035879936,0.035879936,7.181818182,3.636363636
6.636363636,6.727272727,2784087.907,1372435.628,10314.71356,9225.512742,1137.197573,9.070291571,8.11249774,0.035937224,0.035937224,6.636363636,6.727272727
3.454545455,7.545454545,2808823.66,1374397.614,10437.02204,9386.819731,1150.682523,9.070288142,8.157610416,0.036862732,0.036862732,3.454545455,7.545454545
7,3.272727273,2749064.227,1376811.328,10104.37148,9030.540065,1114.008894,9.070279002,8.106344676,0.03596092,0.03596092,7,3.272727273
6.363636364,6.818181818,2786496.396,1372659.304,10326.62782,9240.531325,1138.516277,9.070250491,8.116292679,0.036014987,0.036014987,6.363636364,6.818181818
4.909090909,7.454545455,2801973.324,1374210,10403.15327,9332.221441,1146.95733,9.07021822,8.136502726,0.03644922,0.03644922,4.909090909,7.454545455
7.363636364,5.272727273,2763636.885,1371978.81,10204.53765,9115.665433,1125.062051,9.070199849,8.10236682,0.035736271,0.035736271,7.363636364,5.272727273
3.363636364,1.181818182,2751969.401,1387232.545,10073.50765,9059.717687,1110.618188,9.070180691,8.157364774,0.037249947,0.037249947,3.363636364,1.181818182
5.727272727,1.818181818,2746080.495,1383275.878,10060.1141,9009.588766,1109.141772,9.070178722,8.123027183,0.036475528,0.036475528,5.727272727,1.818181818
7.181818182,5.727272727,2769174.135,1371715.762,10235.86392,9146.634977,1128.520803,9.070159707,8.104976842,0.035775966,0.035775966,7.181818182,5.727272727
6.818181818,3,2748167.103,1377889.339,10094.73241,9024.504993,1112.96112,9.070157281,8.108553684,0.036037648,0.036037648,6.818181818,3
6.181818182,2,2745209.958,1382232.083,10060.08305,9002.423594,1109.142301,9.070146409,8.116563212,0.036324435,0.036324435,6.181818182,2
2.545454545,7.727272727,2815524.013,1374914.347,10469.45928,9430.936238,1154.276991,9.070144657,8.170427298,0.037141516,0.037141516,2.545454545,7.727272727
7.090909091,5.909090909,2771544.847,1371665.349,10248.99927,9159.838983,1129.970994,9.070143682,8.10626028,0.03579808,0.03579808,7.090909091,5.909090909
5.090909091,1.545454545,2747124.674,1384763.357,10058.9295,9018.553459,1109.015688,9.070141756,8.132034157,0.036690813,0.036690813,5.090909091,1.545454545
7.363636364,4.181818182,2754081.403,1373981.655,10143.71684,9060.71129,1118.364249,9.070136897,8.101753341,0.03579029,0.03579029,7.363636364,4.181818182
7.272727273,5.545454545,2766811.422,1371765.314,10222.71901,9133.418876,1127.074509,9.070135941,8.103651361,0.035753882,0.035753882,7.272727273,5.545454545
5.363636364,7.181818182,2795627.219,1373383.689,10372.1819,9297.386737,1143.55416,9.070127385,8.130254836,0.036302302,0.036302302,5.363636364,7.181818182
7.090909091,3.454545455,2749950.724,1376188.236,10111.71564,9035.81417,1114.837462,9.070125459,8.105050718,0.035920407,0.035920407,7.090909091,3.454545455
6.727272727,6.363636364,2778638.901,1371945.194,10286.48377,9199.073277,1134.107176,9.07011611,8.111290953,0.035900138,0.035900138,6.727272727,6.363636364
5.272727273,1.636363636,2746955.33,1384313.615,10060.04898,9016.686358,1109.142991,9.070110042,8.129417425,0.036628251,0.036628251,5.272727273,1.636363636
5.636363636,7.090909091,2793216.383,1373177.225,10360.17334,9282.231821,1142.235014,9.07008909,8.126376537,0.036222938,0.036222938,5.636363636,7.090909091
5.909090909,7,2790810.467,1372966.175,10348.18933,9267.11074,1140.918336,9.070052604,8.122501362,0.036144026,0.036144026,5.909090909,7
3.545454545,7.545454545,2808488.386,1374377.843,10435.18431,9383.620325,1150.51046,9.070047315,8.156049552,0.036836153,0.036836153,3.545454545,7.545454545
1.545454545,1.909090909,2762548.69,1386095.682,10150.29314,9161.529964,1119.10273,9.070028043,8.186495948,0.03776169,0.03776169,1.545454545,1.909090909
6.636363636,2.727272727,2747252.491,1378966.805,10084.9694,9018.363621,1111.90069,9.070027111,8.110763582,0.036114699,0.036114699,6.636363636,2.727272727
1.909090909,1.909090909,2761286.16,1386263.88,10145.30335,9150.963963,1118.553815,9.070018105,8.181067232,0.03765535,0.03765535,1.909090909,1.909090909
5,7.454545455,2801646.242,1374187.375,10401.36259,9329.085465,1146.788342,9.06999331,8.134967125,0.036423634,0.036423634,5,7.454545455
7.454545455,4.727272727,2758133.062,1372692.87,10171.14958,9084.138098,1121.409914,9.069965809,8.100640081,0.035732193,0.035732193,7.454545455,4.727272727
2.454545455,7.727272727,2815835.854,1374864.749,10470.89762,9433.766662,1154.46045,9.069949185,8.171580637,0.037166934,0.037166934,2.454545455,7.727272727
4,1.181818182,2749745.16,1387025.942,10062.39745,9039.047822,1109.421839,9.06994715,8.147530095,0.03706047,0.03706047,4,1.181818182
4.090909091,1.181818182,2749413.073,1386995.237,10060.82417,9036.123041,1109.249514,9.069937864,8.146159113,0.037033652,0.037033652,4.090909091,1.181818182
4.181818182,1.181818182,2749081.54,1386964.383,10059.25311,9033.201449,1109.077424,9.069928664,8.144788865,0.037006899,0.037006899,4.181818182,1.181818182
4.272727273,1.181818182,2748750.558,1386933.379,10057.68426,9030.28305,1108.905567,9.069919537,8.143419351,0.03698021,0.03698021,4.272727273,1.181818182
4.363636364,1.181818182,2748420.125,1386902.228,10056.11762,9027.367824,1108.733944,9.069910486,8.142050558,0.036953587,0.036953587,4.363636364,1.181818182
4.454545455,1.181818182,2748090.239,1386870.929,10054.55318,9024.455765,1108.562554,9.069901502,8.140682481,0.036927028,0.036927028,4.454545455,1.181818182
4.545454545,1.181818182,2747760.898,1386839.483,10052.99093,9021.546866,1108.391399,9.069892581,8.139315113,0.036900533,0.036900533,4.545454545,1.181818182
4.636363636,1.181818182,2747432.099,1386807.89,10051.43086,9018.641107,1108.220477,9.069883714,8.137948443,0.036874102,0.036874102,4.636363636,1.181818182
7.363636364,5.363636364,2764494.372,1371815.174,10209.55552,9120.158645,1125.65463,9.069882757,8.102093129,0.035731858,0.035731858,7.363636364,5.363636364
4.727272727,1.181818182,2747103.839,1386776.15,10049.87296,9015.738482,1108.049789,9.069874895,8.136582466,0.036847734,0.036847734,4.727272727,1.181818182
6.363636364,2.090909091,2745070.735,1381778.184,10061.08407,9000.449568,1109.286563,9.069869236,8.113728109,0.036263499,0.036263499,6.363636364,2.090909091
4.818181818,1.181818182,2746776.123,1386744.263,10048.31731,9012.839032,1107.879338,9.069866155,8.135217187,0.03682143,0.03682143,4.818181818,1.181818182
4.909090909,1.181818182,2746448.935,1386712.232,10046.76374,9009.942642,1107.709116,9.069857416,8.13385257,0.036795188,0.036795188,4.909090909,1.181818182
6.909090909,6.181818182,2775544.584,1371727.292,10270.23378,9181.669308,1132.348394,9.06985326,8.10851974,0.035846878,0.035846878,6.909090909,6.181818182
3.181818182,1.272727273,2753084.403,1387085.635,10082.25547,9070.907003,1111.626971,9.069819042,8.160027813,0.037298921,0.037298921,3.181818182,1.272727273
6,1.909090909,2745462.955,1382689.084,10059.0303,9004.280571,1109.066431,9.069817652,8.118792812,0.03638574,0.03638574,6,1.909090909
3.636363636,7.545454545,2808153.725,1374357.9,10433.3494,9380.424728,1150.338645,9.069806919,8.154489787,0.03680964,0.03680964,3.636363636,7.545454545
5.545454545,1.727272727,2746334.784,1383730.74,10059.01586,9011.411911,1109.06621,9.069806449,8.125224472,0.036537492,0.036537492,5.545454545,1.727272727
5.090909091,7.454545455,2801319.733,1374164.585,10399.57459,9325.953103,1146.6196,9.069768724,8.133432484,0.036398108,0.036398108,5.090909091,7.454545455
1.636363636,1.909090909,2762232.18,1386137.86,10149.04184,9158.883231,1118.997448,9.069763174,8.184900914,0.037734996,0.037734996,1.636363636,1.909090909
2.363636364,7.727272727,2816148.335,1374815.028,10472.33911,9436.601462,1154.644116,9.069754881,8.172735938,0.03719242,0.03719242,2.363636364,7.727272727
7.454545455,4.636363636,2757380.149,1372861.033,10166.07252,9079.523516,1120.877627,9.069743451,8.100370009,0.035736725,0.035736725,7.454545455,4.636363636
1.818181818,1.909090909,2761600.917,1386221.96,10146.54695,9153.600214,1118.724896,9.069742693,8.182172621,0.037681827,0.037681827,1.818181818,1.909090909
7.272727273,3.818181818,2751722.221,1374943.708,10126.26495,9046.230699,1116.490183,9.069730394,8.102382662,0.035839686,0.035839686,7.272727273,3.818181818
6.181818182,6.909090909,2788470.5,1372752.495,10336.21615,9251.972246,1139.640712,9.069714734,8.118323741,0.036065611,0.036065611,6.181818182,6.909090909
2.909090909,1.454545455,2754986.878,1386760.957,10098.18696,9090.366596,1113.396848,9.069710391,8.164534155,0.037369935,0.037369935,2.909090909,1.454545455
3.090909091,1.272727273,2753890.328,1388232.008,10090.711,9080.465541,1112.573011,9.069706796,8.161680586,0.037357961,0.037357961,3.090909091,1.272727273
1.727272727,1.909090909,2761916.256,1386179.954,10147.79311,9156.239968,1118.872203,9.069662371,8.183454686,0.037708376,0.037708376,1.727272727,1.909090909
7.363636364,4.090909091,2753376.28,1374152.839,10138.58888,9056.017896,1117.85865,9.06965195,8.101219147,0.035794908,0.035794908,7.363636364,4.090909091
6.909090909,3.090909091,2748326.671,1377439.783,10096.94143,9025.090602,1113.268806,9.069634741,8.10683867,0.036001667,0.036001667,6.909090909,3.090909091
2.090909091,7.727272727,2816996.095,1374662.105,10476.70542,9445.210352,1155.141365,9.069630555,8.176670526,0.037269203,0.037269203,2.090909091,7.727272727
7.454545455,4.818181818,2759001.261,1372528.504,10176.19329,9088.649035,1122.010926,9.069602672,8.100321329,0.035727764,0.035727764,7.454545455,4.818181818
2.454545455,1.818181818,2758928.391,1386717.995,10132.37074,9129.997308,1117.179384,9.069600534,8.172364653,0.037503795,0.037503795,2.454545455,1.818181818
3.727272727,7.545454545,2807819.675,1374337.784,10431.51728,9377.232917,1150.167075,9.069566946,8.152931103,0.036783192,0.036783192,3.727272727,7.545454545
7.454545455,4.909090909,2759804.497,1372362.332,10181.24707,9093.210043,1122.572687,9.069565998,8.100330737,0.035723287,0.035723287,7.454545455,4.909090909
2.272727273,7.727272727,2816461.463,1374765.195,10473.78383,9439.440493,1154.827987,9.069561829,8.173893083,0.037217974,0.037217974,2.272727273,7.727272727
7.272727273,5.636363636,2767725.559,1371603.839,10227.712,9137.853455,1127.699915,9.069533361,8.103089605,0.035749523,0.035749523,7.272727273,5.636363636
7.454545455,5,2760608.021,1372196.381,10186.29524,9097.765509,1123.134288,9.069525661,8.10033636,0.035718815,0.035718815,7.454545455,5
7.454545455,4.545454545,2756627.375,1373029.419,10160.98971,9074.903324,1120.345107,9.069517641,8.100096364,0.035741262,0.035741262,7.454545455,4.545454545
7.454545455,5.090909091,2761411.814,1372030.65,10191.33784,9102.315479,1123.695716,9.06948179,8.100338327,0.03571435,0.03571435,7.454545455,5.090909091
5.818181818,1.818181818,2745716.267,1383145.353,10057.9563,9006.121031,1108.990549,9.069469802,8.121007918,0.036447312,0.036447312,5.818181818,1.818181818
2,7.727272727,2817306.939,1374611.772,10478.16087,9448.066049,1155.323373,9.069461521,8.177854161,0.037294961,0.037294961,2,7.727272727
5.181818182,1.545454545,2746758.165,1384635.293,10056.77942,9015.086186,1108.862881,9.069452672,8.130027922,0.036662167,0.036662167,5.181818182,1.545454545
6.727272727,6.727272727,2783722.276,1372309.016,10312.36029,9221.861807,1137.04453,9.069442766,8.110378762,0.035910012,0.035910012,6.727272727,6.727272727
6.272727273,2,2744847.398,1382099.797,10057.92024,8998.955841,1108.992241,9.069423458,8.114534539,0.036296515,0.036296515,6.272727273,2
7.363636364,4,2752621.238,1374322.68,10133.46736,9051.361791,1117.322772,9.069418084,8.100937362,0.035799489,0.035799489,7.363636364,4
5.363636364,1.636363636,2746589.39,1384184.869,10057.89616,9013.218476,1108.990577,9.069415352,8.127407631,0.036599732,0.036599732,5.363636364,1.636363636
6.454545455,6.818181818,2786130.295,1372534.137,10324.26825,9236.870768,1138.362816,9.069400465,8.114171194,0.035987628,0.035987628,6.454545455,6.818181818
2.181818182,7.727272727,2816775.236,1374715.239,10475.23174,9442.283902,1155.012063,9.069369983,8.175052195,0.037243597,0.037243597,2.181818182,7.727272727
7.181818182,3.545454545,2750148.374,1375739.199,10113.83585,9036.292366,1115.167034,9.069346154,8.103084194,0.035884685,0.035884685,7.181818182,3.545454545
3.818181818,7.545454545,2807486.234,1374317.5,10429.68796,9374.044856,1149.99575,9.069327394,8.151373478,0.036756808,0.036756808,3.818181818,7.545454545
7.454545455,4.363636364,2755069.445,1373365.217,10150.81963,9065.691263,1119.247693,9.069323699,8.099807862,0.035750311,0.035750311,7.454545455,4.363636364
1.909090909,7.727272727,2817618.423,1374561.318,10479.61958,9450.926137,1155.505575,9.069293823,8.179039842,0.03732079,0.03732079,1.909090909,7.727272727
7.454545455,4.454545455,2755874.763,1373198.03,10155.90112,9070.277485,1119.812365,9.069288248,8.099819014,0.035745806,0.035745806,7.454545455,4.454545455
7,6.090909091,2774084.204,1371618.985,10262.08802,9172.896072,1131.520805,9.069287968,8.106696788,0.035820357,0.035820357,7,6.090909091
5.454545455,7.181818182,2795260.824,1373264.011,10369.79687,9293.687125,1143.400106,9.069263519,8.128114626,0.036274385,0.036274385,5.454545455,7.181818182
7.181818182,5.818181818,2770147.18,1371556.305,10240.83703,9151.014355,1129.180677,9.069263442,8.104118802,0.035771658,0.035771658,7.181818182,5.818181818
6.636363636,2.181818182,2744491.59,1381187.243,10059.91745,8995.060358,1109.23399,9.069247372,8.109254169,0.036175064,0.036175064,6.636363636,2.181818182
5.727272727,7.090909091,2792851.22,1373056.085,10357.79469,9278.54182,1142.081636,9.069224441,8.124236945,0.036195178,0.036195178,5.727272727,7.090909091
6,7,2790446.521,1372843.583,10345.81723,9263.430196,1140.765935,9.069184932,8.120360114,0.036116421,0.036116421,6,7
7.090909091,3.363636364,2749332.123,1376364.629,10106.50328,9030.984971,1114.381204,9.069161648,8.104035619,0.035925179,0.035925179,7.090909091,3.363636364
6.454545455,2.090909091,2744708.698,1381645.224,10058.91856,8996.981154,1109.136886,9.069140774,8.111695919,0.036235696,0.036235696,6.454545455,2.090909091
1.818181818,7.727272727,2817930.549,1374510.742,10481.08153,9453.790665,1155.687973,9.069127457,8.18022761,0.037346689,0.037346689,1.818181818,7.727272727
5.636363636,1.727272727,2745969.929,1383600.891,10056.86088,9007.944936,1108.914552,9.069103533,8.123209239,0.036509154,0.036509154,5.636363636,1.727272727
6.090909091,1.909090909,2745099.787,1382557.468,10056.87032,9000.813637,1108.915944,9.069100656,8.116768169,0.036357701,0.036357701,6.090909091,1.909090909
7,3.181818182,2748485.651,1376989.69,10099.13143,9025.658989,1113.57605,9.069098994,8.105112348,0.03596575,0.03596575,7,3.181818182
3.909090909,7.545454545,2807153.397,1374297.044,10427.86141,9370.860548,1149.824671,9.069088244,8.14981691,0.036730488,0.036730488,3.909090909,7.545454545
5.181818182,7.454545455,2801087.8,1374144.639,10397.76826,9322.746548,1146.506677,9.069086531,8.131436769,0.036372724,0.036372724,5.181818182,7.454545455
3.272727273,1.181818182,2752301.8,1387261.896,10075.10015,9062.672159,1110.928464,9.069080939,8.157745936,0.037277298,0.037277298,3.272727273,1.181818182
7.272727273,3.727272727,2751061.797,1375117.421,10121.09721,9041.470973,1116.010131,9.06900119,8.101602951,0.035844377,0.035844377,7.272727273,3.727272727
6.818181818,2.909090909,2747587.353,1378068.826,10089.46375,9019.596626,1112.526552,9.068964454,8.10730909,0.036042518,0.036042518,6.818181818,2.909090909
1.727272727,7.727272727,2818243.322,1374460.049,10482.54678,9456.659548,1155.870564,9.068962478,8.181417401,0.037372659,0.037372659,1.727272727,7.727272727
7.363636364,5.454545455,2765474.285,1371655.506,10214.53934,9124.543358,1126.320009,9.068949553,8.101199734,0.035727552,0.035727552,7.363636364,5.454545455
6.272727273,6.909090909,2788103.616,1372628.33,10333.85132,9248.304454,1139.486695,9.068865272,8.116202225,0.036038154,0.036038154,6.272727273,6.909090909
5,1.454545455,2747046.282,1385089.08,10055.60714,9016.829831,1108.806917,9.068853187,8.132010805,0.036724996,0.036724996,5,1.454545455
4,7.545454545,2806821.163,1374276.417,10426.03761,9367.68,1149.653838,9.068849479,8.148261406,0.036704231,0.036704231,4,7.545454545
7.454545455,4.272727273,2754364.458,1373535.761,10145.70782,9061.013482,1118.742875,9.068846867,8.099281509,0.035754907,0.035754907,7.454545455,4.272727273
1.636363636,7.727272727,2818556.742,1374409.232,10484.01529,9459.532897,1156.05335,9.068798854,8.182609306,0.037398701,0.037398701,1.636363636,7.727272727
5.272727273,1.545454545,2746392.114,1384506.808,10054.63004,9011.620571,1108.710395,9.068761398,8.128020272,0.03663358,0.03663358,5.272727273,1.545454545
5.909090909,1.818181818,2745352.481,1383014.41,10055.7991,9002.654892,1108.839585,9.068759121,8.118987649,0.036419153,0.036419153,5.909090909,1.818181818
7.454545455,5.181818182,2762356.418,1371869.474,10196.34164,9106.740879,1124.341034,9.06872677,8.099625115,0.035710007,0.035710007,7.454545455,5.181818182
5.454545455,1.636363636,2746223.901,1384055.696,10055.744,9009.752254,1108.838485,9.068718433,8.125396421,0.03657127,0.03657127,5.454545455,1.636363636
7.090909091,6,2772624.973,1371509.377,10253.94153,9164.122899,1130.694002,9.068714889,8.104865581,0.035793863,0.035793863,7.090909091,6
6.363636364,2,2744485.273,1381967.098,10055.75808,8995.489641,1108.842497,9.068698315,8.112504405,0.03626865,0.03626865,6.363636364,2
7.363636364,3.909090909,2751961.168,1374495.741,10128.3162,9046.617993,1116.843611,9.068696902,8.100165413,0.035804157,0.035804157,7.363636364,3.909090909
1.545454545,7.727272727,2818870.813,1374358.294,10485.4871,9462.410689,1156.236328,9.068636613,8.183803312,0.037424814,0.037424814,1.545454545,7.727272727
6.636363636,2.636363636,2746709.972,1379148.68,10079.66142,9013.393588,1111.487529,9.068623049,8.109306993,0.036119643,0.036119643,6.636363636,2.636363636
4.090909091,7.545454545,2806489.53,1374255.622,10424.21659,9364.503179,1149.483251,9.068611114,8.146706938,0.036678038,0.036678038,4.090909091,7.545454545
6.727272727,6.454545455,2779741.537,1371790.121,10291.41257,9203.331759,1134.841701,9.068588645,8.109793418,0.03589593,0.03589593,6.727272727,6.454545455
2.636363636,1.727272727,2757826.671,1387004.704,10124.40431,9119.561899,1116.426038,9.068584901,8.168532072,0.037457683,0.037457683,2.636363636,1.727272727
3.454545455,1.090909091,2751188.231,1387408.358,10066.36093,9051.493476,1110.02612,9.068580235,8.154306746,0.03722844,0.03722844,3.454545455,1.090909091
7.272727273,3.636363636,2750345.591,1375289.609,10115.93737,9036.753607,1115.496254,9.06855342,8.101106186,0.035849026,0.035849026,7.272727273,3.636363636
3.545454545,1.090909091,2750857.193,1387378.548,10064.77696,9048.549417,1109.854846,9.068552517,8.152912471,0.037201216,0.037201216,3.545454545,1.090909091
7.090909091,3.272727273,2748644.087,1376539.058,10101.30239,9026.210133,1113.88288,9.068549816,8.103374504,0.035929898,0.035929898,7.090909091,3.272727273
6.545454545,6.818181818,2785764.672,1372408.544,10321.90963,9233.212055,1138.209683,9.068548427,8.112048412,0.03596032,0.03596032,6.545454545,6.818181818
3.636363636,1.090909091,2750526.705,1387348.588,10063.19523,9045.608577,1109.68401,9.068523232,8.151517452,0.037174059,0.037174059,3.636363636,1.090909091
3,1.363636364,2754202.22,1386937.816,10091.02055,9082.117458,1112.75575,9.068495539,8.161824784,0.037348138,0.037348138,3,1.363636364
3.727272727,1.090909091,2750196.763,1387318.478,10061.61574,9042.670982,1109.513399,9.068494125,8.150123283,0.037146969,0.037146969,3.727272727,1.090909091
1.454545455,7.727272727,2819185.537,1374307.234,10486.9622,9465.292941,1156.419499,9.068475764,8.184999434,0.037451,0.037451,1.454545455,7.727272727
3.818181818,1.090909091,2749867.366,1387288.216,10060.03848,9039.736626,1109.343011,9.068465192,8.148729957,0.037119946,0.037119946,3.818181818,1.090909091
6.909090909,3,2747747.406,1377618.831,10091.68385,9020.192796,1112.834901,9.068446579,8.105598404,0.03600652,0.03600652,6.909090909,3
7.454545455,5.272727273,2763213.379,1371705.794,10201.36086,9111.235533,1124.933564,9.068411848,8.099354329,0.035705597,0.035705597,7.454545455,5.272727273
5.727272727,1.727272727,2745605.521,1383470.622,10054.70657,9004.47958,1108.763215,9.068398403,8.121192565,0.036480873,0.036480873,5.727272727,1.727272727
5.545454545,7.181818182,2794894.922,1373143.895,10367.41293,9289.989544,1143.246382,9.068397763,8.125973275,0.036246522,0.036246522,5.545454545,7.181818182
7.181818182,3.454545455,2749530.19,1375915.166,10108.63423,9031.473436,1114.711404,9.068386849,8.102073243,0.035889441,0.035889441,7.181818182,3.454545455
6.181818182,1.909090909,2744737.055,1382425.436,10054.71098,8997.348265,1108.765774,9.068381455,8.114742067,0.036329717,0.036329717,6.181818182,1.909090909
7.272727273,5.727272727,2768750.55,1371445.961,10232.67399,9142.189757,1128.391115,9.068375188,8.101968931,0.035745262,0.035745262,7.272727273,5.727272727
4.181818182,7.545454545,2806158.495,1374234.656,10422.39832,9361.33009,1149.312911,9.068373131,8.145153509,0.036651908,0.036651908,4.181818182,7.545454545
7.454545455,4.181818182,2753659.501,1373706.534,10140.5901,9056.329982,1118.237771,9.068366639,8.098751638,0.035759509,0.035759509,7.454545455,4.181818182
7.181818182,5.909090909,2771120.992,1371397.062,10245.80493,9155.388362,1129.840615,9.068363087,8.103256549,0.035767356,0.035767356,7.181818182,5.909090909
5.818181818,7.090909091,2792486.544,1372934.508,10355.4172,9274.853814,1141.928725,9.068356872,8.122095196,0.036167472,0.036167472,5.818181818,7.090909091
3.363636364,7.818181818,2814291.573,1375203.55,10461.4919,9409.558861,1153.626454,9.068352987,8.156504067,0.036911484,0.036911484,3.363636364,7.818181818
7.363636364,5.545454545,2766387.75,1371493.989,10219.5336,9128.979367,1126.945301,9.068349275,8.10064105,0.035723197,0.035723197,7.363636364,5.545454545
6.727272727,2.727272727,2746833.344,1378698.058,10081.94143,9014.069122,1111.77433,9.068334425,8.107822678,0.036083463,0.036083463,6.727272727,2.727272727
1.363636364,7.727272727,2819500.917,1374256.051,10488.44059,9468.179675,1156.602861,9.068316313,8.186197695,0.037477259,0.037477259,1.363636364,7.727272727
6.090909091,7,2790083.051,1372720.556,10343.44613,9259.751596,1140.613858,9.068315324,8.118217686,0.036088869,0.036088869,6.090909091,7
7.545454545,4.727272727,2757710.24,1372417.64,10167.99394,9079.729892,1121.282727,9.068180307,8.097627541,0.035701503,0.035701503,7.545454545,4.727272727
5.090909091,1.454545455,2746679.589,1384961.275,10053.46064,9013.364967,1108.654001,9.06816791,8.130007159,0.036696282,0.036696282,5.090909091,1.454545455
1.272727273,7.727272727,2819816.957,1374204.748,10489.92232,9471.070847,1156.786414,9.068158295,8.187398062,0.03750359,0.03750359,1.272727273,7.727272727
4.272727273,7.545454545,2805828.058,1374213.524,10420.58281,9358.160703,1149.142817,9.068135538,8.143601097,0.036625841,0.036625841,4.272727273,7.545454545
3.363636364,1.090909091,2751519.82,1387438.015,10067.94716,9054.440798,1110.255546,9.068134978,8.155276348,0.037255733,0.037255733,3.363636364,1.090909091
6.909090909,6.272727273,2776690.795,1371573.537,10275.15413,9185.892156,1133.109619,9.068102464,8.106799203,0.035842713,0.035842713,6.909090909,6.272727273
7.454545455,5.363636364,2764070.748,1371542.329,10206.37465,9115.724766,1125.525988,9.068093278,8.099079775,0.035701192,0.035701192,7.454545455,5.363636364
7,6.181818182,2775120.864,1371461.874,10267.03458,9177.211428,1132.217132,9.06807916,8.105522489,0.035816105,0.035816105,7,6.181818182
5.363636364,1.545454545,2746026.517,1384377.899,10052.48133,9008.15661,1108.558232,9.068067915,8.126011204,0.03660505,0.03660505,5.363636364,1.545454545
3.090909091,7.636363636,2811633.907,1374320.577,10449.27464,9403.649073,1152.316508,9.068059484,8.160647712,0.036965352,0.036965352,3.090909091,7.636363636
6,1.818181818,2744989.138,1382883.051,10053.6426,8999.190333,1108.688986,9.06804589,8.116965576,0.036391049,0.036391049,6,1.818181818
6.818181818,2.818181818,2746956.081,1378246.916,10084.20201,9014.727071,1112.060665,9.068032281,8.106326711,0.03604735,0.03604735,6.818181818,2.818181818
5.545454545,1.636363636,2745858.865,1383926.104,10053.59253,9006.287667,1108.686714,9.068019314,8.123383779,0.036542865,0.036542865,5.545454545,1.636363636
6.363636364,6.909090909,2787737.213,1372503.734,10331.48745,9244.63854,1139.333009,9.0680138,8.114079435,0.03601075,0.03601075,6.363636364,6.909090909
1.181818182,7.727272727,2820133.658,1374153.322,10491.40736,9473.966524,1156.970158,9.068001698,8.188600594,0.037529995,0.037529995,1.181818182,7.727272727
7.363636364,3.818181818,2751301.03,1374669.037,10123.15894,9041.868334,1116.364117,9.067972349,8.099389973,0.035808832,0.035808832,7.363636364,3.818181818
6.454545455,2,2744123.579,1381833.981,10053.59655,8992.02501,1108.69307,9.067970947,8.110472819,0.036240838,0.036240838,6.454545455,2
3.909090909,1.090909091,2749628.743,1387261.019,10058.43664,9036.722932,1109.227261,9.067967404,8.146863363,0.03709308,0.03709308,3.909090909,1.090909091
4,1.090909091,2749296.352,1387230.31,10056.86512,9033.798801,1109.054869,9.067959939,8.145493115,0.037066185,0.037066185,4,1.090909091
7.545454545,4.636363636,2756957.508,1372585.627,10162.92107,9075.11934,1120.750637,9.067959214,8.09735818,0.035706025,0.035706025,7.545454545,4.636363636
4.090909091,1.090909091,2748964.517,1387199.453,10055.29581,9030.877857,1108.882711,9.067952557,8.144123601,0.037039357,0.037039357,4.090909091,1.090909091
4.181818182,1.090909091,2748633.235,1387168.446,10053.72872,9027.960103,1108.710787,9.067945254,8.142754821,0.037012594,0.037012594,4.181818182,1.090909091
4.272727273,1.090909091,2748302.503,1387137.292,10052.16381,9025.045516,1108.539095,9.067938022,8.141386763,0.036985896,0.036985896,4.272727273,1.090909091
4.363636364,1.090909091,2747972.319,1387105.99,10050.60111,9022.134103,1108.367638,9.067930859,8.140019424,0.036959263,0.036959263,4.363636364,1.090909091
4.454545455,1.090909091,2747642.683,1387074.54,10049.04059,9019.225847,1108.196414,9.067923757,8.138652796,0.036932694,0.036932694,4.454545455,1.090909091
4.545454545,1.090909091,2747313.589,1387042.943,10047.48226,9016.320732,1108.025424,9.06791671,8.137286869,0.036906189,0.036906189,4.545454545,1.090909091
7,3.090909091,2747906.887,1377168.304,10093.88483,9020.771639,1113.142815,9.067915359,8.103876265,0.035970587,0.035970587,7,3.090909091
4.636363636,1.090909091,2746985.038,1387011.198,10045.9261,9013.418779,1107.854668,9.067909707,8.135921651,0.036879749,0.036879749,4.636363636,1.090909091
4.727272727,1.090909091,2746657.028,1386979.31,10044.37215,9010.519944,1107.684146,9.067902779,8.134557108,0.036853371,0.036853371,4.727272727,1.090909091
4.363636364,7.545454545,2805498.214,1374192.222,10418.77004,9354.995041,1148.972969,9.067898304,8.142049717,0.036599836,0.036599836,4.363636364,7.545454545
4.818181818,1.090909091,2746329.553,1386947.275,10042.82031,9007.624203,1107.513855,9.067895867,8.133193241,0.036827057,0.036827057,4.818181818,1.090909091
4.909090909,1.090909091,2746002.616,1386915.093,10041.27069,9004.731616,1107.343802,9.067889011,8.131830063,0.036800805,0.036800805,4.909090909,1.090909091
7.454545455,4.090909091,2752954.589,1373877.538,10135.46639,9051.640679,1117.732389,9.067882881,8.098218115,0.035764118,0.035764118,7.454545455,4.090909091
1.090909091,7.727272727,2820451.022,1374101.773,10492.89572,9476.866694,1157.154091,9.06784654,8.189805286,0.037556474,0.037556474,1.090909091,7.727272727
5.272727273,7.272727273,2797433.494,1373352.632,10379.4049,9305.055111,1144.640644,9.067828366,8.129237029,0.036326136,0.036326136,5.272727273,7.272727273
7.545454545,4.818181818,2758578.413,1372253.45,10173.03351,9084.236734,1121.883636,9.067815217,8.097307458,0.035697082,0.035697082,7.545454545,4.818181818
3.181818182,7.636363636,2811296.482,1374301.639,10447.42245,9400.430791,1152.143737,9.067811688,8.15907815,0.036938517,0.036938517,3.181818182,7.636363636
7.545454545,4.909090909,2759381.495,1372087.452,10178.08314,9088.793727,1122.445218,9.067777186,8.097316093,0.035692614,0.035692614,7.545454545,4.909090909
3.090909091,7.818181818,2815210.882,1375057.154,10465.74019,9417.958934,1154.17101,9.067755214,8.159933711,0.036986123,0.036986123,3.090909091,7.818181818
7.363636364,5.636363636,2767301.808,1371332.686,10224.52255,9133.409987,1127.570577,9.067745079,8.100078325,0.035718847,0.035718847,7.363636364,5.636363636
7.545454545,5,2760184.866,1371921.675,10183.12717,9093.345183,1123.00664,9.067735492,8.097320942,0.035688151,0.035688151,7.545454545,5
7.545454545,4.545454545,2756204.918,1372753.838,10157.84245,9070.503194,1120.218315,9.067734669,8.097085247,0.035710554,0.035710554,7.545454545,4.545454545
6.636363636,6.818181818,2785399.522,1372282.521,10319.55195,9229.555191,1138.05688,9.067694355,8.109924336,0.035933065,0.035933065,6.636363636,6.818181818
1,7.727272727,2820769.054,1374050.102,10494.38742,9479.771364,1157.338213,9.067692835,8.191012148,0.037583028,0.037583028,1,7.727272727
5.818181818,1.727272727,2745241.558,1383339.932,10052.55291,9001.015837,1108.612199,9.067691042,8.119174444,0.036452648,0.036452648,5.818181818,1.727272727
7.545454545,5.090909091,2760988.507,1371756.116,10188.16563,9097.891153,1123.567891,9.067690264,8.097322134,0.035683694,0.035683694,7.545454545,5.090909091
6.636363636,2.090909091,2743985.918,1381378.062,10054.58946,8990.049003,1108.838482,9.067677234,8.107627167,0.036180252,0.036180252,6.636363636,2.090909091
4.454545455,7.545454545,2805168.963,1374170.753,10416.96001,9351.833069,1148.803369,9.067661441,8.140499343,0.036573893,0.036573893,4.454545455,7.545454545
6.272727273,1.909090909,2744374.755,1382292.992,10052.55224,8993.884409,1108.615917,9.067660033,8.112714489,0.036301788,0.036301788,6.272727273,1.909090909
7.454545455,4,2752199.76,1374047.204,10130.34911,9046.988633,1117.196728,9.067650175,8.09793692,0.03576869,0.03576869,7.454545455,4
7.272727273,3.545454545,2749727.766,1375465.151,10110.74643,9031.944912,1115.041215,9.067598841,8.100099607,0.035853766,0.035853766,7.272727273,3.545454545
3.272727273,7.636363636,2810959.683,1374282.523,10445.57313,9397.216423,1151.971214,9.067564367,8.157509765,0.036911749,0.036911749,3.272727273,7.636363636
3,7.818181818,2815518.554,1375008.128,10467.16248,9420.767231,1154.352932,9.067558274,8.161080526,0.037011132,0.037011132,3,7.818181818
