DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
7.545454545,4.363636364,2754647.302,1373089.285,10147.68076,9061.299246,1119.121267,9.067543492,8.096798369,0.035719585,0.035719585,7.545454545,4.363636364
3.363636364,1,2751207.645,1387539.085,10065.15589,9051.845365,1110.020468,9.067540801,8.154665273,0.037258579,0.037258579,3.363636364,1
5.636363636,7.181818182,2794529.508,1373023.337,10365.03004,9286.293997,1143.092987,9.067530076,8.123830785,0.036218715,0.036218715,5.636363636,7.181818182
2.363636364,1.818181818,2759239.454,1386676.744,10133.59521,9132.608776,1117.570786,9.067519778,8.171839214,0.037529858,0.037529858,2.363636364,1.818181818
7.090909091,6.090909091,2773660.676,1371352.223,10258.88921,9168.439657,1131.390099,9.06750839,8.103694442,0.035789614,0.035789614,7.090909091,6.090909091
7.545454545,4.454545455,2755452.49,1372922.274,10152.75806,9065.8814,1119.685772,9.067506541,8.096808608,0.035715089,0.035715089,7.545454545,4.454545455
5.909090909,7.090909091,2792122.349,1372812.493,10353.04075,9271.167788,1141.776141,9.067487383,8.119952291,0.036139821,0.036139821,5.909090909,7.090909091
5.181818182,1.454545455,2746313.354,1384833.045,10051.31482,9009.901769,1108.501407,9.067480428,8.128002103,0.036667626,0.036667626,5.181818182,1.454545455
7.272727273,5.818181818,2769723.559,1371286.675,10237.6431,9146.565188,1129.050885,9.067477147,8.101109797,0.035740963,0.035740963,7.272727273,5.818181818
4.545454545,7.545454545,2804840.302,1374149.117,10415.15272,9348.674775,1148.634015,9.067424943,8.138949965,0.036548011,0.036548011,4.545454545,7.545454545
7.181818182,3.363636364,2748911.841,1376091.377,10103.42624,9026.648413,1114.255389,9.067424158,8.101058787,0.035894203,0.035894203,7.181818182,3.363636364
5.454545455,1.545454545,2745661.373,1384248.568,10050.33331,9004.694287,1108.406389,9.067372228,8.124000707,0.036576579,0.036576579,5.454545455,1.545454545
7.090909091,3.181818182,2748065.778,1376717.235,10096.06676,9021.333268,1113.45029,9.067370904,8.102142819,0.035934718,0.035934718,7.090909091,3.181818182
2.909090909,7.818181818,2815826.85,1374958.989,10468.58788,9423.579699,1154.535055,9.067362512,8.162229168,0.037036208,0.037036208,2.909090909,7.818181818
6.090909091,1.818181818,2744626.232,1382751.272,10051.48673,8995.727357,1108.538705,9.06733043,8.114942056,0.036363001,0.036363001,6.090909091,1.818181818
5.636363636,1.636363636,2745494.277,1383796.091,10051.44173,9002.824701,1108.535264,9.067317979,8.121369697,0.036514517,0.036514517,5.636363636,1.636363636
3.181818182,1.181818182,2752634.753,1387291.096,10076.69492,9065.6299,1111.325691,9.067274338,8.157491518,0.037304717,0.037304717,3.181818182,1.181818182
6.909090909,2.909090909,2747167.925,1377798.132,10086.41963,9015.288665,1112.400587,9.067254866,8.104354466,0.03601138,0.03601138,6.909090909,2.909090909
7.363636364,3.727272727,2750640.84,1374842.57,10117.99553,9037.11274,1115.884297,9.067244298,8.09861091,0.035813513,0.035813513,7.363636364,3.727272727
6.636363636,2.545454545,2746167.148,1379330.815,10074.34658,9008.417049,1111.073912,9.067215481,8.107846789,0.036124594,0.036124594,6.636363636,2.545454545
4.636363636,7.545454545,2804512.228,1374127.311,10413.34812,9345.520191,1148.464909,9.067188769,8.137401606,0.036522191,0.036522191,4.636363636,7.545454545
2.818181818,7.818181818,2816135.771,1374909.734,10470.0164,9426.396367,1154.71738,9.067167936,8.163379655,0.037061349,0.037061349,2.818181818,7.818181818
6.454545455,6.909090909,2787371.289,1372378.709,10329.12453,9240.974488,1139.179652,9.067160315,8.111955362,0.035983398,0.035983398,6.454545455,6.909090909
7.454545455,5.454545455,2765050.885,1371382.841,10211.35438,9120.105296,1126.191417,9.067156998,8.098183987,0.035696895,0.035696895,7.454545455,5.454545455
3.454545455,7.636363636,2810287.955,1374243.765,10441.88306,9390.799349,1151.626909,9.0670711,8.154376454,0.036858411,0.036858411,3.454545455,7.636363636
7.545454545,4.272727273,2753942.524,1373259.653,10142.57319,9056.625538,1118.616664,9.067067852,8.096272682,0.035724172,0.035724172,7.545454545,4.272727273
6.181818182,7,2789809.058,1372599.891,10341.05615,9256.001118,1140.514888,9.067006724,8.115633754,0.036061446,0.036061446,6.181818182,7
5.909090909,1.727272727,2744878.038,1383208.828,10050.39987,8997.553672,1108.461443,9.066981925,8.117155298,0.036424479,0.036424479,5.909090909,1.727272727
2.727272727,7.818181818,2816445.322,1374860.364,10471.44807,9429.217253,1154.899907,9.066974556,8.164532005,0.037086557,0.037086557,2.727272727,7.818181818
5.363636364,7.272727273,2797067.89,1373233.572,10377.01529,9301.349087,1144.487035,9.066957481,8.127089955,0.036298171,0.036298171,5.363636364,7.272727273
4.727272727,7.545454545,2804184.739,1374105.34,10411.54625,9342.36926,1148.296049,9.066952948,8.135854224,0.036496433,0.036496433,4.727272727,7.545454545
6.363636364,1.909090909,2744012.891,1382160.131,10050.39417,8990.422142,1108.466379,9.066936415,8.110685462,0.036273913,0.036273913,6.363636364,1.909090909
3.454545455,1,2750669.459,1387611.526,10060.81723,9046.276268,1109.616376,9.06693291,8.152616044,0.037234156,0.037234156,3.454545455,1
7.545454545,5.181818182,2761933.217,1371595.116,10193.16533,9102.312432,1124.213187,9.066932724,8.096607068,0.03567936,0.03567936,7.545454545,5.181818182
6.727272727,2.636363636,2746291.104,1378879.743,10076.63792,9009.103364,1111.361431,9.066931458,8.106366759,0.036088397,0.036088397,6.727272727,2.636363636
7.454545455,3.909090909,2751539.898,1374220.085,10125.20227,9042.24898,1116.717784,9.066930261,8.097165741,0.035773349,0.035773349,7.454545455,3.909090909
7.181818182,6,2772201.639,1371241.273,10250.74313,9159.667941,1130.563855,9.066929818,8.101858115,0.035763148,0.035763148,7.181818182,6
3.545454545,1,2750338.733,1387581.566,10059.23722,9043.335997,1109.445511,9.066905147,8.151221403,0.037206921,0.037206921,3.545454545,1
3.636363636,1,2750008.555,1387551.455,10057.65943,9040.398961,1109.274873,9.066877539,8.149827586,0.037179754,0.037179754,3.636363636,1
5,1.363636364,2746600.493,1385287.47,10050.12631,9011.629937,1108.444484,9.066873853,8.129978599,0.036730484,0.036730484,5,1.363636364
3.727272727,1,2749678.924,1387521.194,10056.08388,9037.465148,1109.104458,9.066850113,8.148434605,0.037152654,0.037152654,3.727272727,1
3.272727273,1.090909091,2751851.962,1387467.522,10069.53563,9057.391364,1110.588807,9.066844151,8.155485906,0.037283094,0.037283094,3.272727273,1.090909091
6.727272727,6.818181818,2785034.845,1372156.072,10317.1952,9225.90017,1137.904407,9.066838253,8.107798964,0.035905861,0.035905861,6.727272727,6.818181818
3.545454545,7.636363636,2809953.019,1374224.124,10440.04229,9387.596585,1151.455126,9.066825145,8.152811491,0.03683184,0.03683184,3.545454545,7.636363636
3.818181818,1,2749349.837,1387490.783,10054.51056,9034.534559,1108.934267,9.066822859,8.14704246,0.037125622,0.037125622,3.818181818,1
7.181818182,3.272727273,2748224.125,1376265.626,10098.22967,9021.877657,1113.75735,9.066813041,8.10039786,0.035898913,0.035898913,7.181818182,3.272727273
7.363636364,3.636363636,2749924.909,1375014.58,10112.83996,9032.39944,1115.370676,9.066797414,8.098114495,0.035818154,0.035818154,7.363636364,3.636363636
5.272727273,1.454545455,2745947.575,1384704.392,10049.16967,9006.440223,1108.349135,9.066790738,8.125995628,0.036639029,0.036639029,5.272727273,1.454545455
2.636363636,7.818181818,2816755.51,1374810.877,10472.88313,9432.042377,1155.082874,9.066780716,8.165684546,0.037111831,0.037111831,2.636363636,7.818181818
7,3,2747327.891,1377347.166,10088.63168,9015.878064,1112.709165,9.0667283,8.102636651,0.03597543,0.03597543,7,3
4.818181818,7.545454545,2803857.832,1374083.202,10409.74708,9339.221988,1148.127437,9.066717459,8.134307822,0.036470734,0.036470734,4.818181818,7.545454545
5.545454545,1.545454545,2745296.678,1384118.815,10048.18593,9001.233592,1108.254867,9.06667431,8.121988777,0.036548165,0.036548165,5.545454545,1.545454545
5.727272727,7.181818182,2794164.578,1372902.34,10362.64803,9282.600468,1142.939749,9.066661688,8.121688373,0.036190963,0.036190963,5.727272727,7.181818182
7.272727273,3.454545455,2749109.833,1375640.935,10105.54918,9027.130149,1114.585828,9.066640649,8.099089294,0.035858512,0.035858512,7.272727273,3.454545455
6.818181818,2.727272727,2746414.378,1378428.152,10078.90982,9009.772101,1111.648455,9.066634134,8.104875298,0.036052267,0.036052267,6.818181818,2.727272727
7.545454545,5.272727273,2762790.059,1371431.608,10198.18046,9106.803103,1124.80556,9.066616333,8.096335427,0.035674958,0.035674958,7.545454545,5.272727273
6,7.090909091,2791758.634,1372690.042,10350.66531,9267.483729,1141.623881,9.066615969,8.117808222,0.036112223,0.036112223,6,7.090909091
5.727272727,1.636363636,2745130.135,1383665.658,10049.29159,8999.363346,1108.384135,9.066614425,8.119354169,0.036486226,0.036486226,5.727272727,1.636363636
6.181818182,1.818181818,2744263.763,1382619.079,10049.33151,8992.265931,1108.38874,9.06661277,8.112917069,0.036335007,0.036335007,6.181818182,1.818181818
2.545454545,7.818181818,2817066.329,1374761.274,10474.32109,9434.871764,1155.265771,9.066590005,8.166840915,0.037137174,0.037137174,2.545454545,7.818181818
7.545454545,4.181818182,2753237.777,1373430.248,10137.45972,9051.946117,1118.111776,9.066588815,8.095743477,0.035728765,0.035728765,7.545454545,4.181818182
7.363636364,5.727272727,2768327.163,1371174.989,10229.48047,9137.742035,1128.261912,9.066583181,8.09895463,0.035714594,0.035714594,7.363636364,5.727272727
3.636363636,7.636363636,2809618.697,1374204.311,10438.20434,9384.397639,1151.28359,9.06657963,8.151247634,0.036805335,0.036805335,3.636363636,7.636363636
6.909090909,6.363636364,2777792.357,1371418.594,10280.08011,9190.148151,1133.843797,9.066575251,8.105303547,0.035838516,0.035838516,6.909090909,6.363636364
7.272727273,5.909090909,2770697.337,1371127.602,10242.607,9150.935254,1129.710721,9.066575015,8.100246448,0.035736669,0.035736669,7.272727273,5.909090909
7.454545455,5.545454545,2765964.27,1371221.495,10216.3446,9124.537343,1126.816577,9.066555114,8.097624344,0.035692548,0.035692548,7.454545455,5.545454545
6.636363636,2,2743401.486,1381566.515,10049.27542,8985.100378,1108.395164,9.066509627,8.106405253,0.036185376,0.036185376,6.636363636,2
4.909090909,7.545454545,2803531.507,1374060.899,10407.9506,9336.078354,1147.959071,9.066482302,8.132762384,0.036445097,0.036445097,4.909090909,7.545454545
2.727272727,1.636363636,2757036.066,1387250.197,10117.66201,9111.737824,1115.946849,9.066437187,8.165028501,0.037437621,0.037437621,2.727272727,1.636363636
2.454545455,7.818181818,2817377.788,1374711.554,10475.76224,9437.705416,1155.448873,9.066400501,8.167999156,0.037162583,0.037162583,2.454545455,7.818181818
7.636363636,4.727272727,2757287.596,1372141.244,10164.83467,9075.319126,1121.156021,9.066387263,8.094608563,0.035670848,0.035670848,7.636363636,4.727272727
3.727272727,7.636363636,2809284.986,1374184.326,10436.3692,9381.202485,1151.112299,9.066334543,8.149684867,0.036778895,0.036778895,3.727272727,7.636363636
3.909090909,1,2749110.435,1387463.403,10052.91287,9031.525519,1108.81807,9.066332107,8.145182482,0.037098744,0.037098744,3.909090909,1
4,1,2748778.349,1387432.544,10051.34526,9028.605158,1108.645872,9.066326328,8.143813445,0.03707184,0.03707184,4,1
6.909090909,2.818181818,2746537.016,1377976.04,10081.1623,9010.423248,1111.935011,9.066323294,8.103372189,0.036016203,0.036016203,6.909090909,2.818181818
7,6.272727273,2776267.779,1371308.308,10271.95091,9181.429841,1132.978698,9.066323071,8.103797414,0.035811949,0.035811949,7,6.272727273
4.090909091,1,2748446.819,1387401.538,10049.77987,9025.68796,1108.473907,9.066320645,8.142445125,0.037045002,0.037045002,4.090909091,1
4.181818182,1,2748115.84,1387370.384,10048.21667,9022.77394,1108.302175,9.066315034,8.141077534,0.037018229,0.037018229,4.181818182,1
4.272727273,1,2747785.412,1387339.081,10046.65566,9019.863105,1108.130677,9.066309478,8.139710676,0.036991522,0.036991522,4.272727273,1
6.545454545,6.909090909,2787005.84,1372253.255,10326.76256,9237.312291,1139.026624,9.066304811,8.109830002,0.035956098,0.035956098,6.545454545,6.909090909
4.363636364,1,2747455.531,1387307.632,10045.09685,9016.955409,1107.959412,9.066304001,8.138344518,0.036964879,0.036964879,4.363636364,1
4.454545455,1,2747126.196,1387276.034,10043.54022,9014.05088,1107.788381,9.066298571,8.136979078,0.036938301,0.036938301,4.454545455,1
7.090909091,6.181818182,2774697.351,1371195.282,10263.83183,9172.751083,1132.086356,9.066297614,8.102518891,0.03578537,0.03578537,7.090909091,6.181818182
7.545454545,5.363636364,2763647.312,1371268.317,10203.19017,9111.288359,1125.397828,9.066296302,8.096060017,0.035670563,0.035670563,7.545454545,5.363636364
6.545454545,2.363636364,2745455.603,1379962.814,10066.71432,9002.75755,1110.345048,9.066293703,8.108071961,0.036165794,0.036165794,6.545454545,2.363636364
4.545454545,1,2746797.405,1387244.29,10041.98576,9011.149492,1107.617583,9.066293193,8.135614338,0.036911787,0.036911787,4.545454545,1
4.636363636,1,2746469.154,1387212.398,10040.43347,9008.25124,1107.447019,9.06628786,8.134250293,0.036885337,0.036885337,4.636363636,1
4.727272727,1,2746141.443,1387180.362,10038.88334,9005.356101,1107.276688,9.066282576,8.132886927,0.03685895,0.03685895,4.727272727,1
2.181818182,7.818181818,2818224.485,1374558.689,10480.12679,9446.3092,1155.945642,9.066279946,8.171932018,0.037239138,0.037239138,2.181818182,7.818181818
4.818181818,1,2745814.269,1387148.181,10037.33539,9002.464063,1107.10659,9.066277337,8.131524231,0.036832626,0.036832626,4.818181818,1
6.636363636,2.454545455,2745562.062,1379504.187,10069.23333,9003.680512,1110.625517,9.066272269,8.106855438,0.036129307,0.036129307,6.636363636,2.454545455
4.909090909,1,2745487.627,1387115.851,10035.78955,8999.575161,1106.936726,9.066272099,8.130162231,0.036806365,0.036806365,4.909090909,1
6,1.727272727,2744514.958,1383077.304,10048.2475,8994.093091,1108.311051,9.06627024,8.115134358,0.036396366,0.036396366,6,1.727272727
5,7.545454545,2803205.76,1374038.432,10406.15682,9332.938345,1147.790953,9.06624747,8.131217902,0.036419519,0.036419519,5,7.545454545
2.363636364,7.818181818,2817689.887,1374661.713,10477.20656,9440.543406,1155.63218,9.066212193,8.169159327,0.037188061,0.037188061,2.363636364,7.818181818
6.454545455,1.909090909,2743651.46,1382026.856,10048.23674,8986.961428,1108.317157,9.066210585,8.108654974,0.036246092,0.036246092,6.454545455,1.909090909
7.454545455,3.818181818,2750880.016,1374393.203,10120.0493,9037.503413,1116.238534,9.066206722,8.096390814,0.035778015,0.035778015,7.454545455,3.818181818
5.090909091,1.363636364,2746234.075,1385159.496,10047.98408,9008.169173,1108.291783,9.066190181,8.127976143,0.03670176,0.03670176,5.090909091,1.363636364
7.090909091,3.090909091,2747487.257,1376895.661,10090.82459,9016.450164,1113.017295,9.066188488,8.100907511,0.035939545,0.035939545,7.090909091,3.090909091
7.636363636,4.636363636,2756535.047,1372309.057,10159.76598,9070.712612,1120.624129,9.066167429,8.094339909,0.035675362,0.035675362,7.636363636,4.636363636
6.272727273,7,2789443.285,1372475.894,10338.68781,9252.329107,1140.361536,9.066149187,8.113505073,0.036033998,0.036033998,6.272727273,7
2.090909091,7.818181818,2818534.316,1374508.354,10481.58185,9449.163753,1156.1271,9.066115527,8.173118472,0.037264818,0.037264818,2.090909091,7.818181818
7.545454545,4.090909091,2752533.076,1373601.076,10132.34028,9047.260903,1117.606611,9.066106249,8.09521062,0.035733365,0.035733365,7.545454545,4.090909091
5.363636364,1.454545455,2745582.251,1384575.316,10047.0252,9002.980328,1108.197184,9.066098837,8.123987732,0.03661049,0.03661049,5.363636364,1.454545455
3.818181818,7.636363636,2808951.884,1374164.172,10434.53686,9378.011087,1150.941254,9.066089886,8.148123163,0.036752518,0.036752518,3.818181818,7.636363636
5.454545455,7.272727273,2796702.783,1373114.069,10374.62675,9297.645123,1144.333759,9.066084673,8.124941743,0.036270262,0.036270262,5.454545455,7.272727273
2.818181818,1.545454545,2756157.852,1387492.474,10110.94827,9103.997891,1115.253186,9.066056383,8.163166899,0.037417528,0.037417528,2.818181818,1.545454545
2.272727273,7.818181818,2818002.633,1374611.756,10478.65411,9443.38568,1155.815694,9.066025122,8.170321385,0.037213608,0.037213608,2.272727273,7.818181818
7.636363636,4.818181818,2758155.747,1371977.23,10169.87009,9079.821882,1121.756829,9.066020217,8.094287147,0.035666437,0.035666437,7.636363636,4.818181818
5.090909091,7.545454545,2802880.588,1374015.799,10404.36571,9329.801965,1147.623082,9.06601294,8.129674377,0.036394001,0.036394001,5.090909091,7.545454545
7.636363636,4.909090909,2758958.675,1371811.405,10174.91557,9084.37486,1122.318231,9.065980837,8.094295015,0.035661977,0.035661977,7.636363636,4.909090909
5.636363636,1.545454545,2744932.432,1383988.641,10046.03924,8997.774532,1108.103667,9.065974184,8.119975412,0.036519808,0.036519808,5.636363636,1.545454545
2,7.818181818,2818844.785,1374457.899,10483.04016,9452.022694,1156.308753,9.065952436,8.174306967,0.037290569,0.037290569,2,7.818181818
7.454545455,5.636363636,2766878.25,1371060.363,10221.3295,9128.964008,1127.441722,9.065949309,8.097060657,0.035688207,0.035688207,7.454545455,5.636363636
7.636363636,4.545454545,2755782.64,1372477.093,10154.69156,9066.100502,1120.092006,9.065944141,8.09406768,0.035679882,0.035679882,7.636363636,4.545454545
7.636363636,5,2759761.893,1371645.8,10179.95546,9088.922311,1122.879474,9.065937794,8.094299097,0.035657523,0.035657523,7.636363636,5
5.818181818,1.636363636,2744766.438,1383534.805,10047.14209,8995.903594,1108.233326,9.06590864,8.117337189,0.036457992,0.036457992,5.818181818,1.636363636
6.272727273,1.818181818,2743901.729,1382486.472,10047.17692,8988.806052,1108.239092,9.0658929,8.110890615,0.036307068,0.036307068,6.272727273,1.818181818
7.636363636,5.090909091,2760565.383,1371480.415,10184.98979,9093.464285,1123.440548,9.065891215,8.094299519,0.035653075,0.035653075,7.636363636,5.090909091
7.545454545,4,2751778.457,1373770.565,10127.22722,9042.612915,1117.071167,9.065874693,8.094930014,0.035737928,0.035737928,7.545454545,4
2.909090909,1.363636364,2754537.368,1386966.251,10092.63024,9085.092815,1113.257259,9.065856216,8.160820637,0.037375745,0.037375745,2.909090909,1.363636364
3.909090909,7.636363636,2808619.387,1374143.846,10432.70729,9374.823453,1150.770453,9.065845633,8.146562527,0.036726206,0.036726206,3.909090909,7.636363636
7.363636364,3.545454545,2749307.335,1375189.941,10107.65338,9027.594903,1114.91588,9.065843941,8.097108547,0.035822884,0.035822884,7.363636364,3.545454545
1.909090909,7.818181818,2819155.893,1374407.323,10484.50172,9454.886034,1156.490601,9.065790687,8.175497515,0.037316389,0.037316389,1.909090909,7.818181818
5.818181818,7.181818182,2793800.134,1372780.904,10360.26721,9278.908938,1142.786982,9.065790358,8.119543782,0.036163265,0.036163265,5.818181818,7.181818182
5.181818182,7.545454545,2802555.99,1373993.001,10402.57727,9326.669193,1147.455458,9.065778712,8.128131795,0.036368543,0.036368543,5.181818182,7.545454545
7.636363636,4.363636364,2754225.336,1372812.189,10144.53825,9056.904668,1118.995322,9.065755725,8.093782421,0.035688896,0.035688896,7.636363636,4.363636364
6.090909091,7.090909091,2791395.396,1372567.156,10348.29088,9263.801621,1141.471947,9.065742626,8.11566298,0.036084679,0.036084679,6.090909091,7.090909091
7.181818182,6.090909091,2773237.356,1371084.291,10255.68686,9163.980767,1131.259879,9.065721368,8.100685736,0.035758907,0.035758907,7.181818182,6.090909091
7.636363636,4.454545455,2755030.396,1372645.354,10149.61137,9061.482754,1119.559662,9.065717271,8.093791746,0.035684408,0.035684408,7.636363636,4.454545455
7.363636364,5.818181818,2769300.136,1371015.873,10234.44558,9142.113522,1128.921578,9.065683372,8.098094411,0.035710304,0.035710304,7.363636364,5.818181818
7.272727273,3.363636364,2748491.738,1375816.963,10100.34556,9022.309305,1114.130059,9.065679074,8.098075476,0.035863266,0.035863266,7.272727273,3.363636364
2.272727273,1.818181818,2759551.087,1386635.406,10134.82221,9135.22375,1117.935782,9.065656876,8.17151029,0.037555991,0.037555991,2.272727273,1.818181818
7.181818182,3.181818182,2747646.084,1376443.619,10092.99845,9017.005001,1113.325013,9.065635219,8.099166813,0.035903724,0.035903724,7.181818182,3.181818182
1.818181818,7.818181818,2819467.643,1374356.625,10485.96655,9457.753788,1156.672643,9.065630291,8.176690131,0.037342281,0.037342281,1.818181818,7.818181818
4,7.636363636,2808287.491,1374123.349,10430.88048,9371.639581,1150.599898,9.065601777,8.145002963,0.036699958,0.036699958,4,7.636363636
6.090909091,1.727272727,2744152.292,1382945.364,10046.09578,8990.634097,1108.160962,9.065556474,8.113112091,0.036368308,0.036368308,6.090909091,1.727272727
7,2.909090909,2746748.679,1377526.28,10083.3719,9010.978175,1112.275107,9.065537688,8.101393365,0.035980281,0.035980281,7,2.909090909
6.727272727,2.545454545,2745748.565,1379061.688,10071.3276,9004.131137,1110.94808,9.065525006,8.104907237,0.036093339,0.036093339,6.727272727,2.545454545
5.181818182,1.363636364,2745868.114,1385031.098,10045.84251,9004.710063,1108.139403,9.065504288,8.125972272,0.036673094,0.036673094,5.181818182,1.363636364
7.454545455,3.727272727,2750220.06,1374566.556,10114.89019,9032.751948,1115.758946,9.065479809,8.095612393,0.035782687,0.035782687,7.454545455,3.727272727
2.545454545,1.727272727,2758136.36,1386963.772,10125.61993,9122.162646,1116.942674,9.06547862,8.167082213,0.037483617,0.037483617,2.545454545,1.727272727
1.727272727,7.818181818,2819780.039,1374305.807,10487.43466,9460.625971,1156.85488,9.06547126,8.177884829,0.037368243,0.037368243,1.727272727,7.818181818
6.636363636,6.909090909,2786640.867,1372127.372,10324.40154,9233.651947,1138.873926,9.065447285,8.107703353,0.03592885,0.03592885,6.636363636,6.909090909
5.454545455,1.454545455,2745217.379,1384445.818,10044.8814,8999.522068,1108.045555,9.065404719,8.121978406,0.036582009,0.036582009,5.454545455,1.454545455
4.090909091,7.636363636,2807956.198,1374102.683,10429.05646,9368.459444,1150.42959,9.065358326,8.143444437,0.036673772,0.036673772,4.090909091,7.636363636
7.545454545,5.454545455,2764627.675,1371109.006,10208.16581,9115.664708,1126.063308,9.065356933,8.09516183,0.035666274,0.035666274,7.545454545,5.454545455
1.636363636,7.818181818,2820093.083,1374254.867,10488.90606,9463.502594,1157.037309,9.065313605,8.179081622,0.037394276,0.037394276,1.636363636,7.818181818
6.363636364,7,2789077.997,1372351.465,10336.32044,9248.658979,1140.208517,9.065289629,8.111375107,0.036006602,0.036006602,6.363636364,7
7.636363636,4.272727273,2753520.767,1372982.38,10139.43492,9052.23503,1118.490935,9.06528127,8.093257395,0.035693474,0.035693474,7.636363636,4.272727273
5.727272727,1.545454545,2744568.632,1383858.049,10043.89319,8994.317065,1107.952787,9.065271833,8.117960593,0.036491507,0.036491507,5.727272727,1.545454545
6.818181818,2.636363636,2745872.422,1378609.648,10073.61083,9004.810641,1111.235821,9.065232276,8.103420055,0.036057192,0.036057192,6.818181818,2.636363636
5.545454545,7.272727273,2796338.173,1372994.124,10372.23929,9293.943205,1144.180814,9.065209937,8.122792386,0.036242408,0.036242408,5.545454545,7.272727273
5.909090909,1.636363636,2744403.183,1383403.536,10044.9932,8992.445418,1108.082779,9.065201074,8.115319172,0.036429813,0.036429813,5.909090909,1.636363636
6.363636364,1.818181818,2743540.128,1382353.45,10045.02295,8985.347723,1108.08976,9.065170812,8.108862697,0.036279184,0.036279184,6.363636364,1.818181818
1.545454545,7.818181818,2820406.778,1374203.804,10490.38076,9466.38367,1157.219932,9.065157338,8.180280523,0.037420382,0.037420382,1.545454545,7.818181818
7.545454545,3.909090909,2751118.828,1373943.268,10122.08467,9037.877373,1116.592452,9.065155913,8.09415947,0.035742578,0.035742578,7.545454545,3.909090909
7.272727273,6,2771778.509,1370971.997,10247.54114,9155.210496,1130.434194,9.065137271,8.098844273,0.03573247,0.03573247,7.272727273,6
7.636363636,5.181818182,2761510.201,1371319.591,10189.9854,9097.881443,1124.085822,9.065131152,8.093582595,0.035648749,0.035648749,7.636363636,5.181818182
4.181818182,7.636363636,2807625.504,1374081.847,10427.2352,9365.28304,1150.259527,9.065115266,8.141886954,0.03664765,0.03664765,4.181818182,7.636363636
3,1.272727273,2753752.498,1387143.271,10085.45988,9076.840057,1112.562472,9.065072872,8.158499219,0.037353946,0.037353946,3,1.272727273
7.272727273,3.272727273,2747804.341,1375991.034,10095.15331,9017.542629,1113.632304,9.06506867,8.097414737,0.035867966,0.035867966,7.272727273,3.272727273
6.909090909,6.454545455,2778895.131,1371263.861,10285.00109,9194.398791,1134.578251,9.065043406,8.10380314,0.035834324,0.035834324,6.909090909,6.454545455
7.454545455,3.636363636,2749504.402,1374738.389,10109.73891,9028.042712,1115.245581,9.065033821,8.09511633,0.035787318,0.035787318,7.454545455,3.636363636
1.454545455,7.818181818,2820721.127,1374152.62,10491.85875,9469.26921,1157.402746,9.06500247,8.181481546,0.037446559,0.037446559,1.454545455,7.818181818
7.090909091,3,2746908.554,1377074.339,10085.57586,9011.560791,1112.583915,9.065002404,8.099668414,0.035944379,0.035944379,7.090909091,3
3.272727273,1,2751332.563,1387670.991,10063.98398,9052.166541,1110.206152,9.064968663,8.153590685,0.037288829,0.037288829,3.272727273,1
6.909090909,2.727272727,2745995.594,1378157.087,10075.87459,9005.472548,1111.523065,9.064926234,8.101921439,0.03602111,0.03602111,6.909090909,2.727272727
5.272727273,7.363636364,2798822.909,1373200.918,10384.249,9309.059765,1145.542566,9.064917633,8.126332486,0.036321957,0.036321957,5.272727273,7.363636364
5.909090909,7.181818182,2793436.174,1372659.031,10357.88742,9275.219396,1142.634542,9.064917116,8.117398044,0.036135621,0.036135621,5.909090909,7.181818182
5,1.272727273,2746154.272,1385486.161,10044.63772,9006.422707,1108.081518,9.064890587,8.127942358,0.03673598,0.03673598,5,1.272727273
7.363636364,3.454545455,2748689.653,1375365.544,10102.46048,9022.784305,1114.460737,9.064886857,8.096098866,0.035827622,0.035827622,7.363636364,3.454545455
4.272727273,7.636363636,2807295.408,1374060.843,10425.4167,9362.110362,1150.089711,9.064872591,8.140330506,0.03662159,0.03662159,4.272727273,7.636363636
1.363636364,7.818181818,2821036.132,1374101.314,10493.34007,9472.159224,1157.585752,9.064849015,8.182684701,0.037472809,0.037472809,1.363636364,7.818181818
6.181818182,1.727272727,2743790.088,1382813.009,10043.9447,8987.17664,1108.011205,9.064840365,8.111088227,0.036340305,0.036340305,6.181818182,1.727272727
5.272727273,1.363636364,2745502.608,1384902.277,10043.70162,9001.252597,1107.987344,9.064816188,8.123966977,0.036644487,0.036644487,5.272727273,1.363636364
7.636363636,5.272727273,2762366.925,1371156.255,10194.99644,9102.368133,1124.678038,9.064813301,8.093310108,0.035644356,0.035644356,7.636363636,5.272727273
7.636363636,4.181818182,2752816.229,1373152.8,10134.3257,9047.559686,1117.986263,9.064803418,8.09272885,0.035698058,0.035698058,7.636363636,4.181818182
7,6.363636364,2777369.409,1371153.534,10276.87297,9185.681921,1133.71284,9.06479367,8.102300334,0.035807761,0.035807761,7,6.363636364
7.454545455,5.727272727,2767903.972,1370902.847,10226.28336,9133.291802,1128.133193,9.064783682,8.095933934,0.035683963,0.035683963,7.454545455,5.727272727
7.363636364,5.909090909,2770273.88,1370856.971,10239.40548,9146.47965,1129.581311,9.06477947,8.097229973,0.035706019,0.035706019,7.363636364,5.909090909
3.090909091,1.181818182,2752968.266,1387320.145,10078.29197,9068.590886,1111.810213,9.064759298,8.156599731,0.037332206,0.037332206,3.090909091,1.181818182
7.545454545,5.545454545,2765540.981,1370947.831,10213.15198,9120.092796,1126.688336,9.064753449,8.094601234,0.035661936,0.035661936,7.545454545,5.545454545
5.545454545,1.454545455,2744852.956,1384315.899,10042.73826,8996.065426,1107.894246,9.06470838,8.119967639,0.036553585,0.036553585,5.545454545,1.454545455
3.181818182,1.090909091,2752184.658,1387496.878,10071.12636,9060.345181,1111.02632,9.064705476,8.154932986,0.037310524,0.037310524,3.181818182,1.090909091
1.272727273,7.818181818,2821351.796,1374049.885,10494.8247,9475.053722,1157.768949,9.064696983,8.18389,0.037499133,0.037499133,1.272727273,7.818181818
6.818181818,6.545454545,2780542.99,1371376.566,10293.10082,9203.01463,1135.516372,9.064687286,8.104695674,0.035861014,0.035861014,6.818181818,6.545454545
6.545454545,2.272727273,2744948.167,1380147.118,10061.36425,8997.724508,1109.951856,9.064685285,8.106409717,0.036170809,0.036170809,6.545454545,2.272727273
1,1.818181818,2763974.96,1386047.553,10152.26893,9172.200624,1119.981745,9.06467358,8.189598329,0.037929376,0.037929376,1,1.818181818
4.363636364,7.636363636,2806965.905,1374039.67,10423.60095,9358.941401,1149.920142,9.064630292,8.138775086,0.036595593,0.036595593,4.363636364,7.636363636
7,2.818181818,2746118.131,1377704.006,10078.11895,9006.116886,1111.809843,9.064606704,8.100411186,0.035985094,0.035985094,7,2.818181818
6.727272727,6.909090909,2786276.367,1372001.062,10322.04145,9229.993451,1138.721556,9.064587736,8.105575415,0.035901654,0.035901654,6.727272727,6.909090909
7.727272727,4.727272727,2756865.129,1371863.682,10161.67175,9070.905798,1121.029796,9.064586673,8.091583142,0.03564023,0.03564023,7.727272727,4.727272727
5.818181818,1.545454545,2744205.275,1383727.038,10041.74778,8990.861175,1107.802226,9.064567249,8.115944309,0.036463264,0.036463264,5.818181818,1.545454545
1.181818182,7.818181818,2821668.121,1373998.333,10496.31266,9477.952714,1157.952335,9.064546386,8.185097456,0.037525529,0.037525529,1.181818182,7.818181818
7.090909091,6.272727273,2775844.974,1371041.905,10268.74412,9176.965064,1132.848265,9.064536213,8.100789266,0.035781223,0.035781223,7.090909091,6.272727273
6.727272727,2.454545455,2745126.103,1379241.312,10066.03188,8999.222931,1110.486264,9.064526241,8.103857944,0.036098217,0.036098217,6.727272727,2.454545455
7.181818182,6.181818182,2774274.045,1370927.519,10260.62551,9168.288265,1131.956065,9.064508627,8.099508941,0.035754672,0.035754672,7.181818182,6.181818182
7.636363636,5.363636364,2763224.061,1370993.134,10200.00205,9106.849416,1125.270151,9.0644918,8.093033847,0.035639969,0.035639969,7.636363636,5.363636364
6,1.636363636,2744040.368,1383271.85,10042.84498,8988.988817,1107.932595,9.06449095,8.113299364,0.036401691,0.036401691,6,1.636363636
7.181818182,3.090909091,2747067.831,1376621.861,10087.7607,9012.126113,1112.892273,9.064453895,8.097932145,0.035908542,0.035908542,7.181818182,3.090909091
6.454545455,1.818181818,2743178.961,1382220.014,10042.86964,8981.890955,1107.940746,9.064446518,8.106833319,0.036251354,0.036251354,6.454545455,1.818181818
7.545454545,3.818181818,2750459.178,1374116.207,10116.93601,9033.135926,1116.113434,9.06443351,8.093385181,0.035747235,0.035747235,7.545454545,3.818181818
6.454545455,7,2788713.192,1372226.607,10333.95403,9244.990717,1140.055829,9.064428045,8.109243849,0.035979259,0.035979259,6.454545455,7
6.181818182,7.090909091,2791123.93,1372446.7,10345.89714,9260.045832,1141.374454,9.064419748,8.113065611,0.036057266,0.036057266,6.181818182,7.090909091
1.090909091,7.818181818,2821985.11,1373946.659,10497.80395,9480.856206,1158.135911,9.064397236,8.186307079,0.037552,0.037552,1.090909091,7.818181818
4.454545455,7.636363636,2806636.995,1374018.328,10421.78794,9355.776147,1149.750819,9.064388362,8.137220686,0.036569658,0.036569658,4.454545455,7.636363636
7.727272727,4.636363636,2756112.763,1372031.321,10156.60724,9066.303313,1120.498102,9.06436809,8.091315188,0.035644735,0.035644735,7.727272727,4.636363636
5.636363636,7.272727273,2795974.057,1372873.739,10369.85289,9290.243319,1144.028202,9.064333269,8.120641873,0.03621461,0.03621461,5.636363636,7.272727273
7.636363636,4.090909091,2752111.739,1373323.45,10129.21051,9042.878555,1117.481315,9.064322037,8.092196653,0.035702648,0.035702648,7.636363636,4.090909091
1,7.818181818,2822302.767,1373894.863,10499.29859,9483.764205,1158.319675,9.064249545,8.187518879,0.037578545,0.037578545,1,7.818181818
3.363636364,7.909090909,2815946.023,1375055.219,10466.29957,9413.371998,1154.681685,9.064229301,8.15235239,0.036907313,0.036907313,3.363636364,7.909090909
7.727272727,4.818181818,2757733.26,1371699.843,10166.70303,9075.404469,1121.630504,9.064217668,8.09126039,0.035635827,0.035635827,7.727272727,4.818181818
5.090909091,1.272727273,2745788.127,1385358.017,10042.49974,9002.966046,1107.929031,9.064208502,8.125941095,0.036707246,0.036707246,5.090909091,1.272727273
7.727272727,4.909090909,2758536.035,1371534.191,10171.74437,9079.953434,1122.191725,9.064176946,8.091267498,0.035631376,0.035631376,7.727272727,4.909090909
4.545454545,7.636363636,2806308.676,1373996.82,10419.97768,9352.614579,1149.581743,9.064146804,8.135667289,0.036543784,0.036543784,4.545454545,7.636363636
7.727272727,4.545454545,2755360.54,1372199.182,10151.53701,9061.695244,1119.966178,9.064146053,8.091043658,0.035649246,0.035649246,7.727272727,4.545454545
7.545454545,5.636363636,2766454.884,1370786.87,10218.13285,9124.515507,1127.31335,9.064146052,8.094036594,0.035657603,0.035657603,7.545454545,5.636363636
7.727272727,5,2759339.102,1371368.759,10176.78013,9084.496891,1122.752791,9.064132561,8.091270818,0.035626931,0.035626931,7.727272727,5
5.363636364,1.363636364,2745137.558,1384773.033,10041.5614,8997.796787,1107.835608,9.064125876,8.121960261,0.036615938,0.036615938,5.363636364,1.363636364
6.272727273,1.727272727,2743428.316,1382680.24,10041.79421,8983.7207,1107.861763,9.064122031,8.109062884,0.036312357,0.036312357,6.272727273,1.727272727
7.636363636,4,2751357.329,1373492.764,10124.10168,9038.234626,1116.946087,9.064091631,8.091916638,0.035707203,0.035707203,7.636363636,4
7.727272727,5.090909091,2760142.44,1371203.546,10181.81032,9089.034863,1123.313686,9.064084638,8.091270478,0.035622491,0.035622491,7.727272727,5.090909091
7.454545455,3.545454545,2748887.079,1374913.569,10104.55668,9023.242332,1114.791028,9.064081447,8.094111007,0.03579204,0.03579204,7.454545455,3.545454545
5.363636364,7.363636364,2798457.603,1373082.001,10381.85606,9305.350188,1145.389145,9.064042643,8.12418227,0.036294,0.036294,5.363636364,7.363636364
6,7.181818182,2793072.693,1372536.721,10355.50865,9271.531826,1142.482427,9.064041956,8.115251148,0.036108031,0.036108031,6,7.181818182
2.181818182,1.818181818,2759863.295,1386593.979,10136.05178,9137.842244,1118.271678,9.064033346,8.171397366,0.037582193,0.037582193,2.181818182,1.818181818
5.636363636,1.454545455,2744488.981,1384185.56,10040.59577,8992.610398,1107.743258,9.064009818,8.117955428,0.036525218,0.036525218,5.636363636,1.454545455
3.181818182,7.727272727,2812886.137,1374151.628,10452.2589,9404.311326,1153.161023,9.064006403,8.155245569,0.036934291,0.036934291,3.181818182,7.727272727
7.727272727,4.363636364,2753803.544,1372533.929,10141.39209,9052.507519,1118.869859,9.063960392,8.090760014,0.035658242,0.035658242,7.727272727,4.363636364
7.272727273,6.090909091,2772814.24,1370815.185,10252.48092,9159.519392,1131.130146,9.06392687,8.09767066,0.035728237,0.035728237,7.272727273,6.090909091
7.363636364,3.363636364,2748071.81,1375541.389,10097.26124,9017.967637,1114.005212,9.06392639,8.095085681,0.035832366,0.035832366,7.363636364,3.363636364
7.727272727,4.454545455,2754608.479,1372367.269,10146.46102,9057.08154,1119.434035,9.063920435,8.090768423,0.035653763,0.035653763,7.727272727,4.454545455
4.636363636,7.636363636,2805980.943,1373975.143,10418.17013,9349.456711,1149.412913,9.063905588,8.134114905,0.036517972,0.036517972,4.636363636,7.636363636
7.272727273,3.181818182,2747226.567,1376168.843,10089.9265,9012.674179,1113.200221,9.063891933,8.096184324,0.035872768,0.035872768,7.272727273,3.181818182
7.454545455,5.818181818,2768876.91,1370743.901,10231.24446,9137.659347,1128.792756,9.06388211,8.095072636,0.035679681,0.035679681,7.454545455,5.818181818
5.909090909,1.545454545,2743842.361,1383595.609,10039.60304,8987.406892,1107.651988,9.063860447,8.113926571,0.036435076,0.036435076,5.909090909,1.545454545
6.818181818,2.545454545,2745330.164,1378791.404,10068.30501,8999.842696,1110.822734,9.063826926,8.101961201,0.036062123,0.036062123,6.818181818,2.545454545
7.090909091,2.909090909,2746329.612,1377253.268,10080.32053,9006.665135,1112.150112,9.0638129,8.098425776,0.03594922,0.03594922,7.090909091,2.909090909
6.090909091,1.636363636,2743677.991,1383139.748,10040.69739,8985.533771,1107.782728,9.063778607,8.111278091,0.036373623,0.036373623,6.090909091,1.636363636
3.272727273,7.727272727,2812550.801,1374132.679,10450.40634,9401.092705,1152.989453,9.063748426,8.153667567,0.036907532,0.036907532,3.272727273,7.727272727
7.545454545,3.727272727,2749799.455,1374289.381,10111.78122,9028.388587,1115.634077,9.063707734,8.092607397,0.035751898,0.035751898,7.545454545,3.727272727
3.090909091,7.909090909,2816860.84,1374908.364,10470.55672,9421.784125,1155.223181,9.063665693,8.1558129,0.036981927,0.036981927,3.090909091,7.909090909
4.727272727,7.636363636,2805653.796,1373953.298,10416.3653,9346.302522,1149.244331,9.063664716,8.132563519,0.03649222,0.03649222,4.727272727,7.636363636
1.090909091,1.818181818,2763655.145,1386090.088,10151.00612,9169.536967,1119.978882,9.063569216,8.187240949,0.037902228,0.037902228,1.090909091,1.818181818
6.545454545,7,2788348.867,1372101.32,10331.58856,9241.324314,1139.903472,9.063564428,8.107111293,0.035951967,0.035951967,6.545454545,7
6.272727273,7.090909091,2790758.393,1372322.844,10343.52548,9256.370319,1141.221248,9.063558448,8.110934087,0.036029825,0.036029825,6.272727273,7.090909091
7.636363636,5.454545455,2764204.654,1370834.003,10204.97363,9111.221583,1125.935683,9.063549352,8.092133257,0.03563569,0.03563569,7.636363636,5.454545455
6.909090909,2.636363636,2745453.918,1378338.394,10070.58009,9000.515365,1111.110695,9.063525473,8.100466861,0.036026025,0.036026025,6.909090909,2.636363636
5.181818182,1.272727273,2745422.441,1385229.453,10040.36246,8999.51102,1107.776865,9.063524229,8.123938405,0.03667857,0.03667857,5.181818182,1.272727273
7.727272727,4.272727273,2753099.184,1372703.944,10136.293,9047.841949,1118.365688,9.063487116,8.090235643,0.035662811,0.035662811,7.727272727,4.272727273
3,7.909090909,2817167.022,1374859.185,10471.98197,9424.596451,1155.404087,9.063480118,8.156969982,0.037006928,0.037006928,3,7.909090909
5.727272727,7.272727273,2795610.429,1372752.914,10367.46738,9286.545454,1143.875743,9.063455922,8.118491463,0.036186866,0.036186866,5.727272727,7.272727273
5.454545455,1.363636364,2744772.958,1384643.369,10039.42183,8994.342583,1107.684192,9.063433335,8.119952101,0.036587447,0.036587447,5.454545455,1.363636364
4.818181818,7.636363636,2805327.206,1373931.287,10414.56317,9343.152004,1149.07598,9.06342431,8.131013238,0.03646653,0.03646653,4.818181818,7.636363636
6.363636364,1.727272727,2743066.978,1382547.057,10039.64436,8980.266314,1107.712637,9.06340148,8.107036077,0.036284463,0.036284463,6.363636364,1.727272727
7.636363636,3.909090909,2750697.932,1373665.288,10118.96343,9033.503194,1116.467604,9.063373979,8.091146724,0.035711844,0.035711844,7.636363636,3.909090909
7.363636364,6,2771355.582,1370701.55,10244.33557,9150.750554,1130.305019,9.063337243,8.095824048,0.035701828,0.035701828,7.363636364,6
7.727272727,5.181818182,2761087.368,1371042.897,10186.80183,9093.447903,1123.95894,9.063322035,8.09055169,0.035618174,0.035618174,7.727272727,5.181818182
7.363636364,3.272727273,2747384.732,1375715.282,10092.0733,9013.205039,1113.507741,9.0633167,8.09442513,0.035837057,0.035837057,7.363636364,3.272727273
5.727272727,1.454545455,2744125.452,1384054.802,10038.45393,8989.156966,1107.592591,9.063309028,8.115941763,0.036496908,0.036496908,5.727272727,1.454545455
2.909090909,7.909090909,2817473.83,1374809.892,10473.41034,9427.412959,1155.585195,9.063295706,8.158128883,0.037031995,0.037031995,2.909090909,7.909090909
7.181818182,3,2746489.396,1376800.354,10082.51641,9007.240965,1112.459148,9.063268907,8.09669369,0.035913366,0.035913366,7.181818182,3
7.545454545,3.636363636,2749084.069,1374461.037,10106.6342,9023.683413,1115.120968,9.063262635,8.092111684,0.03575652,0.03575652,7.545454545,3.636363636
7,6.454545455,2778472.251,1370998.971,10281.79004,9189.928638,1134.447256,9.063259646,8.100798505,0.035803578,0.035803578,7,6.454545455
3.454545455,7.727272727,2811882.012,1374094.25,10446.7098,9394.667146,1152.64706,9.063233808,8.150514994,0.036854212,0.036854212,3.454545455,7.727272727
7,2.727272727,2745576.99,1377884.866,10072.83574,9001.170452,1111.398159,9.063210742,8.098961095,0.035989992,0.035989992,7,2.727272727
4.909090909,7.636363636,2805001.223,1373909.112,10412.76376,9340.005117,1148.907892,9.063184119,8.129463802,0.036440899,0.036440899,4.909090909,7.636363636
5.454545455,7.363636364,2798092.795,1372962.64,10379.4642,9301.642676,1145.236058,9.063165738,8.122030925,0.036266099,0.036266099,5.454545455,7.363636364
6.090909091,7.181818182,2792709.69,1372413.977,10353.1309,9267.846214,1142.330637,9.063164874,8.113103087,0.036080495,0.036080495,6.090909091,7.181818182
6,1.545454545,2743479.885,1383463.765,10037.45884,8983.954157,1107.501995,9.063151934,8.11190788,0.036406944,0.036406944,6,1.545454545
7.454545455,3.454545455,2748269.649,1375088.991,10099.36814,9018.435895,1114.336128,9.063125465,8.093101954,0.035796768,0.035796768,7.454545455,3.454545455
2.818181818,7.909090909,2817781.269,1374760.483,10474.84185,9430.233671,1155.766508,9.063112469,8.159289619,0.037057127,0.037057127,2.818181818,7.909090909
6.545454545,2.181818182,2744440.422,1380331.692,10056.00713,8992.684748,1109.558211,9.063073061,8.104743546,0.036175831,0.036175831,6.545454545,2.181818182
6.181818182,1.636363636,2743316.05,1383007.231,10038.55043,8982.080268,1107.633178,9.063064045,8.109255347,0.036345611,0.036345611,6.181818182,1.636363636
7.727272727,4.181818182,2752394.856,1372874.187,10131.18802,9043.170679,1117.861232,9.063010442,8.089707752,0.035667387,0.035667387,7.727272727,4.181818182
7.090909091,6.363636364,2776946.671,1370887.3,10273.66226,9181.213216,1133.582368,9.063004641,8.099290776,0.035777043,0.035777043,7.090909091,6.363636364
7.727272727,5.272727273,2761943.975,1370879.735,10191.80879,9097.930614,1124.550998,9.063002751,8.090278366,0.03561379,0.03561379,7.727272727,5.272727273
3.545454545,7.727272727,2811548.551,1374074.775,10444.86581,9391.46015,1152.476237,9.062977158,8.148940383,0.03682765,0.03682765,3.545454545,7.727272727
7.545454545,5.727272727,2767480.976,1370629.534,10223.08264,9128.839048,1128.00496,9.062976673,8.092906835,0.035653368,0.035653368,7.545454545,5.727272727
7.454545455,5.909090909,2769850.62,1370585.168,10236.20037,9142.021539,1129.452386,9.062976446,8.094207117,0.035675405,0.035675405,7.454545455,5.909090909
7.636363636,5.545454545,2765117.881,1370672.998,10209.95575,9115.645714,1126.560579,9.062944277,8.091571716,0.03563136,0.03563136,7.636363636,5.545454545
5,7.636363636,2804675.823,1373886.77,10410.96705,9336.861872,1148.740052,9.06294425,8.127915324,0.036415329,0.036415329,5,7.636363636
2.727272727,7.909090909,2818089.34,1374710.959,10476.27651,9433.058607,1155.948024,9.062930417,8.160452207,0.037082327,0.037082327,2.727272727,7.909090909
6.727272727,2.363636364,2744619.585,1379424.966,10060.69795,8994.205225,1110.094081,9.062923698,8.102200869,0.036103205,0.036103205,6.727272727,2.363636364
6.909090909,6.545454545,2780120.81,1371113.041,10289.8893,9198.542383,1135.38536,9.062904686,8.10169191,0.035830239,0.035830239,6.909090909,6.545454545
5,1.181818182,2745707.644,1385685.161,10039.14132,9001.208049,1107.718031,9.062903226,8.125901896,0.036741485,0.036741485,5,1.181818182
7.090909091,2.818181818,2745699.425,1377430.812,10075.07197,9001.807972,1111.685158,9.062882506,8.097443694,0.035954024,0.035954024,7.090909091,2.818181818
5.272727273,1.272727273,2745057.211,1385100.464,10038.22584,8996.057654,1107.625022,9.062837726,8.121934296,0.036649953,0.036649953,5.272727273,1.272727273
6.818181818,2.454545455,2744708.076,1378970.844,10063.01371,8994.938642,1110.361237,9.062828722,8.100911977,0.036066992,0.036066992,6.818181818,2.454545455
6.818181818,6.636363636,2781713.858,1371224.077,10298.00087,9207.20375,1136.290466,9.062824315,8.10286104,0.03585688,0.03585688,6.818181818,6.636363636
2.636363636,7.909090909,2818398.051,1374661.318,10477.71458,9435.887786,1156.12999,9.062747843,8.161614927,0.037107593,0.037107593,2.636363636,7.909090909
7.181818182,6.272727273,2775422.381,1370774.329,10265.53377,9172.497813,1132.71832,9.062741893,8.097774754,0.035750534,0.035750534,7.181818182,6.272727273
5.545454545,1.363636364,2744408.807,1384513.283,10037.28291,8990.89,1107.533097,9.062738567,8.117942502,0.036559013,0.036559013,5.545454545,1.363636364
3.636363636,7.727272727,2811215.709,1374055.126,10443.02465,9388.256977,1152.305663,9.062720933,8.147366869,0.036801154,0.036801154,3.636363636,7.727272727
7.272727273,6.181818182,2773850.944,1370658.583,10257.41562,9163.822965,1131.826259,9.062712176,8.096492629,0.035724011,0.035724011,7.272727273,6.181818182
7.272727273,3.090909091,2746648.581,1376346.901,10084.69317,9007.799504,1112.767736,9.062711696,8.09495029,0.035877576,0.035877576,7.272727273,3.090909091
5.090909091,7.636363636,2804350.995,1373864.264,10409.17301,9333.722251,1148.572458,9.0627047,8.126367813,0.036389819,0.036389819,5.090909091,7.636363636
6.636363636,7,2787985.021,1371975.604,10329.22406,9237.659763,1139.751447,9.062698785,8.104977437,0.035924728,0.035924728,6.636363636,7
6.363636364,7.090909091,2790393.343,1372198.557,10341.1548,9252.696693,1141.068373,9.062695138,8.108801287,0.036002437,0.036002437,6.363636364,7.090909091
7.727272727,5.363636364,2762800.995,1370716.786,10196.81033,9102.407925,1125.142955,9.062679802,8.090001263,0.035609412,0.035609412,7.727272727,5.363636364
6.454545455,1.727272727,2742706.071,1382413.46,10037.49512,8976.813464,1107.563828,9.062678708,8.105007797,0.036256624,0.036256624,6.454545455,1.727272727
2.090909091,1.818181818,2760176.078,1386552.463,10137.2839,9140.464263,1118.576563,9.062664316,8.171514195,0.037608466,0.037608466,2.090909091,1.818181818
7.636363636,3.818181818,2750038.514,1373838.049,10113.81907,9028.765862,1115.988816,9.062652707,8.090373067,0.035716492,0.035716492,7.636363636,3.818181818
5.818181818,1.454545455,2743762.366,1383923.626,10036.31273,8985.705119,1107.442244,9.062606007,8.113926634,0.036468655,0.036468655,5.818181818,1.454545455
5.818181818,7.272727273,2795247.293,1372631.65,10365.08306,9282.849592,1143.723763,9.062575587,8.11633883,0.036159177,0.036159177,5.818181818,7.272727273
2.545454545,7.909090909,2818707.398,1374611.561,10479.15555,9438.72121,1156.311878,9.062568451,8.162781501,0.037132926,0.037132926,2.545454545,7.909090909
1.181818182,1.818181818,2763335.924,1386132.543,10149.74587,9166.876699,1119.965275,9.062554075,8.184965106,0.037875156,0.037875156,1.181818182,1.818181818
7.181818182,2.909090909,2745821.203,1376976.231,10077.2889,9002.428024,1111.971681,9.062540956,8.095914832,0.03591812,0.03591812,7.181818182,2.909090909
7.727272727,4.090909091,2751690.576,1373044.66,10126.07708,9038.49363,1117.356502,9.062530236,8.089176209,0.035671968,0.035671968,7.727272727,4.090909091
2.454545455,1.727272727,2758446.614,1386922.753,10126.83805,9124.766872,1117.440816,9.062527433,8.165771953,0.03750962,0.03750962,2.454545455,1.727272727
3.181818182,1,2751664.944,1387700.499,10065.5707,9055.116503,1110.685597,9.062484222,8.152727042,0.037316269,0.037316269,3.181818182,1
2.636363636,1.636363636,2757344.955,1387209.495,10118.87134,9114.331399,1116.568329,9.062473907,8.162806668,0.037463496,0.037463496,2.636363636,1.636363636
6.636363636,1.818181818,2742318.727,1382008.796,10036.98394,8973.488509,1107.532745,9.062471501,8.102233141,0.036197402,0.036197402,6.636363636,1.818181818
5.181818182,7.636363636,2804026.74,1373841.592,10407.38164,9330.586246,1148.40511,9.062465456,8.124821252,0.036364368,0.036364368,5.181818182,7.636363636
3.727272727,7.727272727,2810883.482,1374035.305,10441.1863,9385.057604,1152.135336,9.062465124,8.145794433,0.036774722,0.036774722,3.727272727,7.727272727
6.090909091,1.545454545,2743117.847,1383331.504,10035.31533,8980.502972,1107.352376,9.062440777,8.109887301,0.036378867,0.036378867,6.090909091,1.545454545
