DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
6.454545455,1.363636364,2740791.544,1383189.504,10015.92807,8956.45019,1106.039546,9.055669036,8.097766685,0.036277766,0.036277766,6.454545455,1.363636364
7.636363636,3.090909091,2744973.321,1375235.47,10072.38648,8990.467297,1112.274421,9.055666736,8.082957881,0.035754087,0.035754087,7.636363636,3.090909091
7.181818182,6.636363636,2780026.975,1370163.608,10285.11801,9189.284377,1135.769354,9.055639668,8.090801487,0.035734037,0.035734037,7.181818182,6.636363636
7.090909091,6.727272727,2781621.08,1370278.716,10293.22763,9197.939945,1136.673382,9.055571984,8.09198147,0.035760589,0.035760589,7.090909091,6.727272727
5.545454545,7.545454545,2800692.615,1372546.468,10386.68826,9305.762568,1146.994958,9.055565752,8.113167808,0.036230113,0.036230113,5.545454545,7.545454545
7.545454545,2.909090909,2744147.705,1375867.984,10065.03196,8985.139397,1111.478665,9.055533206,8.083951301,0.035794408,0.035794408,7.545454545,2.909090909
3.454545455,7.909090909,2815088.658,1373796.233,10456.34727,9402.377551,1154.696116,9.055497049,8.142729,0.036845842,0.036845842,3.454545455,7.909090909
7.545454545,6.272727273,2773734.069,1369692.296,10252.65658,9154.603908,1132.203403,9.055489984,8.085653056,0.035628142,0.035628142,7.545454545,6.272727273
4.909090909,7.818181818,2808172.955,1373613.38,10422.32638,9347.65666,1150.940609,9.055485835,8.121754142,0.036432722,0.036432722,4.909090909,7.818181818
7.636363636,6.181818182,2772160.562,1369571.114,10244.54018,9145.93675,1131.311893,9.055451674,8.084363655,0.035601728,0.035601728,7.636363636,6.181818182
5.727272727,1.090909091,2742348.47,1384844.824,10016.61992,8968.443687,1106.146527,9.055418676,8.107826101,0.036518595,0.036518595,5.727272727,1.090909091
2.818181818,1.363636364,2755258.981,1387905.415,10099.83855,9093.454347,1115.343269,9.05536334,8.153054401,0.037429227,0.037429227,2.818181818,1.363636364
2.909090909,8.090909091,2820735.584,1374511.058,10483.05124,9435.096873,1157.664317,9.055346256,8.150114616,0.037023551,0.037023551,2.909090909,8.090909091
5.909090909,7.454545455,2797775.351,1372212.029,10372.31365,9287.022989,1145.441683,9.055296135,8.107809526,0.036123389,0.036123389,5.909090909,7.454545455
6,1.181818182,2741707.867,1384250.596,10015.70616,8963.318485,1106.060618,9.055295887,8.103822107,0.036428481,0.036428481,6,1.181818182
3.090909091,8.090909091,2820214.487,1374612.923,10480.16586,9429.380431,1157.356836,9.055258961,8.147340679,0.036973596,0.036973596,3.090909091,8.090909091
5,7.818181818,2807849.504,1373591.327,10420.52366,9344.50601,1150.774086,9.055229686,8.120191553,0.036407168,0.036407168,5,7.818181818
3.545454545,7.909090909,2814757.275,1373777.056,10454.49706,9399.162854,1154.526697,9.055223309,8.14113946,0.036819297,0.036819297,3.545454545,7.909090909
7.272727273,2.545454545,2743240.842,1377422.625,10053.1374,8978.362194,1110.203278,9.05522223,8.087133568,0.035906627,0.035906627,7.272727273,2.545454545
6.272727273,7.363636364,2794831.581,1371868.632,10357.98469,9268.365759,1143.872752,9.055189632,8.102619578,0.036017442,0.036017442,6.272727273,7.363636364
6.818181818,2,2742095.45,1379888.286,10036.31777,8969.874527,1108.349827,9.055189553,8.092999439,0.036091887,0.036091887,6.818181818,2
2.818181818,8.090909091,2821042.112,1374461.408,10484.48824,9437.923954,1157.844818,9.05517568,8.151285737,0.037048668,0.037048668,2.818181818,8.090909091
5.545454545,1,2742560.099,1385303.507,10015.40354,8970.176322,1106.04219,9.055173143,8.110157462,0.036580748,0.036580748,5.545454545,1
2.727272727,1.454545455,2756016.397,1387658.445,10106.59679,9101.312783,1116.113163,9.055172114,8.154471326,0.037449199,0.037449199,2.727272727,1.454545455
6.272727273,1.272727273,2741069.104,1383653.936,10014.76477,8958.175428,1105.975751,9.055139551,8.099793704,0.036338934,0.036338934,6.272727273,1.272727273
7.818181818,4.727272727,2755976.306,1370481.102,10151.57288,9059.835123,1121.085535,9.055127882,8.081305879,0.035580013,0.035580013,7.818181818,4.727272727
3,8.090909091,2820518.514,1374563.467,10481.59681,9432.200073,1157.536191,9.055092095,8.148514187,0.036998581,0.036998581,3,8.090909091
6.727272727,1.909090909,2742038.483,1380345.841,10033.93432,8969.05494,1108.099882,9.055081126,8.094085279,0.036128217,0.036128217,6.727272727,1.909090909
7.727272727,3.181818182,2745131.58,1374777.573,10074.51187,8990.981387,1112.583507,9.055061307,8.081174427,0.035718546,0.035718546,7.727272727,3.181818182
6.545454545,7.272727273,2792441.953,1371648.449,10346.02713,9253.285192,1142.568513,9.055060603,8.09866987,0.035939655,0.035939655,6.545454545,7.272727273
2.181818182,1.727272727,2759380.814,1386799.156,10130.50783,9132.600825,1118.771042,9.055032221,8.163065081,0.037588048,0.037588048,2.181818182,1.727272727
2.727272727,8.090909091,2821349.274,1374411.642,10485.9284,9440.755275,1158.025522,9.055006301,8.152458726,0.037073852,0.037073852,2.727272727,8.090909091
5.090909091,7.818181818,2807526.634,1373569.109,10418.72364,9341.358998,1150.607811,9.054973847,8.118629917,0.036381673,0.036381673,5.090909091,7.818181818
3.636363636,7.909090909,2814426.54,1373757.708,10452.64969,9395.951968,1154.357544,9.054949871,8.139550885,0.036792817,0.036792817,3.636363636,7.909090909
5.272727273,7.636363636,2803253.885,1372754.922,10398.69732,9320.834389,1148.399939,9.054944159,8.116366145,0.036309672,0.036309672,5.272727273,7.636363636
7.363636364,2.636363636,2743364.048,1376964.768,10055.37177,8979.000667,1110.492322,9.054877343,8.085603556,0.035870768,0.035870768,7.363636364,2.636363636
7.818181818,5.090909091,2759267.394,1369857.148,10171.8957,9078.141888,1123.361067,9.054876474,8.081232431,0.035563263,0.035563263,7.818181818,5.090909091
2.454545455,1.636363636,2757964.433,1387127.821,10121.29763,9119.529105,1117.774899,9.054862147,8.158645457,0.037515453,0.037515453,2.454545455,1.636363636
7.818181818,5,2758460.703,1370013.309,10166.81924,9073.559244,1122.802306,9.054861383,8.081172615,0.035567455,0.035567455,7.818181818,5
7.818181818,4.636363636,2755220.629,1370639.556,10146.46172,9055.18754,1120.556065,9.054845213,8.080976775,0.035584267,0.035584267,7.818181818,4.636363636
7.727272727,6.090909091,2770701.678,1369452.078,10236.39733,9137.174907,1130.488763,9.054842172,8.082499537,0.035575432,0.035575432,7.727272727,6.090909091
2.636363636,8.090909091,2821657.076,1374361.759,10487.372,9443.590854,1158.20669,9.054836314,8.153631759,0.037099103,0.037099103,2.636363636,8.090909091
6.545454545,1.727272727,2741922.148,1381259.484,10029.10694,8967.361044,1107.598302,9.054823322,8.096221372,0.036201079,0.036201079,6.545454545,1.727272727
7.818181818,4.818181818,2756848.225,1370326.255,10156.64963,9064.377438,1121.684362,9.05481968,8.08104111,0.035575856,0.035575856,7.818181818,4.818181818
7,6.818181818,2783362.031,1370396.925,10301.30377,9206.47452,1137.664679,9.054780341,8.092432413,0.035787286,0.035787286,7,6.818181818
5.818181818,1.090909091,2741986.47,1384712.984,10014.49561,8965.008021,1105.997036,9.054721924,8.105815596,0.036490303,0.036490303,5.818181818,1.090909091
5.181818182,7.818181818,2807204.341,1373546.725,10416.9263,9338.215614,1150.441786,9.054718307,8.117069226,0.036356238,0.036356238,5.181818182,7.818181818
6.909090909,2.090909091,2742264.517,1379433.911,10038.6504,8970.575556,1108.667357,9.054700074,8.091313865,0.036055723,0.036055723,6.909090909,2.090909091
3.727272727,7.909090909,2814096.425,1373738.187,10450.80515,9392.744896,1154.18864,9.054676841,8.137963386,0.036766402,0.036766402,3.727272727,7.909090909
5.636363636,7.545454545,2800330.68,1372426.544,10384.29178,9302.051136,1146.843678,9.054670636,8.111001797,0.036202339,0.036202339,5.636363636,7.545454545
2.545454545,8.090909091,2821965.512,1374311.759,10488.81849,9446.430717,1158.387764,9.054669621,8.154808791,0.037124421,0.037124421,2.545454545,8.090909091
2.272727273,8.090909091,2822801.556,1374158.017,10493.19928,9455.054088,1158.877597,9.054622599,8.15880306,0.037200696,0.037200696,2.272727273,8.090909091
7,2.181818182,2742354.634,1378976.481,10040.98457,8971.328297,1108.937141,9.054602104,8.090024188,0.036019556,0.036019556,7,2.181818182
6.090909091,1.181818182,2741346.907,1384117.677,10013.5794,8959.883365,1105.911852,9.054590914,8.101806081,0.036400366,0.036400366,6.090909091,1.181818182
7.818181818,4.545454545,2754465.097,1370798.221,10141.34487,9050.534397,1120.026379,9.054558952,8.080643964,0.035588526,0.035588526,7.818181818,4.545454545
7.454545455,2.727272727,2743486.615,1376506.385,10057.58669,8979.621525,1110.780899,9.054518939,8.084061881,0.035834974,0.035834974,7.454545455,2.727272727
2.454545455,8.090909091,2822274.592,1374261.637,10490.26818,9449.274924,1158.569045,9.054504108,8.155987736,0.037149806,0.037149806,2.454545455,8.090909091
7.090909091,2.272727273,2742444.034,1378518.55,10043.29887,8972.06302,1109.20641,9.054490472,8.088722658,0.035983455,0.035983455,7.090909091,2.272727273
7.636363636,3,2744396.226,1375413.046,10067.16431,8985.603227,1111.842574,9.054487156,8.08172257,0.035758865,0.035758865,7.636363636,3
5.636363636,1,2742197.541,1385172.336,10013.28221,8966.741558,1105.892305,9.054482214,8.108150782,0.036552332,0.036552332,5.636363636,1
2.181818182,8.090909091,2823108.45,1374107.404,10494.6597,9457.914772,1159.057084,9.054480446,8.160007735,0.037226283,0.037226283,2.181818182,8.090909091
6.363636364,1.272727273,2740709.17,1383519.944,10012.63559,8954.740809,1105.827719,9.054426306,8.097772066,0.036310993,0.036310993,6.363636364,1.272727273
3.818181818,7.909090909,2813766.927,1373718.495,10448.96343,9389.541606,1154.019986,9.054404214,8.136376942,0.036740051,0.036740051,3.818181818,7.909090909
6,7.454545455,2797415.02,1372090.211,10369.92464,9283.323116,1145.291466,9.054397895,8.105642445,0.036095824,0.036095824,6,7.454545455
6.909090909,6.909090909,2785026.661,1370511.476,10309.39678,9215.073892,1138.610617,9.05436558,8.093261873,0.035813945,0.035813945,6.909090909,6.909090909
7.181818182,2.363636364,2742532.694,1378060.107,10045.59341,8972.779881,1109.475155,9.054365356,8.087409477,0.035947419,0.035947419,7.181818182,2.363636364
2.363636364,8.090909091,2822584.316,1374211.402,10491.7211,9452.123368,1158.750531,9.05433985,8.157168535,0.03717526,0.03717526,2.363636364,8.090909091
2.090909091,8.090909091,2823415.982,1374056.671,10496.12339,9460.779846,1159.236768,9.054339611,8.161214437,0.037251939,0.037251939,2.090909091,8.090909091
7.818181818,4.454545455,2753709.731,1370957.098,10136.22229,9045.87564,1119.496485,9.054268971,8.080307317,0.035592791,0.035592791,7.818181818,4.454545455
7.818181818,4.363636364,2752901.188,1371114.616,10131.10737,9041.257333,1118.93437,9.054246285,8.080239174,0.03559702,0.03559702,7.818181818,4.363636364
7.454545455,6.454545455,2776361.03,1369656.911,10265.68134,9167.540801,1133.799593,9.054229163,8.085680096,0.035650398,0.035650398,7.454545455,6.454545455
7.272727273,2.454545455,2742620.617,1377601.151,10047.86823,8973.478916,1109.743378,9.054226803,8.086084672,0.035911449,0.035911449,7.272727273,2.454545455
7.818181818,6,2769243.937,1369331.746,10228.2537,9128.413046,1129.666434,9.054224674,8.080626961,0.03554916,0.03554916,7.818181818,6
2,8.090909091,2823724.155,1374005.816,10497.59034,9463.649327,1159.416648,9.054200105,8.162423181,0.037277665,0.037277665,2,8.090909091
6.636363636,7.272727273,2792079.976,1371523.182,10343.65256,9249.60936,1142.417611,9.054178134,8.096522032,0.035912439,0.035912439,6.636363636,7.272727273
7.818181818,5.181818182,2760216.325,1369705.324,10176.93202,9082.59778,1124.004645,9.054172572,8.080569617,0.035559188,0.035559188,7.818181818,5.181818182
7.545454545,2.818181818,2743608.516,1376047.473,10059.78224,8980.224855,1111.068996,9.054147205,8.082508727,0.035799242,0.035799242,7.545454545,2.818181818
3.909090909,7.909090909,2813438.042,1373698.631,10447.1245,9386.342089,1153.851582,9.054131977,8.134791543,0.036713764,0.036713764,3.909090909,7.909090909
1.909090909,8.090909091,2824032.972,1373954.841,10499.06058,9466.52322,1159.596725,9.054061945,8.163633977,0.037303461,0.037303461,1.909090909,8.090909091
5.363636364,7.636363636,2802890.819,1372636.468,10396.29429,9317.113221,1148.247894,9.054050391,8.114200138,0.03628174,0.03628174,5.363636364,7.636363636
5.909090909,1.090909091,2741624.909,1384580.729,10012.37189,8961.573899,1105.847863,9.054022911,8.103803604,0.036462067,0.036462067,5.909090909,1.090909091
7.545454545,6.363636364,2774836.139,1369538.533,10257.55519,9158.832475,1132.937327,9.053947593,8.084147513,0.035624004,0.035624004,7.545454545,6.363636364
1.818181818,8.090909091,2824342.434,1373903.742,10500.5341,9469.401567,1159.776997,9.053925131,8.164846857,0.037329327,0.037329327,1.818181818,8.090909091
7.818181818,5.272727273,2761076.284,1369551.096,10181.9848,9087.12474,1124.594616,9.053915659,8.080355902,0.035555048,0.035555048,7.818181818,5.272727273
6.181818182,1.181818182,2740986.38,1383984.346,10011.45323,8956.449749,1105.763401,9.0538837,8.099788561,0.036372307,0.036372307,6.181818182,1.181818182
7.363636364,6.545454545,2778013.17,1369777.803,10273.77836,9176.144228,1134.73763,9.053880028,8.086577891,0.03567692,0.03567692,7.363636364,6.545454545
4,7.909090909,2813109.77,1373678.597,10445.28838,9383.146337,1153.683427,9.053860127,8.133207184,0.03668754,0.03668754,4,7.909090909
6.363636364,7.363636364,2794562.76,1371747.741,10355.58323,9264.60304,1143.776868,9.053849155,8.100009099,0.035990158,0.035990158,6.363636364,7.363636364
7.272727273,6.636363636,2779605.801,1369895.555,10281.88841,9184.798368,1135.6403,9.053824889,8.087770724,0.035703418,0.035703418,7.272727273,6.636363636
1.727272727,8.090909091,2824652.546,1373852.523,10502.01093,9472.284335,1159.957464,9.053789693,8.166061801,0.037355264,0.037355264,1.727272727,8.090909091
5.727272727,1,2741835.423,1385040.75,10011.16144,8963.308303,1105.742736,9.053789013,8.106142603,0.036523974,0.036523974,5.727272727,1
5.727272727,7.545454545,2799969.24,1372306.18,10381.89618,9298.34174,1146.692538,9.053774953,8.108836004,0.036174619,0.036174619,5.727272727,7.545454545
7.181818182,6.727272727,2781199.821,1370012.005,10289.99774,9193.452511,1136.543839,9.053762277,8.088955474,0.035729942,0.035729942,7.181818182,6.727272727
7.636363636,2.909090909,2743729.759,1375588.027,10061.95854,8980.810759,1111.356619,9.053762196,8.080944141,0.035763573,0.035763573,7.636363636,2.909090909
6.454545455,1.272727273,2740349.665,1383385.54,10010.50699,8951.307694,1105.680001,9.053710817,8.095748936,0.036283107,0.036283107,6.454545455,1.272727273
7.818181818,4.272727273,2752193.535,1371275.317,10125.96129,9036.546311,1118.432499,9.053708028,8.079652835,0.035601335,0.035601335,7.818181818,4.272727273
7.636363636,6.272727273,2773312.511,1369418.858,10249.42829,9150.124146,1132.075897,9.053658259,8.082606626,0.035597634,0.035597634,7.636363636,6.272727273
1.636363636,8.090909091,2824963.309,1373801.18,10503.49106,9475.171604,1160.138126,9.053655616,8.167278874,0.037381273,0.037381273,1.636363636,8.090909091
7.818181818,5.363636364,2761936.66,1369397.076,10187.03221,9091.646319,1125.184495,9.05365498,8.080138286,0.035550913,0.035550913,7.818181818,5.363636364
7.727272727,6.181818182,2771738.464,1369296.318,10241.31231,9141.458893,1131.184515,9.053617843,8.081315448,0.035571247,0.035571247,7.727272727,6.181818182
4.090909091,7.909090909,2812782.107,1373658.392,10443.45504,9379.95435,1153.515523,9.053588649,8.131623863,0.03666138,0.03666138,4.090909091,7.909090909
1.545454545,8.090909091,2825274.728,1373749.715,10504.97451,9478.063328,1160.318981,9.053522936,8.168498044,0.037407353,0.037407353,1.545454545,8.090909091
6.090909091,7.454545455,2797055.176,1371967.953,10367.53663,9279.625228,1145.141579,9.053497679,8.103474189,0.036068313,0.036068313,6.090909091,7.454545455
6.909090909,2,2741679.151,1379615.712,10033.31867,8965.609229,1108.2267,9.053489389,8.090049836,0.036060652,0.036060652,6.909090909,2
7.363636364,2.545454545,2742823.504,1377145.398,10050.09291,8974.058376,1110.080841,9.053478394,8.084148512,0.035875642,0.035875642,7.363636364,2.545454545
6.818181818,7,2786797.467,1370627.889,10317.46554,9223.586293,1139.619563,9.053429651,8.093566127,0.035840717,0.035840717,6.818181818,7
1,1.727272727,2763489.371,1386254.576,10146.67521,9166.91073,1120.755155,9.053427211,8.17922692,0.037935365,0.037935365,1,1.727272727
1.454545455,8.090909091,2825586.803,1373698.127,10506.46129,9480.959537,1160.50003,9.053391656,8.169719339,0.037433505,0.037433505,1.454545455,8.090909091
6.818181818,1.909090909,2741622.306,1380074.227,10030.9435,8964.796602,1107.976549,9.05338972,8.091142915,0.036096932,0.036096932,6.818181818,1.909090909
6,1.090909091,2741263.784,1384448.058,10010.2487,8958.141303,1105.698944,9.053322116,8.101790593,0.036433887,0.036433887,6,1.090909091
4.181818182,7.909090909,2812455.052,1373638.018,10441.62449,9376.76611,1153.347868,9.053317546,8.130041566,0.036635283,0.036635283,4.181818182,7.909090909
6.727272727,7.272727273,2791718.483,1371397.486,10341.27895,9245.935399,1142.267044,9.053293627,8.094372892,0.035885275,0.035885275,6.727272727,7.272727273
6.727272727,1.818181818,2741564.66,1380532.251,10028.54817,8963.965746,1107.725835,9.053276411,8.092224143,0.03613328,0.03613328,6.727272727,1.818181818
2.909090909,1.090909091,2753186.095,1387584.033,10075.91209,9069.226169,1112.958237,9.053270603,8.148756952,0.037393228,0.037393228,2.909090909,1.090909091
1.363636364,8.090909091,2825899.539,1373646.416,10507.9514,9483.860243,1160.681271,9.053261788,8.17094277,0.03745973,0.03745973,1.363636364,8.090909091
6.272727273,1.181818182,2740626.285,1383850.601,10009.32765,8953.017639,1105.615267,9.05317424,8.097769548,0.036344302,0.036344302,6.272727273,1.181818182
7.818181818,4.181818182,2751485.917,1371436.232,10120.80936,9031.82961,1117.930357,9.053166236,8.079062847,0.035605655,0.035605655,7.818181818,4.181818182
5.454545455,7.636363636,2802528.256,1372517.571,10393.89236,9313.394136,1148.096184,9.053154703,8.112033006,0.036253863,0.036253863,5.454545455,7.636363636
1.272727273,8.090909091,2826212.937,1373594.581,10509.44486,9486.765454,1160.862705,9.053133345,8.17216835,0.037486028,0.037486028,1.272727273,8.090909091
7.454545455,2.636363636,2742946.603,1376686.57,10052.31912,8974.689993,1110.370104,9.053124794,8.082611337,0.035839831,0.035839831,7.454545455,2.636363636
5.818181818,1,2741473.747,1384908.746,10009.0413,8959.876619,1105.593488,9.053093566,8.10413295,0.036495672,0.036495672,5.818181818,1
2.090909091,1.727272727,2759693.36,1386757.78,10131.73618,9135.21916,1119.146694,9.053090385,8.162664652,0.037614331,0.037614331,2.090909091,1.727272727
4.272727273,7.909090909,2812128.602,1373617.474,10439.79672,9373.581614,1153.180465,9.053046805,8.128460289,0.036609248,0.036609248,4.272727273,7.909090909
6.545454545,1.636363636,2741446.982,1381446.84,10023.69682,8962.249102,1107.222724,9.053008583,8.094350767,0.036206178,0.036206178,6.545454545,1.636363636
1.181818182,8.090909091,2826527.001,1373542.624,10510.94167,9489.67518,1161.044329,9.053006337,8.17339609,0.037512399,0.037512399,1.181818182,8.090909091
7.818181818,6.090909091,2770279.761,1369175.943,10233.16979,9132.698425,1130.361945,9.053002747,8.079446117,0.035544978,0.035544978,7.818181818,6.090909091
7,2.090909091,2741848.017,1379160.368,10035.64317,8966.303496,1108.54439,9.052991703,8.088357647,0.036024537,0.036024537,7,2.090909091
7.090909091,6.818181818,2782941.702,1370131.581,10298.07343,9201.984898,1137.535254,9.052970788,8.08940634,0.035756611,0.035756611,7.090909091,6.818181818
6.454545455,7.363636364,2794200.122,1371623.475,10353.20348,9260.919973,1143.62549,9.052966702,8.097860755,0.035962846,0.035962846,6.454545455,7.363636364
7.090909091,2.181818182,2741938.016,1378701.976,10037.9691,8967.049297,1108.814384,9.052884991,8.087060759,0.035988419,0.035988419,7.090909091,2.181818182
1.090909091,8.090909091,2826841.758,1373490.544,10512.44183,9492.589405,1161.226158,9.052880659,8.174625879,0.037538844,0.037538844,1.090909091,8.090909091
5.818181818,7.545454545,2799608.299,1372185.377,10379.50181,9294.634363,1146.541895,9.052876183,8.106667889,0.036146954,0.036146954,5.818181818,7.545454545
4.363636364,7.909090909,2811802.756,1373596.76,10437.97172,9370.400851,1153.013312,9.05277642,8.126880023,0.036583275,0.036583275,4.363636364,7.909090909
7.818181818,5.454545455,2762921.713,1369246.858,10192.04422,9096.056718,1125.848587,9.052766363,8.079289543,0.035546881,0.035546881,7.818181818,5.454545455
7.181818182,2.272727273,2742027.301,1378243.077,10040.2752,8967.777145,1109.083867,9.052764625,8.085752041,0.035952366,0.035952366,7.181818182,2.272727273
7.545454545,2.727272727,2743069.059,1376227.216,10054.52588,8975.303984,1110.658899,9.052757681,8.081062502,0.035804083,0.035804083,7.545454545,2.727272727
1,8.090909091,2827157.161,1373438.34,10513.94536,9495.508182,1161.408163,9.052756553,8.175857965,0.037565363,0.037565363,1,8.090909091
7.272727273,2.363636364,2742115.845,1377783.667,10042.56153,8968.487106,1109.352825,9.052630784,8.084431667,0.035916378,0.035916378,7.272727273,2.363636364
7.818181818,4.090909091,2750778.349,1371597.364,10115.6515,9027.107163,1117.427952,9.052620783,8.078469081,0.035609981,0.035609981,7.818181818,4.090909091
6.090909091,1.090909091,2740903.095,1384314.974,10008.12616,8954.710219,1105.550393,9.0526187,8.099775712,0.036405762,0.036405762,6.090909091,1.090909091
6.181818182,7.454545455,2796695.819,1371845.262,10365.14966,9275.929287,1144.992021,9.052595532,8.101304737,0.036040854,0.036040854,6.181818182,7.454545455
7,6.909090909,2784606.327,1370247.478,10306.16617,9210.582801,1138.480756,9.05256072,8.090240222,0.035783242,0.035783242,7,6.909090909
4.454545455,7.909090909,2811477.509,1373575.877,10436.14948,9367.223812,1152.84641,9.052506384,8.125300762,0.036557365,0.036557365,4.454545455,7.909090909
7.363636364,2.454545455,2742203.65,1377323.742,10044.82816,8969.179246,1109.62126,9.052483511,8.083099675,0.035880455,0.035880455,7.363636364,2.454545455
6.363636364,1.181818182,2740266.62,1383716.445,10007.20265,8949.587029,1105.467448,9.052462533,8.09574904,0.036316352,0.036316352,6.363636364,1.181818182
7.545454545,6.454545455,2775939.412,1369384.981,10262.44887,9163.05575,1133.671521,9.052400699,8.082637325,0.035619871,0.035619871,7.545454545,6.454545455
5.909090909,1,2741112.51,1384776.328,10006.92175,8956.446465,1105.444559,9.05239586,8.102121802,0.036467426,0.036467426,5.909090909,1
7.636363636,2.818181818,2743190.85,1375767.332,10056.7133,8975.900466,1110.947215,9.052377249,8.079502196,0.035768398,0.035768398,7.636363636,2.818181818
3.181818182,8,2817717.925,1373704.454,10466.73012,9415.880966,1156.24552,9.052342201,8.143496171,0.036921695,0.036921695,3.181818182,8
7.818181818,4,2750020.689,1371757.229,10110.50051,9022.422493,1116.895157,9.05232729,8.078128407,0.035614273,0.035614273,7.818181818,4
5.545454545,7.636363636,2802166.197,1372398.23,10391.49153,9309.677118,1147.944808,9.052257096,8.109864738,0.036226041,0.036226041,5.545454545,7.636363636
4.545454545,7.909090909,2811152.862,1373554.827,10434.33001,9364.050482,1152.679759,9.052236693,8.123722493,0.036531515,0.036531515,4.545454545,7.909090909
7.818181818,5.545454545,2763838.244,1369094.835,10197.06769,9100.520671,1126.471336,9.052221183,8.078785835,0.035542801,0.035542801,7.818181818,5.545454545
3,1,2752775.04,1388811.645,10075.19039,9067.221547,1113.008749,9.052211318,8.146586052,0.037401118,0.037401118,3,1
7.636363636,6.363636364,2774414.653,1369265.262,10254.323,9154.348808,1132.809781,9.052113756,8.081099724,0.035593504,0.035593504,7.636363636,6.363636364
6.545454545,7.363636364,2793837.97,1371498.78,10350.8247,9257.238782,1143.474445,9.052082228,8.095711124,0.035935586,0.035935586,6.545454545,7.363636364
3.272727273,8,2817385.163,1373685.939,10464.86832,9412.651187,1156.075741,9.052061159,8.141898364,0.03689496,0.03689496,3.272727273,8
7.454545455,6.545454545,2777592.294,1369507.236,10270.54547,9171.657136,1134.609556,9.052052683,8.083535954,0.035646366,0.035646366,7.454545455,6.545454545
1.090909091,1.727272727,2763169.8,1386296.967,10145.41632,9164.25087,1120.788323,9.052036062,8.176611659,0.037908207,0.037908207,1.090909091,1.727272727
7.909090909,4.727272727,2755474.739,1370012.452,10147.21859,9054.280154,1120.991397,9.052003987,8.077029121,0.03554443,0.03554443,7.909090909,4.727272727
7.363636364,6.636363636,2779184.842,1369626.327,10278.65523,9180.309873,1135.511735,9.052002649,8.084733597,0.035672836,0.035672836,7.363636364,6.636363636
5.909090909,7.545454545,2799247.851,1372064.135,10377.1085,9290.928991,1146.391582,9.051975486,8.104498616,0.036119343,0.036119343,5.909090909,7.545454545
4.636363636,7.909090909,2810828.81,1373533.607,10432.51327,9360.880862,1152.513358,9.051967329,8.122145217,0.036505728,0.036505728,4.636363636,7.909090909
7.272727273,6.727272727,2780778.78,1369744.119,10286.76428,9188.962603,1136.414786,9.051945126,8.085923131,0.035699332,0.035699332,7.272727273,6.727272727
6.181818182,1.090909091,2740542.838,1384181.477,10006.00419,8951.280632,1105.402157,9.051913034,8.097759332,0.036377693,0.036377693,6.181818182,1.090909091
7.727272727,6.272727273,2772891.156,1369144.247,10246.1964,9145.641854,1131.948878,9.051819034,8.079553794,0.035567162,0.035567162,7.727272727,6.272727273
7,2,2741263.032,1379341.983,10030.31593,8961.341389,1108.10406,9.05178159,8.087093725,0.036029456,0.036029456,7,2
3.363636364,8,2817053.034,1373667.246,10463.0094,9409.425335,1155.906214,9.051780562,8.140301711,0.036868292,0.036868292,3.363636364,8
7.818181818,6.181818182,2771316.563,1369020.35,10238.08082,9136.978493,1131.057621,9.051776518,8.078260843,0.035540801,0.035540801,7.818181818,6.181818182
7.909090909,5.090909091,2758765.325,1369389.436,10167.52251,9072.568756,1123.26592,9.051750197,8.076955418,0.035527721,0.035527721,7.909090909,5.090909091
6.454545455,1.181818182,2739907.384,1383581.878,10005.07823,8946.157913,1105.319944,9.051748577,8.093727036,0.036288456,0.036288456,6.454545455,1.181818182
7.909090909,5,2757958.807,1369545.365,10162.45075,9067.990601,1122.707437,9.051735484,8.076895457,0.035531903,0.035531903,7.909090909,5
7.454545455,2.545454545,2742406.339,1376867.015,10047.04474,8969.751964,1109.958888,9.051726913,8.081156932,0.035844695,0.035844695,7.454545455,2.545454545
7.909090909,4.636363636,2754719.273,1370170.672,10142.11221,9049.637115,1120.462229,9.051721639,8.076699846,0.035548674,0.035548674,7.909090909,4.636363636
7.909090909,4.909090909,2757152.612,1369701.501,10157.37346,9063.406956,1122.148828,9.051716849,8.076831457,0.03553609,0.03553609,7.909090909,4.909090909
4.727272727,7.909090909,2810505.352,1373512.221,10430.69927,9357.71493,1152.347209,9.051698295,8.120568916,0.036480001,0.036480001,4.727272727,7.909090909
6,1,2740751.708,1384643.495,10004.80273,8953.017824,1105.295884,9.051696359,8.100109619,0.036439237,0.036439237,6,1
7.909090909,4.818181818,2756346.685,1369857.843,10152.29061,9058.817831,1121.59006,9.05169453,8.076763657,0.035540284,0.035540284,7.909090909,4.818181818
6.272727273,7.454545455,2796336.947,1371722.137,10362.7637,9272.235285,1144.842793,9.051691433,8.099134084,0.036013449,0.036013449,6.272727273,7.454545455
6.909090909,1.909090909,2741206.308,1379801.46,10027.94902,8960.535705,1107.853702,9.051690673,8.088194038,0.036065688,0.036065688,6.909090909,1.909090909
7.818181818,5.636363636,2764755.374,1368943.013,10202.08589,9104.979273,1127.094084,9.051671937,8.078277941,0.035538726,0.035538726,7.818181818,5.636363636
6.545454545,1.545454545,2740886.405,1381631.678,10018.30323,8957.206587,1106.795261,9.051631841,8.09292098,0.036211208,0.036211208,6.545454545,1.545454545
6.909090909,7,2786378.274,1370365.268,10314.23446,9219.092838,1139.48995,9.0516239,8.090543351,0.035809985,0.035809985,6.909090909,7
6.818181818,1.818181818,2741148.783,1380260.444,10025.56196,8959.711799,1107.602781,9.051586122,8.089282503,0.036101986,0.036101986,6.818181818,1.818181818
7.818181818,3.909090909,2749358.245,1371920.132,10105.31925,9017.649389,1116.419277,9.051544935,8.077296382,0.035618647,0.035618647,7.818181818,3.909090909
3.454545455,8,2816721.535,1373648.377,10461.15337,9406.203373,1155.736938,9.051500413,8.138706189,0.03684169,0.03684169,3.454545455,8
6.727272727,1.727272727,2741090.453,1380718.94,10023.1547,8958.869607,1107.351295,9.051467899,8.090359085,0.036138351,0.036138351,6.727272727,1.727272727
2,1.727272727,2760006.483,1386716.317,10132.96707,9137.841005,1119.484152,9.051460934,8.162546103,0.037640685,0.037640685,2,1.727272727
7.909090909,4.545454545,2753963.954,1370329.101,10137.00013,9044.988518,1119.932845,9.051435696,8.07636686,0.035552923,0.035552923,7.909090909,4.545454545
4.818181818,7.909090909,2810182.486,1373490.666,10428.888,9354.552681,1152.181312,9.051429577,8.118993588,0.036454334,0.036454334,4.818181818,7.909090909
7.545454545,2.636363636,2742529.323,1376407.217,10049.26275,8970.376673,1110.248367,9.051364587,8.079612582,0.035808931,0.035808931,7.545454545,2.636363636
5.636363636,7.636363636,2801804.639,1372278.449,10389.0918,9305.962147,1147.793766,9.051357576,8.107695322,0.036198275,0.036198275,5.636363636,7.636363636
2.363636364,1.636363636,2758275.025,1387086.851,10122.51458,9122.133234,1118.344192,9.051340945,8.15682086,0.037541535,0.037541535,2.363636364,1.636363636
7.090909091,2.090909091,2741431.694,1378885.67,10032.63228,8962.028864,1108.421909,9.051275685,8.08539491,0.035993389,0.035993389,7.090909091,2.090909091
2.545454545,1.545454545,2757172.053,1387373.941,10114.53872,9111.687008,1117.476566,9.051231168,8.153805895,0.037495272,0.037495272,2.545454545,1.545454545
3.545454545,8,2816390.663,1373629.333,10459.30021,9402.985281,1155.567913,9.051220697,8.137111784,0.036815152,0.036815152,3.545454545,8
6.272727273,1.090909091,2740183.013,1384047.568,10003.8828,8947.852541,1105.254237,9.051205119,8.095741455,0.036349679,0.036349679,6.272727273,1.090909091
6.636363636,7.363636364,2793476.302,1371373.654,10348.44689,9253.559463,1143.323732,9.051195732,8.093560206,0.035908378,0.035908378,6.636363636,7.363636364
4.909090909,7.909090909,2809860.209,1373468.946,10427.07946,9351.394091,1152.015665,9.051161179,8.117419212,0.036428728,0.036428728,4.909090909,7.909090909
7.181818182,2.181818182,2741521.576,1378426.312,10034.94998,8962.767755,1108.692116,9.051160228,8.08409082,0.035957319,0.035957319,7.181818182,2.181818182
7.181818182,6.818181818,2782521.625,1369865.067,10294.83955,9197.492789,1137.406336,9.051153687,8.086373793,0.035725973,0.035725973,7.181818182,6.818181818
7.909090909,4.454545455,2753208.8,1370487.742,10131.88234,9040.334313,1119.403255,9.051146034,8.076030036,0.035557178,0.035557178,7.909090909,4.454545455
7.909090909,4.363636364,2752400.361,1370645.022,10126.7722,9035.720623,1118.841381,9.051124106,8.075962127,0.035561397,0.035561397,7.909090909,4.363636364
6,7.545454545,2798887.894,1371942.456,10374.71623,9287.225611,1146.2416,9.051072859,8.102328178,0.036091785,0.036091785,6,7.545454545
7.909090909,5.181818182,2759714.437,1369237.85,10172.55413,9077.019941,1123.909424,9.051044427,8.076291333,0.035523656,0.035523656,7.909090909,5.181818182
7.272727273,2.272727273,2741610.743,1377966.447,10037.24787,8963.488686,1108.96181,9.051031131,8.082774902,0.035921315,0.035921315,7.272727273,2.272727273
6.090909091,1,2740391.345,1384510.246,10002.68439,8949.590744,1105.147579,9.050994256,8.098095595,0.036411103,0.036411103,6.090909091,1
7.636363636,2.727272727,2742651.672,1375946.891,10051.46139,8970.983837,1110.537383,9.050988778,8.078056598,0.035773229,0.035773229,7.636363636,2.727272727
3.636363636,8,2816060.415,1373610.116,10457.4499,9399.771034,1155.399138,9.050941406,8.135518479,0.03678868,0.03678868,3.636363636,8
5.272727273,7.727272727,2804881.835,1372611.269,10403.47165,9324.627599,1149.440222,9.050902735,8.112320603,0.036305715,0.036305715,5.272727273,7.727272727
5,7.909090909,2809538.519,1373447.06,10425.27364,9348.239158,1151.850269,9.050893084,8.115845789,0.036403182,0.036403182,5,7.909090909
7.363636364,2.363636364,2741699.168,1377506.07,10039.52598,8964.19174,1109.230979,9.050888565,8.081447335,0.035885374,0.035885374,7.363636364,2.363636364
3.090909091,8.181818182,2821933.452,1374466.761,10484.95508,9433.138971,1158.447255,9.050869626,8.142916242,0.036969474,0.036969474,3.090909091,8.181818182
6.818181818,7.090909091,2788116.211,1370480.679,10322.3101,9227.632487,1140.478906,9.050855775,8.09101548,0.035836726,0.035836726,6.818181818,7.090909091
1.181818182,1.727272727,2762850.821,1386339.279,10144.15994,9161.594371,1120.801046,9.050812339,8.174148662,0.037881124,0.037881124,1.181818182,1.727272727
7.909090909,5.272727273,2760574.265,1369083.857,10177.60228,9081.542441,1124.499137,9.050787093,8.076077731,0.035519526,0.035519526,7.909090909,5.272727273
6.363636364,7.454545455,2795978.557,1371598.581,10360.37875,9268.543204,1144.693893,9.050785382,8.09696222,0.035986096,0.035986096,6.363636364,7.454545455
7.818181818,3.818181818,2748695.781,1372083.257,10100.13193,9012.870413,1115.943106,9.050758834,8.076460494,0.035623027,0.035623027,7.818181818,3.818181818
7.090909091,6.909090909,2784186.22,1369982.303,10302.93201,9206.089258,1138.351387,9.050748415,8.08721223,0.035752575,0.035752575,7.090909091,6.909090909
7.454545455,2.454545455,2741786.854,1377045.178,10041.78442,8964.876979,1109.499626,9.050732579,8.080108155,0.035849498,0.035849498,7.454545455,2.454545455
3,8.181818182,2822236.95,1374417.183,10486.3887,9435.961821,1158.626154,9.050709464,8.144095302,0.036994451,0.036994451,3,8.181818182
3.727272727,8,2815730.786,1373590.725,10455.60241,9396.56061,1155.230612,9.05066253,8.133926258,0.036762273,0.036762273,3.727272727,8
5.090909091,7.909090909,2809217.413,1373425.008,10423.47051,9345.087866,1151.685125,9.050625286,8.114273306,0.036377696,0.036377696,5.090909091,7.909090909
7.909090909,4.272727273,2751692.926,1370805.484,10121.63097,9031.014207,1118.339816,9.050586257,8.075375732,0.035565701,0.035565701,7.909090909,4.272727273
7.636363636,6.454545455,2775517.999,1369111.875,10259.21278,9158.568185,1133.543937,9.050564732,8.07958817,0.03558938,0.03558938,7.636363636,6.454545455
2.909090909,8.181818182,2822541.078,1374367.491,10487.82548,9438.788851,1158.805258,9.050550476,8.145276166,0.037019494,0.037019494,2.909090909,8.181818182
7.818181818,5.727272727,2765786.699,1368794.676,10207.07169,9109.33616,1127.784682,9.050550031,8.07719444,0.035534744,0.035534744,7.818181818,5.727272727
7.909090909,5.363636364,2761434.504,1368930.063,10182.645,9086.05954,1125.08876,9.050525931,8.075860202,0.035515402,0.035515402,7.909090909,5.363636364
6.363636364,1.090909091,2739823.617,1383913.248,10001.76199,8944.425945,1105.106632,9.050494952,8.093722079,0.036321719,0.036321719,6.363636364,1.090909091
5.727272727,7.636363636,2801443.577,1372158.228,10386.69295,9302.249219,1147.642858,9.050457534,8.105526171,0.036170563,0.036170563,5.727272727,7.636363636
2.818181818,8.181818182,2822845.84,1374317.682,10489.26542,9441.620111,1158.984567,9.050392659,8.146458876,0.037044603,0.037044603,2.818181818,8.181818182
3.818181818,8,2815401.776,1373571.166,10453.75777,9393.353957,1155.062336,9.050384078,8.132335085,0.03673593,0.03673593,3.818181818,8
5.181818182,7.909090909,2808896.889,1373402.791,10421.67008,9341.940206,1151.520232,9.050357774,8.112701756,0.036352269,0.036352269,5.181818182,7.909090909
6.727272727,7.363636364,2793115.12,1371248.1,10346.07004,9249.882016,1143.173354,9.050307209,8.091407997,0.035881221,0.035881221,6.727272727,7.363636364
6.181818182,1,2740031.408,1384376.589,10000.56655,8946.165075,1104.999584,9.050289871,8.096080035,0.036383024,0.036383024,6.181818182,1
7.727272727,6.363636364,2773993.369,1368990.818,10251.08721,9149.862611,1132.682722,9.050272429,8.078045541,0.03556304,0.03556304,7.727272727,6.363636364
2.727272727,8.181818182,2823151.239,1374267.756,10490.70852,9444.455629,1159.164081,9.050236021,8.147643449,0.037069779,0.037069779,2.727272727,8.181818182
7.545454545,6.545454545,2777171.631,1369235.494,10267.30899,9167.167541,1134.481972,9.050217844,8.080487628,0.035615848,0.035615848,7.545454545,6.545454545
7.454545455,6.636363636,2778764.097,1369355.926,10275.41848,9175.818882,1135.383659,9.050172946,8.081690101,0.03564229,0.03564229,7.454545455,6.636363636
6.090909091,7.545454545,2798528.427,1371820.341,10372.325,9283.524206,1146.091947,9.050168297,8.100156565,0.036064281,0.036064281,6.090909091,7.545454545
1.909090909,1.727272727,2760320.185,1386674.767,10134.20052,9140.466349,1119.782051,9.050154451,8.162719109,0.037667111,0.037667111,1.909090909,1.727272727
7.363636364,6.727272727,2780357.954,1369475.057,10283.52724,9184.470211,1136.286222,9.050120512,8.082884433,0.035668758,0.035668758,7.363636364,6.727272727
3.909090909,8,2815073.378,1373551.432,10451.91592,9390.151103,1154.894309,9.050106006,8.13074498,0.03670965,0.03670965,3.909090909,8
2.636363636,8.181818182,2823457.282,1374217.714,10492.15508,9447.295394,1159.344068,9.050078715,8.148827989,0.037095021,0.037095021,2.636363636,8.181818182
7.090909091,2,2740847.088,1379067.098,10027.30953,8957.07097,1107.981905,9.05006614,8.084131092,0.035998299,0.035998299,7.090909091,2
2.363636364,8.181818182,2824288.937,1374063.945,10496.53434,9455.915925,1159.831392,9.05005194,8.152836689,0.037171068,0.037171068,2.363636364,8.181818182
7.909090909,4.181818182,2750985.573,1370966.162,10116.48386,9026.302066,1117.838008,9.050044624,8.074785434,0.03557001,0.03557001,7.909090909,4.181818182
5.363636364,7.727272727,2804520.564,1372492.999,10401.06513,9320.901798,1149.289261,9.049997665,8.110144339,0.036277792,0.036277792,5.363636364,7.727272727
7.909090909,4.090909091,2750182.927,1371124.238,10111.35503,9021.666824,1117.27867,9.049984844,8.074679188,0.035574251,0.035574251,7.909090909,4.090909091
7,1.909090909,2740790.488,1379527.538,10024.95088,8956.272239,1107.73134,9.049983978,8.085238642,0.036034482,0.036034482,7,1.909090909
7.818181818,6.272727273,2772470.003,1368868.465,10242.96089,9141.157019,1131.822347,9.049972305,8.076494553,0.035536725,0.035536725,7.818181818,6.272727273
7.818181818,3.727272727,2748033.248,1372246.604,10094.93851,9008.085581,1115.466613,9.049969223,8.075620981,0.035627412,0.035627412,7.818181818,3.727272727
7.545454545,2.545454545,2741989.345,1376587.475,10043.9929,8965.44295,1109.83742,9.049967783,8.078158826,0.035813786,0.035813786,7.545454545,2.545454545
6.636363636,1.545454545,2740471.145,1381361.597,10015.33814,8952.97085,1106.672119,9.049959755,8.089994042,0.036179804,0.036179804,6.636363636,1.545454545
2.545454545,8.181818182,2823763.963,1374167.553,10493.60453,9450.139451,1159.523954,9.04992475,8.150016579,0.03712033,0.03712033,2.545454545,8.181818182
2.272727273,8.181818182,2824593.509,1374013.294,10497.99448,9458.776399,1160.009535,9.049920848,8.154050559,0.037196578,0.037196578,2.272727273,8.181818182
6.909090909,1.818181818,2740733.086,1379987.485,10022.57211,8955.455287,1107.480213,9.049888198,8.086334348,0.036070731,0.036070731,6.909090909,1.818181818
4,8,2814745.593,1373531.526,10450.07687,9386.952034,1154.726532,9.049828318,8.129155931,0.036683434,0.036683434,4,8
7,7,2785959.318,1370101.47,10310.99985,9214.596938,1139.360832,9.049810704,8.087514228,0.035779291,0.035779291,7,7
2.181818182,8.181818182,2824898.72,1373962.523,10499.45787,9461.641253,1160.187878,9.049791049,8.15526643,0.037222156,0.037222156,2.181818182,8.181818182
1.272727273,1.727272727,2762532.434,1386381.509,10142.9061,9158.941292,1120.789517,9.049786735,8.171865597,0.037854116,0.037854116,1.272727273,1.727272727
6.454545455,1.090909091,2739464.648,1383778.517,9999.641726,8941.000813,1104.95934,9.049782523,8.091701194,0.036293814,0.036293814,6.454545455,1.090909091
6.818181818,1.727272727,2740674.877,1380446.938,10020.17311,8954.620054,1107.22852,9.049778727,8.087418171,0.036107047,0.036107047,6.818181818,1.727272727
2.454545455,8.181818182,2824071.29,1374117.274,10495.0572,9452.987821,1159.704049,9.04977197,8.15120705,0.037145707,0.037145707,2.454545455,8.181818182
2.818181818,1.272727273,2754808.872,1388112.362,10094.27176,9088.171277,1115.422215,9.049731679,8.147740966,0.03743509,0.03743509,2.818181818,1.272727273
7.818181818,5.818181818,2766762.946,1368644.918,10212.06569,9113.735153,1128.441991,9.049703721,8.076387821,0.035530725,0.035530725,7.818181818,5.818181818
2.090909091,8.181818182,2825204.572,1373911.632,10500.92455,9464.510481,1160.366419,9.049662565,8.156484299,0.037247803,0.037247803,2.090909091,8.181818182
6.727272727,1.636363636,2740615.889,1380905.908,10017.75386,8953.766475,1106.976275,9.049655433,8.088489949,0.03614343,0.03614343,6.727272727,1.636363636
6.545454545,1.454545455,2740443.452,1381820.686,10012.86903,8952.050944,1106.438611,9.049638116,8.090869979,0.036216352,0.036216352,6.545454545,1.454545455
7.909090909,5.454545455,2762419.892,1368780.085,10187.65233,9090.46517,1125.75287,9.049634788,8.075009546,0.03551138,0.03551138,7.909090909,5.454545455
7.636363636,2.636363636,2742112.218,1376126.706,10046.20275,8966.060791,1110.127117,9.049596745,8.076607311,0.035778068,0.035778068,7.636363636,2.636363636
6.272727273,1,2739671.904,1384242.518,9998.449305,8942.740926,1104.851907,9.049583244,8.094062987,0.036355,0.036355,6.272727273,1
5.818181818,7.636363636,2801083.014,1372037.566,10384.29533,9298.538318,1147.492451,9.049554372,8.103354673,0.036142905,0.036142905,5.818181818,7.636363636
7.181818182,2.090909091,2741015.546,1378609.816,10029.61772,8957.751654,1108.299914,9.049552012,8.082425649,0.03596228,0.03596228,7.181818182,2.090909091
4.090909091,8,2814418.417,1373511.451,10448.24062,9383.756722,1154.559004,9.049551021,8.127567917,0.036657282,0.036657282,4.090909091,8
2,8.181818182,2825511.093,1373860.617,10502.39447,9467.384157,1160.545174,9.049535255,8.157704127,0.03727352,0.03727352,2,8.181818182
7.818181818,3.636363636,2747315.071,1372408.517,10089.75337,9003.343373,1114.956367,9.049460295,8.075063419,0.03563176,0.03563176,7.818181818,3.636363636
2.636363636,1.454545455,2756324.733,1387618.018,10107.79873,9103.899165,1116.951512,9.049451675,8.150666409,0.037475093,0.037475093,2.636363636,1.454545455
6.454545455,7.454545455,2795710.169,1371477.376,10357.97527,9264.779409,1144.598299,9.049441433,8.094350144,0.035958871,0.035958871,6.454545455,7.454545455
7.272727273,2.181818182,2741105.308,1378149.494,10031.92718,8958.4836,1108.57033,9.049427813,8.081114347,0.035926259,0.035926259,7.272727273,2.181818182
1.909090909,8.181818182,2825818.237,1373809.482,10503.8677,9470.262234,1160.724113,9.049409409,8.158926081,0.037299307,0.037299307,1.909090909,8.181818182
7.272727273,6.818181818,2782101.77,1369597.376,10291.60211,9192.998206,1137.277911,9.049329113,8.083334883,0.035695372,0.035695372,7.272727273,6.818181818
7.363636364,2.272727273,2741194.358,1377688.662,10034.21686,8959.197634,1108.840238,9.049289986,8.079791236,0.035890301,0.035890301,7.363636364,2.272727273
1.818181818,8.181818182,2826126.031,1373758.224,10505.34423,9473.144776,1160.903249,9.049284892,8.160150114,0.037325165,0.037325165,1.818181818,8.181818182
4.181818182,8,2814091.85,1373491.206,10446.40716,9380.565164,1154.391727,9.049274105,8.125980934,0.036631192,0.036631192,4.181818182,8
6.181818182,7.545454545,2798169.447,1371697.79,10369.9348,9279.824763,1145.942623,9.049261793,8.097983768,0.03603683,0.03603683,6.181818182,7.545454545
7.909090909,4,2749520.794,1371286.682,10106.18468,9016.904142,1116.803431,9.049206332,8.073850682,0.035578608,0.035578608,7.909090909,4
1.818181818,1.727272727,2760634.467,1386633.129,10135.43651,9143.095196,1120.03977,9.04917556,8.163187987,0.037693608,0.037693608,1.818181818,1.727272727
2.909090909,1,2752665.436,1387788.111,10070.34445,9063.985981,1112.848203,9.049162704,8.144853863,0.037399004,0.037399004,2.909090909,1
1.727272727,8.181818182,2826434.478,1373706.845,10506.82407,9476.031753,1161.082582,9.049161737,8.161376204,0.037351093,0.037351093,1.727272727,8.181818182
7.454545455,2.363636364,2741282.661,1377227.318,10036.48674,8959.893759,1109.109617,9.049138689,8.078456469,0.035854409,0.035854409,7.454545455,2.363636364
5.454545455,7.727272727,2804159.803,1372374.285,10398.65972,9317.17808,1149.138638,9.049090663,8.107966933,0.036249924,0.036249924,5.454545455,7.727272727
7.909090909,5.545454545,2763336.332,1368628.29,10192.67117,9094.924662,1126.375385,9.049089055,8.074505873,0.035507309,0.035507309,7.909090909,5.545454545
1.636363636,8.181818182,2826743.595,1373655.343,10508.3072,9478.923194,1161.262096,9.049040036,8.162604486,0.037377093,0.037377093,1.636363636,8.181818182
4.272727273,8,2813765.888,1373470.79,10444.57649,9377.377357,1154.2247,9.048997557,8.124394978,0.036605165,0.036605165,4.272727273,8
1.363636364,1.727272727,2762214.638,1386423.656,10141.65481,9156.291635,1120.750213,9.048987624,8.169787991,0.037827181,0.037827181,1.363636364,1.727272727
7.545454545,2.454545455,2741370.228,1376765.457,10038.73698,8960.572108,1109.378477,9.048973989,8.077110104,0.035818579,0.035818579,7.545454545,2.454545455
7.181818182,6.909090909,2783766.341,1369715.956,10299.69432,9201.593251,1138.222509,9.048928693,8.084177896,0.035721946,0.035721946,7.181818182,6.909090909
1.545454545,8.181818182,2827053.357,1373603.718,10509.79369,9481.819128,1161.441829,9.048919563,8.163834719,0.037403164,0.037403164,1.545454545,8.181818182
6.363636364,1,2739312.83,1384108.036,9996.332633,8939.318265,1104.704545,9.048874362,8.092044436,0.036327031,0.036327031,6.363636364,1
8,4.727272727,2754972.74,1369540.98,10142.85061,9048.713029,1120.898037,9.048861069,8.07273519,0.035508848,0.035508848,8,4.727272727
1.454545455,8.181818182,2827363.779,1373551.969,10511.28351,9484.719553,1161.621756,9.048800488,8.165067078,0.037429308,0.037429308,1.454545455,8.181818182
2.727272727,1.363636364,2755566.517,1387865.215,10101.03419,9096.033569,1116.287972,9.048770965,8.148465087,0.037455063,0.037455063,2.727272727,1.363636364
4.363636364,8,2813440.53,1373450.206,10442.7486,9374.19329,1154.057924,9.048721373,8.122810041,0.0365792,0.0365792,4.363636364,8
7.727272727,6.454545455,2775096.789,1368837.597,10255.9731,9154.07809,1133.416839,9.048721299,8.076532633,0.035558924,0.035558924,7.727272727,6.454545455
1.363636364,8.181818182,2827674.866,1373500.098,10512.77667,9487.62448,1161.801875,9.048682822,8.166301572,0.037455523,0.037455523,1.363636364,8.181818182
5.909090909,7.636363636,2800722.944,1371916.465,10381.89877,9294.829429,1147.342375,9.048649292,8.101182025,0.036115302,0.036115302,5.909090909,7.636363636
8,5.090909091,2758262.826,1368918.899,10163.13561,9066.983443,1123.171549,9.048604928,8.072661252,0.035492179,0.035492179,8,5.090909091
8,5,2757456.484,1369074.595,10158.06857,9062.409791,1122.613348,9.048590578,8.072601137,0.035496351,0.035496351,8,5
8,4.636363636,2754217.461,1369698.963,10137.74901,9044.074555,1120.369158,9.048579155,8.072405858,0.035513081,0.035513081,8,4.636363636
8,4.909090909,2756650.464,1369230.498,10152.996,9057.830657,1122.055021,9.048572309,8.072536983,0.035500528,0.035500528,8,4.909090909
1.272727273,8.181818182,2827986.618,1373448.102,10514.27318,9490.533937,1161.982188,9.048566567,8.167538226,0.037481812,0.037481812,1.272727273,8.181818182
8,4.818181818,2755844.714,1369386.607,10147.91788,9053.246051,1121.496536,9.048550354,8.072469025,0.035504711,0.035504711,8,4.818181818
6.545454545,7.454545455,2795349.618,1371352.858,10355.59304,9261.09374,1144.448213,9.048546643,8.092191181,0.035931619,0.035931619,6.545454545,7.454545455
7.909090909,5.636363636,2764253.374,1368476.7,10197.68477,9099.378823,1126.997901,9.048539278,8.073998021,0.035503244,0.035503244,7.909090909,5.636363636
1.727272727,1.727272727,2760949.329,1386591.404,10136.67505,9145.727559,1120.257382,9.048523327,8.163952061,0.037720177,0.037720177,1.727272727,1.727272727
1.181818182,8.181818182,2828299.04,1373395.985,10515.77305,9493.447877,1162.162692,9.048451758,8.168777007,0.037508174,0.037508174,1.181818182,8.181818182
4.454545455,8,2813115.772,1373429.451,10440.92347,9371.012953,1153.891398,9.048445543,8.121226115,0.036553296,0.036553296,4.454545455,8
