DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
7.818181818,3.545454545,2746695.233,1372573.587,10084.53662,8998.50937,1114.504989,9.048444574,8.073996494,0.035636192,0.035636192,7.818181818,3.545454545
1.454545455,1.727272727,2761897.433,1386465.72,10140.40607,9153.645419,1120.679937,9.048440801,8.167939047,0.03780032,0.03780032,1.454545455,1.727272727
7.909090909,3.909090909,2748858.618,1371449.345,10101.00831,9012.135662,1116.327887,9.048424242,8.073018482,0.035582971,0.035582971,7.909090909,3.909090909
7.818181818,6.363636364,2773572.289,1368715.202,10247.8478,9145.373877,1132.55615,9.048423605,8.074984957,0.035532611,0.035532611,7.818181818,6.363636364
7.636363636,6.545454545,2776751.177,1368962.58,10264.06891,9162.675424,1134.354878,9.04837552,8.077432913,0.035585365,0.035585365,7.636363636,6.545454545
6.272727273,7.545454545,2797810.952,1371574.806,10367.54562,9276.127263,1145.793629,9.048353349,8.095809778,0.036009432,0.036009432,6.272727273,7.545454545
7.181818182,2,2740431.32,1378791.061,10024.29946,8952.797967,1107.860236,9.048343045,8.081161933,0.03596718,0.03596718,7.181818182,2
1.090909091,8.181818182,2828612.134,1373343.743,10517.27629,9496.366364,1162.343388,9.048338381,8.170017968,0.03753461,0.03753461,1.090909091,8.181818182
7.545454545,6.636363636,2778343.565,1369084.351,10272.17814,9171.325386,1135.256073,9.048335768,8.07864023,0.03561178,0.03561178,7.545454545,6.636363636
8,4.545454545,2753462.378,1369857.158,10132.64171,9039.430487,1119.840092,9.048293399,8.072072566,0.03551732,0.03551732,8,4.545454545
7.454545455,6.727272727,2779937.345,1369204.825,10280.28665,9179.975326,1136.158146,9.048288472,8.079839378,0.03563822,0.03563822,7.454545455,6.727272727
6.727272727,1.545454545,2740056.07,1381090.363,10012.36945,8948.732596,1106.549467,9.048280037,8.087060602,0.03614844,0.03614844,6.727272727,1.545454545
6.818181818,7.181818182,2789436.976,1370333.681,10327.14995,9231.673249,1141.3389,9.048276508,8.08845931,0.035832741,0.035832741,6.818181818,7.181818182
7.090909091,1.909090909,2740374.844,1379252.461,10021.94908,8952.006193,1107.609465,9.048269629,8.08227672,0.036003315,0.036003315,7.090909091,1.909090909
1,8.181818182,2828925.902,1373291.377,10518.7829,9499.289386,1162.524275,9.048226455,8.171261102,0.03756112,0.03756112,1,8.181818182
7.636363636,2.545454545,2741572.518,1376306.777,10040.93735,8961.131321,1109.716436,9.048200989,8.075154184,0.035782913,0.035782913,7.636363636,2.545454545
1.636363636,1.727272727,2761264.782,1386549.594,10137.91622,9148.363398,1120.435641,9.048191475,8.165005701,0.037746819,0.037746819,1.636363636,1.727272727
7,1.818181818,2740317.565,1379713.368,10019.57858,8951.196206,1107.358132,9.048182599,8.083379667,0.036039515,0.036039515,7,1.818181818
5.545454545,7.727272727,2803799.551,1372255.128,10396.25541,9313.456432,1148.988352,9.048181726,8.105788377,0.036222111,0.036222111,5.545454545,7.727272727
4.545454545,8,2812791.614,1373408.529,10439.10111,9367.836333,1153.725123,9.048170063,8.119643189,0.036527455,0.036527455,4.545454545,8
1.545454545,1.727272727,2761580.814,1386507.699,10139.15987,9151.002686,1120.575864,9.048169063,8.166339273,0.037773533,0.037773533,1.545454545,1.727272727
6.454545455,1,2738954.183,1383973.144,9994.216528,8935.897088,1104.557498,9.048163223,8.090024383,0.036299117,0.036299117,6.454545455,1
6.909090909,1.727272727,2740259.48,1380173.785,10017.18788,8950.367937,1107.106232,9.048081916,8.084470738,0.036075782,0.036075782,6.909090909,1.727272727
2.272727273,1.636363636,2758586.187,1387045.792,10123.73405,9124.740867,1118.882109,9.048079302,8.155229932,0.037567688,0.037567688,2.272727273,1.636363636
8,4.454545455,2752707.437,1370015.564,10127.52871,9034.780841,1119.310807,9.048004048,8.07173556,0.035521565,0.035521565,8,4.454545455
7.090909091,7,2785540.595,1369836.497,10307.7617,9210.098583,1139.232209,9.047990058,8.084478748,0.035748633,0.035748633,7.090909091,7
8,4.363636364,2751899.099,1370172.607,10122.42337,9030.171774,1118.749173,9.047982882,8.071667888,0.035525773,0.035525773,8,4.363636364
6.818181818,1.636363636,2740200.616,1380633.711,10014.77693,8949.521351,1106.853783,9.047967391,8.085549773,0.036112115,0.036112115,6.818181818,1.636363636
6.636363636,1.454545455,2740028.499,1381550.408,10009.90863,8947.819661,1106.315754,9.047967179,8.087943816,0.036184938,0.036184938,6.636363636,1.454545455
3.181818182,8.090909091,2819446.614,1373559.464,10471.51879,9419.63288,1157.341595,9.047906721,8.139025611,0.036917611,0.036917611,3.181818182,8.090909091
8,5.181818182,2759212.131,1368767.549,10168.16255,9071.429946,1123.814986,9.047897277,8.071995887,0.035488124,0.035488124,8,5.181818182
4.636363636,8,2812468.051,1373387.438,10437.2815,9364.663429,1153.559098,9.047894919,8.118061262,0.036501674,0.036501674,4.636363636,8
7.272727273,2.090909091,2740599.571,1378332.808,10026.59949,8953.471848,1108.178404,9.047820685,8.079449856,0.03593121,0.03593121,7.272727273,2.090909091
6,7.636363636,2800363.367,1371794.927,10379.50327,9291.122537,1147.19263,9.047742289,8.09900822,0.036087752,0.036087752,6,7.636363636
7.363636364,2.181818182,2740689.216,1377871.519,10028.90074,8954.196892,1108.449033,9.047687751,8.078131356,0.035895236,0.035895236,7.363636364,2.181818182
6.636363636,7.454545455,2794989.557,1371227.911,10353.21177,9257.409949,1144.298463,9.04764981,8.090030919,0.035904419,0.035904419,6.636363636,7.454545455
6.545454545,1.363636364,2740000.077,1382009.981,10007.42726,8946.888124,1106.081447,9.047640466,8.08881493,0.036221504,0.036221504,6.545454545,1.363636364
8,5.272727273,2760071.818,1368613.786,10173.20599,9075.947936,1124.404437,9.047639493,8.071782393,0.035484004,0.035484004,8,5.272727273
7.909090909,3.818181818,2748196.423,1371612.229,10095.82588,9007.361319,1115.852052,9.047638407,8.072182419,0.03558734,0.03558734,7.909090909,3.818181818
4.727272727,8,2812145.083,1373366.179,10435.46464,9361.494219,1153.393325,9.047620111,8.116480317,0.036475955,0.036475955,4.727272727,8
3.272727273,8.090909091,2819115.765,1373541.125,10469.65375,9416.398581,1157.173042,9.047612912,8.137416136,0.036890885,0.036890885,3.272727273,8.090909091
7.454545455,2.272727273,2740778.143,1377409.722,10031.18217,8954.90398,1108.71915,9.047541185,8.076801038,0.035859326,0.035859326,7.454545455,2.272727273
7.363636364,6.818181818,2781682.139,1369328.511,10288.36109,9188.501139,1137.149977,9.047497075,8.080289605,0.035664807,0.035664807,7.363636364,6.818181818
8,4.272727273,2751191.906,1370332.83,10117.28696,9025.469941,1118.247928,9.0474453,8.071081299,0.035530067,0.035530067,8,4.272727273
6.363636364,7.545454545,2797452.934,1371451.389,10365.15742,9272.43168,1145.644959,9.047442962,8.093634598,0.035982087,0.035982087,6.363636364,7.545454545
7.818181818,3.454545455,2746075.287,1372738.884,10079.31359,8993.66934,1114.053275,9.047425124,8.072925721,0.035640631,0.035640631,7.818181818,3.454545455
7.909090909,5.727272727,2765285.207,1368328.601,10202.66588,9103.730839,1127.688621,9.047414057,8.072911856,0.035499272,0.035499272,7.909090909,5.727272727
7.545454545,2.363636364,2740866.33,1376947.409,10033.44388,8955.593225,1108.988743,9.047381175,8.075459088,0.03582348,0.03582348,7.545454545,2.363636364
8,5.363636364,2760931.924,1368460.224,10178.24406,9080.460562,1124.993801,9.047377904,8.071564977,0.03547989,0.03547989,8,5.363636364
4.818181818,8,2811822.707,1373344.752,10433.65051,9358.328701,1153.227802,9.047345624,8.114900353,0.036450296,0.036450296,4.818181818,8
3.363636364,8.090909091,2818785.554,1373522.607,10467.79161,9413.168212,1157.004743,9.047319536,8.135807803,0.036864226,0.036864226,3.363636364,8.090909091
5.636363636,7.727272727,2803439.807,1372135.532,10393.85222,9309.736833,1148.838404,9.047270863,8.103608656,0.036194353,0.036194353,5.636363636,7.727272727
7,7.090909091,2787278.599,1369954.595,10315.83686,9218.635323,1140.220345,9.047231009,8.084959515,0.035775316,0.035775316,7,7.090909091
5.272727273,7.818181818,2806438.466,1372465.517,10408.25809,9328.476586,1150.437699,9.047215765,8.108632561,0.036301701,0.036301701,5.272727273,7.818181818
7.636363636,2.454545455,2740953.77,1376484.581,10035.68585,8956.264607,1109.257811,9.04720774,8.074105514,0.035787698,0.035787698,7.636363636,2.454545455
7.272727273,6.909090909,2783346.686,1369448.432,10296.45307,9197.094772,1138.094124,9.047101509,8.081137207,0.035691352,0.035691352,7.272727273,6.909090909
4.909090909,8,2811500.92,1373323.159,10431.83912,9355.166846,1153.062531,9.047071465,8.113321347,0.036424697,0.036424697,4.909090909,8
3.454545455,8.090909091,2818455.977,1373503.913,10465.93236,9409.94174,1156.836697,9.04702659,8.134200589,0.036837632,0.036837632,3.454545455,8.090909091
8,4.181818182,2750484.796,1370493.272,10112.1447,9020.762394,1117.746442,9.046903951,8.070490816,0.035534366,0.035534366,8,4.181818182
7.818181818,6.454545455,2774675.78,1368562.148,10252.72979,9149.585452,1133.290228,9.04687038,8.073470705,0.035528503,0.035528503,7.818181818,6.454545455
7.909090909,3.727272727,2747534.16,1371775.335,10090.63738,9002.581127,1115.375896,9.046849062,8.07134273,0.035591716,0.035591716,7.909090909,3.727272727
8,4.090909091,2749682.329,1370651.112,10107.02068,9016.131738,1117.187392,9.046844561,8.070384435,0.035538596,0.035538596,8,4.090909091
6.090909091,7.636363636,2800004.28,1371672.953,10377.10881,9287.417625,1147.043213,9.04683336,8.096833247,0.036060256,0.036060256,6.090909091,7.636363636
5,8,2811179.72,1373301.4,10430.03044,9352.008657,1152.89751,9.046797612,8.111743302,0.036399159,0.036399159,5,8
6.727272727,7.454545455,2794629.985,1371102.533,10350.83148,9253.728036,1144.14905,9.046750926,8.087869354,0.035877271,0.035877271,6.727272727,7.454545455
3.545454545,8.090909091,2818127.031,1373485.045,10464.07597,9406.719144,1156.668904,9.046734064,8.13259448,0.036811104,0.036811104,3.545454545,8.090909091
2.454545455,1.545454545,2757481.839,1387333.202,10115.74936,9114.283921,1118.17955,9.046623473,8.151002157,0.037521295,0.037521295,2.454545455,1.545454545
7.272727273,2,2740015.724,1378513.867,10021.28571,8948.522372,1107.739053,9.046612278,8.07818624,0.0359361,0.0359361,7.272727273,2
6.818181818,1.545454545,2739641.169,1380817.978,10009.39704,8944.491719,1106.427297,9.046592643,8.084120616,0.036117116,0.036117116,6.818181818,1.545454545
7.909090909,5.818181818,2766261.42,1368179.073,10207.65534,9108.125416,1128.345729,9.046567097,8.072105193,0.035495263,0.035495263,7.909090909,5.818181818
7.181818182,1.909090909,2739959.375,1378976.231,10018.94361,8947.737562,1107.488075,9.046547621,8.079308268,0.035972187,0.035972187,7.181818182,1.909090909
6.454545455,7.545454545,2797095.405,1371327.539,10362.77026,9268.73803,1145.496623,9.046530605,8.091458186,0.035954793,0.035954793,6.454545455,7.545454545
7.727272727,6.545454545,2776330.933,1368688.492,10260.82522,9158.180779,1134.228272,9.046525701,8.074371801,0.035554918,0.035554918,7.727272727,6.545454545
5.090909091,8,2810859.105,1373279.475,10428.22448,9348.854115,1152.732741,9.046524064,8.110166203,0.03637368,0.03637368,5.090909091,8
7.636363636,6.636363636,2777923.245,1368811.602,10268.9342,9166.829374,1135.128976,9.046491114,8.075583976,0.035581306,0.035581306,7.636363636,6.636363636
8,5.454545455,2761917.652,1368310.485,10183.24671,9084.861417,1125.657931,9.046484219,8.070712397,0.035475878,0.035475878,8,5.454545455
3.090909091,8.272727273,2823656.069,1374320.842,10489.73975,9436.891559,1159.539027,9.04647408,8.138485502,0.036965359,0.036965359,3.090909091,8.272727273
7.090909091,1.818181818,2739902.221,1379438.099,10016.58139,8946.934543,1107.236536,9.046469353,8.080418459,0.036008339,0.036008339,7.090909091,1.818181818
7.545454545,6.727272727,2779516.947,1368933.414,10277.04245,9175.477938,1136.03056,9.046448939,8.076787952,0.035607718,0.035607718,7.545454545,6.727272727
3.636363636,8.090909091,2817798.713,1373466.002,10462.22245,9403.500398,1156.501364,9.046441947,8.130989457,0.036784641,0.036784641,3.636363636,8.090909091
6.909090909,7.181818182,2789036.253,1370069.405,10323.9769,9227.226704,1141.221128,9.046429868,8.08539772,0.035801972,0.035801972,6.909090909,7.181818182
7.818181818,3.363636364,2745455.188,1372904.408,10074.08429,8988.82331,1113.601199,9.046402163,8.071851322,0.035645075,0.035645075,7.818181818,3.363636364
7,1.727272727,2739844.26,1379899.476,10014.19897,8946.113247,1106.984431,9.046377428,8.081516776,0.036044556,0.036044556,7,1.727272727
5.727272727,7.727272727,2803080.561,1372015.49,10391.44987,9306.019296,1148.688586,9.046359474,8.101429239,0.03616665,0.03616665,5.727272727,7.727272727
7.727272727,3.090909091,2744103.071,1373872.899,10062.608,8979.697539,1112.339354,9.046347201,8.072803959,0.035694229,0.035694229,7.727272727,3.090909091
7.909090909,3.636363636,2746816.265,1371937.009,10085.45711,8997.843514,1114.865998,9.046340214,8.070784769,0.035596053,0.035596053,7.909090909,3.636363636
3,8.272727273,2823959.035,1374271.144,10491.17606,9439.717567,1159.717467,9.046320643,8.139670078,0.036990329,0.036990329,3,8.272727273
5.363636364,7.818181818,2806077.648,1372347.389,10405.84833,9324.747226,1150.287026,9.046305921,8.106452576,0.036273785,0.036273785,5.363636364,7.818181818
6.727272727,1.454545455,2739613.726,1381278.976,10006.94457,8943.58582,1106.193384,9.046288578,8.085011131,0.036153564,0.036153564,6.727272727,1.454545455
6.909090909,1.636363636,2739785.52,1380360.364,10011.79633,8945.273639,1106.731775,9.046271697,8.082603066,0.036080841,0.036080841,6.909090909,1.636363636
5.181818182,8,2810539.072,1373257.384,10426.42121,9345.703211,1152.568222,9.046250809,8.108590043,0.03634826,0.03634826,5.181818182,8
2.909090909,8.272727273,2824262.631,1374221.331,10492.61553,9442.547784,1159.896112,9.046168376,8.140856482,0.037015365,0.037015365,2.909090909,8.272727273
7.181818182,7,2785122.106,1369570.348,10304.52,9205.597764,1139.104081,9.04616195,8.081436907,0.035718013,0.035718013,7.181818182,7
3.727272727,8.090909091,2817471.02,1373446.787,10460.37177,9400.285478,1156.334076,9.046150231,8.129385504,0.036758243,0.036758243,3.727272727,8.090909091
7.363636364,2.090909091,2740183.769,1378054.645,10023.57758,8949.189446,1108.057379,9.046081696,8.07646753,0.035900177,0.035900177,7.363636364,2.090909091
8,4,2749020.464,1370813.317,10101.85521,9011.373675,1116.712488,9.046066307,8.069555747,0.035542943,0.035542943,8,4
2.818181818,8.272727273,2824566.86,1374171.402,10494.05816,9445.382236,1160.074962,9.046017289,8.142044736,0.037040466,0.037040466,2.818181818,8.272727273
6.636363636,1.363636364,2739585.43,1381739.505,10004.47155,8942.6613,1105.958875,9.045970677,8.085889543,0.03619008,0.03619008,6.636363636,1.363636364
7.454545455,2.181818182,2740273.293,1377592.391,10025.87059,8949.907553,1108.328219,9.045940021,8.075141821,0.035864251,0.035864251,7.454545455,2.181818182
8,5.545454545,2762834,1368158.921,10188.26092,9089.316443,1126.280211,9.045937967,8.070208778,0.035471817,0.035471817,8,5.545454545
6.181818182,7.636363636,2799645.68,1371550.542,10374.71538,9283.714682,1146.894126,9.045922495,8.0946571,0.036032812,0.036032812,6.181818182,7.636363636
2.727272727,8.272727273,2824871.729,1374121.355,10495.50398,9448.220944,1160.254017,9.045867387,8.143234846,0.037065634,0.037065634,2.727272727,8.272727273
3.818181818,8.090909091,2817143.949,1373427.399,10458.52392,9397.074356,1156.16704,9.045858907,8.127782603,0.036731908,0.036731908,3.818181818,8.090909091
2.454545455,8.272727273,2825701.548,1373967.638,10499.88154,9456.836641,1160.740664,9.045846213,8.147243335,0.037141458,0.037141458,2.454545455,8.272727273
7.545454545,2.272727273,2740362.099,1377129.626,10028.14379,8950.607714,1108.598547,9.045784722,8.073804302,0.035828388,0.035828388,7.545454545,2.272727273
7.818181818,3.272727273,2744766.137,1373068.099,10068.86676,8984.031595,1113.107333,9.045728528,8.071127847,0.035649471,0.035649471,7.818181818,3.272727273
2.363636364,8.272727273,2826004.953,1373916.986,10501.34115,9459.695963,1160.918148,9.045720551,8.148460747,0.037166891,0.037166891,2.363636364,8.272727273
2.636363636,8.272727273,2825177.239,1374071.192,10496.95325,9451.063921,1160.433554,9.045716767,8.144424893,0.037090868,0.037090868,2.636363636,8.272727273
7.909090909,5.909090909,2767238.408,1368029.744,10212.63964,9112.514667,1129.002919,9.045715887,8.07129416,0.035491258,0.035491258,7.909090909,5.909090909
8.090909091,4.727272727,2754470.306,1369066.678,10138.4689,9043.133702,1120.805457,9.045699089,8.06842405,0.035473265,0.035473265,8.090909091,4.727272727
7.454545455,6.818181818,2781262.728,1369058.47,10285.1165,9184.001577,1137.022536,9.045657565,8.077237952,0.035634278,0.035634278,7.454545455,6.818181818
6.545454545,1.272727273,2739556.279,1382199.563,10001.97791,8941.718122,1105.723768,9.045638876,8.086755823,0.036226664,0.036226664,6.545454545,1.272727273
2.272727273,8.272727273,2826309,1373866.213,10502.80403,9462.55967,1161.095835,9.04559616,8.14968014,0.037192393,0.037192393,2.272727273,8.272727273
2.545454545,8.272727273,2825483.386,1374020.91,10498.40542,9453.911192,1160.612978,9.045569557,8.145619061,0.03711617,0.03711617,2.545454545,8.272727273
3.909090909,8.090909091,2816817.496,1373407.84,10456.67889,9393.867014,1156.000256,9.045567968,8.126180739,0.036705638,0.036705638,3.909090909,8.090909091
2.181818182,8.272727273,2826613.708,1373815.319,10504.27005,9465.427747,1161.273618,9.045473774,8.150902254,0.037217963,0.037217963,2.181818182,8.272727273
5.818181818,7.727272727,2802721.822,1371895.011,10389.04879,9302.303778,1148.539278,9.045444931,8.099247414,0.036139001,0.036139001,5.818181818,7.727272727
8.090909091,5.090909091,2757759.895,1368445.529,10158.73495,9061.385901,1123.077955,9.045440616,8.068349895,0.035456637,0.035456637,8.090909091,5.090909091
7.727272727,2.454545455,2740537.483,1376202.547,10032.63107,8951.954532,1109.137632,9.04543384,8.0710944,0.035756853,0.035756853,7.727272727,2.454545455
8.090909091,5,2756953.725,1368600.993,10153.6726,9056.816745,1122.520036,9.045426611,8.068289613,0.035460798,0.035460798,8.090909091,5
8.090909091,4.636363636,2753715.239,1369224.428,10133.37208,9038.499776,1120.276881,9.045417479,8.06809453,0.035477488,0.035477488,8.090909091,4.636363636
8.090909091,4.909090909,2756147.884,1368756.665,10148.60479,9052.242142,1121.961993,9.045408713,8.068225302,0.035464966,0.035464966,8.090909091,4.909090909
7.090909091,7.090909091,2786860.146,1369689.79,10312.59494,9214.133068,1140.091806,9.045407469,8.081922017,0.035744667,0.035744667,7.090909091,7.090909091
5.454545455,7.818181818,2805717.341,1372228.816,10403.43969,9321.019961,1150.136691,9.04539414,8.104271461,0.036245925,0.036245925,5.454545455,7.818181818
8,5.636363636,2763750.953,1368007.557,10193.2699,9093.766149,1126.902495,9.045387641,8.069700966,0.035467762,0.035467762,8,5.636363636
8.090909091,4.818181818,2755342.311,1368912.542,10143.53141,9047.66206,1121.403793,9.04538711,8.068157178,0.035469139,0.035469139,8.090909091,4.818181818
2.090909091,8.272727273,2826919.034,1373764.305,10505.73949,9468.30024,1161.451723,9.045351843,8.152125525,0.037243603,0.037243603,2.090909091,8.272727273
7.909090909,3.545454545,2746196.716,1372101.836,10080.24529,8993.014177,1114.414967,9.045324758,8.069717691,0.035600474,0.035600474,7.909090909,3.545454545
8,3.909090909,2748358.558,1370975.739,10096.68376,9006.609841,1116.237282,9.045284475,8.068723367,0.035547296,0.035547296,8,3.909090909
4,8.090909091,2816491.66,1373388.11,10454.83666,9390.663454,1155.833724,9.045277402,8.124579913,0.036679431,0.036679431,4,8.090909091
7.363636364,6.909090909,2782927.253,1369179.733,10293.20824,9192.593811,1137.966231,9.045266869,8.07809016,0.035660796,0.035660796,7.363636364,6.909090909
2,8.272727273,2827225.005,1373713.168,10507.2122,9471.177153,1161.630024,9.045231255,8.153350855,0.037269312,0.037269312,2,8.272727273
6.545454545,7.545454545,2796827.242,1371206.02,10360.36483,9264.973306,1145.401194,9.045184239,8.088845507,0.035927627,0.035927627,6.545454545,7.545454545
8.090909091,4.545454545,2752960.367,1369382.388,10128.26958,9033.860264,1119.74812,9.045132027,8.06776105,0.035481717,0.035481717,8.090909091,4.545454545
2.181818182,1.636363636,2758897.922,1387004.645,10124.95607,9127.352004,1119.383416,9.045118874,8.153910333,0.037593911,0.037593911,2.181818182,1.636363636
1.909090909,8.272727273,2827531.624,1373661.911,10508.68823,9474.058472,1161.80852,9.045112033,8.154578235,0.037295091,0.037295091,1.909090909,8.272727273
7.727272727,3,2743522.674,1374040.815,10057.33744,8974.786627,1111.909937,9.045100779,8.071505009,0.035698742,0.035698742,7.727272727,3
6.272727273,7.636363636,2799287.566,1371427.697,10372.32297,9280.013689,1146.745368,9.045009694,8.092479767,0.036005422,0.036005422,6.272727273,7.636363636
1.818181818,8.272727273,2827838.892,1373610.529,10510.16753,9476.944299,1161.987211,9.044994149,8.155807745,0.037320941,0.037320941,1.818181818,8.272727273
4.090909091,8.090909091,2816166.439,1373368.209,10452.99724,9387.463669,1155.667444,9.044987203,8.122980118,0.036653287,0.036653287,4.090909091,8.090909091
6.818181818,7.272727273,2790904.695,1370191.262,10331.95282,9235.588573,1142.285438,9.044983402,8.08518455,0.03582888,0.03582888,6.818181818,7.272727273
6.909090909,1.545454545,2739226.45,1380544.439,10006.42102,8940.248315,1106.305616,9.044897606,8.081174121,0.036085832,0.036085832,6.909090909,1.545454545
1.727272727,8.272727273,2828146.814,1373559.027,10511.65017,9479.83453,1162.166096,9.044877665,8.157039307,0.037346861,0.037346861,1.727272727,8.272727273
7.363636364,2,2739600.303,1378235.518,10018.26832,8944.244207,1107.618357,9.044873859,8.075204022,0.035905058,0.035905058,7.363636364,2
8.090909091,4.454545455,2752205.64,1369540.559,10123.16137,9029.215182,1119.21914,9.044842975,8.067423852,0.035485952,0.035485952,8.090909091,4.454545455
8.090909091,4.363636364,2751397.401,1369697.366,10118.06083,9024.610745,1118.657745,9.044822574,8.067356421,0.03549015,0.03549015,8.090909091,4.363636364
7.272727273,1.909090909,2739544.078,1378698.847,10015.93446,8943.466334,1107.367171,9.04481795,8.076333279,0.035941097,0.035941097,7.272727273,1.909090909
1.636363636,8.272727273,2828455.39,1373507.399,10513.13611,9482.729296,1162.345176,9.044762539,8.158273026,0.037372853,0.037372853,1.636363636,8.272727273
7.181818182,1.818181818,2739487.05,1379161.678,10013.58051,8942.670271,1107.115425,9.044748437,8.077450709,0.0359772,0.0359772,7.181818182,1.818181818
8.090909091,5.181818182,2758709.388,1368294.417,10163.75716,9065.827669,1123.72132,9.044731085,8.067683246,0.035452591,0.035452591,8.090909091,5.181818182
4.181818182,8.090909091,2815841.829,1373348.137,10451.16062,9384.267643,1155.501416,9.044697368,8.121381341,0.036627206,0.036627206,4.181818182,8.090909091
7.818181818,6.545454545,2775910.895,1368413.232,10257.57791,9153.683592,1134.102156,9.044668385,8.071304287,0.035524506,0.035524506,7.818181818,6.545454545
7.090909091,1.727272727,2739429.218,1379624.013,10011.20642,8941.855998,1106.863117,9.044665297,8.078556292,0.03601337,0.03601337,7.090909091,1.727272727
1.545454545,8.272727273,2828764.625,1373455.649,10514.62539,9485.628521,1162.524449,9.044648821,8.159508842,0.037398916,0.037398916,1.545454545,8.272727273
7,7.181818182,2788599.906,1369807.933,10320.66918,9222.668288,1141.080511,9.044645918,8.08239927,0.035771348,0.035771348,7,7.181818182
7.727272727,6.636363636,2777503.134,1368537.681,10265.68666,9162.330835,1135.002369,9.044638974,8.072521334,0.035550867,0.035550867,7.727272727,6.636363636
6.818181818,1.454545455,2739199.134,1381006.396,10003.97688,8939.34941,1106.071499,9.044602343,8.082071923,0.03612223,0.03612223,6.818181818,1.454545455
7.636363636,6.727272727,2779096.762,1368660.833,10273.79468,9170.978036,1135.903462,9.044601958,8.073730156,0.035577252,0.035577252,7.636363636,6.727272727
7,1.636363636,2739370.599,1380085.862,10008.81204,8941.023336,1106.610253,9.044568321,8.079649822,0.036049605,0.036049605,7,1.636363636
1.454545455,8.272727273,2829074.522,1373403.778,10516.11802,9488.532217,1162.703915,9.044536521,8.160746769,0.037425052,0.037425052,1.454545455,8.272727273
5.909090909,7.727272727,2802363.581,1371774.093,10386.64877,9298.59027,1148.390303,9.044528456,8.097064429,0.036111406,0.036111406,5.909090909,7.727272727
8,3.818181818,2747696.63,1371138.384,10091.50622,9001.840119,1115.761783,9.044498899,8.067887122,0.035551655,0.035551655,8,3.818181818
7.818181818,3.181818182,2744186.437,1373235.3,10063.61416,8979.137792,1112.679034,9.044489786,8.069836417,0.03565396,0.03565396,7.818181818,3.181818182
5.545454545,7.818181818,2805357.545,1372109.806,10401.03218,9317.294752,1149.986693,9.044480472,8.102089192,0.03621812,0.03621812,5.545454545,7.818181818
8.090909091,5.272727273,2759568.943,1368140.883,10168.79594,9070.341194,1124.310513,9.04447287,8.067469872,0.035448482,0.035448482,8.090909091,5.272727273
1.363636364,8.272727273,2829385.081,1373351.78,10517.61398,9491.440478,1162.883574,9.044425613,8.161986884,0.037451259,0.037451259,1.363636364,8.272727273
4.272727273,8.090909091,2815517.806,1373327.894,10449.3268,9381.075392,1155.335628,9.044408004,8.119783695,0.036601187,0.036601187,4.272727273,8.090909091
7.454545455,2.090909091,2739768.138,1377775.328,10020.55198,8944.904435,1107.93684,9.044335042,8.073478663,0.035869183,0.035869183,7.454545455,2.090909091
7.272727273,7,2784703.849,1369303.024,10301.27474,9201.094471,1138.976449,9.044326376,8.078388696,0.035687429,0.035687429,7.272727273,7
1.272727273,8.272727273,2829696.307,1373299.66,10519.11331,9494.353231,1163.063425,9.044316143,8.163229131,0.03747754,0.03747754,1.272727273,8.272727273
7.727272727,2.909090909,2742853.015,1374206.279,10052.08416,8969.948088,1111.426452,9.044308907,8.070662768,0.035703189,0.035703189,7.727272727,2.909090909
7.909090909,3.454545455,2745577.061,1372266.888,10075.02722,8988.17883,1113.963604,9.044305564,8.068646764,0.035604902,0.035604902,7.909090909,3.454545455
7.909090909,6,2768327.748,1367883.818,10217.5925,9116.804409,1129.72676,9.044304215,8.069919854,0.035487345,0.035487345,7.909090909,6
6.727272727,1.363636364,2739170.964,1381467.879,10001.51219,8938.431913,1105.836789,9.044293237,8.082957632,0.036158695,0.036158695,6.727272727,1.363636364
8.090909091,4.272727273,2750690.45,1369857.354,10112.92927,9019.913503,1118.156822,9.044285267,8.066769639,0.035494433,0.035494433,8.090909091,4.272727273
6.636363636,7.545454545,2796467.565,1371081.211,10357.98036,9261.286038,1145.251682,9.044283033,8.086681892,0.035900435,0.035900435,6.636363636,7.545454545
8,5.727272727,2764783.304,1367859.699,10198.24634,9098.113299,1127.593339,9.044259115,8.068612132,0.0354638,0.0354638,8,5.727272727
8.090909091,5.363636364,2760428.915,1367987.552,10173.82933,9074.849339,1124.899618,9.044210851,8.067252573,0.035444377,0.035444377,8.090909091,5.363636364
1.181818182,8.272727273,2830008.203,1373247.416,10520.616,9497.270511,1163.243467,9.04420811,8.164473541,0.037503894,0.037503894,1.181818182,8.272727273
7.545454545,2.181818182,2739857.54,1377312.107,10022.83676,8945.615602,1108.20789,9.044184625,8.072145746,0.035833303,0.035833303,7.545454545,2.181818182
4.363636364,8.090909091,2815194.415,1373307.483,10447.49575,9377.886865,1155.170106,9.044118869,8.118186936,0.036575231,0.036575231,4.363636364,8.090909091
1.090909091,8.272727273,2830320.771,1373195.049,10522.12207,9500.192328,1163.423701,9.044101524,8.165720124,0.037530322,0.037530322,1.090909091,8.272727273
6.363636364,7.636363636,2798929.934,1371304.42,10369.93158,9276.31463,1146.596938,9.044094952,8.090301241,0.035978084,0.035978084,6.363636364,7.636363636
1,8.272727273,2830634.013,1373142.557,10523.63151,9503.118687,1163.604125,9.043996396,8.166968887,0.037556824,0.037556824,1,8.272727273
6.636363636,1.272727273,2739141.94,1381928.89,9999.026901,8937.495764,1105.601481,9.043970246,8.083831214,0.036195229,0.036195229,6.636363636,1.272727273
2.818181818,1.181818182,2754358.316,1388319.631,10088.69693,9082.880603,1115.521685,9.043927224,8.142271662,0.037440962,0.037440962,2.818181818,1.181818182
7.727272727,2.363636364,2740034.16,1376384.128,10027.34696,8946.984194,1108.748441,9.043843126,8.06944467,0.035761734,0.035761734,7.727272727,2.363636364
4.454545455,8.090909091,2814871.629,1373286.902,10445.66748,9374.702078,1155.004838,9.04383007,8.116591179,0.036549336,0.036549336,4.454545455,8.090909091
7.545454545,6.818181818,2780843.536,1368787.256,10281.86833,9179.499511,1136.895586,9.043810576,8.074179918,0.035603785,0.035603785,7.545454545,6.818181818
2.545454545,1.454545455,2756633.631,1387577.499,10109.00314,9106.489066,1117.787979,9.043757252,8.146884061,0.037501057,0.037501057,2.545454545,1.454545455
8.090909091,4.181818182,2749983.583,1370017.557,10107.79185,9015.21055,1117.655658,9.043744175,8.066178955,0.035498722,0.035498722,8.090909091,4.181818182
8,3.727272727,2747034.637,1371301.25,10086.32262,8997.064572,1115.285964,9.043709813,8.067047251,0.03555602,0.03555602,8,3.727272727
8.090909091,4.090909091,2749181.293,1370175.162,10102.67264,9010.584488,1117.096896,9.04368518,8.066072443,0.035502942,0.035502942,8.090909091,4.090909091
6.545454545,1.181818182,2739112.055,1382389.437,9996.520902,8936.540864,1105.36557,9.043633327,8.084692622,0.036231832,0.036231832,6.545454545,1.181818182
6,7.727272727,2802005.839,1371652.737,10384.24982,9294.878768,1148.241661,9.043610038,8.094880268,0.036083865,0.036083865,6,7.727272727
7.181818182,7.090909091,2786441.927,1369423.808,10309.34947,9209.628351,1139.963762,9.043576477,8.078878167,0.035714055,0.035714055,7.181818182,7.090909091
5.636363636,7.818181818,2804998.233,1371990.348,10398.62576,9313.57164,1149.837019,9.043564953,8.099905891,0.036190369,0.036190369,5.636363636,7.818181818
4.545454545,8.090909091,2814549.446,1373266.153,10443.84199,9371.521005,1154.839822,9.043541613,8.114996404,0.036523503,0.036523503,4.545454545,8.090909091
3.181818182,8.181818182,2821167,1373414.333,10476.30571,9423.38876,1158.431998,9.043522383,8.134606755,0.036913523,0.036913523,3.181818182,8.181818182
7.454545455,6.909090909,2782508.043,1368909.859,10289.95985,9188.090358,1137.838829,9.043424767,8.075036748,0.035630275,0.035630275,7.454545455,6.909090909
8,5.818181818,2765759.475,1367710.398,10203.23121,9102.503424,1128.250241,9.043411507,8.067805435,0.0354598,0.0354598,8,5.818181818
6.727272727,7.545454545,2796108.378,1370955.972,10355.59686,9257.600646,1145.102505,9.043379796,8.084516981,0.035873294,0.035873294,6.727272727,7.545454545
8.090909091,5.454545455,2761414.982,1367838.051,10178.82726,9079.245383,1125.563767,9.043314617,8.06639806,0.035440375,0.035440375,8.090909091,5.454545455
7.909090909,3.363636364,2744957.253,1372432.17,10069.8029,8983.337489,1113.511878,9.043282874,8.067572215,0.035609336,0.035609336,7.909090909,3.363636364
4.636363636,8.090909091,2814227.864,1373245.234,10442.01925,9368.343654,1154.67506,9.043253475,8.113402616,0.036497731,0.036497731,4.636363636,8.090909091
7.818181818,3.090909091,2743606.525,1373402.735,10058.35507,8974.23779,1112.250346,9.043247418,8.068541242,0.035658456,0.035658456,7.818181818,3.090909091
3.272727273,8.181818182,2820836.718,1373396.125,10474.43774,9420.151061,1158.263879,9.043222302,8.132992174,0.036886805,0.036886805,3.272727273,8.181818182
8,3.636363636,2746317.023,1371462.686,10081.14723,8992.331562,1114.776414,9.043201044,8.066488893,0.035560346,0.035560346,8,3.636363636
7,1.545454545,2738811.903,1380269.749,10003.44127,8936.002274,1106.184418,9.043194882,8.07822107,0.036054586,0.036054586,7,1.545454545
6.909090909,7.272727273,2790487.716,1369929.18,10328.71022,9231.082352,1142.156917,9.043162168,8.082148975,0.035798174,0.035798174,6.909090909,7.272727273
8,6.454545455,2773834.366,1368007.733,10246.23232,9140.592526,1133.038464,9.043146052,8.067327644,0.035467766,0.035467766,8,6.454545455
7.909090909,6.090909091,2769367.026,1367736.622,10222.55239,9121.132006,1130.420316,9.043142845,8.068796958,0.035483398,0.035483398,7.909090909,6.090909091
7.454545455,2,2739185.05,1377956.018,10015.24721,8939.963396,1107.498143,9.043127768,8.072215249,0.035874054,0.035874054,7.454545455,2
7.363636364,1.909090909,2739128.954,1378420.308,10012.92164,8939.192505,1107.246752,9.043080611,8.073351751,0.035910045,0.035910045,7.363636364,1.909090909
7.272727273,1.818181818,2739072.053,1378884.102,10010.57596,8938.403419,1106.9948,9.04301986,8.074476426,0.035946101,0.035946101,7.272727273,1.818181818
4.727272727,8.090909091,2813906.881,1373224.148,10440.19927,9365.170005,1154.510552,9.042965656,8.111809799,0.03647202,0.03647202,4.727272727,8.090909091
7.181818182,1.727272727,2739014.348,1379347.399,10008.21017,8937.596121,1106.742287,9.042945486,8.075589257,0.035982222,0.035982222,7.181818182,1.727272727
3.363636364,8.181818182,2820507.073,1373377.739,10472.57267,9416.917302,1158.096013,9.042922657,8.131378746,0.036860154,0.036860154,3.363636364,8.181818182
6.909090909,1.454545455,2738784.719,1380732.662,10001.00551,8935.110426,1105.950102,9.042908433,8.079126182,0.036090935,0.036090935,6.909090909,1.454545455
8.090909091,4,2748519.695,1370337.127,10097.51206,9005.83105,1116.622328,9.042907172,8.065243566,0.035507278,0.035507278,8.090909091,4
7.090909091,1.636363636,2738955.857,1379810.206,10005.82412,8936.770478,1106.48922,9.042857298,8.076690054,0.036018409,0.036018409,7.090909091,1.636363636
7.727272727,2.818181818,2742310.805,1374375.831,10046.79025,8964.99067,1111.019519,9.04285666,8.069156768,0.035707747,0.035707747,7.727272727,2.818181818
5.272727273,7.909090909,2808136.665,1372324.319,10413.00922,9332.205605,1151.517966,9.042854328,8.104264009,0.036297812,0.036297812,5.272727273,7.909090909
7.090909091,7.181818182,2788181.725,1369543.294,10317.42349,9218.162134,1140.952058,9.042819482,8.079359752,0.035740707,0.035740707,7.090909091,7.181818182
7.818181818,6.636363636,2777083.231,1368262.586,10262.43551,9157.829761,1134.87625,9.042779345,8.069452297,0.035520463,0.035520463,7.818181818,6.636363636
8.090909091,5.545454545,2762331.245,1367686.715,10183.83687,9083.695967,1126.185814,9.042767846,8.0658945,0.035436324,0.035436324,8.090909091,5.545454545
7.727272727,6.727272727,2778676.788,1368387.077,10270.54329,9166.47561,1135.776853,9.042747493,8.070665979,0.035546821,0.035546821,7.727272727,6.727272727
6.454545455,7.636363636,2798664.945,1371183.57,10367.52124,9272.541878,1146.503321,9.042731101,8.087671189,0.035950876,0.035950876,6.454545455,7.636363636
6.090909091,7.727272727,2801648.593,1371530.944,10381.85191,9291.16925,1148.093353,9.042689675,8.092694925,0.036056377,0.036056377,6.090909091,7.727272727
4.818181818,8.090909091,2813586.491,1373202.893,10438.38202,9362.000046,1154.346295,9.04267815,8.110217956,0.03644637,0.03644637,4.818181818,8.090909091
5.727272727,7.818181818,2804639.444,1371870.449,10396.22021,9309.850566,1149.687482,9.042648864,8.097722824,0.036162674,0.036162674,5.727272727,7.818181818
3.454545455,8.181818182,2820178.061,1373359.178,10470.7105,9413.687437,1157.928398,9.042623462,8.129766447,0.036833568,0.036833568,3.454545455,8.181818182
7.909090909,3.272727273,2744268.542,1372595.621,10064.59028,8978.550378,1113.018395,9.042609111,8.066848148,0.035613721,0.035613721,7.909090909,3.272727273
6.818181818,1.363636364,2738756.679,1381195.099,9998.549184,8934.199971,1105.715191,9.042608135,8.080019196,0.036127351,0.036127351,6.818181818,1.363636364
7.545454545,2.090909091,2739352.676,1377494.856,10017.5227,8940.616807,1107.816785,9.042580717,8.07048325,0.035838225,0.035838225,7.545454545,2.090909091
8,5.909090909,2766736.429,1367561.296,10208.21095,9106.888251,1128.907229,9.042559642,8.066994361,0.035455806,0.035455806,8,5.909090909
8.181818182,4.727272727,2753967.435,1368589.543,10134.07342,9037.54213,1120.713655,9.042518014,8.064095666,0.035437682,0.035437682,8.181818182,4.727272727
2.090909091,1.636363636,2759210.236,1386963.408,10126.18068,9129.966701,1119.843859,9.04249338,8.152892592,0.037620204,0.037620204,2.090909091,1.636363636
7.363636364,7,2784285.821,1369034.525,10298.02592,9196.588695,1138.849312,9.04248333,8.075334111,0.035656881,0.035656881,7.363636364,7
4.909090909,8.090909091,2813266.703,1373181.473,10436.56753,9358.833771,1154.182296,9.042390937,8.10862704,0.03642078,0.03642078,4.909090909,8.090909091
3.545454545,8.181818182,2819849.684,1373340.443,10468.85122,9410.461445,1157.761037,9.042324699,8.128155241,0.036807048,0.036807048,3.545454545,8.181818182
6.727272727,1.272727273,2738727.782,1381657.066,9996.072245,8933.270849,1105.479682,9.042293956,8.08090008,0.036163835,0.036163835,6.727272727,1.272727273
8.181818182,5.090909091,2757256.529,1367969.324,10154.32049,9055.776092,1122.985138,9.042257232,8.064021314,0.035421093,0.035421093,8.181818182,5.090909091
7.727272727,2.272727273,2739530.512,1376565.97,10022.05595,8942.007308,1108.358793,9.042248794,8.067791196,0.035766623,0.035766623,7.727272727,2.272727273
8.181818182,5,2756450.537,1368124.557,10149.26289,9051.211464,1122.427504,9.042243581,8.063960864,0.035425245,0.035425245,8.181818182,5
8.181818182,4.636363636,2753212.578,1368747.058,10128.98138,9032.912756,1120.185384,9.042236693,8.063765949,0.035441895,0.035441895,8.181818182,4.636363636
2.363636364,1.545454545,2757792.196,1387292.372,10116.96255,9116.884373,1118.857255,9.042228138,8.148389202,0.037547388,0.037547388,2.363636364,1.545454545
8.181818182,4.909090909,2755644.869,1368279.996,10144.19979,9046.641368,1121.869744,9.042226018,8.063896378,0.035429402,0.035429402,8.181818182,4.909090909
8.090909091,5.636363636,2763248.085,1367535.578,10188.84123,9088.141235,1126.807851,9.042217113,8.065386861,0.035432279,0.035432279,8.090909091,5.636363636
8.181818182,4.818181818,2754839.473,1368435.641,10139.13116,9042.065815,1121.311829,9.042204761,8.06382808,0.035433565,0.035433565,8.181818182,4.818181818
8,3.545454545,2745697.764,1371627.27,10075.94037,8987.506899,1114.325733,9.042185842,8.065421655,0.035564757,0.035564757,8,3.545454545
8.090909091,3.909090909,2747858.056,1370499.312,10092.34549,9001.071834,1116.147458,9.042125591,8.064410997,0.035511621,0.035511621,8.090909091,3.909090909
2.727272727,1.272727273,2755116.171,1388072.302,10095.46364,9090.746843,1116.494029,9.042111627,8.142226116,0.037460936,0.037460936,2.727272727,1.272727273
5,8.090909091,2812947.501,1373159.886,10434.75575,9355.671156,1154.018547,9.042104029,8.107037085,0.03639525,0.03639525,5,8.090909091
2.636363636,1.363636364,2755874.614,1387824.927,10102.23234,9098.616289,1117.251582,9.042038964,8.143748851,0.037480967,0.037480967,2.636363636,1.363636364
6.818181818,7.363636364,2792303.898,1370046.918,10336.76691,9239.557147,1143.190762,9.04203153,8.082253161,0.035824967,0.035824967,6.818181818,7.363636364
3.636363636,8.181818182,2819521.932,1373321.53,10466.99479,9407.239348,1157.59393,9.042026324,8.126545161,0.036780592,0.036780592,3.636363636,8.181818182
7.818181818,3,2743026.438,1373570.403,10053.08954,8969.331623,1111.821291,9.042001286,8.067242187,0.035662959,0.035662959,7.818181818,3
7.909090909,6.181818182,2770407.288,1367589.622,10227.50728,9125.454334,1131.114054,9.041977015,8.067669479,0.035479457,0.035479457,7.909090909,6.181818182
6.636363636,1.181818182,2738698.022,1382118.565,9993.574583,8932.32297,1105.243568,9.041965837,8.081768787,0.036200387,0.036200387,6.636363636,1.181818182
7.636363636,6.818181818,2780424.563,1368514.867,10278.61656,9174.99493,1136.769129,9.041956105,8.071115496,0.035573327,0.035573327,7.636363636,6.818181818
8.181818182,4.545454545,2752457.919,1368904.785,10123.88368,9028.277805,1119.656928,9.041951535,8.063432273,0.035446113,0.035446113,8.181818182,4.545454545
5.363636364,7.909090909,2807777.894,1372206.381,10410.59597,9328.471459,1151.368527,9.041932038,8.102072654,0.036269905,0.036269905,5.363636364,7.909090909
5.090909091,8.090909091,2812628.888,1373138.132,10432.94669,9352.512192,1153.855051,9.041817411,8.105448065,0.036369779,0.036369779,5.090909091,8.090909091
6.545454545,7.636363636,2798309.688,1371059.472,10365.13161,9268.845535,1146.356386,9.041805619,8.085483404,0.035923643,0.035923643,6.545454545,7.636363636
6.181818182,7.727272727,2801291.841,1371408.715,10379.45504,9287.461702,1147.945377,9.041767363,8.090508391,0.036028943,0.036028943,6.181818182,7.727272727
7.272727273,7.090909091,2786023.941,1369156.65,10306.10044,9205.121162,1139.836214,9.04173803,8.075827958,0.035683479,0.035683479,7.272727273,7.090909091
5.818181818,7.818181818,2804281.162,1371750.11,10393.81592,9306.131519,1149.538462,9.041729586,8.095537321,0.036135033,0.036135033,5.818181818,7.818181818
3.727272727,8.181818182,2819194.812,1373302.444,10465.14122,9404.021083,1157.427077,9.041728353,8.124936136,0.036754201,0.036754201,3.727272727,8.181818182
8.181818182,4.454545455,2751703.405,1369062.721,10118.78028,9023.637294,1119.128254,9.041662774,8.063094876,0.035450338,0.035450338,8.181818182,4.454545455
8.181818182,4.363636364,2750895.262,1369219.292,10113.68454,9019.037492,1118.567099,9.041643142,8.063027692,0.035454526,0.035454526,8.181818182,4.363636364
6.545454545,1.090909091,2738667.429,1382579.604,9991.056175,8931.356274,1105.006865,9.041623626,8.082625149,0.036237008,0.036237008,6.545454545,1.090909091
7.545454545,6.909090909,2782089.053,1368638.81,10286.70787,9183.584402,1137.711919,9.041575197,8.071976964,0.03559979,0.03559979,7.545454545,6.909090909
8.181818182,5.181818182,2758206.218,1367818.448,10159.33798,9060.213143,1123.628436,9.041545811,8.063353373,0.035417058,0.035417058,8.181818182,5.181818182
5.181818182,8.090909091,2812310.861,1373116.213,10431.14034,9349.356875,1153.691809,9.041531068,8.103859973,0.036344368,0.036344368,5.181818182,8.090909091
7.090909091,1.545454545,2738397.535,1379993.906,10000.45789,8931.753683,1106.063709,9.041484504,8.075261495,0.03602338,0.03602338,7.090909091,1.545454545
3.818181818,8.181818182,2818868.309,1373283.189,10463.29049,9400.80659,1157.260472,9.041430812,8.123328166,0.036727874,0.036727874,3.818181818,8.181818182
7.727272727,2.727272727,2741768.325,1374545.623,10041.4897,8960.026918,1110.612169,9.041400752,8.06764699,0.035712311,0.035712311,7.727272727,2.727272727
7.545454545,2,2738769.963,1377675.363,10012.22238,8935.67995,1107.378413,9.04137399,8.069219922,0.035843088,0.035843088,7.545454545,2
7.909090909,3.181818182,2743689.149,1372762.576,10059.34268,8973.661291,1112.590455,9.041370646,8.065556601,0.0356182,0.0356182,7.909090909,3.181818182
8.090909091,3.818181818,2747196.4,1370661.717,10087.17288,8996.30677,1115.672298,9.041340268,8.063574567,0.035515969,0.035515969,8.090909091,3.818181818
7.454545455,1.909090909,2738713.999,1378140.617,10009.90512,8934.91606,1107.126818,9.041335599,8.070363676,0.035879031,0.035879031,7.454545455,1.909090909
7,7.272727273,2790070.979,1369665.923,10325.46408,9226.573681,1142.028891,9.041333506,8.079107061,0.035767505,0.035767505,7,7.272727273
8.181818182,5.272727273,2759065.637,1367665.143,10164.37207,9064.722169,1124.217368,9.041287173,8.063140127,0.035412958,0.035412958,8.181818182,5.272727273
7.363636364,1.818181818,2738657.227,1378605.372,10007.56773,8934.133959,1106.874661,9.04128361,8.071495599,0.035915039,0.035915039,7.363636364,1.818181818
3.090909091,8.363636364,2825550.801,1374180.594,10494.48134,9440.498588,1160.730938,9.041269597,8.133235947,0.036961405,0.036961405,3.090909091,8.363636364
7.272727273,1.727272727,2738599.651,1379069.631,10005.21024,8933.333651,1106.621943,9.041218005,8.072615682,0.035951112,0.035951112,7.272727273,1.727272727
7.818181818,2.909090909,2742357.156,1373735.626,10047.84121,8964.497688,1111.338212,9.041209148,8.066399225,0.035667396,0.035667396,7.818181818,2.909090909
7,1.454545455,2738370.481,1380457.776,9998.030464,8930.868857,1105.829191,9.041206854,8.076173904,0.03605968,0.03605968,7,1.454545455
8,3.454545455,2745078.4,1371792.08,10070.72727,8982.676239,1113.87472,9.041166916,8.064350575,0.035569174,0.035569174,8,3.454545455
8,6,2767826.49,1367415.614,10213.15914,9111.17301,1129.631314,9.041143791,8.065616539,0.035451903,0.035451903,8,6
7.181818182,1.636363636,2738541.288,1379533.399,10002.83249,8932.515001,1106.368671,9.041138593,8.073723736,0.035987251,0.035987251,7.181818182,1.636363636
3.909090909,8.181818182,2818542.424,1373263.761,10461.44258,9397.595898,1157.094119,9.041133653,8.121721252,0.036701611,0.036701611,3.909090909,8.181818182
3,8.363636364,2825851.763,1374130.732,10495.92056,9443.328899,1160.908041,9.041130042,8.134433191,0.036986366,0.036986366,3,8.363636364
8.181818182,4.272727273,2750188.554,1369379.045,10108.55783,9014.344845,1118.066498,9.041106095,8.062440706,0.035458799,0.035458799,8.181818182,4.272727273
8.090909091,5.727272727,2764280.981,1367387.962,10193.81298,9092.483479,1127.498835,9.041085153,8.064295229,0.035428328,0.035428328,8.090909091,5.727272727
8.181818182,5.363636364,2759925.475,1367512.041,10169.40079,9069.225828,1124.806212,9.041024737,8.062922955,0.035408864,0.035408864,8.181818182,5.363636364
5.454545455,7.909090909,2807419.641,1372087.999,10408.18385,9324.739405,1151.21943,9.041007808,8.099880149,0.036242053,0.036242053,5.454545455,7.909090909
2.909090909,8.363636364,2826153.359,1374080.755,10497.36295,9446.163426,1161.08535,9.040991644,8.135632254,0.037011393,0.037011393,2.909090909,8.363636364
7.181818182,7.181818182,2787763.779,1369277.479,10314.17426,9213.653523,1140.8241,9.040985604,8.07631389,0.035710102,0.035710102,7.181818182,7.181818182
8,6.545454545,2775071.437,1367859.195,10251.07244,9144.681556,1133.85139,9.040931227,8.065150018,0.035463787,0.035463787,8,6.545454545
6.909090909,1.363636364,2738342.57,1380921.169,9995.582492,8929.965431,1105.594079,9.040915362,8.077074218,0.036096046,0.036096046,6.909090909,1.363636364
7.818181818,6.727272727,2778257.022,1368112.148,10267.2883,9161.97065,1135.650733,9.040885549,8.067595416,0.035516425,0.035516425,7.818181818,6.727272727
2.818181818,8.363636364,2826455.592,1374030.661,10498.80851,9449.002192,1161.262867,9.040854412,8.136833153,0.037036486,0.037036486,2.818181818,8.363636364
6.272727273,7.727272727,2800935.575,1371286.053,10377.05919,9283.756095,1147.797729,9.040843112,8.08832067,0.036001561,0.036001561,6.272727273,7.727272727
4,8.181818182,2818217.156,1373244.159,10459.59747,9394.389008,1156.928018,9.040836862,8.120115393,0.036675412,0.036675412,4,8.181818182
5.909090909,7.818181818,2803923.38,1371629.333,10391.41271,9302.414492,1149.389774,9.040808383,8.093350662,0.036107445,0.036107445,5.909090909,7.818181818
2.454545455,8.363636364,2827581.066,1373826.199,10504.64371,9460.47487,1161.922345,9.040745069,8.142088765,0.037137441,0.037137441,2.454545455,8.363636364
2.727272727,8.363636364,2826758.502,1373980.45,10500.25725,9451.845194,1161.440611,9.040718181,8.138035734,0.037061645,0.037061645,2.727272727,8.363636364
7.727272727,2.181818182,2739026.535,1376748.077,10016.75799,8937.023816,1107.968684,9.040650816,8.066133948,0.035771519,0.035771519,7.727272727,2.181818182
7.454545455,7,2783868.022,1368764.85,10294.77352,9192.080425,1138.72267,9.040632804,8.072273143,0.035626369,0.035626369,7.454545455,7
2.363636364,8.363636364,2827882.561,1373775.383,10506.10631,9463.338493,1162.098577,9.040632625,8.143318198,0.037162866,0.037162866,2.363636364,8.363636364
6.818181818,1.272727273,2738313.8,1381384.091,9993.113884,8929.043322,1105.358367,9.040609981,8.077962397,0.03613248,0.03613248,6.818181818,1.272727273
2.636363636,8.363636364,2827062.02,1373930.121,10501.70919,9454.692506,1161.618541,9.040583308,8.139240356,0.03708687,0.03708687,2.636363636,8.363636364
8.181818182,4.181818182,2749481.93,1369539.012,10103.42527,9009.646496,1117.565657,9.04056527,8.061849822,0.035463078,0.035463078,8.181818182,4.181818182
8.090909091,3.727272727,2746534.676,1370824.342,10081.9942,8991.535874,1115.196819,9.040551434,8.062734508,0.035520324,0.035520324,8.090909091,3.727272727
4.090909091,8.181818182,2817892.503,1373224.387,10457.75518,9391.18589,1156.762169,9.040540452,8.118510564,0.036649276,0.036649276,4.090909091,8.181818182
2.272727273,8.363636364,2828184.694,1373724.447,10507.57217,9466.206491,1162.275008,9.04052148,8.144549636,0.037188359,0.037188359,2.272727273,8.363636364
