DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
8.181818182,4.090909091,2748679.815,1369696.382,10098.31087,9005.025032,1117.007182,9.040506662,8.061743178,0.035467287,0.035467287,8.181818182,4.090909091
6.636363636,7.636363636,2798042.289,1370937.65,10362.72416,9265.079507,1146.261444,9.040454262,8.082867615,0.035896536,0.035896536,6.636363636,7.636363636
2.545454545,8.363636364,2827366.185,1373879.675,10503.16435,9457.544103,1161.796677,9.040449639,8.14044685,0.037112163,0.037112163,2.545454545,8.363636364
2.181818182,8.363636364,2828487.47,1373673.39,10509.0413,9469.078883,1162.451636,9.040411642,8.145783094,0.03721392,0.03721392,2.181818182,8.363636364
2.090909091,8.363636364,2828790.892,1373622.213,10510.51373,9471.955649,1162.628461,9.040303138,8.147018557,0.037239551,0.037239551,2.090909091,8.363636364
6.727272727,1.181818182,2738284.172,1381846.543,9990.624643,8928.102532,1105.122055,9.040290704,8.078838432,0.036168982,0.036168982,6.727272727,1.181818182
4.181818182,8.181818182,2817568.463,1373204.445,10455.9157,9387.986536,1156.596572,9.040244416,8.11690676,0.036623202,0.036623202,4.181818182,8.181818182
8.090909091,5.818181818,2765257.115,1367238.888,10198.79327,9096.869162,1128.155532,9.040236906,8.063488507,0.035424337,0.035424337,8.090909091,5.818181818
2,1.636363636,2759523.122,1386922.086,10127.40778,9132.584849,1120.260149,9.040228553,8.152200058,0.037646569,0.037646569,2,1.636363636
7.909090909,6.272727273,2771566.003,1367446.181,10232.42971,9129.672535,1131.877976,9.040223346,8.065951211,0.035475611,0.035475611,7.909090909,6.272727273
6.909090909,7.363636364,2791887.264,1369785.005,10333.52058,9235.04701,1143.062371,9.040207113,8.079215312,0.035794269,0.035794269,6.909090909,7.363636364
2,8.363636364,2829094.961,1373570.911,10511.98942,9474.83689,1162.805484,9.040195942,8.148256108,0.037265252,0.037265252,2,8.363636364
8,3.363636364,2744458.885,1371957.118,10065.50791,8977.839589,1113.423345,9.040144477,8.063275865,0.035573598,0.035573598,8,3.363636364
7.909090909,3.090909091,2743109.547,1372929.765,10054.08861,8968.766023,1112.162128,9.040128557,8.064261312,0.035622685,0.035622685,7.909090909,3.090909091
8.181818182,5.454545455,2760911.891,1367362.777,10174.39402,9073.61708,1125.470384,9.040125945,8.062066499,0.035404872,0.035404872,8.181818182,5.454545455
1,1.636363636,2763003.367,1386461.915,10141.0736,9161.613358,1121.785402,9.040119069,8.16699285,0.037941364,0.037941364,1,1.636363636
7.727272727,6.818181818,2780005.807,1368241.305,10275.3612,9170.487824,1136.643163,9.040094143,8.068044681,0.035542905,0.035542905,7.727272727,6.818181818
1.909090909,8.363636364,2829399.681,1373519.487,10513.46841,9477.722581,1162.982704,9.040090081,8.149495727,0.037291022,0.037291022,1.909090909,8.363636364
5.545454545,7.909090909,2807061.903,1371969.173,10405.77284,9321.009429,1151.070673,9.04008163,8.097686485,0.036214257,0.036214257,5.545454545,7.909090909
8.090909091,3.636363636,2745817.342,1370985.541,10076.8237,8986.807472,1114.687616,9.040042745,8.062175755,0.03552464,0.03552464,8.090909091,3.636363636
1.818181818,8.363636364,2829705.054,1373467.939,10514.95071,9480.612734,1163.160121,9.039985566,8.150737425,0.037316863,0.037316863,1.818181818,8.363636364
8,6.090909091,2768865.789,1367268.643,10218.11452,9115.496193,1130.3247,9.039981629,8.064493499,0.035447966,0.035447966,8,6.090909091
6.545454545,1,2738155.157,1382767.826,9985.60312,8926.225358,1104.606964,9.039960317,8.080906285,0.036242131,0.036242131,6.545454545,1
6.636363636,1.090909091,2738253.707,1382308.532,9988.114617,8927.142899,1104.885152,9.039957317,8.079702113,0.036205553,0.036205553,6.636363636,1.090909091
4.272727273,8.181818182,2817245.033,1373184.333,10454.07902,9384.790945,1156.431228,9.039948739,8.115303978,0.036597191,0.036597191,4.272727273,8.181818182
7.727272727,2.636363636,2741225.573,1374715.656,10036.18245,8955.056798,1110.204399,9.039941162,8.066133411,0.035716881,0.035716881,7.727272727,2.636363636
6.363636364,7.727272727,2800579.803,1371162.956,10374.66437,9280.052441,1147.650416,9.039916884,8.086131729,0.035974231,0.035974231,6.363636364,7.727272727
7.363636364,7.090909091,2785606.186,1368888.316,10302.84785,9200.611491,1139.70916,9.03989212,8.072771383,0.035652939,0.035652939,7.363636364,7.090909091
6,7.818181818,2803566.097,1371508.118,10389.01056,9298.699471,1149.24142,9.039885247,8.09116284,0.036079912,0.036079912,6,7.818181818
1.727272727,8.363636364,2830011.086,1373416.273,10516.43635,9483.507298,1163.337734,9.039882438,8.151981164,0.037342774,0.037342774,1.727272727,8.363636364
1.636363636,8.363636364,2830317.777,1373364.481,10517.92532,9486.40637,1163.515544,9.039780668,8.153227022,0.037368757,0.037368757,1.636363636,8.363636364
7.181818182,1.545454545,2737983.342,1379716.91,9997.470832,8927.502497,1105.943487,9.039766454,8.072295378,0.035992212,0.035992212,7.181818182,1.545454545
7.818181818,2.818181818,2741815.268,1373904.928,10042.55235,8959.545036,1110.931646,9.039757206,8.064893161,0.035671942,0.035671942,7.818181818,2.818181818
8.181818182,4,2748018.486,1369858.11,10093.15519,9000.276224,1116.532952,9.039728901,8.060914109,0.035471613,0.035471613,8.181818182,4
7.636363636,6.909090909,2781670.281,1368366.587,10283.4523,9179.075934,1137.585501,9.039718154,8.068910802,0.03556934,0.03556934,7.636363636,6.909090909
1.545454545,8.363636364,2830625.129,1373312.567,10519.41762,9489.309938,1163.693549,9.039680278,8.154474991,0.037394811,0.037394811,1.545454545,8.363636364
4.363636364,8.181818182,2816922.211,1373164.051,10452.24513,9381.599105,1156.266136,9.039653416,8.113702209,0.036571242,0.036571242,4.363636364,8.181818182
7.545454545,1.909090909,2738299.213,1377859.771,10006.8849,8930.636991,1107.00737,9.039582908,8.067369049,0.035848055,0.035848055,7.545454545,1.909090909
1.454545455,8.363636364,2830933.147,1373260.528,10520.91327,9492.218009,1163.871749,9.039581281,8.155725079,0.037420937,0.037420937,1.454545455,8.363636364
8.181818182,5.545454545,2761828.063,1367211.669,10179.39898,9078.063187,1126.092196,9.039578657,8.061563004,0.035400831,0.035400831,8.181818182,5.545454545
7.454545455,1.818181818,2738242.572,1378325.49,10004.55581,8929.861882,1106.755008,9.039539683,8.068508223,0.035884016,0.035884016,7.454545455,1.818181818
6.727272727,7.636363636,2797684.95,1370812.594,10360.33721,9261.389503,1146.113374,9.039539578,8.080692286,0.035869403,0.035869403,6.727272727,7.636363636
7.090909091,1.454545455,2737956.418,1380181.738,9995.051744,8926.624695,1105.708767,9.039497599,8.073215083,0.036028463,0.036028463,7.090909091,1.454545455
7.090909091,7.272727273,2789654.488,1369401.489,10322.21442,9222.062562,1141.901366,9.03949739,8.076058788,0.035736873,0.035736873,7.090909091,7.272727273
1.363636364,8.363636364,2831241.832,1373208.366,10522.41228,9495.130599,1164.050143,9.039483684,8.156977302,0.037447136,0.037447136,1.363636364,8.363636364
7.363636364,1.727272727,2738185.125,1378790.71,10002.20662,8929.068571,1106.502085,9.039482847,8.069635559,0.035920041,0.035920041,7.363636364,1.727272727
8,3.272727273,2743770.511,1372120.329,10060.30021,8973.057088,1112.930245,9.039470586,8.062551207,0.035577972,0.035577972,8,3.272727273
7.272727273,1.636363636,2738126.891,1379255.439,9999.837183,8928.256922,1106.248608,9.039412214,8.070750873,0.035956131,0.035956131,7.272727273,1.636363636
1.272727273,8.363636364,2831551.189,1373156.082,10523.91467,9498.047679,1164.228732,9.039387515,8.15823164,0.037473408,0.037473408,1.272727273,8.363636364
8.090909091,5.909090909,2766234.032,1367090.012,10203.76844,9101.249553,1128.812316,9.039384399,8.062677402,0.035420353,0.035420353,8.090909091,5.909090909
4.454545455,8.181818182,2816599.994,1373143.598,10450.41402,9378.411009,1156.101298,9.039358438,8.112101447,0.036545355,0.036545355,4.454545455,8.181818182
8.272727273,4.727272727,2753464.122,1368109.568,10129.66412,9031.938271,1120.622633,9.039317806,8.059750006,0.035402097,0.035402097,8.272727273,4.727272727
1.181818182,8.363636364,2831861.217,1373103.67,10525.4204,9500.969361,1164.407515,9.039292739,8.159488184,0.037499753,0.037499753,1.181818182,8.363636364
7,1.363636364,2737928.638,1380646.088,9992.612127,8925.728305,1105.473453,9.039214914,8.074122701,0.036064781,0.036064781,7,1.363636364
1.090909091,8.363636364,2832171.922,1373051.136,10526.92952,9503.895549,1164.586491,9.039199411,8.16074686,0.037526171,0.037526171,1.090909091,8.363636364
5.636363636,7.909090909,2806704.678,1371849.905,10403.36294,9317.281518,1150.922256,9.039153503,8.095491653,0.036186516,0.036186516,5.636363636,7.909090909
7.272727273,7.181818182,2787346.066,1369010.487,10310.92148,9209.142442,1140.696636,9.03914428,8.073261679,0.035679535,0.035679535,7.272727273,7.181818182
1,8.363636364,2832483.305,1372998.479,10528.44204,9506.826283,1164.765659,9.039107528,8.162007704,0.037552664,0.037552664,1,8.363636364
4.545454545,8.181818182,2816278.382,1373122.977,10448.58569,9375.22664,1155.936712,9.039063804,8.110501679,0.036519529,0.036519529,4.545454545,8.181818182
8.272727273,5.090909091,2756752.725,1367490.276,10149.89218,9050.153972,1122.893099,9.039054733,8.059675474,0.035385549,0.035385549,8.272727273,5.090909091
8.272727273,5,2755946.908,1367645.279,10144.83933,9045.593866,1122.335749,9.039041427,8.059614848,0.035389691,0.035389691,8.272727273,5
8.272727273,4.636363636,2752709.477,1368266.85,10124.57688,9027.313455,1120.094667,9.039036765,8.059420083,0.0354063,0.0354063,8.272727273,4.636363636
8.090909091,3.545454545,2745198.375,1371149.883,10071.6218,8981.987491,1114.237286,9.039027796,8.061108354,0.03552904,0.03552904,8.090909091,3.545454545
8.181818182,5.636363636,2762744.815,1367060.759,10184.39871,9082.503991,1126.713998,9.039027408,8.061055428,0.035396795,0.035396795,8.181818182,5.636363636
8.272727273,4.909090909,2755141.416,1367800.488,10139.78097,9041.028296,1121.778274,9.039024201,8.059550183,0.035393838,0.035393838,8.272727273,4.909090909
8.272727273,4.818181818,2754336.198,1367955.902,10134.71709,9036.457278,1121.220646,9.039003279,8.059481702,0.035397991,0.035397991,8.272727273,4.818181818
6.454545455,7.727272727,2800224.518,1371039.427,10372.27057,9276.350708,1147.503434,9.038988694,8.083941568,0.035946954,0.035946954,6.454545455,7.727272727
6.090909091,7.818181818,2803209.31,1371386.466,10386.60946,9294.986441,1149.093398,9.038960176,8.088973845,0.036052432,0.036052432,6.090909091,7.818181818
8.181818182,3.909090909,2747357.116,1370020.055,10087.99353,8995.521649,1116.05842,9.038947563,8.060081346,0.035475945,0.035475945,8.181818182,3.909090909
6.909090909,1.272727273,2737900,1381109.964,9990.151914,8924.813265,1105.237542,9.038918363,8.075018198,0.036101165,0.036101165,6.909090909,1.272727273
7.909090909,3,2742529.769,1373097.187,10048.82811,8963.864594,1111.733434,9.038882706,8.062962144,0.035627177,0.035627177,7.909090909,3
7.636363636,2.363636364,2740047.155,1375695.294,10024.43072,8945.555,1109.040015,9.038835917,8.066034483,0.03576646,0.03576646,7.636363636,2.363636364
8,6.181818182,2769906.072,1367121.869,10223.06489,9119.814101,1131.018267,9.038815005,8.063365874,0.035444034,0.035444034,8,6.181818182
7.545454545,7,2783450.451,1368494,10291.51755,9187.569651,1138.596523,9.038774792,8.069205788,0.035595893,0.035595893,7.545454545,7
4.636363636,8.181818182,2815957.37,1373102.187,10446.76012,9372.045996,1155.772379,9.038769498,8.108902902,0.036493765,0.036493765,4.636363636,8.181818182
5.272727273,8,2809780.817,1372181.559,10417.76866,9335.976208,1152.565608,9.038764124,8.100169002,0.03629388,0.03629388,5.272727273,8
8.272727273,4.545454545,2751955.03,1368424.344,10119.48397,9022.68307,1119.566517,9.038751892,8.059086204,0.035410509,0.035410509,8.272727273,4.545454545
7.909090909,6.363636364,2772671.796,1367301.386,10237.3599,9133.93105,1132.609916,9.038734127,8.064498573,0.035471728,0.035471728,7.909090909,6.363636364
3.181818182,8.272727273,2822979.105,1373272.266,10481.06786,9427.065613,1159.575417,9.038711676,8.129756355,0.036909522,0.036909522,3.181818182,8.272727273
6.818181818,1.181818182,2737870.5,1381573.37,9987.671019,8923.879504,1105.001029,9.038607891,8.075901535,0.036137617,0.036137617,6.818181818,1.181818182
7.727272727,2.545454545,2740722.462,1374873.42,10031.25893,8950.445926,1109.826215,9.038585315,8.064727434,0.035721122,0.035721122,7.727272727,2.545454545
6.636363636,1,2737793.302,1382472.721,9983.34866,8922.666298,1104.527937,9.038565998,8.078262211,0.036210017,0.036210017,6.636363636,1
6.818181818,7.454545455,2793824.674,1369906.37,10341.55,9243.421747,1144.167477,9.038493233,8.078731421,0.035821157,0.035821157,6.818181818,7.454545455
1.090909091,1.636363636,2762684.037,1386504.163,10139.81858,9158.957255,1121.849874,9.038480825,8.164155887,0.037914195,0.037914195,1.090909091,1.636363636
4.727272727,8.181818182,2815636.957,1373081.229,10444.93732,9368.86906,1155.608299,9.038475517,8.107305104,0.036468061,0.036468061,4.727272727,8.181818182
8.272727273,4.454545455,2751200.73,1368582.046,10114.38539,9018.047136,1119.038151,9.038463417,8.058748602,0.035414723,0.035414723,8.272727273,4.454545455
8.272727273,4.363636364,2750392.68,1368738.383,10109.29446,9013.451977,1118.477233,9.038444557,8.058681668,0.035418901,0.035418901,8.272727273,4.363636364
3.272727273,8.272727273,2822650.984,1373254.24,10479.19666,9423.823244,1159.408673,9.038397677,8.128128988,0.036882813,0.036882813,3.272727273,8.272727273
7,7.363636364,2791470.881,1369521.914,10330.27073,9230.534449,1142.934482,9.03837525,8.076171115,0.035763609,0.035763609,7,7.363636364
1.909090909,1.636363636,2759836.587,1386880.676,10128.63743,9135.206497,1120.629877,9.038343203,8.15184985,0.037673005,0.037673005,1.909090909,1.636363636
8.272727273,5.181818182,2757702.614,1367339.635,10154.90495,9054.586296,1123.536331,9.038341414,8.059006232,0.035381524,0.035381524,8.272727273,5.181818182
7.818181818,2.727272727,2741273.111,1374074.47,10037.25686,8954.586061,1110.524665,9.038301606,8.063383321,0.035676495,0.035676495,7.818181818,2.727272727
6.727272727,1.090909091,2737840.164,1382036.314,9985.169386,8922.92693,1104.763925,9.038283344,8.076772535,0.036174138,0.036174138,6.727272727,1.090909091
8,3.181818182,2743191.427,1372287.04,10055.05763,8968.172726,1112.502666,9.038232393,8.06125954,0.035582441,0.035582441,8,3.181818182
5.727272727,7.909090909,2806347.96,1371730.194,10400.95391,9313.555668,1150.77396,9.038224947,8.0932972,0.036158829,0.036158829,5.727272727,7.909090909
7.818181818,6.818181818,2779587.266,1367966.57,10272.10223,9165.978182,1136.517689,9.038224686,8.064967466,0.035512518,0.035512518,7.818181818,6.818181818
2.454545455,1.454545455,2756943.099,1387536.892,10110.21012,9109.082485,1118.610463,9.038186623,8.143212303,0.037527089,0.037527089,2.454545455,1.454545455
4.818181818,8.181818182,2815317.14,1373060.103,10443.11726,9365.695822,1155.444472,9.038181853,8.105708276,0.036442418,0.036442418,4.818181818,8.181818182
8.181818182,3.818181818,2746695.729,1370182.222,10082.82583,8990.761232,1115.583599,9.038162485,8.059244724,0.035480284,0.035480284,8.181818182,3.818181818
2.272727273,1.545454545,2758103.123,1387251.453,10118.17827,9119.488339,1119.501837,9.038107788,8.146023563,0.03757355,0.03757355,2.272727273,1.545454545
7.909090909,2.909090909,2741860.864,1373262.166,10043.58472,8959.035277,1111.250762,9.038090289,8.062118458,0.035631603,0.035631603,7.909090909,2.909090909
3.363636364,8.272727273,2822323.505,1373236.035,10477.32836,9420.584818,1159.242185,9.038084101,8.12650276,0.03685617,0.03685617,3.363636364,8.272727273
8.272727273,5.272727273,2758561.897,1367186.56,10159.93435,9059.090822,1124.125,9.038082374,8.058793127,0.035377434,0.035377434,8.272727273,5.272727273
6.545454545,7.727272727,2799869.716,1370915.467,10369.87776,9272.650877,1147.356781,9.038058544,8.081750183,0.035919729,0.035919729,6.545454545,7.727272727
7.272727273,1.545454545,2737569.319,1379438.763,9994.480079,8923.248693,1105.82375,9.03804072,8.069322707,0.035961083,0.035961083,7.272727273,1.545454545
7.454545455,7.090909091,2785188.66,1368618.808,10299.5917,9196.09933,1139.582601,9.03803874,8.069708436,0.035622435,0.035622435,7.454545455,7.090909091
6.181818182,7.818181818,2802853.017,1371264.378,10384.20941,9291.275385,1148.945708,9.038033164,8.086783668,0.036025004,0.036025004,6.181818182,7.818181818
8.090909091,3.454545455,2744579.303,1371314.454,10066.41368,8977.161525,1113.786623,9.038009138,8.060037119,0.035533447,0.035533447,8.090909091,3.454545455
8.090909091,6,2767324.821,1366944.573,10208.71196,9105.529318,1129.536648,9.037964354,8.061296049,0.03541646,0.03541646,8.090909091,6
2.818181818,1.090909091,2753907.309,1388527.222,10083.11403,9077.58228,1115.640133,9.03796281,8.13665806,0.037446844,0.037446844,2.818181818,1.090909091
8.272727273,4.272727273,2749686.215,1368897.899,10104.1726,9008.763928,1117.976956,9.037907757,8.058094471,0.035423164,0.035423164,8.272727273,4.272727273
8.181818182,5.727272727,2763778.238,1366913.384,10189.36577,9086.841343,1127.405111,9.037892123,8.059961106,0.035392854,0.035392854,8.181818182,5.727272727
4.909090909,8.181818182,2814997.918,1373038.81,10441.29995,9362.526269,1155.280899,9.037888499,8.10411241,0.036416835,0.036416835,4.909090909,8.181818182
7.727272727,6.909090909,2781251.728,1368093.19,10280.19314,9174.564944,1137.459574,9.037853629,8.065838255,0.035538926,0.035538926,7.727272727,6.909090909
5.363636364,8,2809422.584,1372063.764,10415.35223,9332.238495,1152.416511,9.037836701,8.097973614,0.036265981,0.036265981,5.363636364,8
8.272727273,5.363636364,2759421.6,1367033.686,10164.95838,9063.589986,1124.713583,9.037819519,8.058576086,0.035373349,0.035373349,8.272727273,5.363636364
7.545454545,1.818181818,2737828.088,1378044.453,10001.54022,8925.58721,1106.635842,9.037788084,8.065514302,0.03585303,0.03585303,7.545454545,1.818181818
7.181818182,1.454545455,2737542.528,1379904.548,9992.06934,8922.37793,1105.588829,9.037780664,8.070249714,0.035997286,0.035997286,7.181818182,1.454545455
3.454545455,8.272727273,2821996.666,1373217.655,10475.46298,9417.350303,1159.075954,9.037770946,8.124877644,0.036829594,0.036829594,3.454545455,8.272727273
7.454545455,1.727272727,2737770.769,1378510.637,9999.199302,8924.800869,1106.382712,9.037740007,8.066648882,0.035889008,0.035889008,7.454545455,1.727272727
7.363636364,1.636363636,2737712.666,1378976.326,9996.838181,8923.996228,1106.129032,9.037678151,8.067771456,0.03592505,0.03592505,7.363636364,1.636363636
7.181818182,7.272727273,2789238.24,1369135.881,10318.96122,9217.548981,1141.774339,9.037653827,8.073004157,0.035706278,0.035706278,7.181818182,7.272727273
5,8.181818182,2814679.287,1373017.35,10439.48537,9359.360389,1155.117578,9.037595448,8.102517495,0.036391312,0.036391312,5,8.181818182
7.090909091,1.363636364,2737514.881,1380369.854,9989.638084,8921.488585,1105.353315,9.037506788,8.071164638,0.036033555,0.036033555,7.090909091,1.363636364
3.545454545,8.272727273,2821670.464,1373199.098,10473.60047,9414.119684,1158.909977,9.037458196,8.123253632,0.036803082,0.036803082,3.545454545,8.272727273
8.181818182,3.727272727,2746034.276,1370344.608,10077.65208,8985.994991,1115.108459,9.037373894,8.05840447,0.035484628,0.035484628,8.181818182,3.727272727
8.272727273,4.181818182,2748979.834,1369057.63,10099.0449,9004.070186,1117.47644,9.037367183,8.057503377,0.035427433,0.035427433,8.272727273,4.181818182
8.272727273,4.090909091,2748177.892,1369214.767,10093.93534,8999.45333,1116.918252,9.03730897,8.057396605,0.035431632,0.035431632,8.272727273,4.090909091
5.090909091,8.181818182,2814361.246,1372995.723,10437.67351,9356.198167,1154.954511,9.037302692,8.100923522,0.036365849,0.036365849,5.090909091,8.181818182
7.363636364,7.181818182,2786928.586,1368742.32,10307.66513,9204.628882,1140.569668,9.037295503,8.070203111,0.035649003,0.035649003,7.363636364,7.181818182
5.818181818,7.909090909,2805991.756,1371610.046,10398.54618,9309.831843,1150.626189,9.037293153,8.09110025,0.036131197,0.036131197,5.818181818,7.909090909
7.909090909,6.454545455,2773778.795,1367156.789,10242.28518,9138.184289,1133.342139,9.037240235,8.063041133,0.035467851,0.035467851,7.909090909,6.454545455
7,1.272727273,2737486.376,1380834.686,9987.186248,8920.580607,1105.117204,9.037219053,8.072067449,0.03606989,0.03606989,7,1.272727273
7.636363636,2.272727273,2739539.582,1375867.672,10019.08121,8940.521659,1108.652275,9.037171927,8.064315442,0.035771098,0.035771098,7.636363636,2.272727273
3.636363636,8.272727273,2821344.895,1373180.368,10471.74085,9410.892915,1158.744256,9.037145856,8.121630693,0.036776636,0.036776636,3.636363636,8.272727273
6.272727273,7.818181818,2802497.214,1371141.855,10381.81039,9287.566287,1148.798349,9.037104207,8.084592303,0.03599763,0.03599763,6.272727273,7.818181818
1.181818182,1.636363636,2762365.301,1386546.332,10138.56609,9156.304523,1121.882569,9.037101003,8.161553425,0.037887102,0.037887102,1.181818182,1.636363636
8,6.272727273,2771065.744,1366978.674,10227.98266,9124.027193,1131.782572,9.037056161,8.061643129,0.035440198,0.035440198,8,6.272727273
8.181818182,5.818181818,2764754.334,1366764.535,10194.34147,9091.222578,1128.061601,9.037043249,8.059154369,0.035388873,0.035388873,8.181818182,5.818181818
5.181818182,8.181818182,2814043.792,1372973.931,10435.86437,9353.039593,1154.791697,9.037010221,8.099330481,0.036340445,0.036340445,5.181818182,8.181818182
8,3.090909091,2742612.135,1372453.983,10049.80858,8963.282193,1112.0747,9.036990578,8.059964133,0.035586915,0.035586915,8,3.090909091
8.090909091,3.363636364,2743960.078,1371479.245,10061.19927,8972.329566,1113.335601,9.036986929,8.058962237,0.03553786,0.03553786,8.090909091,3.363636364
8.272727273,5.454545455,2760408.37,1366884.66,10169.9469,9067.976432,1125.377779,9.036918168,8.057717682,0.035369367,0.035369367,8.272727273,5.454545455
6.909090909,1.181818182,2737457.007,1381299.046,9984.713737,8919.653905,1104.88049,9.03691741,8.072958102,0.036106292,0.036106292,6.909090909,1.181818182
7.636363636,7,2783033.106,1368221.976,10288.25799,9183.056364,1138.470871,9.036909289,8.066132037,0.035565452,0.035565452,7.636363636,7
5.454545455,8,2809064.87,1371945.527,10412.93695,9328.502871,1152.267754,9.03690736,8.095777079,0.036238137,0.036238137,5.454545455,8
8.181818182,3.636363636,2745317.222,1370505.57,10072.48649,8981.271216,1114.599605,9.036865296,8.057845327,0.035488933,0.035488933,8.181818182,3.636363636
1.818181818,1.636363636,2760150.631,1386839.18,10129.86963,9137.831638,1120.951496,9.036849205,8.151852845,0.037699512,0.037699512,1.818181818,1.636363636
7.818181818,2.636363636,2740730.684,1374244.255,10031.9547,8949.620727,1110.117265,9.03684234,8.061869687,0.035681055,0.035681055,7.818181818,2.636363636
3.727272727,8.272727273,2821019.955,1373161.463,10469.88408,9407.669991,1158.578789,9.036833903,8.120008823,0.036750254,0.036750254,3.727272727,8.272727273
8.090909091,6.090909091,2768364.139,1366797.827,10213.6628,9109.848066,1130.22986,9.036801416,8.060172881,0.035412532,0.035412532,8.090909091,6.090909091
6.636363636,7.727272727,2799605.349,1370793.861,10367.46665,9268.879349,1147.263617,9.036690868,8.079119055,0.03589263,0.03589263,6.636363636,7.727272727
6.909090909,7.454545455,2793409.969,1369644.668,10338.29967,9238.906483,1144.040156,9.036658037,8.075683737,0.035790469,0.035790469,6.909090909,7.454545455
7.909090909,2.818181818,2741319.3,1373431.223,10038.30095,8954.087403,1110.844565,9.036638674,8.060612337,0.035636139,0.035636139,7.909090909,2.818181818
6.727272727,1,2737328.614,1382224.146,9979.725609,8917.804768,1104.364661,9.036621649,8.075054444,0.036179241,0.036179241,6.727272727,1
6.818181818,1.090909091,2737426.799,1381762.942,9982.220464,8918.70838,1104.643186,9.036601672,8.073836413,0.036142763,0.036142763,6.818181818,1.090909091
7.090909091,7.363636364,2791054.74,1369257.645,10327.01733,9226.019431,1142.807089,9.036535937,8.073120578,0.035732985,0.035732985,7.090909091,7.363636364
8.272727273,4,2747516.831,1369376.255,10088.78454,8994.709153,1116.444359,9.036531431,8.056567331,0.035435948,0.035435948,8.272727273,4
3.818181818,8.272727273,2820695.642,1373142.387,10468.03016,9404.45087,1158.413577,9.03652234,8.118387993,0.036723936,0.036723936,3.818181818,8.272727273
3.090909091,8.454545455,2827365.913,1374037.894,10499.23769,9444.168954,1161.875278,9.036458462,8.128384459,0.036957381,0.036957381,3.090909091,8.454545455
8.272727273,5.545454545,2761324.453,1366733.779,10174.94722,9072.418069,1125.999356,9.036370379,8.057214264,0.035365336,0.035365336,8.272727273,5.545454545
5.909090909,7.909090909,2805636.057,1371489.456,10396.1395,9306.11005,1150.478754,9.036359397,8.088902133,0.036103618,0.036103618,5.909090909,7.909090909
3,8.454545455,2827666.261,1373987.912,10500.67955,9447.002444,1162.051867,9.036326039,8.129587595,0.036982335,0.036982335,3,8.454545455
8.090909091,3.272727273,2743272.042,1371642.219,10055.99651,8967.551683,1112.842883,9.036312911,8.058236989,0.035542224,0.035542224,8.090909091,3.272727273
7.363636364,1.545454545,2737155.467,1379159.462,9991.485624,8918.992273,1105.704499,9.036307293,8.06634348,0.035929993,0.035929993,7.363636364,1.545454545
3.909090909,8.272727273,2820371.953,1373123.138,10466.17906,9401.235557,1158.248618,9.036211139,8.116768206,0.036697682,0.036697682,3.909090909,8.272727273
2.909090909,8.454545455,2827967.244,1373937.814,10502.12457,9449.840162,1162.228663,9.036194775,8.130792555,0.037007354,0.037007354,2.909090909,8.454545455
8.181818182,5.909090909,2765731.216,1366615.884,10199.31206,9095.598527,1128.718181,9.036190112,8.058343246,0.035384898,0.035384898,8.181818182,5.909090909
7.545454545,7.090909091,2784771.362,1368348.123,10296.33196,9191.584667,1139.456537,9.036177884,8.066639111,0.035591967,0.035591967,7.545454545,7.090909091
6.363636364,7.818181818,2802141.902,1371018.898,10379.4124,9283.859135,1148.651321,9.036173298,8.082399735,0.035970308,0.035970308,6.363636364,7.818181818
2.545454545,8.454545455,2829089.196,1373733.392,10507.95713,9461.307134,1162.886161,9.036101287,8.136056179,0.037108014,0.037108014,2.545454545,8.454545455
8.363636364,4.727272727,2752960.365,1367626.746,10125.24095,9026.322082,1120.53239,9.036098411,8.055387029,0.035366512,0.035366512,8.363636364,4.727272727
2.818181818,8.454545455,2828268.871,1373887.6,10503.5728,9452.682113,1162.405668,9.036064681,8.131999328,0.03703244,0.03703244,2.818181818,8.454545455
7.272727273,1.454545455,2737128.811,1379626.206,9989.083246,8918.128554,1105.469377,9.036056045,8.067277792,0.035966147,0.035966147,7.272727273,1.454545455
1.272727273,1.636363636,2762047.155,1386588.417,10137.31611,9153.65523,1121.879579,9.036010909,8.159213699,0.037860082,0.037860082,1.272727273,1.636363636
2.454545455,8.454545455,2829389.447,1373682.575,10509.41917,9464.169624,1163.061685,9.035994655,8.13728949,0.037133363,0.037133363,2.454545455,8.454545455
7.545454545,1.727272727,2737356.582,1378229.411,9996.188284,8920.530538,1106.263825,9.03598948,8.063655647,0.035858012,0.035858012,7.545454545,1.727272727
7.818181818,6.909090909,2780833.39,1367818.619,10276.93037,9170.05142,1137.334138,9.035981618,8.062759317,0.035508547,0.035508547,7.818181818,6.909090909
5.545454545,8,2808707.671,1371826.841,10410.52275,9324.769349,1152.119338,9.035976049,8.093579404,0.036210348,0.036210348,5.545454545,8
7.454545455,1.636363636,2737298.61,1378696.061,9993.835484,8919.732912,1106.00994,9.035936404,8.064785484,0.035894007,0.035894007,7.454545455,1.636363636
2.727272727,8.454545455,2828571.132,1373837.266,10505.0242,9455.528368,1162.582877,9.035935763,8.133208009,0.037057591,0.037057591,2.727272727,8.454545455
4,8.272727273,2820048.885,1373103.718,10464.3308,9398.024026,1158.083914,9.035900311,8.115149441,0.036671491,0.036671491,4,8.272727273
2.363636364,8.454545455,2829690.335,1373631.637,10510.88445,9467.036475,1163.237406,9.035889317,8.138524797,0.03715878,0.03715878,2.363636364,8.454545455
8.181818182,3.545454545,2744698.544,1370669.67,10067.28953,8976.45591,1114.149625,9.035850579,8.056777753,0.035493323,0.035493323,8.181818182,3.545454545
8.363636364,5.090909091,2756248.48,1367008.381,10145.44999,9044.519499,1122.801838,9.035833086,8.055312341,0.035350004,0.035350004,8.363636364,5.090909091
8.363636364,5,2755442.839,1367163.154,10140.40188,9039.963919,1122.244773,9.035820106,8.055251527,0.035354135,0.035354135,8.363636364,5
8.272727273,5.636363636,2762241.116,1366583.096,10179.94231,9076.854395,1126.620921,9.035818625,8.056706761,0.03536131,0.03536131,8.272727273,5.636363636
8.363636364,4.636363636,2752205.932,1367783.798,10120.15852,9021.701829,1120.00473,9.035817655,8.055056899,0.035370705,0.035370705,8.363636364,4.636363636
2.636363636,8.454545455,2828874.037,1373786.815,10506.47881,9458.378889,1162.760292,9.035808048,8.134418549,0.037082809,0.037082809,2.636363636,8.454545455
8.363636364,4.909090909,2754637.522,1367318.132,10135.34827,9035.40288,1121.687584,9.03580321,8.055186675,0.035358273,0.035358273,8.363636364,4.909090909
7.272727273,7.272727273,2788822.231,1368869.092,10315.70445,9213.03293,1141.64781,9.035802773,8.069943155,0.035675719,0.035675719,7.272727273,7.272727273
7.181818182,1.363636364,2737101.297,1380092.47,9986.660353,8917.246259,1105.233662,9.035790978,8.068200024,0.036002367,0.036002367,7.181818182,1.363636364
2.272727273,8.454545455,2829991.862,1373580.578,10512.353,9469.907711,1163.413325,9.035785283,8.139762118,0.037184265,0.037184265,2.272727273,8.454545455
8.363636364,4.818181818,2753832.482,1367473.316,10130.28915,9030.836402,1121.130242,9.035782614,8.055118005,0.035362416,0.035362416,8.363636364,4.818181818
6.727272727,7.727272727,2799248.474,1370668.944,10365.07654,9265.185863,1147.115834,9.035771483,8.076940086,0.035865505,0.035865505,6.727272727,7.727272727
1.727272727,1.636363636,2760465.257,1386797.596,10131.10436,9140.460293,1121.224248,9.035752109,8.152214251,0.037726092,0.037726092,1.727272727,1.636363636
8.272727273,3.909090909,2746855.732,1369537.964,10083.62781,8989.959231,1115.970167,9.035750342,8.055734374,0.03544027,0.03544027,8.272727273,3.909090909
8,3,2742032.667,1372621.16,10044.55312,8958.385508,1111.646368,9.035745004,8.058664847,0.035591396,0.035591396,8,3
2.181818182,8.454545455,2830294.031,1373529.398,10513.82483,9472.783348,1163.589441,9.035682563,8.141001466,0.037209819,0.037209819,2.181818182,8.454545455
8.090909091,6.181818182,2769404.447,1366651.277,10218.60865,9114.161565,1130.923259,9.035634007,8.059045118,0.03540861,0.03540861,8.090909091,6.181818182
4.090909091,8.272727273,2819726.437,1373084.125,10462.48534,9394.816293,1157.919465,9.035589831,8.11353171,0.036645364,0.036645364,4.090909091,8.272727273
2.090909091,8.454545455,2830596.846,1373478.096,10515.29994,9475.663402,1163.765755,9.035581169,8.142242856,0.037235442,0.037235442,2.090909091,8.454545455
8,6.363636364,2772171.624,1366834.103,10232.90838,9128.281302,1132.514377,9.035565988,8.060190219,0.035436325,0.035436325,8,6.363636364
8.363636364,4.545454545,2751451.698,1367941.058,10115.07043,9017.076019,1119.476887,9.03553306,8.05472281,0.035374903,0.035374903,8.363636364,4.545454545
7.090909091,1.272727273,2737072.924,1380558.257,9984.216878,8916.345326,1104.99735,9.035512055,8.069110142,0.036038654,0.036038654,7.090909091,1.272727273
7.636363636,2.181818182,2739031.68,1376040.301,10013.72477,8935.481721,1108.264087,9.035504163,8.062592508,0.035775743,0.035775743,7.636363636,2.181818182
2,8.454545455,2830900.309,1373426.672,10516.77835,9478.54789,1163.942265,9.035481111,8.143486302,0.037261135,0.037261135,2,8.454545455
7.454545455,7.181818182,2786511.336,1368472.977,10304.40522,9200.112834,1140.443194,9.035439276,8.067138183,0.035618507,0.035618507,7.454545455,7.181818182
6,7.909090909,2805280.863,1371368.429,10393.7339,9302.390263,1150.331656,9.035423695,8.086702836,0.036076093,0.036076093,6,7.909090909
1.909090909,8.454545455,2831204.423,1373375.125,10518.26007,9481.436826,1164.118972,9.035382398,8.144731817,0.037286898,0.037286898,1.909090909,8.454545455
7.818181818,2.545454545,2740188.011,1374414.28,10026.64582,8944.648981,1109.709462,9.035379225,8.060352089,0.035685621,0.035685621,7.818181818,2.545454545
2.545454545,1.363636364,2756183.276,1387784.549,10103.433,9101.20251,1118.21851,9.035294007,8.139019726,0.037506941,0.037506941,2.545454545,1.363636364
1.818181818,8.454545455,2831509.191,1373323.456,10519.7451,9484.330225,1164.295875,9.035285043,8.145979412,0.03731273,0.03731273,1.818181818,8.454545455
4.181818182,8.272727273,2819404.606,1373064.362,10460.6427,9391.612323,1157.75527,9.035279712,8.111914985,0.036619299,0.036619299,4.181818182,8.272727273
8.363636364,4.454545455,2750697.612,1368098.528,10109.97666,9012.444665,1118.94883,9.035244859,8.054384994,0.035379108,0.035379108,8.363636364,4.454545455
6.454545455,7.818181818,2801787.078,1370895.509,10377.01542,9280.153909,1148.504625,9.035240433,8.080205957,0.035943038,0.035943038,6.454545455,7.818181818
1.363636364,1.636363636,2761729.601,1386630.421,10136.06869,9151.009341,1121.837441,9.035238371,8.157161641,0.037833137,0.037833137,1.363636364,1.636363636
8.363636364,4.363636364,2749889.652,1368254.629,10104.89055,9007.854153,1118.38815,9.035226769,8.054318312,0.035383275,0.035383275,8.363636364,4.363636364
7,1.181818182,2737043.688,1381023.573,9981.752745,8915.425684,1104.760437,9.035219233,8.07000811,0.036075007,0.036075007,7,1.181818182
2.727272727,1.181818182,2754665.375,1388279.712,10089.88503,9085.452481,1116.729617,9.035208594,8.135767463,0.037466818,0.037466818,2.727272727,1.181818182
1.727272727,8.454545455,2831814.612,1373271.662,10521.23345,9487.228131,1164.472973,9.035189045,8.147229135,0.037338634,0.037338634,1.727272727,8.454545455
7.909090909,2.727272727,2740777.467,1373600.516,10033.01054,8949.13321,1110.437953,9.035183385,8.059102434,0.035640681,0.035640681,7.909090909,2.727272727
6.818181818,7.545454545,2795305.709,1369764.763,10346.33796,9247.315841,1145.120016,9.03515598,8.075411933,0.035817318,0.035817318,6.818181818,7.545454545
8.363636364,5.181818182,2757198.574,1366857.975,10150.45804,9048.947094,1123.445006,9.035117865,8.054641793,0.035345988,0.035345988,8.363636364,5.181818182
1.636363636,8.454545455,2832120.697,1373219.748,10522.72517,9490.130456,1164.650267,9.035094452,8.148480899,0.037364609,0.037364609,1.636363636,8.454545455
7.909090909,6.545454545,2775019.576,1367016.164,10247.1749,9142.321116,1134.153559,9.03508596,8.060920008,0.03546408,0.03546408,7.909090909,6.545454545
8.090909091,3.181818182,2742693.267,1371808.686,10050.75894,8962.672046,1112.415664,9.035074987,8.056945198,0.035546681,0.035546681,8.090909091,3.181818182
1.636363636,1.636363636,2760780.462,1386755.932,10132.34161,9143.092316,1121.448199,9.035050949,8.152933259,0.037752744,0.037752744,1.636363636,1.636363636
5.636363636,8,2808350.986,1371707.715,10408.10968,9321.037888,1151.971263,9.035042812,8.091380565,0.036182614,0.036182614,5.636363636,8
7.727272727,7,2782615.985,1367948.778,10284.99483,9178.540553,1138.345714,9.035036288,8.063051886,0.035535047,0.035535047,7.727272727,7
1.545454545,8.454545455,2832427.445,1373167.708,10524.22022,9493.037333,1164.827758,9.035001222,8.149734815,0.037390655,0.037390655,1.545454545,8.454545455
4.272727273,8.272727273,2819083.39,1373044.429,10458.80287,9388.41212,1157.59133,9.034969937,8.110299269,0.036593297,0.036593297,4.272727273,8.272727273
8.272727273,3.818181818,2746194.615,1369699.893,10078.46503,8985.203463,1115.495685,9.034965506,8.054897555,0.035444597,0.035444597,8.272727273,3.818181818
8,2.909090909,2741364.139,1372785.9,10039.3147,8953.560821,1111.164102,9.034952333,8.057820446,0.035595812,0.035595812,8,2.909090909
6.818181818,1,2736915.612,1381950.581,9976.781361,8913.590614,1104.244242,9.034940806,8.072118717,0.036147856,0.036147856,6.818181818,1
6.909090909,1.090909091,2737013.613,1381488.42,9979.267874,8914.487242,1104.522934,9.034912329,8.070893748,0.036111427,0.036111427,6.909090909,1.090909091
1.454545455,8.454545455,2832734.856,1373115.545,10525.71862,9495.948713,1165.005443,9.034909398,8.150990859,0.037416774,0.037416774,1.454545455,8.454545455
8.363636364,5.272727273,2758057.72,1366705.127,10155.48272,9053.447107,1124.03341,9.034858424,8.054428834,0.035341908,0.035341908,8.363636364,5.272727273
8.181818182,3.454545455,2744079.739,1370833.997,10062.08638,8971.634656,1113.6993,9.034832281,8.055706472,0.03549772,0.03549772,8.181818182,3.454545455
1.363636364,8.454545455,2833042.935,1373063.258,10527.22039,9498.864616,1165.183321,9.034818984,8.152249043,0.037442964,0.037442964,1.363636364,8.454545455
7,7.454545455,2792995.524,1369381.789,10335.04584,9234.388793,1143.913341,9.034815371,8.072629683,0.035759817,0.035759817,7,7.454545455
1.454545455,1.636363636,2761412.634,1386672.339,10134.82379,9148.366925,1121.753083,9.034808055,8.155419464,0.037806266,0.037806266,1.454545455,1.636363636
8.181818182,6,2766822.739,1366470.688,10204.2509,9099.873289,1129.442762,9.034765857,8.056958347,0.035381016,0.035381016,8.181818182,6
1.545454545,1.636363636,2761096.256,1386714.178,10133.58144,9145.727886,1121.624012,9.034740106,8.154005076,0.037779468,0.037779468,1.545454545,1.636363636
1.272727273,8.454545455,2833351.685,1373010.846,10528.72553,9501.785051,1165.361394,9.034729989,8.153509377,0.037469228,0.037469228,1.272727273,8.454545455
8.363636364,4.272727273,2749183.431,1368413.911,10099.77355,9003.17071,1117.888196,9.034690218,8.0537309,0.035387528,0.035387528,8.363636364,4.272727273
7.181818182,7.363636364,2790638.844,1368992.205,10323.76043,9221.501952,1142.680194,9.034689218,8.070063695,0.035702398,0.035702398,7.181818182,7.363636364
8.272727273,5.727272727,2763275.071,1366435.959,10184.90467,9081.18685,1127.312165,9.03468,8.055609735,0.035357379,0.035357379,8.272727273,5.727272727
4.363636364,8.272727273,2818762.785,1373024.326,10456.96583,9385.215671,1157.427645,9.034660503,8.108684555,0.036567356,0.036567356,4.363636364,8.272727273
1.181818182,8.454545455,2833661.108,1372958.313,10530.23407,9504.709991,1165.539659,9.034642441,8.154771841,0.037495565,0.037495565,1.181818182,8.454545455
8.363636364,5.363636364,2758917.289,1366552.481,10160.50206,9057.941774,1124.621731,9.034595168,8.054211937,0.035337833,0.035337833,8.363636364,5.363636364
7.454545455,1.545454545,2736741.785,1378879.012,9988.487477,8914.733225,1105.585733,9.034566187,8.063357695,0.03589894,0.03589894,7.454545455,1.545454545
1.090909091,8.454545455,2833971.205,1372905.651,10531.74596,9507.639555,1165.718118,9.0345563,8.156036534,0.037521975,0.037521975,1.090909091,8.454545455
6.090909091,7.909090909,2804926.172,1371246.964,10391.32936,9298.67247,1150.184893,9.034486039,8.084502349,0.036048622,0.036048622,6.090909091,7.909090909
1,8.454545455,2834281.982,1372852.867,10533.26127,9510.573636,1165.896768,9.034471628,8.157303373,0.03754846,0.03754846,1,8.454545455
4.454545455,8.272727273,2818442.793,1373004.053,10455.13159,9382.022973,1157.264217,9.034351393,8.107070828,0.036541478,0.036541478,4.454545455,8.272727273
7.363636364,1.454545455,2736715.264,1379346.713,9986.093453,8913.876557,1105.350411,9.034323735,8.064299311,0.035935046,0.035935046,7.363636364,1.454545455
7.818181818,2.454545455,2739566.523,1374582.165,10021.35152,8939.740526,1109.253841,9.034317616,8.059237835,0.03569013,0.03569013,7.818181818,2.454545455
2.181818182,1.545454545,2758414.623,1387210.445,10119.39651,9122.095819,1120.106577,9.034315769,8.143953448,0.037599783,0.037599783,2.181818182,1.545454545
7.636363636,7.090909091,2784354.291,1368076.264,10293.06864,9187.067492,1139.330968,9.034309548,8.063563401,0.035561535,0.035561535,7.636363636,7.090909091
6.545454545,7.818181818,2801432.738,1370771.688,10374.61945,9276.450596,1148.358258,9.034305608,8.078010961,0.03591582,0.03591582,6.545454545,7.818181818
2.636363636,1.272727273,2755424.031,1388032.154,10096.65802,9093.325891,1117.593215,9.034287146,8.136525674,0.03748685,0.03748685,2.636363636,1.272727273
7.545454545,1.636363636,2736884.698,1378414.643,9990.829086,8915.466985,1105.89132,9.034187093,8.061793078,0.035863002,0.035863002,7.545454545,1.636363636
8.272727273,3.727272727,2745533.432,1369862.041,10073.29621,8980.441882,1115.020886,9.034177153,8.054057101,0.035448931,0.035448931,8.272727273,3.727272727
8.363636364,4.181818182,2748477.293,1368573.408,10094.65072,8998.481582,1117.388005,9.03414989,8.053139591,0.035391787,0.035391787,8.363636364,4.181818182
5.727272727,8,2807994.809,1371588.147,10405.69749,9317.308491,1151.823301,9.034109208,8.089182157,0.036154935,0.036154935,5.727272727,8
8.363636364,4.090909091,2747675.523,1368730.31,10089.54598,8993.869338,1116.830104,9.034092068,8.053032692,0.035395976,0.035395976,8.363636364,4.090909091
7.272727273,1.363636364,2736687.886,1379813.934,9983.678929,8913.001318,1105.114496,9.03406748,8.065228853,0.035971218,0.035971218,7.272727273,1.363636364
4.545454545,8.272727273,2818123.408,1372983.61,10453.30013,9378.834009,1157.101043,9.034042609,8.105458086,0.036515661,0.036515661,4.545454545,8.272727273
5.272727273,8.090909091,2811558.789,1372043.093,10422.49487,9339.63372,1153.691332,9.034041067,8.095435463,0.036290066,0.036290066,5.272727273,8.090909091
7.363636364,7.272727273,2788406.463,1368601.129,10312.44413,9208.514397,1141.52178,9.03394426,8.06687578,0.035645197,0.035645197,7.363636364,7.272727273
3.181818182,8.363636364,2824791.714,1373130.333,10485.82636,9430.739316,1160.718281,9.033911619,8.124916677,0.036905524,0.036905524,3.181818182,8.363636364
8.090909091,6.272727273,2770565.086,1366508.329,10223.52178,9118.369543,1131.687949,9.033869969,8.057317874,0.035404784,0.035404784,8.090909091,6.272727273
8.090909091,3.090909091,2742114.285,1371975.385,10045.51494,8957.786258,1111.988061,9.033833442,8.055649668,0.035551145,0.035551145,8.090909091,3.090909091
7.636363636,2.090909091,2738523.475,1376213.181,10008.36133,8930.435124,1107.875463,9.033832466,8.06086552,0.035780395,0.035780395,7.636363636,2.090909091
8.272727273,5.818181818,2764251.13,1366287.336,10189.87578,9085.563631,1127.968448,9.033830511,8.054802994,0.035353408,0.035353408,8.272727273,5.818181818
8.181818182,3.363636364,2743460.832,1370998.551,10056.87698,8966.807385,1113.248645,9.033810217,8.054631306,0.035502122,0.035502122,8.181818182,3.363636364
7.181818182,1.272727273,2736659.647,1380280.678,9981.243827,8912.107444,1104.877984,9.033797372,8.066146284,0.036007456,0.036007456,7.181818182,1.272727273
4.636363636,8.272727273,2817804.629,1372962.998,10451.47144,9375.648771,1156.938125,9.03373414,8.103846321,0.036489905,0.036489905,4.636363636,8.272727273
7.909090909,2.636363636,2740235.363,1373770.051,10027.71345,8944.172652,1110.030923,9.033724415,8.057588729,0.03564523,0.03564523,7.909090909,2.636363636
8.363636364,5.454545455,2759904.416,1366403.693,10165.48587,9062.323404,1125.285954,9.033691245,8.053351571,0.035333861,0.035333861,8.363636364,5.454545455
8.272727273,3.636363636,2744816.652,1370022.766,10068.13549,8975.722708,1114.512377,9.033668623,8.053497559,0.035453227,0.035453227,8.272727273,3.636363636
8.181818182,6.090909091,2767862.083,1366324.167,10209.19723,9104.187627,1130.135804,9.033602155,8.055835056,0.035377098,0.035377098,8.181818182,6.090909091
3.272727273,8.363636364,2824464.245,1373112.439,10483.95228,9427.493536,1160.552026,9.033590946,8.123283853,0.036878823,0.036878823,3.272727273,8.363636364
7.545454545,7.181818182,2786094.314,1368202.457,10301.14172,9195.594286,1140.317215,9.033575562,8.064066883,0.035588047,0.035588047,7.545454545,7.181818182
6.181818182,7.909090909,2804571.981,1371125.064,10388.92587,9294.956655,1150.038465,9.033546424,8.082300665,0.036021203,0.036021203,6.181818182,7.909090909
7.090909091,1.181818182,2736630.544,1380746.948,9978.788081,8911.194873,1104.640871,9.033513374,8.06705157,0.03604376,0.03604376,7.090909091,1.181818182
8,2.818181818,2740822.898,1372954.707,10034.036,8948.617726,1110.758275,9.033501006,8.056314253,0.035600337,0.035600337,8,2.818181818
4.727272727,8.272727273,2817486.43,1372942.218,10449.64553,9372.467267,1156.775449,9.033426094,8.102235636,0.03646421,0.03646421,4.727272727,8.272727273
6.636363636,7.818181818,2801078.883,1370647.436,10372.22449,9272.749195,1148.212222,9.03336882,8.075814746,0.035888654,0.035888654,6.636363636,7.818181818
6.909090909,7.545454545,2794891.442,1369503.228,10343.08397,9242.79668,1144.992882,9.033317267,8.072361695,0.035786638,0.035786638,6.909090909,7.545454545
8.363636364,4,2747014.733,1368891.563,10084.40013,8989.129815,1116.356551,9.033314774,8.05220322,0.035400282,0.035400282,8.363636364,4
3.363636364,8.363636364,2824137.419,1373094.367,10482.08111,9424.251709,1160.386028,9.0332707,8.121652174,0.036852188,0.036852188,3.363636364,8.363636364
7.909090909,6.636363636,2776195.482,1366873.842,10252.07521,9146.508343,1134.925884,9.03325526,8.059123921,0.035460265,0.035460265,7.909090909,6.636363636
6.909090909,1,2736502.786,1381675.866,9973.833425,8909.373859,1104.124309,9.033252273,8.069176437,0.03611651,0.03611651,6.909090909,1
7,1.090909091,2736600.602,1381212.75,9976.311604,8910.263505,1104.403169,9.033215303,8.067944531,0.036080132,0.036080132,7,1.090909091
5.818181818,8,2807639.145,1371468.137,10403.28657,9313.58114,1151.67587,9.0331723,8.086981227,0.03612731,0.03612731,5.818181818,8
7.818181818,7,2782199.087,1367674.405,10281.72807,9174.022207,1138.221051,9.033155782,8.059965326,0.035504677,0.035504677,7.818181818,7
8.363636364,5.545454545,2760820.41,1366253.038,10170.48154,9066.760559,1125.907292,9.033142965,8.052848241,0.03532984,0.03532984,8.363636364,5.545454545
8.181818182,3.272727273,2742773.132,1371161.287,10051.67916,8962.034125,1112.756309,9.033136072,8.053905469,0.035506476,0.035506476,8.181818182,3.272727273
4.818181818,8.272727273,2817168.855,1372921.27,10447.82236,9369.289445,1156.613043,9.033118233,8.100625792,0.036438576,0.036438576,4.818181818,8.272727273
5.363636364,8.090909091,2811202.872,1371925.493,10420.07495,9335.891058,1153.543629,9.033099989,8.09322753,0.036262176,0.036262176,5.363636364,8.090909091
8.272727273,5.909090909,2765227.978,1366138.913,10194.8418,9089.935139,1128.624822,9.032976775,8.053991869,0.035349443,0.035349443,8.272727273,5.909090909
7.090909091,7.454545455,2792581.33,1369117.732,10331.78846,9229.868643,1143.787027,9.032965248,8.069569269,0.035729202,0.035729202,7.090909091,7.454545455
3.454545455,8.363636364,2823811.234,1373076.118,10480.21286,9421.0138,1160.220286,9.032950882,8.120021612,0.036825619,0.036825619,3.454545455,8.363636364
8.454545455,4.727272727,2752456.161,1367141.075,10120.80388,9020.693521,1120.442927,9.032859811,8.051006709,0.035330925,0.035330925,8.454545455,4.727272727
7.272727273,7.363636364,2790223.189,1368725.582,10320.49995,9216.982007,1142.553799,9.032835003,8.067000449,0.035671847,0.035671847,7.272727273,7.363636364
2.363636364,1.454545455,2757253.133,1387496.198,10111.41961,9111.679382,1119.408158,9.032826441,8.139729301,0.037553192,0.037553192,2.363636364,1.454545455
7.545454545,1.545454545,2736328.268,1378597.409,9985.485589,8910.471516,1105.467451,9.032817368,8.060365333,0.035867925,0.035867925,7.545454545,1.545454545
4.909090909,8.272727273,2816851.88,1372900.154,10446.00195,9366.115314,1156.450892,9.032810665,8.099016896,0.036413002,0.036413002,4.909090909,8.272727273
7.818181818,2.363636364,2739059.943,1374753.79,10016.01916,8934.723387,1108.867298,9.032658084,8.057522667,0.035694739,0.035694739,7.818181818,2.363636364
8.272727273,3.545454545,2744198.269,1370186.626,10062.94354,8970.912115,1114.062751,9.032654158,8.052429819,0.035457606,0.035457606,8.272727273,3.545454545
3.545454545,8.363636364,2823485.684,1373057.693,10478.3475,9417.779787,1160.054798,9.032631484,8.118392165,0.036799115,0.036799115,3.545454545,8.363636364
6.272727273,7.909090909,2804218.287,1371002.728,10386.52342,9291.242801,1149.892373,9.032604848,8.080097774,0.035993837,0.035993837,6.272727273,7.909090909
8.454545455,5.090909091,2755743.791,1366523.632,10140.99387,9038.872631,1122.711354,9.032592249,8.05093188,0.035314456,0.035314456,8.454545455,5.090909091
8.363636364,5.636363636,2761736.985,1366102.581,10175.47198,9071.192414,1126.528623,9.032590717,8.05234082,0.035325824,0.035325824,8.363636364,5.636363636
