DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
8.090909091,3,2741535.127,1372142.316,10040.26451,8952.894323,1111.560093,9.032588139,8.054350262,0.035555616,0.035555616,8.090909091,3
7.454545455,1.454545455,2736301.886,1379066.068,9983.099957,8909.621931,1105.231931,9.032583733,8.061314267,0.035903984,0.035903984,7.454545455,1.454545455
8.454545455,5,2754938.326,1366678.176,10135.95051,9034.321584,1122.154575,9.032579588,8.050870871,0.035318578,0.035318578,8.454545455,5
8.454545455,4.636363636,2751701.94,1367297.895,10115.72626,9016.077838,1119.915574,9.032579323,8.05067636,0.035335108,0.035335108,8.454545455,4.636363636
8.454545455,4.909090909,2754133.184,1366832.925,10130.90166,9029.76508,1121.597673,9.032563012,8.050805825,0.035322706,0.035322706,8.454545455,4.909090909
7.636363636,2,2737937.584,1376383.943,10003.01237,8925.451081,1107.439648,9.032557571,8.05953724,0.03578499,0.03578499,7.636363636,2
8.454545455,4.818181818,2753328.322,1366987.879,10125.8473,9025.203147,1121.04062,9.032542733,8.050736956,0.035326839,0.035326839,8.454545455,4.818181818
8.363636364,3.909090909,2746353.901,1369053.034,10079.24829,8984.384526,1115.882697,9.032533902,8.051370051,0.035404593,0.035404593,8.363636364,3.909090909
5,8.272727273,2816535.5,1372878.872,10444.18428,9362.94486,1156.288997,9.032503384,8.097408938,0.036387487,0.036387487,5,8.272727273
8.181818182,6.181818182,2768902.41,1366177.841,10214.13854,9108.496683,1130.829028,9.032433979,8.054707173,0.035373185,0.035373185,8.181818182,6.181818182
7.727272727,7.090909091,2783937.446,1367803.231,10289.80172,9182.547796,1139.205893,9.032433723,8.060481299,0.035531137,0.035531137,7.727272727,7.090909091
8.090909091,6.363636364,2771671.05,1366363.981,10228.44301,9122.619236,1132.419618,9.032378856,8.055864708,0.035400921,0.035400921,8.090909091,6.363636364
7.363636364,1.363636364,2736274.644,1379534.247,9980.693804,8908.753754,1104.995816,9.032336287,8.06225112,0.035940108,0.035940108,7.363636364,1.363636364
3.636363636,8.363636364,2823160.768,1373039.094,10476.48502,9414.549643,1159.889566,9.032312494,8.116763804,0.036772676,0.036772676,3.636363636,8.363636364
8.454545455,4.545454545,2750947.916,1367454.924,10110.64296,9011.456587,1119.388037,9.032294996,8.050342052,0.035339297,0.035339297,8.454545455,4.545454545
7.909090909,2.545454545,2739693.016,1373939.827,10022.40967,8939.205717,1109.623492,9.032261616,8.056071074,0.035649785,0.035649785,7.909090909,2.545454545
2.818181818,1,2753386.424,1388732.629,10077.54424,9072.34031,1115.728009,9.0322589,8.13131896,0.037452664,0.037452664,2.818181818,1
5.909090909,8,2807283.989,1371347.69,10400.87675,9309.855808,1151.528775,9.032233476,8.084779129,0.036099739,0.036099739,5.909090909,8
5.090909091,8.272727273,2816219.715,1372857.423,10442.36934,9359.778069,1156.127358,9.032196382,8.095801908,0.036362032,0.036362032,5.090909091,8.272727273
5.454545455,8.090909091,2810847.479,1371807.448,10417.65616,9332.150497,1153.396271,9.032156959,8.091018438,0.036234341,0.036234341,5.454545455,8.090909091
7.454545455,7.272727273,2787990.933,1368331.99,10309.18025,9203.993374,1141.396248,9.032078267,8.063802023,0.03561471,0.03561471,7.454545455,7.272727273
7.272727273,1.272727273,2736246.541,1380001.947,9978.267085,8907.86695,1104.759104,9.032074997,8.063175867,0.035976297,0.035976297,7.272727273,1.272727273
8,2.727272727,2740281.39,1373123.753,10028.75067,8943.668317,1110.352034,9.03204602,8.054804282,0.035604868,0.035604868,8,2.727272727
8.454545455,4.454545455,2750194.043,1367612.161,10105.55402,9006.82981,1118.860288,9.032007059,8.050004015,0.035343491,0.035343491,8.454545455,4.454545455
6.727272727,7.818181818,2800815.002,1370525.518,10369.81144,9268.976611,1148.11938,9.031997564,8.073181915,0.035861614,0.035861614,6.727272727,7.818181818
3.727272727,8.363636364,2822836.481,1373020.319,10474.62539,9411.323362,1159.724587,9.03199389,8.115136528,0.036746302,0.036746302,3.727272727,8.363636364
8.454545455,4.363636364,2749386.176,1367768.028,10100.47276,9002.243982,1118.299847,9.031989751,8.049937594,0.035347648,0.035347648,8.454545455,4.363636364
8.181818182,3.181818182,2742194.665,1371327.508,10046.4466,8957.159219,1112.329453,9.031898393,8.052613542,0.035510923,0.035510923,8.181818182,3.181818182
5.181818182,8.272727273,2815904.521,1372835.807,10440.55711,9356.614945,1155.965975,9.031889637,8.094195806,0.036336637,0.036336637,5.181818182,8.272727273
8.454545455,5.181818182,2756694.093,1366373.46,10145.99718,9043.295481,1123.354458,9.031875119,8.050260018,0.035310451,0.035310451,8.454545455,5.181818182
7.181818182,1.181818182,2736217.574,1380469.172,9975.819724,8906.961449,1104.521792,9.031799822,8.064088472,0.036012553,0.036012553,7.181818182,1.181818182
8.090909091,2.909090909,2740866.973,1372306.817,10035.03104,8948.074247,1111.078232,9.031795193,8.053505134,0.035560021,0.035560021,8.090909091,2.909090909
8.363636364,3.818181818,2745693.055,1369214.725,10074.09045,8979.633427,1115.408557,9.031749297,8.050533029,0.03540891,0.03540891,8.363636364,3.818181818
7.636363636,7.181818182,2785677.521,1367930.763,10297.87465,9191.073229,1140.191729,9.031704392,8.06098921,0.035557623,0.035557623,7.636363636,7.181818182
3.818181818,8.363636364,2822512.822,1373001.375,10472.76864,9408.100868,1159.559863,9.031675702,8.113510283,0.036719992,0.036719992,3.818181818,8.363636364
6.363636364,7.909090909,2803865.089,1370879.958,10384.122,9287.530897,1149.746614,9.031661295,8.077893668,0.035966524,0.035966524,6.363636364,7.909090909
8.272727273,3.454545455,2743579.756,1370350.712,10057.74537,8966.095561,1113.612779,9.031636098,8.051358364,0.035461992,0.035461992,8.272727273,3.454545455
8.454545455,5.272727273,2757553.103,1366220.841,10151.01716,9047.790985,1123.942598,9.031615293,8.050047217,0.035306381,0.035306381,8.454545455,5.272727273
7,1,2736090.137,1381400.002,9970.881803,8905.154503,1104.004863,9.031556049,8.066227603,0.036085205,0.036085205,7,1
8.272727273,6,2766320.242,1365993.959,10199.77596,9094.204889,1129.349656,9.031548293,8.052603408,0.03534557,0.03534557,8.272727273,6
7.090909091,1.090909091,2736187.768,1380935.928,9973.351672,8906.037189,1104.283892,9.031510594,8.064988769,0.036048875,0.036048875,7.090909091,1.090909091
7,7.545454545,2794477.43,1369240.516,10339.82646,9238.275078,1144.866249,9.03147111,8.069305112,0.035755995,0.035755995,7,7.545454545
8.454545455,4.272727273,2748680.198,1367927.076,10095.36063,8997.565149,1117.800219,9.031453436,8.049349959,0.035351891,0.035351891,8.454545455,4.272727273
8.363636364,5.727272727,2762771.479,1365955.684,10180.42964,9075.519958,1127.219998,9.031448746,8.05124108,0.035321902,0.035321902,8.363636364,5.727272727
7.909090909,6.727272727,2777372.838,1366731.717,10256.97073,9150.690289,1135.698608,9.03141965,8.057322798,0.035456454,0.035456454,7.909090909,6.727272727
3.909090909,8.363636364,2822189.788,1372982.259,10470.91471,9404.882182,1159.395391,9.031357889,8.111885084,0.036693745,0.036693745,3.909090909,8.363636364
8.454545455,5.363636364,2758412.538,1366068.423,10156.0318,9052.281148,1124.530657,9.031351644,8.049830472,0.035302316,0.035302316,8.454545455,5.363636364
6.818181818,7.636363636,2796888.696,1369626.345,10351.09957,9251.122596,1146.132224,9.031331075,8.071601518,0.035813566,0.035813566,6.818181818,7.636363636
6,8,2806929.338,1371226.804,10398.46801,9306.132493,1151.382016,9.031292706,8.082575862,0.036072222,0.036072222,6,8
7.909090909,7,2781782.41,1367398.859,10278.4577,9169.501315,1138.096883,9.031267767,8.056872353,0.035474342,0.035474342,7.909090909,7
5.545454545,8.090909091,2810492.609,1371688.959,10415.2385,9328.412024,1153.249257,9.031211969,8.088808178,0.036206561,0.036206561,5.545454545,8.090909091
7.909090909,2.454545455,2739071.939,1374107.467,10017.1204,8934.30194,1109.168298,9.031199703,8.054956091,0.035654283,0.035654283,7.909090909,2.454545455
7.181818182,7.454545455,2792167.388,1368852.501,10328.52756,9225.346031,1143.661215,9.031107667,8.066502486,0.035698625,0.035698625,7.181818182,7.454545455
4,8.363636364,2821867.374,1372962.967,10469.06361,9401.667314,1159.231175,9.031040433,8.110260937,0.036667562,0.036667562,4,8.363636364
7.818181818,2.272727273,2738553.041,1374925.663,10010.67994,8929.699724,1108.480312,9.030994809,8.055803635,0.035699355,0.035699355,7.818181818,2.272727273
7.363636364,7.363636364,2789807.775,1368457.785,10317.23591,9212.459581,1142.427901,9.030973339,8.063930841,0.035641332,0.035641332,7.363636364,7.363636364
8.363636364,3.727272727,2745032.143,1369376.635,10068.92656,8974.876504,1114.934099,9.030961173,8.049692368,0.035413234,0.035413234,8.363636364,3.727272727
8.454545455,4.181818182,2747974.304,1368086.339,10090.24268,8992.880639,1117.300354,9.030913346,8.048758428,0.035356139,0.035356139,8.454545455,4.181818182
2.090909091,1.545454545,2758726.695,1387169.352,10120.61728,9124.706753,1120.665865,9.030896363,8.142218873,0.037626087,0.037626087,2.090909091,1.545454545
8.090909091,6.454545455,2772778.226,1366219.829,10233.35936,9126.863669,1133.151575,9.030883053,8.054406726,0.035397063,0.035397063,8.090909091,6.454545455
8.454545455,4.090909091,2747172.704,1368243.008,10085.14278,8988.273017,1116.742739,9.030855922,8.048651405,0.035360319,0.035360319,8.454545455,4.090909091
7.545454545,1.454545455,2735888.676,1378784.272,9980.10275,8905.364665,1105.113936,9.03083603,8.058322654,0.035872959,0.035872959,7.545454545,1.454545455
3.090909091,8.545454545,2829355.806,1373900.926,10503.95073,9447.692153,1163.121139,9.030831255,8.122706945,0.036953519,0.036953519,3.090909091,8.545454545
7.727272727,2.090909091,2738031.09,1375743.065,10004.17771,8925.039821,1107.789839,9.030754171,8.056618235,0.0357445,0.0357445,7.727272727,2.090909091
4.090909091,8.363636364,2821545.58,1372943.505,10467.21533,9398.456231,1159.067212,9.030723346,8.108637817,0.036641442,0.036641442,4.090909091,8.363636364
6.454545455,7.909090909,2803512.385,1370756.756,10381.7216,9283.82092,1149.60119,9.030715773,8.075688336,0.035939263,0.035939263,6.454545455,7.909090909
3,8.545454545,2829653.909,1373850.774,10505.3955,9450.530092,1163.296242,9.030713864,8.123923857,0.036978464,0.036978464,3,8.545454545
7.636363636,1.909090909,2737463.481,1376558.394,9997.625221,8920.360026,1107.071118,9.030698258,8.057621482,0.035789684,0.035789684,7.636363636,1.909090909
8.181818182,6.272727273,2770064.02,1366035.139,10219.04699,9112.699523,1131.594107,9.03066473,8.052975417,0.035369369,0.035369369,8.181818182,6.272727273
8.181818182,3.090909091,2741615.994,1371493.963,10041.20763,8952.278178,1111.902213,9.03065711,8.051317885,0.035515376,0.035515376,8.181818182,3.090909091
8.272727273,3.363636364,2742961.142,1370515.025,10052.54096,8961.272995,1113.162477,9.030614275,8.050283026,0.035466384,0.035466384,8.272727273,3.363636364
8.363636364,5.818181818,2763747.501,1365807.285,10185.39615,9079.892281,1127.876074,9.030598652,8.050434344,0.035317941,0.035317941,8.363636364,5.818181818
2.909090909,8.545454545,2829952.648,1373800.506,10506.84344,9453.372265,1163.471553,9.030597618,8.125142588,0.037003475,0.037003475,2.909090909,8.545454545
7.454545455,1.363636364,2735861.572,1379253.408,9977.704973,8904.503557,1104.877622,9.030597396,8.059266821,0.035909035,0.035909035,7.454545455,1.363636364
8,2.636363636,2739739.613,1373293.038,10023.45869,8938.712578,1109.945377,9.03058736,8.053290516,0.035609406,0.035609406,8,2.636363636
2.545454545,8.545454545,2831064.374,1373595.366,10512.68794,9464.858057,1164.122409,9.030569172,8.130466337,0.037104098,0.037104098,2.545454545,8.545454545
7.818181818,7.090909091,2783520.824,1367529.022,10286.53121,9178.025566,1139.081313,9.030550404,8.057392799,0.035500775,0.035500775,7.818181818,7.090909091
2.818181818,8.545454545,2830252.03,1373750.123,10508.29457,9456.218657,1163.647072,9.030482546,8.126363126,0.037028552,0.037028552,2.818181818,8.545454545
2.454545455,8.545454545,2831362.464,1373544.38,10514.1529,9467.72497,1164.296497,9.030477143,8.13171301,0.037129439,0.037129439,2.454545455,8.545454545
8.363636364,3.636363636,2744315.64,1369537.124,10063.77075,8970.16197,1114.425938,9.030452726,8.049132438,0.035417519,0.035417519,8.363636364,3.636363636
8.454545455,5.454545455,2759400.028,1365919.871,10161.01088,9056.657955,1125.194907,9.03044514,8.048968136,0.035298354,0.035298354,8.454545455,5.454545455
4.181818182,8.363636364,2821224.402,1372923.873,10465.36988,9395.248921,1158.903504,9.030406626,8.107015719,0.036615385,0.036615385,4.181818182,8.363636364
2.363636364,8.545454545,2831661.195,1373493.273,10515.62113,9470.59625,1164.470784,9.030386395,8.132961666,0.037154847,0.037154847,2.363636364,8.545454545
8.272727273,6.090909091,2767359.607,1365847.66,10204.71773,9098.514787,1130.042524,9.03038383,8.051480006,0.035341662,0.035341662,8.272727273,6.090909091
2.727272727,8.545454545,2830552.055,1373699.618,10509.74889,9459.069376,1163.8228,9.03036862,8.127585554,0.037053694,0.037053694,2.727272727,8.545454545
6.090909091,8,2806575.187,1371105.481,10396.06031,9302.411174,1151.235592,9.030349991,8.080371422,0.036044758,0.036044758,6.090909091,8
7.363636364,1.272727273,2735833.606,1379722.065,9975.286636,8903.623826,1104.640711,9.030344923,8.060198884,0.035945177,0.035945177,7.363636364,1.272727273
8.090909091,2.818181818,2740326.057,1372475.377,10029.75743,8943.135942,1110.672777,9.030344165,8.051998871,0.035564535,0.035564535,8.090909091,2.818181818
2.272727273,8.545454545,2831960.569,1373442.045,10517.09262,9473.471921,1164.645271,9.030296935,8.134212326,0.037180324,0.037180324,2.272727273,8.545454545
5.636363636,8.090909091,2810138.26,1371570.027,10412.82195,9324.675625,1153.102587,9.030265016,8.086596741,0.036178837,0.036178837,5.636363636,8.090909091
2.636363636,8.545454545,2830852.728,1373648.997,10511.20643,9461.924366,1163.998736,9.030255884,8.128809829,0.037078904,0.037078904,2.636363636,8.545454545
2.181818182,8.545454545,2832260.588,1373390.696,10518.5674,9476.351999,1164.819958,9.030208775,8.135465002,0.037205869,0.037205869,2.181818182,8.545454545
7.545454545,7.272727273,2787575.64,1368061.675,10305.91279,9199.469849,1141.271214,9.030204788,8.06072188,0.035584259,0.035584259,7.545454545,7.272727273
6.909090909,7.818181818,2800103.671,1370274.675,10365.02787,9261.588332,1147.825407,9.030143267,8.068812794,0.035807531,0.035807531,6.909090909,7.818181818
2.090909091,8.545454545,2832561.257,1373339.223,10520.04547,9479.236527,1164.994844,9.030121915,8.136719728,0.037231483,0.037231483,2.090909091,8.545454545
4.272727273,8.363636364,2820903.841,1372904.069,10463.52724,9392.045387,1158.740051,9.030090254,8.105394633,0.03658939,0.03658939,4.272727273,8.363636364
8.454545455,4,2746512.181,1368404.025,10080.00182,8983.538128,1116.269525,9.030078846,8.04782172,0.035364614,0.035364614,8.454545455,4
8,6.636363636,2775696.783,1366407.255,10247.61017,9140.844545,1134.830657,9.030078722,8.05480931,0.03542489,0.03542489,8,6.636363636
7.272727273,1.181818182,2735804.775,1380190.247,9972.847667,8902.725404,1104.403199,9.030078573,8.06111881,0.035981384,0.035981384,7.272727273,1.181818182
2,8.545454545,2832862.579,1373287.631,10521.52686,9482.125441,1165.169928,9.030036399,8.137976456,0.037257167,0.037257167,2,8.545454545
1.909090909,8.545454545,2833164.555,1373235.914,10523.01156,9485.018837,1165.345211,9.029952202,8.139235263,0.03728292,0.03728292,1.909090909,8.545454545
8.272727273,3.272727273,2742273.777,1370677.523,10047.34807,8956.504364,1112.670525,9.029939988,8.049556595,0.035470727,0.035470727,8.272727273,3.272727273
8.454545455,5.545454545,2760315.933,1365769.441,10166.0019,9061.090626,1125.816008,9.029896382,8.048464902,0.035294342,0.035294342,8.454545455,5.545454545
1.818181818,8.545454545,2833467.189,1373184.075,10524.49958,9487.916698,1165.520693,9.02986935,8.140496137,0.037308744,0.037308744,1.818181818,8.545454545
7.090909091,1,2735677.661,1381122.988,9967.92649,8900.932538,1103.885905,9.02985213,8.063272209,0.036053938,0.036053938,7.090909091,1
7.727272727,7.181818182,2785260.953,1367657.894,10294.60399,9186.549652,1140.066739,9.029825741,8.057905154,0.035527233,0.035527233,7.727272727,7.181818182
7.181818182,1.090909091,2735775.103,1380657.957,9970.388002,8901.808217,1104.1651,9.029798172,8.062026428,0.036017658,0.036017658,7.181818182,1.090909091
1.727272727,8.545454545,2833770.484,1373132.112,10525.99094,9490.819049,1165.696373,9.029787846,8.141759099,0.037334639,0.037334639,1.727272727,8.545454545
4.363636364,8.363636364,2820583.894,1372884.097,10461.68742,9388.8456,1158.576852,9.02977424,8.103774542,0.036563457,0.036563457,4.363636364,8.363636364
6.545454545,7.909090909,2803160.172,1370633.121,10379.32221,9280.112863,1149.456099,9.029768266,8.07348177,0.035912053,0.035912053,6.545454545,7.909090909
8.363636364,5.909090909,2764724.313,1365659.084,10190.35756,9084.259331,1128.532242,9.029744288,8.049623214,0.035313985,0.035313985,8.363636364,5.909090909
1.636363636,8.545454545,2834074.442,1373080.026,10527.48564,9493.725889,1165.87225,9.029707708,8.14302415,0.037360605,0.037360605,1.636363636,8.545454545
1.545454545,8.545454545,2834379.066,1373027.815,10528.9837,9496.637238,1166.048325,9.029628943,8.144291309,0.037386642,0.037386642,1.545454545,8.545454545
7.090909091,7.545454545,2794063.671,1368976.627,10336.56542,9233.751022,1144.740118,9.029617516,8.066242179,0.035725388,0.035725388,7.090909091,7.545454545
8.545454545,4.727272727,2751951.507,1366652.547,10116.35287,9015.052545,1120.354243,9.02960196,8.046609009,0.035295336,0.035295336,8.545454545,4.727272727
1.454545455,8.545454545,2834684.36,1372975.481,10530.48513,9499.553105,1166.224596,9.029551562,8.145560585,0.037412751,0.037412751,1.454545455,8.545454545
7.909090909,2.363636364,2738565.694,1374278.841,10011.79319,8929.289637,1108.782132,9.02954052,8.053240921,0.035658881,0.035658881,7.909090909,2.363636364
5.272727273,8.181818182,2813293.833,1371903.407,10427.22699,9343.32375,1154.790962,9.02953637,8.090922128,0.036286219,0.036286219,5.272727273,8.181818182
6.909090909,7.636363636,2796476.632,1369365.028,10347.84157,9246.598127,1146.00632,9.029480369,8.068540254,0.035782895,0.035782895,6.909090909,7.636363636
7.727272727,2,2737445.622,1375913.578,9998.833837,8920.060498,1107.354458,9.029479009,8.055289281,0.035749084,0.035749084,7.727272727,2
1.363636364,8.545454545,2834990.325,1372923.023,10531.98992,9502.473501,1166.401064,9.029475575,8.146831989,0.037438933,0.037438933,1.363636364,8.545454545
4.454545455,8.363636364,2820264.555,1372863.951,10459.85036,9385.649599,1158.41391,9.029458535,8.102155475,0.036537586,0.036537586,4.454545455,8.363636364
8.363636364,3.545454545,2743697.547,1369700.745,10058.58377,8965.356064,1113.976664,9.029438492,8.048064517,0.035421888,0.035421888,8.363636364,3.545454545
8.181818182,3,2741037.147,1371660.65,10035.96225,8947.390997,1111.474608,9.029412072,8.050018352,0.035519835,0.035519835,8.181818182,3
6.181818182,8,2806221.52,1370983.72,10393.6537,9298.691869,1151.089492,9.029405422,8.078165891,0.036017347,0.036017347,6.181818182,8
1.272727273,8.545454545,2835296.964,1372870.44,10533.4981,9505.398436,1166.577728,9.029400994,8.148105531,0.037465187,0.037465187,1.272727273,8.545454545
8.454545455,5.636363636,2761232.421,1365619.211,10170.98769,9065.518,1126.437101,9.02934365,8.047957572,0.035290335,0.035290335,8.454545455,5.636363636
8.545454545,5.090909091,2755238.655,1366036.025,10136.52378,9033.213327,1122.621648,9.029332185,8.046534058,0.035278907,0.035278907,8.545454545,5.090909091
1.181818182,8.545454545,2835604.281,1372817.733,10535.00966,9508.32792,1166.754587,9.029327827,8.149381221,0.037491515,0.037491515,1.181818182,8.545454545
7.818181818,2.181818182,2738045.812,1375097.784,10005.33379,8924.669481,1108.092879,9.029327763,8.054080712,0.035703978,0.035703978,7.818181818,2.181818182
8.545454545,4.636363636,2751197.499,1366809.137,10111.28006,9010.441439,1119.827198,9.029321738,8.046278437,0.035299509,0.035299509,8.545454545,4.636363636
8.545454545,5,2754433.365,1366190.34,10131.48517,9028.666814,1122.065156,9.029319835,8.046472847,0.035283019,0.035283019,8.545454545,5
5.727272727,8.090909091,2809784.426,1371450.654,10410.40629,9320.94129,1152.956026,9.029317728,8.084385768,0.036151166,0.036151166,5.727272727,8.090909091
8.545454545,4.909090909,2753628.4,1366344.86,10126.44108,9024.114854,1121.508542,9.029303568,8.046407598,0.035287137,0.035287137,8.545454545,4.909090909
8.454545455,3.909090909,2745851.621,1368565.259,10074.85493,8978.797506,1115.796013,9.029298199,8.046988342,0.035368915,0.035368915,8.454545455,3.909090909
8.545454545,4.818181818,2752823.715,1366499.584,10121.3915,9019.557472,1120.951778,9.029283596,8.046338522,0.03529126,0.03529126,8.545454545,4.818181818
1.090909091,8.545454545,2835912.277,1372764.9,10536.52461,9511.261974,1166.931641,9.029256079,8.150659082,0.037517916,0.037517916,1.090909091,8.545454545
7.272727273,7.454545455,2791753.695,1368586.088,10325.26309,9220.820949,1143.535906,9.029242582,8.06342932,0.035668083,0.035668083,7.272727273,7.454545455
8.272727273,6.181818182,2768399.959,1365701.557,10209.65451,9102.819414,1130.735576,9.029214896,8.050352009,0.035337758,0.035337758,8.272727273,6.181818182
1,8.545454545,2836220.956,1372711.945,10538.04298,9514.200551,1167.108888,9.029185785,8.151939076,0.037544391,0.037544391,1,8.545454545
8.181818182,6.363636364,2771170.074,1365891.014,10223.96375,9116.944808,1132.32564,9.029172692,8.051522003,0.035365515,0.035365515,8.181818182,6.363636364
4.545454545,8.363636364,2819945.826,1372843.637,10458.01611,9382.457325,1158.251222,9.029143174,8.100537387,0.036511776,0.036511776,4.545454545,8.363636364
8,2.545454545,2739197.59,1373462.568,10018.16001,8933.750429,1109.538316,9.029124877,8.051772797,0.03561395,0.03561395,8,2.545454545
7.454545455,7.363636364,2789392.599,1368188.811,10313.96831,9207.934667,1142.302501,9.029104206,8.060854862,0.035610853,0.035610853,7.454545455,7.363636364
8.545454545,4.545454545,2750443.691,1366965.934,10106.20162,9005.824789,1119.299972,9.029037674,8.045943906,0.035303688,0.035303688,8.545454545,4.545454545
8.090909091,2.727272727,2739784.875,1372644.174,10024.4772,8938.19134,1110.266908,9.02888948,8.050488832,0.035569055,0.035569055,8.090909091,2.727272727
7.545454545,1.363636364,2735448.667,1378971.42,9974.712428,8900.250718,1104.759913,9.028850802,8.056275949,0.035878001,0.035878001,7.545454545,1.363636364
7.636363636,1.818181818,2736989.008,1376733.103,9992.230932,8915.262199,1106.70212,9.028835087,8.055701745,0.035794385,0.035794385,7.636363636,1.818181818
4.636363636,8.363636364,2819627.703,1372823.154,10456.18464,9379.268784,1158.088789,9.028828136,8.098920282,0.036486028,0.036486028,4.636363636,8.363636364
6.636363636,7.909090909,2802808.45,1370509.056,10376.92384,9276.406713,1149.311342,9.028818789,8.071273967,0.035884895,0.035884895,6.636363636,7.909090909
7.909090909,6.818181818,2778709.179,1366594.259,10261.82536,9154.735366,1136.565377,9.028803419,8.054737153,0.035452768,0.035452768,7.909090909,6.818181818
8.545454545,4.454545455,2749690.03,1367122.94,10101.11749,9001.202594,1118.772532,9.028749997,8.045605641,0.035307872,0.035307872,8.545454545,4.454545455
8.545454545,4.363636364,2748882.249,1367278.573,10096.04106,8996.621427,1118.212327,9.028733466,8.045539481,0.03531202,0.03531202,8.545454545,4.363636364
8.090909091,6.545454545,2774021.471,1366079.705,10238.2398,9130.989979,1133.964077,9.028716169,8.052274461,0.035393312,0.035393312,8.090909091,6.545454545
8.272727273,3.181818182,2741695.621,1370843.502,10042.12056,8951.634205,1112.244032,9.028702578,8.048264542,0.035475163,0.035475163,8.272727273,3.181818182
3.181818182,8.454545455,2826696.778,1372991.471,10490.56021,9434.33379,1161.914468,9.02868542,8.119645681,0.036901613,0.036901613,3.181818182,8.454545455
7.909090909,7.090909091,2783104.424,1367253.64,10283.25708,9173.500793,1138.957226,9.028659586,8.054297896,0.035470448,0.035470448,7.909090909,7.090909091
2.454545455,1.363636364,2756492.504,1387744.083,10104.63618,9103.792229,1119.174597,9.02865041,8.134380689,0.037532983,0.037532983,2.454545455,1.363636364
8.181818182,2.909090909,2740369.371,1371824.911,10030.73378,8942.575589,1110.993158,9.028618865,8.049172513,0.03552423,0.03552423,8.181818182,2.909090909
8.545454545,5.181818182,2756189.169,1365886.087,10141.52234,9037.631424,1123.26469,9.028613142,8.045860875,0.035274912,0.035274912,8.545454545,5.181818182
7.454545455,1.272727273,2735420.84,1379441.033,9972.302479,8899.378067,1104.522804,9.028607148,8.057215332,0.035914095,0.035914095,7.454545455,1.272727273
5.363636364,8.181818182,2812938.544,1371785.95,10424.80393,9339.577512,1154.643658,9.028589785,8.088709836,0.036258336,0.036258336,5.363636364,8.181818182
8.454545455,3.818181818,2745191.042,1368726.713,10069.702,8974.051049,1115.322212,9.028513815,8.046151107,0.035373222,0.035373222,8.454545455,3.818181818
4.727272727,8.363636364,2819310.184,1372802.503,10454.35595,9376.083963,1157.926612,9.028513412,8.097304151,0.03646034,0.03646034,4.727272727,8.363636364
6.272727273,8,2805868.372,1370861.524,10391.24811,9294.974508,1150.943739,9.028458791,8.075959055,0.035989988,0.035989988,6.272727273,8
8.363636364,3.454545455,2743079.327,1369864.591,10053.39059,8960.544212,1113.527046,9.028420665,8.046992884,0.035426264,0.035426264,8.363636364,3.454545455
5.818181818,8.090909091,2809431.111,1371330.839,10407.99192,9317.209001,1152.810007,9.02836708,8.082172209,0.03612355,0.03612355,5.818181818,8.090909091
8.545454545,5.272727273,2757048.043,1365733.695,10146.53761,9042.122412,1123.852565,9.028352938,8.045648239,0.035270851,0.035270851,8.545454545,5.272727273
3.272727273,8.454545455,2826371.714,1372973.764,10488.68291,9431.083204,1161.749738,9.028349713,8.117998997,0.036874921,0.036874921,3.272727273,8.454545455
7.363636364,1.181818182,2735392.144,1379910.171,9969.87188,8898.486707,1104.285092,9.028349613,8.05814257,0.035950254,0.035950254,7.363636364,1.181818182
7.636363636,7.272727273,2787160.554,1367790.185,10302.64174,9194.943823,1141.146663,9.028323944,8.057635468,0.035553843,0.035553843,7.636363636,7.272727273
8.363636364,6,2765817.326,1365514.373,10195.28703,9088.524061,1129.257331,9.028311576,8.048231179,0.035310123,0.035310123,8.363636364,6
8,6.727272727,2776874.301,1366265.353,10252.50128,9145.022101,1135.603289,9.028241969,8.05300776,0.035421089,0.035421089,8,6.727272727
4.818181818,8.363636364,2818993.265,1372781.683,10452.53002,9372.902852,1157.764691,9.028198995,8.095688984,0.036434713,0.036434713,4.818181818,8.363636364
8.454545455,5.727272727,2762267.458,1365472.552,10175.94064,9069.840624,1127.128612,9.028198319,8.046855107,0.035286424,0.035286424,8.454545455,5.727272727
8.545454545,4.272727273,2748176.513,1367437.389,10090.9338,8991.947205,1117.713025,9.02819738,8.044951616,0.035316252,0.035316252,8.545454545,4.272727273
7.181818182,1,2735265.36,1380844.823,9964.967509,8896.707985,1103.767435,9.028140523,8.060310263,0.036022711,0.036022711,7.181818182,1
8.545454545,5.363636364,2757907.344,1365581.503,10151.54754,9046.608067,1124.44036,9.028088908,8.045431656,0.035266796,0.035266796,8.545454545,5.363636364
7.272727273,1.090909091,2735362.612,1380378.835,9967.420649,8897.576639,1104.046796,9.028078056,8.059057528,0.035986479,0.035986479,7.272727273,1.090909091
2.727272727,1.090909091,2754214.131,1388487.444,10084.29834,9080.150475,1116.993009,9.028076508,8.129102333,0.03747271,0.03747271,2.727272727,1.090909091
8,2.454545455,2738576.921,1373629.96,10012.87575,8928.851328,1109.08355,9.028062631,8.050657072,0.035618437,0.035618437,8,2.454545455
3.363636364,8.454545455,2826047.319,1372955.879,10486.80852,9427.836559,1161.585278,9.02801432,8.116353346,0.036848295,0.036848295,3.363636364,8.454545455
7.818181818,7.181818182,2784844.611,1367383.85,10291.32972,9182.023545,1139.942243,9.027939605,8.05481471,0.035496879,0.035496879,7.818181818,7.181818182
2,1.545454545,2759039.346,1387128.17,10121.84061,9127.321225,1121.175094,9.027885714,8.140852643,0.037652462,0.037652462,2,1.545454545
4.909090909,8.363636364,2818676.946,1372760.695,10450.70684,9369.725437,1157.603024,9.027884879,8.094074773,0.036409146,0.036409146,4.909090909,8.363636364
7.909090909,2.272727273,2738059.128,1374450.461,10006.45912,8924.27082,1108.395524,9.027877597,8.051521889,0.035663486,0.035663486,7.909090909,2.272727273
6.727272727,7.909090909,2802457.215,1370384.56,10374.52647,9272.702473,1149.166918,9.027867324,8.069064927,0.035857789,0.035857789,6.727272727,7.909090909
7.181818182,7.545454545,2793650.165,1368711.56,10333.30083,9229.224507,1144.614489,9.027756448,8.063172882,0.035694818,0.035694818,7.181818182,7.545454545
2.272727273,1.454545455,2757563.736,1387455.415,10112.6316,9114.279776,1120.171516,9.027752858,8.136503783,0.037579364,0.037579364,2.272727273,1.454545455
8.454545455,3.727272727,2744530.404,1368888.385,10064.54307,8969.298817,1114.848098,9.027725912,8.045310236,0.035377535,0.035377535,8.454545455,3.727272727
3.454545455,8.454545455,2825723.568,1372937.817,10484.93706,9424.593836,1161.421077,9.02767934,8.114708804,0.036821735,0.036821735,3.454545455,8.454545455
8.181818182,6.454545455,2772277.339,1365747.084,10228.87562,9121.184831,1133.057463,9.027675955,8.050063768,0.035361667,0.035361667,8.181818182,6.454545455
7.818181818,2.090909091,2737538.28,1375270.159,9999.980692,8919.632604,1107.705012,9.027656806,8.052353746,0.035708608,0.035708608,7.818181818,2.090909091
5.454545455,8.181818182,2812583.781,1371668.05,10422.38202,9335.833372,1154.496697,9.027641268,8.086496391,0.036230509,0.036230509,5.454545455,8.181818182
7,7.636363636,2796064.833,1369102.533,10344.58006,9242.071218,1145.880924,9.02762219,8.065472618,0.035752261,0.035752261,7,7.636363636
7.727272727,1.909090909,2736971.866,1376087.773,9993.451903,8914.974356,1106.986313,9.027620115,8.053373609,0.035753767,0.035753767,7.727272727,1.909090909
6.818181818,7.727272727,2798455.005,1369487.559,10355.86108,9254.939937,1147.133877,9.027595896,8.067881287,0.035809804,0.035809804,6.818181818,7.727272727
5,8.363636364,2818361.223,1372739.54,10448.88641,9366.551711,1157.441614,9.027571051,8.092461511,0.036383639,0.036383639,5,8.363636364
6.363636364,8,2805515.72,1370738.894,10388.84357,9291.259099,1150.79832,9.027510199,8.073751012,0.035962682,0.035962682,6.363636364,8
8.272727273,3.090909091,2741117.261,1371009.715,10036.88664,8946.757914,1111.817156,9.027461561,8.046968755,0.035479606,0.035479606,8.272727273,3.090909091
8.272727273,6.272727273,2769562.55,1365559.101,10214.55829,9107.017116,1131.501047,9.027440417,8.048615719,0.035333952,0.035333952,8.272727273,6.272727273
8.090909091,2.636363636,2739243.422,1372813.212,10019.19032,8933.240394,1109.860622,9.027431118,8.048974994,0.035573582,0.035573582,8.090909091,2.636363636
5.909090909,8.090909091,2809078.31,1371210.586,10405.57864,9313.47874,1152.664327,9.027414482,8.079957469,0.036095988,0.036095988,5.909090909,8.090909091
8.363636364,3.363636364,2742461.006,1370028.664,10048.19118,8955.726363,1113.077099,9.027399079,8.04591737,0.035430645,0.035430645,8.363636364,3.363636364
7.363636364,7.454545455,2791340.252,1368318.501,10321.99508,9216.293386,1143.411098,9.027370025,8.060349772,0.035637577,0.035637577,7.363636364,7.454545455
8.454545455,5.818181818,2763243.444,1365324.378,10180.90254,9074.208484,1127.784478,9.027347634,8.046048387,0.035282472,0.035282472,8.454545455,5.818181818
3.545454545,8.454545455,2825400.46,1372919.579,10483.0685,9421.355016,1161.257133,9.02734476,8.113065355,0.036795241,0.036795241,3.545454545,8.454545455
5.090909091,8.363636364,2818046.095,1372718.219,10447.06872,9363.381646,1157.280459,9.027257518,8.090849177,0.036358191,0.036358191,5.090909091,8.363636364
7.545454545,7.363636364,2788977.662,1367918.661,10310.69714,9203.407254,1142.177599,9.027227598,8.057772506,0.03558041,0.03558041,7.545454545,7.363636364
8.454545455,3.636363636,2743814.175,1369048.639,10059.39218,8964.588918,1114.340285,9.027217553,8.044749919,0.035381811,0.035381811,8.454545455,3.636363636
8.545454545,5.454545455,2758895.202,1365433.189,10156.52191,9050.980045,1125.10464,9.027179826,8.044567345,0.035262844,0.035262844,8.545454545,5.454545455
8.181818182,2.818181818,2739828.778,1371993.225,10025.46524,8937.642049,1110.588072,9.027168122,8.047666167,0.035528734,0.035528734,8.181818182,2.818181818
8.363636364,6.090909091,2766856.713,1365368.297,10200.22426,9092.829517,1129.950024,9.027146373,8.047107681,0.035306224,0.035306224,8.363636364,6.090909091
3.636363636,8.454545455,2825077.989,1372901.166,10481.20282,9418.120073,1161.093447,9.02701057,8.111422982,0.036768811,0.036768811,3.636363636,8.454545455
7.636363636,1.727272727,2736514.158,1376908.07,9986.829428,8910.157526,1106.332647,9.026968021,8.053777991,0.035799094,0.035799094,7.636363636,1.727272727
5.181818182,8.363636364,2817731.559,1372696.732,10445.25376,9360.215244,1157.119559,9.026944256,8.089237773,0.036332802,0.036332802,5.181818182,8.363636364
8.090909091,6.636363636,2775197.694,1365937.827,10243.13126,9135.168407,1134.736214,9.026883198,8.050477544,0.035389515,0.035389515,8.090909091,6.636363636
7.545454545,1.272727273,2735008.241,1379158.851,9969.314604,8895.129661,1104.405382,9.026861665,8.054225203,0.03588305,0.03588305,7.545454545,1.272727273
8.363636364,3.272727273,2741773.975,1370190.924,10043.00324,8950.962367,1112.58553,9.026724658,8.04519035,0.035434978,0.035434978,8.363636364,3.272727273
5.545454545,8.181818182,2812229.539,1371549.702,10419.96122,9332.091341,1154.350081,9.026690774,8.084281795,0.036202737,0.036202737,5.545454545,8.181818182
3.727272727,8.454545455,2824756.154,1372882.579,10479.34002,9414.888981,1160.930018,9.026676762,8.109781668,0.036742445,0.036742445,3.727272727,8.454545455
8.545454545,5.545454545,2759811.017,1365282.982,10161.50824,9055.408219,1125.725502,9.026630575,8.044064208,0.035258841,0.035258841,8.545454545,5.545454545
7.909090909,6.909090909,2779958.933,1366454.487,10266.69559,9158.849,1137.380153,9.026617498,8.052583806,0.035449021,0.035449021,7.909090909,6.909090909
7.454545455,1.181818182,2734979.686,1379628.945,9966.892429,8894.245416,1104.167473,9.026612965,8.055159776,0.035919162,0.035919162,7.454545455,1.181818182
6.454545455,8,2805163.562,1370615.831,10386.44005,9287.545625,1150.653235,9.02655964,8.071541751,0.035935428,0.035935428,6.454545455,8
8.454545455,5.909090909,2764220.221,1365176.4,10185.85936,9078.571077,1128.440439,9.026492673,8.045237269,0.035278526,0.035278526,8.454545455,5.909090909
6,8.090909091,2808726.021,1371089.893,10403.16644,9309.750499,1152.518987,9.026459918,8.077741541,0.036068479,0.036068479,6,8.090909091
7.727272727,7.272727273,2786745.731,1367517.519,10299.36711,9190.415266,1141.022626,9.026435474,8.054542528,0.035523463,0.035523463,7.727272727,7.272727273
7.272727273,1,2734853.228,1380565.511,9962.004791,8892.48077,1103.64945,9.0264212,8.057341733,0.035991522,0.035991522,7.272727273,1
8,2.363636364,2738071.012,1373801.084,10007.55369,8923.843865,1108.697761,9.0264038,8.048941899,0.035623025,0.035623025,8,2.363636364
2.545454545,1.272727273,2755732.451,1387991.919,10097.85485,9095.908379,1118.701913,9.026403484,8.130770377,0.037512834,0.037512834,2.545454545,1.272727273
7.818181818,2,2736953.239,1375440.42,9994.64193,8914.658041,1107.270069,9.026381374,8.051024125,0.035713181,0.035713181,7.818181818,2
7.363636364,1.090909091,2734950.288,1380098.565,9964.449557,8893.342401,1103.928976,9.026350223,8.056082045,0.035955339,0.035955339,7.363636364,1.090909091
3.818181818,8.454545455,2824434.95,1372863.819,10477.48008,9411.661715,1160.766846,9.026343326,8.108141395,0.036716144,0.036716144,3.818181818,8.454545455
8.272727273,3,2740538.724,1371176.156,10031.6463,8941.875489,1111.389916,9.026216773,8.045669088,0.035484055,0.035484055,8.272727273,3
2.636363636,1.181818182,2754972.997,1388239.704,10091.07562,9088.027836,1117.974542,9.026212345,8.129011433,0.037492743,0.037492743,2.636363636,1.181818182
7.909090909,2.181818182,2737552.235,1374622.33,10001.11813,8919.245431,1108.008469,9.026210904,8.049798966,0.035668098,0.035668098,7.909090909,2.181818182
8.454545455,3.545454545,2743196.376,1369212.022,10054.21019,8959.787716,1113.891365,9.026203545,8.043681815,0.035386169,0.035386169,8.454545455,3.545454545
8.545454545,5.636363636,2760727.418,1365132.977,10166.48938,9059.831111,1126.346358,9.02607738,8.043556983,0.035254845,0.035254845,8.545454545,5.636363636
7.909090909,7.181818182,2784428.491,1367108.632,10288.05184,9177.494896,1139.81824,9.026045979,8.051717872,0.03546656,0.03546656,7.909090909,7.181818182
3.909090909,8.454545455,2824114.376,1372844.887,10475.62298,9408.438249,1160.60393,9.026010258,8.106502144,0.036689907,0.036689907,3.909090909,8.454545455
8.363636364,6.181818182,2767897.089,1365222.417,10205.15649,9097.129711,1130.642903,9.025976694,8.045979581,0.03530233,0.03530233,8.363636364,6.181818182
8.090909091,2.545454545,2738701.725,1372982.491,10013.89674,8928.283059,1109.453935,9.025968925,8.047457203,0.035578116,0.035578116,8.090909091,2.545454545
8.272727273,6.363636364,2770668.691,1365415.197,10219.47055,9111.257976,1132.232444,9.025947458,8.047162069,0.035330108,0.035330108,8.272727273,6.363636364
7.272727273,7.545454545,2793236.91,1368445.313,10330.03269,9224.695524,1144.489362,9.025887899,8.060097216,0.035664284,0.035664284,7.272727273,7.545454545
7.727272727,1.818181818,2736497.734,1376262.226,9988.062793,8909.881402,1106.617695,9.025757346,8.05145394,0.035758457,0.035758457,7.727272727,1.818181818
7.090909091,7.636363636,2795653.298,1368838.859,10341.31501,9237.541857,1145.756035,9.02575653,8.062398604,0.035721664,0.035721664,7.090909091,7.636363636
6.909090909,7.727272727,2798043.463,1369226.405,10352.59943,9250.411552,1147.008211,9.025741338,8.064817201,0.035779141,0.035779141,6.909090909,7.727272727
5.636363636,8.181818182,2811875.82,1371430.912,10417.54156,9328.351382,1154.203808,9.025738337,8.082066026,0.03617502,0.03617502,5.636363636,8.181818182
8.181818182,2.727272727,2739287.92,1372161.776,10020.1901,8932.702239,1110.182574,9.025713729,8.046156051,0.035533243,0.035533243,8.181818182,2.727272727
4,8.454545455,2823794.427,1372825.779,10473.7687,9405.218617,1160.441272,9.025677519,8.104863939,0.036663732,0.036663732,4,8.454545455
8,6.818181818,2778212.174,1366128.148,10257.35128,9149.06176,1136.470774,9.025618186,8.050415349,0.035417414,0.035417414,8,6.818181818
6.545454545,8,2804811.897,1370492.336,10384.03755,9283.834072,1150.508483,9.025607111,8.069331264,0.035908226,0.035908226,6.545454545,8
6.909090909,7.909090909,2801841.403,1370136.904,10369.71672,9265.230304,1148.929376,9.025547549,8.064229616,0.0358038,0.0358038,6.909090909,7.909090909
6.090909091,8.090909091,2808374.242,1370968.763,10400.75531,9306.024259,1152.373986,9.025503388,8.075524417,0.036041024,0.036041024,6.090909091,8.090909091
8.181818182,6.545454545,2773521.83,1365607.209,10233.75141,9125.305867,1133.870513,9.025502733,8.047925901,0.035357926,0.035357926,8.181818182,6.545454545
7.454545455,7.454545455,2790927.058,1368049.737,10318.7235,9211.763334,1143.286794,9.025489976,8.05726383,0.035607108,0.035607108,7.454545455,7.454545455
8.363636364,3.181818182,2741196.13,1370356.661,10037.78077,8946.096955,1112.159401,9.025487499,8.043898159,0.035439404,0.035439404,8.363636364,3.181818182
2.636363636,8.636363636,2832671.75,1373506.144,10515.96748,9465.599671,1165.14283,9.025475001,8.123982253,0.037074856,0.037074856,2.636363636,8.636363636
8.272727273,2.909090909,2739871.323,1371340.179,10026.4228,8937.064717,1110.908872,9.025423286,8.044822524,0.03548844,0.03548844,8.272727273,2.909090909
2.545454545,8.636363636,2832968.513,1373455.155,10517.43182,9468.465455,1165.316151,9.025389215,8.125233179,0.037100121,0.037100121,2.545454545,8.636363636
2.909090909,8.636363636,2831862.05,1373660.859,10511.57635,9456.964813,1164.668999,9.025376621,8.11987339,0.03699953,0.03699953,2.909090909,8.636363636
4.090909091,8.454545455,2823475.105,1372806.506,10471.91729,9402.002733,1160.278869,9.025345168,8.103226717,0.036637621,0.036637621,4.090909091,8.454545455
7.636363636,7.363636364,2788562.961,1367647.335,10307.42239,9198.877332,1142.053195,9.025343509,8.054683766,0.035550003,0.035550003,7.636363636,7.363636364
1.909090909,1.545454545,2759352.573,1387086.902,10123.06646,9129.939166,1121.630695,9.025311545,8.139879918,0.037678908,0.037678908,1.909090909,1.545454545
2.454545455,8.636363636,2833265.912,1373404.047,10518.89941,9471.335599,1165.489671,9.025304704,8.126486087,0.037125454,0.037125454,2.454545455,8.636363636
3.181818182,8.636363636,2831061.368,1373814.612,10507.21357,9448.365882,1164.19899,9.025272876,8.1157654,0.036924798,0.036924798,3.181818182,8.636363636
2.818181818,8.636363636,2832160.736,1373610.352,10513.03009,9459.814445,1164.843948,9.025269098,8.121100222,0.037024599,0.037024599,2.818181818,8.636363636
2.363636364,8.636363636,2833563.953,1373352.817,10520.37027,9474.210121,1165.663391,9.02522148,8.127740989,0.037150855,0.037150855,2.363636364,8.636363636
8.454545455,3.454545455,2742578.448,1369375.628,10049.022,8954.980576,1113.442101,9.025185944,8.042609999,0.035390534,0.035390534,8.454545455,3.454545455
2.727272727,8.636363636,2832460.065,1373559.728,10514.48703,9462.668359,1165.019104,9.025162753,8.122328917,0.037049734,0.037049734,2.727272727,8.636363636
2.272727273,8.636363636,2833862.636,1373301.467,10521.84441,9477.089039,1165.837309,9.025139553,8.1289979,0.037176324,0.037176324,2.272727273,8.636363636
7.636363636,1.636363636,2736038.928,1377083.299,9981.420662,8905.045961,1105.962698,9.025097034,8.051850194,0.035803809,0.035803809,7.636363636,1.636363636
3,8.636363636,2831652.088,1373714.076,10510.10578,9454.046702,1164.545807,9.025068587,8.118226557,0.036974606,0.036974606,3,8.636363636
2.181818182,8.636363636,2834161.966,1373249.994,10523.32184,9479.972374,1166.011427,9.025058931,8.130256836,0.037201861,0.037201861,2.181818182,8.636363636
8.454545455,6,2765313.989,1365031.93,10190.78412,9082.830774,1129.165787,9.025055703,8.04384164,0.035274673,0.035274673,8.454545455,6
8.090909091,6.727272727,2776375.374,1365796.145,10248.01794,9139.341567,1135.508753,9.025045303,8.048675575,0.035385724,0.035385724,8.090909091,6.727272727
4.181818182,8.454545455,2823156.404,1372787.058,10470.06869,9398.790655,1160.116725,9.025013142,8.101590517,0.036611573,0.036611573,4.181818182,8.454545455
2.090909091,8.636363636,2834461.944,1373198.399,10524.80257,9482.860138,1166.185743,9.024979628,8.13151781,0.037227468,0.037227468,2.090909091,8.636363636
8.545454545,5.727272727,2761763.006,1364986.557,10171.43761,9064.148805,1127.038005,9.024928677,8.042451778,0.035250943,0.035250943,8.545454545,5.727272727
8.090909091,2.454545455,2738081.462,1373149.647,10008.6175,8923.388602,1108.999592,9.024906382,8.046340741,0.035582593,0.035582593,8.090909091,2.454545455
2,8.636363636,2834762.575,1373146.682,10526.28662,9485.75235,1166.360257,9.024901653,8.132780836,0.037253144,0.037253144,2,8.636363636
7.545454545,1.181818182,2734567.393,1379346.569,9963.909234,8890.001453,1104.050339,9.024868596,8.052170393,0.035888107,0.035888107,7.545454545,1.181818182
1.909090909,8.636363636,2835063.861,1373094.841,10527.77398,9488.649023,1166.53497,9.024825017,8.134045927,0.03727889,0.03727889,1.909090909,8.636363636
5.727272727,8.181818182,2811522.616,1371311.681,10415.12277,9324.613493,1154.057636,9.024785625,8.07985078,0.036147357,0.036147357,5.727272727,8.181818182
1,1.545454545,2762516.947,1386669.571,10135.46407,9156.308472,1123.072251,9.024765827,8.152911326,0.037947372,0.037947372,1,1.545454545
1.818181818,8.636363636,2835365.804,1373042.878,10529.26468,9491.550173,1166.709881,9.02474973,8.135313096,0.037304706,0.037304706,1.818181818,8.636363636
8,2.272727273,2737564.783,1373972.454,10002.22477,8918.8299,1108.311532,9.024741228,8.047222866,0.035627619,0.035627619,8,2.272727273
7.363636364,1,2734441.266,1380285.048,9959.038363,8888.250926,1103.531952,9.024694164,8.05436663,0.035960372,0.035960372,7.363636364,1
4.272727273,8.454545455,2822838.323,1372767.44,10468.2229,9395.582355,1159.954837,9.02468145,8.099955319,0.036585587,0.036585587,4.272727273,8.454545455
1.727272727,8.636363636,2835668.408,1372990.789,10530.75872,9494.455833,1166.884989,9.024675795,8.136582371,0.037330593,0.037330593,1.727272727,8.636363636
6.636363636,8,2804460.722,1370368.41,10381.63606,9280.124438,1150.364065,9.024652608,8.06711955,0.035881076,0.035881076,6.636363636,8
7.454545455,1.090909091,2734538.135,1379817.144,9961.474776,8889.105544,1103.811644,9.02461469,8.053099995,0.035924237,0.035924237,7.454545455,1.090909091
1.636363636,8.636363636,2835971.676,1372938.579,10532.25612,9497.365956,1167.060295,9.024603247,8.137853718,0.037356551,0.037356551,1.636363636,8.636363636
6.181818182,8.090909091,2808022.97,1370847.196,10398.34525,9302.300007,1152.229323,9.024544887,8.073306085,0.036013622,0.036013622,6.181818182,8.090909091
7.909090909,2.090909091,2737045.038,1374794.451,9995.770157,8914.213392,1107.620981,9.024540282,8.048071992,0.035672717,0.035672717,7.909090909,2.090909091
7.818181818,7.272727273,2786331.14,1367243.679,10296.08888,9185.884175,1140.899087,9.0245395,8.051443182,0.035493117,0.035493117,7.818181818,7.272727273
1.545454545,8.636363636,2836275.61,1372886.244,10533.75688,9500.280615,1167.235797,9.024532071,8.139127195,0.037382581,0.037382581,1.545454545,8.636363636
7.818181818,1.909090909,2736479.824,1375614.361,9989.26517,8909.576766,1106.902304,9.024522878,8.049108517,0.035717852,0.035717852,7.818181818,1.909090909
1.454545455,8.636363636,2836580.212,1372833.783,10535.261,9503.199823,1167.411495,9.024462276,8.140402815,0.037408682,0.037408682,1.454545455,8.636363636
8.272727273,6.454545455,2771776.047,1365271.489,10224.37793,9115.493585,1132.964132,9.0244498,8.045703593,0.035326269,0.035326269,8.272727273,6.454545455
5.272727273,8.272727273,2815161.306,1371767.952,10431.92652,9346.902323,1155.967709,9.024409973,8.085781508,0.036282488,0.036282488,5.272727273,8.272727273
1.363636364,8.636363636,2836885.486,1372781.2,10536.76852,9506.123521,1167.587389,9.024393904,8.141680535,0.037434856,0.037434856,1.363636364,8.636363636
4.363636364,8.454545455,2822520.86,1372747.651,10466.37994,9392.377823,1159.793208,9.024350086,8.098321113,0.036559663,0.036559663,4.363636364,8.454545455
1.272727273,8.636363636,2837191.435,1372728.492,10538.27941,9509.051789,1167.763479,9.024326933,8.142960421,0.037461102,0.037461102,1.272727273,8.636363636
1.181818182,8.636363636,2837498.062,1372675.66,10539.79372,9511.984584,1167.939763,9.024261398,8.14424244,0.037487422,0.037487422,1.181818182,8.636363636
8.181818182,2.636363636,2738746.794,1372330.567,10014.90833,8927.7561,1109.776662,9.024255664,8.04464214,0.035537759,0.035537759,8.181818182,2.636363636
8.363636364,3.090909091,2740618.08,1370522.63,10032.55188,8941.225417,1111.732889,9.024246724,8.042602232,0.035443836,0.035443836,8.363636364,3.090909091
1.090909091,8.636363636,2837805.366,1372622.7,10541.3114,9514.921997,1168.116241,9.024197272,8.145526669,0.037513815,0.037513815,1.090909091,8.636363636
8.363636364,6.272727273,2769060.67,1365080.206,10210.0556,9101.322264,1131.40877,9.024196971,8.044238742,0.035298534,0.035298534,8.363636364,6.272727273
8.454545455,3.363636364,2741960.421,1369539.46,10043.82759,8950.167443,1112.992509,9.024164586,8.041534304,0.035394905,0.035394905,8.454545455,3.363636364
1,8.636363636,2838113.354,1372569.618,10542.83251,9517.863945,1168.292913,9.024134605,8.146813045,0.037540282,0.037540282,1,8.636363636
8.545454545,5.818181818,2762738.956,1364838.606,10176.3949,9068.512196,1127.693662,9.02407741,8.041645085,0.035247001,0.035247001,8.545454545,5.818181818
4.454545455,8.454545455,2822204.013,1372727.691,10464.53977,9389.177049,1159.631836,9.024019041,8.096687894,0.0365338,0.0365338,4.454545455,8.454545455
7.363636364,7.545454545,2792823.906,1368177.891,10326.761,9220.164062,1144.364738,9.02401189,8.057015178,0.035633787,0.035633787,7.363636364,7.545454545
8.272727273,2.818181818,2739331.055,1371508.249,10021.15936,8932.135974,1110.504158,9.023972844,8.043316103,0.035492932,0.035492932,8.272727273,2.818181818
