DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
7.727272727,1.727272727,2736023.231,1376436.935,9982.666529,8904.78166,1106.248608,9.023890703,8.049530273,0.035763154,0.035763154,7.727272727,1.727272727
8.454545455,6.090909091,2766353.398,1364886.076,10195.71679,9087.13178,1129.858303,9.023889774,8.042718058,0.035270784,0.035270784,8.454545455,6.090909091
7.181818182,7.636363636,2795242.026,1368574.008,10338.04643,9233.010035,1145.631653,9.023883384,8.059318206,0.035691103,0.035691103,7.181818182,7.636363636
7,7.727272727,2797632.189,1368964.077,10349.33429,9245.880727,1146.883052,9.023879349,8.06174676,0.035748515,0.035748515,7,7.727272727
6.818181818,7.818181818,2800024.318,1369348.986,10360.61813,9258.751664,1148.136624,9.023854748,8.064154971,0.035806048,0.035806048,6.818181818,7.818181818
1.818181818,1.545454545,2759577.223,1387042.331,10124.32216,9132.642745,1121.952396,9.023842898,8.139955651,0.037705333,0.037705333,1.818181818,1.545454545
5.818181818,8.181818182,2811169.933,1371192.008,10412.70528,9320.877653,1153.912013,9.023829518,8.077632912,0.036119748,0.036119748,5.818181818,8.181818182
6.727272727,8,2804110.036,1370244.053,10379.23558,9276.416718,1150.21998,9.023696128,8.064906607,0.035853976,0.035853976,6.727272727,8
4.545454545,8.454545455,2821887.779,1372707.562,10462.7024,9385.980023,1159.470722,9.023688309,8.095055651,0.036508,0.036508,4.545454545,8.454545455
8.181818182,6.636363636,2774698.213,1365465.553,10238.63844,9129.479887,1134.642554,9.023668647,8.046128588,0.035354139,0.035354139,8.181818182,6.636363636
7.636363636,1.545454545,2735479.318,1377256.193,9976.028444,8900.003205,1105.541459,9.023658372,8.0503568,0.035808462,0.035808462,7.636363636,1.545454545
1.090909091,1.545454545,2762108.006,1386708.417,10134.24097,9153.739388,1123.080465,9.023610763,8.15056416,0.037920099,0.037920099,1.090909091,1.545454545
7.545454545,7.454545455,2790514.109,1367779.796,10315.44835,9207.230779,1143.162992,9.02360243,8.054171491,0.035576674,0.035576674,7.545454545,7.454545455
6.272727273,8.090909091,2807672.204,1370725.194,10395.93624,9298.577723,1152.084999,9.023584416,8.071086538,0.035986272,0.035986272,6.272727273,8.090909091
8.454545455,3.272727273,2741273.723,1369701.486,10038.64461,8945.40809,1112.501323,9.023490038,8.040806696,0.035399228,0.035399228,8.454545455,3.272727273
3.181818182,8.545454545,2828604.856,1372852.813,10495.29,9437.923262,1163.111508,9.023459859,8.114375276,0.036897707,0.036897707,3.181818182,8.545454545
7.727272727,7.363636364,2788148.495,1367374.834,10304.14405,9194.344891,1141.92929,9.023451932,8.051588636,0.03551963,0.03551963,7.727272727,7.363636364
5.363636364,8.272727273,2814808.619,1371650.696,10429.49997,9343.150967,1155.82197,9.023448459,8.083555437,0.036254615,0.036254615,5.363636364,8.272727273
8,6.909090909,2779462.166,1365988.595,10262.21713,9153.171001,1137.285501,9.023430895,8.048261399,0.035413676,0.035413676,8,6.909090909
4.636363636,8.454545455,2821572.155,1372687.263,10460.86782,9382.786734,1159.309866,9.023357882,8.093424377,0.03648226,0.03648226,4.636363636,8.454545455
7.909090909,2,2736460.42,1374964.468,9990.436484,8909.243547,1107.186472,9.023264585,8.046741692,0.035677279,0.035677279,7.909090909,2
8.090909091,2.363636364,2737575.895,1373320.518,10003.30063,8918.386035,1108.614186,9.023247902,8.044625574,0.035587169,0.035587169,8.090909091,2.363636364
8.545454545,5.909090909,2763715.675,1364690.85,10181.34712,9072.870346,1128.349401,9.023221983,8.040834107,0.035243064,0.035243064,8.545454545,5.909090909
3.272727273,8.545454545,2828280.554,1372835.239,10493.40986,9434.669238,1162.947338,9.023116969,8.112722675,0.036871023,0.036871023,3.272727273,8.545454545
8,2.181818182,2737058.227,1374144.072,9996.888951,8913.809372,1107.924857,9.023074885,8.045499942,0.035632219,0.035632219,8,2.181818182
2.181818182,1.454545455,2757874.912,1387414.544,10113.84613,9116.883666,1120.892218,9.023031805,8.133595294,0.037605607,0.037605607,2.181818182,1.454545455
4.727272727,8.454545455,2821257.14,1372666.796,10459.03602,9379.59717,1159.149269,9.023027754,8.091794064,0.036456581,0.036456581,4.727272727,8.454545455
8.363636364,3,2740039.856,1370688.83,10027.31661,8936.347757,1111.306014,9.023002203,8.041302436,0.035448274,0.035448274,8.363636364,3
7.454545455,1,2734029.473,1380003.437,9956.068226,8884.018438,1103.41494,9.022959422,8.051384949,0.03592926,0.03592926,7.454545455,1
5.909090909,8.181818182,2810817.763,1371071.894,10410.28889,9317.143856,1153.76673,9.022871453,8.075413875,0.036092193,0.036092193,5.909090909,8.181818182
7.545454545,1.090909091,2734126.149,1379534.574,9958.496272,8884.866034,1103.694798,9.02287144,8.050111362,0.035893172,0.035893172,7.545454545,1.090909091
8.181818182,2.545454545,2738205.422,1372499.598,10009.61986,8922.803577,1109.370348,9.022793769,8.043124277,0.035542282,0.035542282,8.181818182,2.545454545
3.363636364,8.545454545,2827956.901,1372817.487,10491.53265,9431.419179,1162.783426,9.022774499,8.111071216,0.036844405,0.036844405,3.363636364,8.545454545
8.454545455,6.181818182,2767393.801,1364740.419,10200.64448,9091.427538,1130.551009,9.022719361,8.041589866,0.0352669,0.0352669,8.454545455,6.181818182
8.363636364,6.363636364,2770166.9,1364936.524,10214.96336,9105.558697,1132.140029,9.022703109,8.042784869,0.035294699,0.035294699,8.363636364,6.363636364
4.818181818,8.454545455,2820942.732,1372646.16,10457.20699,9376.411321,1158.988929,9.022697915,8.090164701,0.036430962,0.036430962,4.818181818,8.454545455
7.818181818,1.818181818,2736006.039,1375788.557,9983.881286,8904.48873,1106.534072,9.022660524,8.047188929,0.035722531,0.035722531,7.818181818,1.818181818
7.909090909,7.272727273,2785916.783,1366968.663,10292.80705,9181.35055,1140.776048,9.022636011,8.048337416,0.035462807,0.035462807,7.909090909,7.272727273
6.363636364,8.090909091,2807321.94,1370602.757,10393.52826,9294.8574,1151.941012,9.022621952,8.068865769,0.035958975,0.035958975,6.363636364,8.090909091
8.272727273,2.727272727,2738790.524,1371676.552,10015.88935,8927.200984,1110.099035,9.022518739,8.041805913,0.035497431,0.035497431,8.272727273,2.727272727
5.454545455,8.272727273,2814456.465,1371532.994,10427.07457,9339.401721,1155.676579,9.022484979,8.081328197,0.036226797,0.036226797,5.454545455,8.272727273
3.454545455,8.545454545,2827633.892,1372799.558,10489.65836,9428.173049,1162.619772,9.022432449,8.109420873,0.036817853,0.036817853,3.454545455,8.545454545
8.090909091,6.818181818,2777714.79,1365659.195,10252.86332,9143.375799,1136.376958,9.022413955,8.046076378,0.035382058,0.035382058,8.090909091,6.818181818
4.909090909,8.454545455,2820628.927,1372625.356,10455.38073,9373.229173,1158.828847,9.02236836,8.088536279,0.036405404,0.036405404,4.909090909,8.454545455
8.272727273,6.545454545,2773021.793,1365131.863,10229.24907,9119.609334,1133.777732,9.022270218,8.043560103,0.035322539,0.035322539,8.272727273,6.545454545
8.454545455,3.181818182,2740696.19,1369866.981,10033.42719,8940.547434,1112.075559,9.022253126,8.039514366,0.035403643,0.035403643,8.454545455,3.181818182
2.363636364,1.363636364,2756802.3,1387703.53,10105.84187,9106.385437,1120.107077,9.022210535,8.129924023,0.037559096,0.037559096,2.363636364,1.363636364
8.363636364,2.909090909,2739372.829,1370852.615,10022.09812,8931.541639,1110.825379,9.022208447,8.040455152,0.035452648,0.035452648,8.363636364,2.909090909
7.454545455,7.545454545,2792411.151,1367909.292,10323.48576,9215.630112,1144.240616,9.022128401,8.053926758,0.035603325,0.035603325,7.454545455,7.545454545
3.545454545,8.545454545,2827311.526,1372781.452,10487.78698,9424.93083,1162.456376,9.022090806,8.107771632,0.036791366,0.036791366,3.545454545,8.545454545
5,8.454545455,2820315.7,1372604.385,10453.55722,9370.050732,1158.66901,9.022039192,8.086908901,0.036379905,0.036379905,5,8.454545455
7.727272727,1.636363636,2735548.35,1376611.906,9977.263019,8899.675038,1105.879044,9.022020148,8.047602569,0.035767858,0.035767858,7.727272727,1.636363636
7.090909091,7.727272727,2797221.18,1368700.569,10346.06561,9241.347452,1146.758399,9.022009884,8.058669952,0.035717926,0.035717926,7.090909091,7.727272727
7.272727273,7.636363636,2794831.015,1368307.98,10334.77431,9228.475741,1145.507777,9.02200275,8.056231416,0.035660579,0.035660579,7.272727273,7.636363636
6,8.181818182,2810466.108,1370951.344,10407.8736,9313.412073,1153.621785,9.021911454,8.073193653,0.036064692,0.036064692,6,8.181818182
8.181818182,6.727272727,2775876.056,1365324.092,10243.52069,9133.648646,1135.414999,9.021829632,8.044326216,0.035350356,0.035350356,8.181818182,6.727272727
8.545454545,6,2764810.228,1364546.622,10186.26717,9077.124981,1129.075023,9.021780625,8.039434752,0.035239222,0.035239222,8.545454545,6
3.636363636,8.545454545,2826989.798,1372763.17,10485.9185,9421.692499,1162.293237,9.02174956,8.106123479,0.036764943,0.036764943,3.636363636,8.545454545
8.181818182,2.454545455,2737585.569,1372666.511,10004.34568,8917.913817,1108.916434,9.021730916,8.042007083,0.035546748,0.035546748,8.181818182,2.454545455
5.090909091,8.454545455,2820003.096,1372583.247,10451.73645,9366.875949,1158.509445,9.021710178,8.085282332,0.036354466,0.036354466,5.090909091,8.454545455
7.636363636,7.454545455,2790101.406,1367508.68,10312.16963,9202.695713,1143.039692,9.021707381,8.051072747,0.035546275,0.035546275,7.636363636,7.454545455
6.454545455,8.090909091,2806972.177,1370479.887,10391.12132,9291.139012,1151.797363,9.021657508,8.066643764,0.03593173,0.03593173,6.454545455,8.090909091
7.636363636,1.454545455,2735036.369,1377432.964,9970.595788,8894.848091,1105.190531,9.021608044,8.048248549,0.035813219,0.035813219,7.636363636,1.454545455
8.090909091,2.272727273,2737070.002,1373491.636,9997.976876,8913.376926,1108.228336,9.02158567,8.042906534,0.035591752,0.035591752,8.090909091,2.272727273
7.818181818,7.363636364,2787734.263,1367101.157,10300.86212,9189.809919,1141.805882,9.021552861,8.048487109,0.035489293,0.035489293,7.818181818,7.363636364
1.727272727,1.545454545,2759980.765,1387004.107,10125.52574,9135.185474,1122.371413,9.021546357,8.139182239,0.037732015,0.037732015,1.727272727,1.545454545
5.545454545,8.272727273,2814104.841,1371414.849,10424.65031,9335.654571,1155.531535,9.021519527,8.079099781,0.036199034,0.036199034,5.545454545,8.272727273
1.181818182,1.545454545,2761879.366,1386753.699,10132.96433,9151.007224,1123.208999,9.021441549,8.147198994,0.037893088,0.037893088,1.181818182,1.545454545
3.727272727,8.545454545,2826668.705,1372744.715,10484.0529,9418.45802,1162.130355,9.021408707,8.104476389,0.036738586,0.036738586,3.727272727,8.545454545
7.909090909,1.909090909,2735987.355,1375138.152,9985.064987,8904.167224,1106.819095,9.021406512,8.044826175,0.035681939,0.035681939,7.909090909,1.909090909
8,2.090909091,2736551.37,1374315.939,9991.546183,8908.782228,1107.53775,9.021404624,8.043772977,0.035636827,0.035636827,8,2.090909091
5.181818182,8.454545455,2819691.089,1372561.943,10449.91842,9363.704828,1158.350138,9.021381425,8.083656674,0.036329086,0.036329086,5.181818182,8.454545455
6.909090909,8,2803497.995,1369996.753,10374.41913,9268.93551,1149.984666,9.021354319,8.060051397,0.035800004,0.035800004,6.909090909,8
7.545454545,1,2733617.846,1379720.676,9953.094355,8879.78329,1103.298414,9.021216954,8.04839668,0.035898186,0.035898186,7.545454545,1
8.363636364,6.454545455,2771274.351,1364793.037,10219.86627,9109.789898,1132.871583,9.021204545,8.041326162,0.035290869,0.035290869,8.363636364,6.454545455
2.727272727,1,2753692.955,1388692.983,10078.72487,9074.904992,1117.232526,9.021152383,8.12266451,0.037478539,0.037478539,2.727272727,1
3.818181818,8.545454545,2826348.216,1372726.086,10482.19017,9415.227402,1161.967712,9.021068367,8.102830488,0.036712292,0.036712292,3.818181818,8.545454545
8.272727273,2.636363636,2738249.723,1371845.096,10010.61267,8922.259645,1109.693495,9.021060959,8.04029192,0.035501937,0.035501937,8.272727273,2.636363636
8.454545455,3.090909091,2740118.451,1370032.708,10028.20336,8935.680654,1111.649413,9.021012599,8.038218299,0.035408065,0.035408065,8.454545455,3.090909091
6.090909091,8.181818182,2810114.962,1370830.355,10405.45937,9309.682303,1153.47718,9.020949487,8.070972246,0.036037244,0.036037244,6.090909091,8.181818182
8.454545455,6.272727273,2768558.379,1364598.452,10205.5389,9095.61493,1131.317276,9.020934374,8.039844458,0.035263114,0.035263114,8.454545455,6.272727273
7.818181818,1.727272727,2735531.881,1375963.011,9978.490238,8899.393897,1106.165368,9.020794289,8.045265339,0.035727217,0.035727217,7.818181818,1.727272727
8.363636364,2.818181818,2738832.886,1371020.438,10016.83976,8926.617694,1110.421038,9.020758272,8.038948643,0.03545713,0.03545713,8.363636364,2.818181818
3.909090909,8.545454545,2826028.386,1372707.286,10480.33029,9412.000557,1161.805342,9.02072827,8.101185471,0.036686062,0.036686062,3.909090909,8.545454545
6.545454545,8.090909091,2806622.912,1370356.584,10388.71541,9287.422549,1151.65405,9.02069107,8.064420516,0.035904536,0.035904536,6.545454545,8.090909091
8,7,2780836.151,1365852.698,10267.05055,9157.173145,1138.173365,9.020638567,8.045499415,0.035410036,0.035410036,8,7
8.545454545,6.090909091,2765849.66,1364400.99,10191.19528,9081.421535,1129.767364,9.02061398,8.038311095,0.035235342,0.035235342,8.545454545,6.090909091
8.545454545,4.181818182,2747044.498,1366579.082,10079.47041,8981.171704,1117.38328,9.020602501,8.037682203,0.035293379,0.035293379,8.545454545,4.181818182
7.727272727,1.545454545,2734989.161,1376784.547,9971.875958,8894.637083,1105.458242,9.020581312,8.046108615,0.0357725,0.0357725,7.727272727,1.545454545
5.636363636,8.272727273,2813753.746,1371296.26,10422.22717,9331.909503,1155.386839,9.020552098,8.076870178,0.036171325,0.036171325,5.636363636,8.272727273
8.272727273,6.636363636,2774198.335,1364990.428,10234.13164,9123.778933,1134.549676,9.020435035,8.04176241,0.035318761,0.035318761,8.272727273,6.636363636
4,8.545454545,2825709.182,1372688.312,10478.47325,9408.777544,1161.643229,9.020388517,8.0995415,0.036659895,0.036659895,4,8.545454545
1.636363636,1.545454545,2760295.734,1386962.582,10126.75918,9137.813826,1122.653968,9.020374464,8.13947493,0.037758678,0.037758678,1.636363636,1.545454545
1.272727273,1.545454545,2761561.463,1386795.641,10131.71825,9148.361702,1123.206476,9.020352411,8.14486196,0.037866058,0.037866058,1.272727273,1.545454545
7.545454545,7.545454545,2791998.644,1367639.516,10320.20694,9211.093663,1144.116996,9.020237423,8.050831949,0.035572899,0.035572899,7.545454545,7.545454545
8.090909091,6.909090909,2778965.023,1365519.864,10257.72481,9147.480648,1137.191636,9.020225336,8.04392185,0.03537833,0.03537833,8.090909091,6.909090909
7.181818182,7.727272727,2796810.436,1368435.886,10342.79342,9236.811718,1146.634253,9.02013296,8.055586771,0.035687373,0.035687373,7.181818182,7.727272727
7,7.818181818,2799202.561,1368825.838,10354.08409,9249.684626,1147.886278,9.020130553,8.058014805,0.035744775,0.035744775,7,7.818181818
8,2,2735967.174,1374485.71,9986.217597,8903.817106,1107.103677,9.020128649,8.042441994,0.035641378,0.035641378,8,2
7.363636364,7.636363636,2794420.263,1368040.773,10331.49863,9223.938966,1145.384409,9.020114606,8.053138228,0.03563009,0.03563009,7.363636364,7.636363636
8.181818182,2.363636364,2737080.338,1372837.133,9999.033962,8912.916099,1108.531407,9.020072773,8.040291906,0.035551314,0.035551314,8.181818182,2.363636364
4.090909091,8.545454545,2825390.603,1372669.165,10476.61904,9405.55833,1161.481373,9.020049122,8.097898552,0.036633791,0.036633791,4.090909091,8.545454545
6.181818182,8.181818182,2809764.324,1370708.929,10403.04621,9305.954525,1153.332913,9.019985558,8.068749642,0.036009849,0.036009849,6.181818182,8.181818182
8.545454545,4.090909091,2746333.754,1366725.333,10074.27574,8976.413146,1116.886142,9.019966646,8.036999307,0.035297276,0.035297276,8.545454545,4.090909091
8.090909091,2.181818182,2736563.784,1373663.002,9992.646222,8908.361261,1107.842042,9.01991967,8.041183604,0.035596342,0.035596342,8.090909091,2.181818182
7.727272727,7.454545455,2789688.947,1367236.388,10308.88731,9198.158125,1142.916894,9.019804821,8.047967591,0.035515912,0.035515912,7.727272727,7.454545455
8.454545455,3,2739540.514,1370198.665,10022.97316,8930.807786,1111.222889,9.019768453,8.036918491,0.035412493,0.035412493,8.454545455,3
6.636363636,8.090909091,2806274.146,1370232.851,10386.31051,9283.708004,1151.511074,9.019722645,8.062196023,0.035877394,0.035877394,6.636363636,8.090909091
4.181818182,8.545454545,2825072.647,1372649.848,10474.76767,9402.342903,1161.319774,9.019710081,8.096256616,0.03660775,0.03660775,4.181818182,8.545454545
1.363636364,1.545454545,2761244.151,1386837.5,10130.47471,9145.719602,1123.152129,9.019681702,8.142903676,0.037839103,0.037839103,1.363636364,1.545454545
1.545454545,1.545454545,2760611.287,1386920.972,10127.99516,9140.445637,1122.877663,9.01967818,8.140197224,0.037785413,0.037785413,1.545454545,1.545454545
3.181818182,8.727272727,2833066.91,1373678.443,10511.9142,9451.868986,1165.452224,9.019601132,8.110044146,0.036920962,0.036920962,3.181818182,8.727272727
8.272727273,2.545454545,2737708.678,1372013.881,10005.32933,8917.311946,1109.287556,9.019599359,8.038773983,0.035506449,0.035506449,8.272727273,2.545454545
8.545454545,4,2745572.417,1366870.416,10069.08862,8971.693303,1116.358313,9.019584935,8.036571414,0.035301142,0.035301142,8.545454545,4
5.727272727,8.272727273,2813403.173,1371177.229,10419.80491,9328.166507,1155.24224,9.019584425,8.074641133,0.036143671,0.036143671,5.727272727,8.272727273
7.636363636,1.363636364,2734593.006,1377609.999,9965.155693,8889.685931,1104.839112,9.019553696,8.046136163,0.035817983,0.035817983,7.636363636,1.363636364
7.909090909,1.818181818,2735513.916,1375312.092,9979.686342,8899.084118,1106.451248,9.01954457,8.042906669,0.035686607,0.035686607,7.909090909,1.818181818
2.727272727,8.727272727,2834458.86,1373422.861,10519.20103,9466.189817,1166.267567,9.019543478,8.116653576,0.03704586,0.03704586,2.727272727,8.727272727
3.090909091,8.727272727,2833361.172,1373628.111,10513.36126,9454.71049,1165.624902,9.0195064,8.111280459,0.036945827,0.036945827,3.090909091,8.727272727
5.272727273,8.363636364,2816990.612,1371631.42,10436.63103,9350.509639,1157.121131,9.019480109,8.080839064,0.036278728,0.036278728,5.272727273,8.363636364
2.636363636,8.727272727,2834752.565,1373371.818,10520.66502,9469.055817,1166.439092,9.019472248,8.117917068,0.037071049,0.037071049,2.636363636,8.727272727
1.454545455,1.545454545,2760927.425,1386879.278,10129.23366,9143.080895,1123.043235,9.019451208,8.141343639,0.037812221,0.037812221,1.454545455,1.545454545
8.545454545,6.181818182,2766890.089,1364255.554,10196.11841,9085.712848,1130.459895,9.019442846,8.037182824,0.035231467,0.035231467,8.545454545,6.181818182
8.454545455,6.363636364,2769664.698,1364454.991,10210.44216,9099.846931,1132.048396,9.019439624,8.038390374,0.035259288,0.035259288,8.454545455,6.363636364
3,8.727272727,2833656.073,1373577.663,10514.8115,9457.556213,1165.79779,9.019412799,8.112518567,0.036970756,0.036970756,3,8.727272727
2.545454545,8.727272727,2835046.909,1373320.656,10522.13227,9471.926162,1166.610819,9.019402267,8.119182511,0.037096306,0.037096306,2.545454545,8.727272727
4.272727273,8.545454545,2824755.311,1372630.36,10472.91913,9399.131258,1161.158431,9.019371384,8.094615691,0.036581771,0.036581771,4.272727273,8.545454545
2.454545455,8.727272727,2835341.894,1373269.373,10523.60278,9474.800874,1166.782748,9.019333546,8.120449921,0.03712163,0.03712163,2.454545455,8.727272727
2.909090909,8.727272727,2833951.616,1373527.098,10516.26493,9460.406184,1165.970887,9.019320336,8.113758491,0.036995751,0.036995751,2.909090909,8.727272727
8.363636364,2.727272727,2738292.682,1371188.497,10011.57486,8921.687514,1110.016289,9.019304461,8.037438375,0.035461619,0.035461619,8.363636364,2.727272727
6.818181818,7.909090909,2801764.679,1369215.645,10365.33413,9262.41984,1149.239697,9.01929698,8.059606595,0.035802434,0.035802434,6.818181818,7.909090909
2.363636364,8.727272727,2835637.523,1373217.969,10525.07656,9477.679969,1166.954878,9.019266096,8.121719314,0.037147022,0.037147022,2.363636364,8.727272727
2.818181818,8.727272727,2834247.804,1373476.417,10517.72157,9463.260403,1166.144194,9.019229032,8.115000228,0.037020811,0.037020811,2.818181818,8.727272727
2.272727273,8.727272727,2835933.799,1373166.444,10526.55364,9480.563468,1167.127209,9.019199927,8.122990705,0.037172482,0.037172482,2.272727273,8.727272727
8.181818182,6.818181818,2777217.026,1365187.396,10248.36144,9137.677438,1136.28393,9.019190686,8.041720205,0.035346701,0.035346701,8.181818182,6.818181818
2.181818182,8.727272727,2836230.726,1373114.796,10528.03401,9483.451387,1167.299741,9.01913505,8.124264107,0.037198011,0.037198011,2.181818182,8.727272727
2.090909091,8.727272727,2836528.306,1373063.025,10529.51768,9486.343759,1167.472474,9.019071469,8.125539549,0.037223608,0.037223608,2.090909091,8.727272727
4.363636364,8.545454545,2824438.593,1372610.7,10471.0734,9395.923389,1160.997346,9.019033021,8.092975767,0.036555854,0.036555854,4.363636364,8.545454545
6.272727273,8.181818182,2809414.192,1370587.067,10400.63411,9302.228725,1153.188984,9.019019659,8.066525831,0.035982507,0.035982507,6.272727273,8.181818182
8.363636364,6.545454545,2772521.357,1364653.659,10224.73273,9113.900337,1133.685737,9.019018577,8.039177028,0.03528715,0.03528715,8.363636364,6.545454545
2,8.727272727,2836826.542,1373011.133,10531.00469,9489.240551,1167.645407,9.019009215,8.126817004,0.037249276,0.037249276,2,8.727272727
8.454545455,2.909090909,2738873.885,1370362.213,10017.75965,8926.006303,1110.742677,9.018974293,8.036070357,0.035416857,0.035416857,8.454545455,2.909090909
1.909090909,8.727272727,2837125.436,1372959.117,10532.49502,9492.141826,1167.818541,9.018948279,8.128096528,0.037275012,0.037275012,1.909090909,8.727272727
7.818181818,1.636363636,2735057.345,1376137.724,9973.09196,8894.292201,1105.79619,9.018924144,8.043337713,0.03573191,0.03573191,7.818181818,1.636363636
1.818181818,8.727272727,2837424.993,1372906.978,10533.98869,9495.047585,1167.991875,9.018888675,8.129378116,0.03730082,0.03730082,1.818181818,8.727272727
1.727272727,8.727272727,2837725.214,1372854.715,10535.48571,9497.957842,1168.165408,9.018830415,8.130661783,0.037326698,0.037326698,1.727272727,8.727272727
1.636363636,8.727272727,2838026.103,1372802.328,10536.9861,9500.872603,1168.339141,9.018773512,8.131947537,0.037352646,0.037352646,1.636363636,8.727272727
6.727272727,8.090909091,2805925.874,1370108.686,10383.90663,9279.995376,1151.368436,9.018752219,8.059970283,0.035850304,0.035850304,6.727272727,8.090909091
2.090909091,1.454545455,2758186.661,1387373.587,10115.06318,9119.491047,1121.563127,9.018719444,8.131054618,0.037631921,0.037631921,2.090909091,1.454545455
1.545454545,8.727272727,2838327.662,1372749.817,10538.48986,9503.791878,1168.513073,9.018717977,8.133235388,0.037378667,0.037378667,1.545454545,8.727272727
8.545454545,3.909090909,2744906.963,1367018.274,10063.87023,8966.883684,1115.887855,9.018711142,8.035649499,0.035305083,0.035305083,8.545454545,3.909090909
4.454545455,8.545454545,2824122.49,1372590.871,10469.23049,9392.719284,1160.836519,9.018694984,8.091336837,0.036529999,0.036529999,4.454545455,8.545454545
1.454545455,8.727272727,2838629.894,1372697.179,10539.99699,9506.715715,1168.687204,9.018663806,8.134525375,0.037404759,0.037404759,1.454545455,8.727272727
5.818181818,8.272727273,2813053.127,1371057.757,10417.38398,9324.425564,1155.0982,9.018613289,8.072409398,0.036116072,0.036116072,5.818181818,8.272727273
1.363636364,8.727272727,2838932.802,1372644.419,10541.50751,9509.644065,1168.861532,9.018611033,8.135817463,0.037430924,0.037430924,1.363636364,8.727272727
2.454545455,1.272727273,2756041.44,1387951.594,10099.05424,9098.494407,1119.803768,9.018592833,8.125079291,0.037538887,0.037538887,2.454545455,1.272727273
1.272727273,8.727272727,2839236.384,1372591.534,10543.02142,9512.576968,1169.036055,9.018559668,8.137111707,0.037457161,0.037457161,1.272727273,8.727272727
8.272727273,2.454545455,2737089.234,1372180.552,10000.0602,8912.426882,1108.834071,9.018536192,8.037656055,0.035510904,0.035510904,8.272727273,2.454545455
7.727272727,1.454545455,2734546.562,1376961.059,9966.448553,8889.48691,1105.1077,9.018531455,8.044000518,0.035777246,0.035777246,7.727272727,1.454545455
5.363636364,8.363636364,2816638.647,1371514.307,10434.20138,9346.754695,1156.975849,9.018512697,8.078608301,0.036250862,0.036250862,5.363636364,8.363636364
1.181818182,8.727272727,2839540.652,1372538.523,10544.53874,9515.514442,1169.210778,9.018509694,8.138408078,0.037483471,0.037483471,1.181818182,8.727272727
8.636363636,6,2764306.04,1364058.445,10181.73614,9071.406643,1128.985041,9.01848631,8.035010483,0.035203767,0.035203767,8.636363636,6
1.090909091,8.727272727,2839845.604,1372485.388,10546.05947,9518.456477,1169.385697,9.018461142,8.139706598,0.037509855,0.037509855,1.090909091,8.727272727
1,8.727272727,2840151.242,1372432.126,10547.58362,9521.403107,1169.560813,9.018414011,8.141007295,0.037536313,0.037536313,1,8.727272727
8.181818182,2.272727273,2736574.783,1373008.001,9993.715377,8907.911853,1108.145937,9.018410881,8.038572858,0.035555886,0.035555886,8.181818182,2.272727273
4.545454545,8.545454545,2823807.006,1372570.873,10467.3904,9389.518925,1160.675951,9.018357269,8.089698866,0.036504206,0.036504206,4.545454545,8.545454545
7.636363636,7.545454545,2791586.383,1367368.564,10316.92455,9206.554705,1143.993878,9.018338953,8.047730746,0.035542508,0.035542508,7.636363636,7.545454545
8,1.909090909,2735494.454,1374659.141,9980.851315,8898.745684,1106.736683,9.018270982,8.040526549,0.035646028,0.035646028,8,1.909090909
8.090909091,2.090909091,2736057.239,1373834.618,9987.308632,8903.339004,1107.4553,9.018249883,8.039456763,0.035600938,0.035600938,8.090909091,2.090909091
7.272727273,7.727272727,2796399.949,1368170.021,10339.51764,9232.27351,1146.510612,9.01824853,8.052497212,0.035656856,0.035656856,7.272727273,7.727272727
7.454545455,7.636363636,2794009.77,1367772.39,10328.2194,9219.3997,1145.261547,9.018218965,8.050038635,0.035599638,0.035599638,7.454545455,7.636363636
8.636363636,5.090909091,2754253.166,1364405.596,10124.86626,9020.659006,1122.71783,9.018175349,8.034662642,0.035213008,0.035213008,8.636363636,5.090909091
3.090909091,8.636363636,2830934.701,1372734.635,10501.88015,9444.6911,1164.528598,9.018138469,8.110312719,0.036920636,0.036920636,3.090909091,8.636363636
8.272727273,6.727272727,2775469.928,1364851.832,10238.98819,9127.865273,1135.377665,9.018134228,8.039496945,0.035315058,0.035315058,8.272727273,6.727272727
8,7.090909091,2782161.914,1365715.575,10271.8908,9161.211812,1139.032043,9.018087647,8.042979886,0.035406363,0.035406363,8,7.090909091
8.636363636,4.727272727,2750945.939,1364970.496,10104.41978,9002.232744,1120.46173,9.018085591,8.034395558,0.035228046,0.035228046,8.636363636,4.727272727
8.636363636,5,2753443,1364546.999,10119.75844,9016.045738,1122.164235,9.018072512,8.034515319,0.035216773,0.035216773,8.636363636,5
6.363636364,8.181818182,2809064.564,1370464.77,10398.22306,9298.504884,1153.045392,9.018051788,8.064300804,0.035955217,0.035955217,6.363636364,8.181818182
4.636363636,8.545454545,2823492.128,1372550.701,10465.55307,9386.322338,1160.515639,9.018019848,8.088061909,0.036478473,0.036478473,4.636363636,8.545454545
8.636363636,4.909090909,2752633.161,1364688.586,10114.64518,9011.427051,1121.610537,9.017965551,8.034363763,0.035220542,0.035220542,8.636363636,4.909090909
8.454545455,6.454545455,2770772.236,1364311.724,10215.34055,9104.073688,1132.77981,9.017940166,8.036931454,0.035255468,0.035255468,8.454545455,6.454545455
7.818181818,7.454545455,2789276.729,1366962.921,10305.60141,9193.618005,1142.794599,9.017894745,8.044856018,0.035485583,0.035485583,7.818181818,7.454545455
8.636363636,4.818181818,2751823.602,1364830.358,10109.52645,9006.80295,1121.056705,9.017854676,8.034208183,0.035224316,0.035224316,8.636363636,4.818181818
8.363636364,2.636363636,2737752.207,1371356.795,10006.3033,8916.750989,1109.611123,9.017846967,8.035924301,0.035466113,0.035466113,8.363636364,2.636363636
8.545454545,3.818181818,2744241.5,1367166.332,10058.64591,8962.068303,1115.417131,9.017833442,8.03472356,0.035309029,0.035309029,8.545454545,3.818181818
2.636363636,1.090909091,2754521.513,1388447.577,10085.48514,9082.722138,1118.393679,9.017830949,8.121220913,0.037498644,0.037498644,2.636363636,1.090909091
7.090909091,7.818181818,2798883.409,1368565.218,10350.79198,9245.072541,1147.815827,9.017816046,8.054491255,0.035714267,0.035714267,7.090909091,7.818181818
8.636363636,4.636363636,2750187.065,1365113.973,10099.27716,8997.554262,1119.937687,9.017713469,8.033977575,0.035231866,0.035231866,8.636363636,4.636363636
4.727272727,8.545454545,2823177.859,1372530.362,10463.71854,9383.129465,1160.355585,9.017682747,8.086425906,0.036452802,0.036452802,4.727272727,8.545454545
7.909090909,1.727272727,2735040.103,1375486.29,9974.30051,8893.994191,1106.082929,9.01767874,8.040983149,0.035691282,0.035691282,7.909090909,1.727272727
8.545454545,6.272727273,2768055.672,1364113.832,10201.00814,9089.89507,1131.226564,9.017652575,8.035432828,0.035227691,0.035227691,8.545454545,6.272727273
5.909090909,8.272727273,2812703.603,1370937.845,10414.96414,9320.686661,1154.954503,9.017640183,8.070176474,0.036088526,0.036088526,5.909090909,8.272727273
5.454545455,8.363636364,2816287.216,1371396.751,10431.77291,9343.001857,1156.830913,9.017543346,8.076376374,0.036223051,0.036223051,5.454545455,8.363636364
8.636363636,5.181818182,2755209.362,1364268.23,10129.93182,9025.1412,1123.358562,9.017540936,8.034069888,0.035209352,0.035209352,8.636363636,5.181818182
8.454545455,2.818181818,2738334.267,1370529.792,10012.5064,8921.087153,1110.338709,9.017524394,8.03456376,0.035421328,0.035421328,8.454545455,2.818181818
7.636363636,1.272727273,2734149.228,1377787.307,9959.708139,8884.516682,1104.487196,9.017495337,8.044019627,0.035822755,0.035822755,7.636363636,1.272727273
7.818181818,1.545454545,2734498.58,1376310.114,9967.710073,8889.259053,1105.375824,9.017485148,8.041843202,0.03573654,0.03573654,7.818181818,1.545454545
8.090909091,7,2780340.811,1365384.225,10262.55357,9151.477182,1138.080373,9.017424263,8.041151924,0.0353747,0.0353747,8.090909091,7
3.272727273,8.636363636,2830290.85,1372700.054,10498.11047,9438.169102,1164.203406,9.017419481,8.10697603,0.03686722,0.03686722,3.272727273,8.636363636
8.636363636,5.272727273,2756073.124,1364128.588,10135.0156,9029.698243,1123.943613,9.017370166,8.033942397,0.035205634,0.035205634,8.636363636,5.272727273
4.818181818,8.545454545,2822864.197,1372509.855,10461.88679,9379.940313,1160.195789,9.017345942,8.084790863,0.03642719,0.03642719,4.818181818,8.545454545
8.636363636,4.545454545,2749428.39,1365257.64,10094.12893,8992.870248,1119.413479,9.017337312,8.033555447,0.035235691,0.035235691,8.636363636,4.545454545
8.636363636,6.090909091,2765345.497,1363913.035,10186.65967,9075.698738,1129.677204,9.01731896,8.033886763,0.035199897,0.035199897,8.636363636,6.090909091
8.636363636,5.363636364,2756937.312,1363989.129,10140.09407,9034.249961,1124.528599,9.017195371,8.033810765,0.035201922,0.035201922,8.636363636,5.363636364
8.363636364,6.636363636,2773698.061,1364512.443,10229.61085,9118.065519,1134.457584,9.017182305,8.037378963,0.035283381,0.035283381,8.363636364,6.636363636
2.545454545,1.181818182,2755281.181,1388199.609,10092.26869,9090.60667,1119.236185,9.017103656,8.122152229,0.037518736,0.037518736,2.545454545,1.181818182
6.454545455,8.181818182,2808715.439,1370342.04,10395.81305,9294.782992,1152.902139,9.017081935,8.062074547,0.035927979,0.035927979,6.454545455,8.181818182
3.363636364,8.636363636,2829969.906,1372682.495,10496.23005,9434.914066,1164.041201,9.017060601,8.105309381,0.036840611,0.036840611,3.363636364,8.636363636
4.909090909,8.545454545,2822551.138,1372489.18,10460.05781,9376.754869,1160.03625,9.017009428,8.083156768,0.036401639,0.036401639,4.909090909,8.545454545
8.181818182,6.909090909,2778467.501,1365048.284,10253.21853,9141.777886,1137.098558,9.01700074,8.039565107,0.035342982,0.035342982,8.181818182,6.909090909
8.090909091,2,2735473.494,1374004.143,9981.985163,8898.378618,1107.02168,9.016973508,8.038124977,0.035605479,0.035605479,8.090909091,2
8.636363636,4.454545455,2748669.866,1365401.495,10088.97505,8988.180715,1118.889075,9.016957334,8.03312939,0.035239521,0.035239521,8.636363636,4.454545455
8.545454545,3.727272727,2743575.974,1367314.589,10053.41557,8957.247125,1114.946108,9.016952022,8.033793793,0.03531298,0.03531298,8.545454545,3.727272727
8.272727273,2.363636364,2736584.341,1372350.925,9994.753647,8907.434021,1108.449424,9.016878383,8.035940865,0.035515459,0.035515459,8.272727273,2.363636364
8.636363636,4.363636364,2747856.825,1365544.077,10083.82975,8983.5333,1118.331654,9.016850871,8.032977755,0.035243317,0.035243317,8.636363636,4.363636364
6.909090909,8.090909091,2805230.813,1369859.067,10379.10191,9272.575848,1151.084169,9.016805367,8.055515053,0.035796275,0.035796275,6.909090909,8.090909091
8.181818182,2.181818182,2736068.904,1373179.117,9988.389901,8902.901058,1107.760024,9.016745223,8.036849921,0.035560465,0.035560465,8.181818182,2.181818182
3.454545455,8.636363636,2829649.609,1372664.759,10494.35256,9431.662958,1163.879255,9.016702132,8.103643843,0.036814068,0.036814068,3.454545455,8.636363636
5,8.545454545,2822238.681,1372468.337,10458.23158,9373.57312,1159.87697,9.016673196,8.081523613,0.036376147,0.036376147,5,8.545454545
6,8.272727273,2812354.598,1370817.493,10412.54539,9316.949784,1154.81115,9.016665103,8.067942353,0.036061034,0.036061034,6,8.272727273
5.545454545,8.363636364,2815936.315,1371278.746,10429.34555,9339.251135,1156.686326,9.016572004,8.074143286,0.036195296,0.036195296,5.545454545,8.363636364
7.727272727,1.363636364,2734103.55,1377137.837,9961.013736,8884.329709,1104.756667,9.016477593,8.041888294,0.035781999,0.035781999,7.727272727,1.363636364
7.727272727,7.545454545,2791174.367,1367096.436,10313.63858,9202.013227,1143.871262,9.016432983,8.044623143,0.035512152,0.035512152,7.727272727,7.545454545
8,1.818181818,2735021.359,1374832.825,9975.47786,8893.667469,1106.36922,9.016409421,8.038607101,0.035650684,0.035650684,8,1.818181818
8.363636364,2.545454545,2737211.489,1371525.334,10001.02509,8911.808116,1109.205559,9.016385655,8.034406285,0.035470615,0.035470615,8.363636364,2.545454545
8.636363636,5.454545455,2757931.099,1363853.247,10145.13493,9038.685377,1125.190791,9.01636861,8.033024665,0.035198305,0.035198305,8.636363636,5.454545455
7.363636364,7.727272727,2795989.73,1367902.979,10336.23835,9227.732834,1146.387482,9.016356611,8.049401255,0.035626376,0.035626376,7.363636364,7.727272727
8.545454545,3.636363636,2742854.787,1367461.538,10048.1941,8952.469126,1114.441326,9.016350945,8.033145327,0.035316896,0.035316896,8.545454545,3.636363636
3.545454545,8.636363636,2829329.965,1372646.845,10492.478,9428.415778,1163.717573,9.016344033,8.101979375,0.03678759,0.03678759,3.545454545,8.636363636
5.090909091,8.545454545,2821926.824,1372447.326,10456.40811,9370.395054,1159.717947,9.016337238,8.079891388,0.036350715,0.036350715,5.090909091,8.545454545
7.545454545,7.636363636,2793599.534,1367502.83,10324.9366,9214.857933,1145.139192,9.016315809,8.046932631,0.035569221,0.035569221,7.545454545,7.636363636
8.636363636,4.272727273,2747146.231,1365689.586,10078.65212,8978.791119,1117.835454,9.01622156,8.032301257,0.03524719,0.03524719,8.636363636,4.272727273
8.545454545,6.363636364,2769162.081,1363970.589,10205.90687,9094.122628,1131.957546,9.016156935,8.033978539,0.035223875,0.035223875,8.545454545,6.363636364
8.636363636,6.181818182,2766385.951,1363767.818,10191.57824,9079.985598,1130.36956,9.01614711,8.032758419,0.035196031,0.035196031,8.636363636,6.181818182
6.545454545,8.181818182,2808366.787,1370218.877,10393.40406,9291.063038,1152.759207,9.016110218,8.059847176,0.035900793,0.035900793,6.545454545,8.181818182
8.454545455,2.727272727,2737794.389,1370697.606,10007.24661,8916.161782,1109.934334,9.016070863,8.033053405,0.035425806,0.035425806,8.454545455,2.727272727
2.272727273,1.363636364,2757112.664,1387662.888,10107.05007,9108.982127,1121.004543,9.01606522,8.125731679,0.037585279,0.037585279,2.272727273,1.363636364
5.181818182,8.545454545,2821615.563,1372426.15,10454.58738,9367.220656,1159.559182,9.016001548,8.078260082,0.036325343,0.036325343,5.181818182,8.545454545
3.636363636,8.636363636,2829010.962,1372628.756,10490.60633,9425.172486,1163.55615,9.015986322,8.100315989,0.036761176,0.036761176,3.636363636,8.636363636
8.272727273,6.818181818,2776718.879,1364712.743,10243.84558,9131.966634,1136.19169,9.01594834,8.037346794,0.035311343,0.035311343,8.272727273,6.818181818
7.181818182,7.818181818,2798475.198,1368300.755,10347.51577,9240.531314,1147.693104,9.01592572,8.051395692,0.035683724,0.035683724,7.181818182,7.818181818
8.636363636,5.545454545,2758851.815,1363715.606,10150.18907,9043.178867,1125.80892,9.015907484,8.032605452,0.035194641,0.035194641,8.636363636,5.545454545
7.909090909,1.636363636,2734565.915,1375660.747,9968.907477,8888.89743,1105.714137,9.015809007,8.039055602,0.035695963,0.035695963,7.909090909,1.636363636
8.454545455,6.545454545,2772020.521,1364172.595,10220.20236,9108.178839,1133.594527,9.015747796,8.03477665,0.035251758,0.035251758,8.454545455,6.545454545
6.090909091,8.272727273,2812006.111,1370696.704,10410.12773,9313.214918,1154.668139,9.015688043,8.065707025,0.036033594,0.036033594,6.090909091,8.272727273
3.727272727,8.636363636,2828692.6,1372610.493,10488.73756,9421.933052,1163.394986,9.015628987,8.098653652,0.036734828,0.036734828,3.727272727,8.636363636
5.636363636,8.363636364,2815585.944,1371160.3,10426.91934,9335.502495,1156.542086,9.015598707,8.071909018,0.036167595,0.036167595,5.636363636,8.363636364
8.636363636,4.181818182,2746435.721,1365835.289,10073.4687,8974.043287,1117.339033,9.015588281,8.031620679,0.03525107,0.03525107,8.636363636,4.181818182
6.818181818,8,2803331.647,1369077.25,10370.08431,9266.227424,1150.239642,9.015585911,8.055910337,0.035798682,0.035798682,6.818181818,8
7,7.909090909,2800948.123,1368692.944,10358.79216,9253.3418,1148.99228,9.015545487,8.053441232,0.035741179,0.035741179,7,7.909090909
8,7.181818182,2783489.729,1365578.649,10276.72643,9165.245108,1139.891402,9.015531139,8.040454635,0.035402695,0.035402695,8,7.181818182
8.636363636,5.636363636,2759773.117,1363578.145,10155.23802,9047.667084,1126.42706,9.015442172,8.032181938,0.035190982,0.035190982,8.636363636,5.636363636
7.818181818,1.454545455,2734056.332,1376486.367,9962.287944,8884.113847,1105.02567,9.015435762,8.039735263,0.035741275,0.035741275,7.818181818,1.454545455
7.636363636,1.181818182,2733705.032,1377964.882,9954.253081,8879.340322,1104.134784,9.015432921,8.041898915,0.035827534,0.035827534,7.636363636,1.181818182
8.363636364,2.454545455,2736592.454,1371691.764,9995.761025,8906.927757,1108.752503,9.015322174,8.033287622,0.03547506,0.03547506,8.363636364,2.454545455
3.818181818,8.636363636,2828374.875,1372592.056,10486.87165,9418.697463,1163.234081,9.015272009,8.096992355,0.036708543,0.036708543,3.818181818,8.636363636
8.545454545,3.545454545,2742232.094,1367611.358,10042.94016,8947.598447,1113.995556,9.015242571,8.031987559,0.035320889,0.035320889,8.545454545,3.545454545
8.272727273,2.272727273,2736079.124,1372521.544,9989.440237,8902.434641,1108.064335,9.015216827,8.034221805,0.03552002,0.03552002,8.272727273,2.272727273
6.636363636,8.181818182,2808018.66,1370095.282,10390.99611,9287.344998,1152.616627,9.015136397,8.057618449,0.035873658,0.035873658,6.636363636,8.181818182
8.090909091,1.909090909,2735001.119,1374177.319,9976.624104,8893.312112,1106.655072,9.015116234,8.0362096,0.035610117,0.035610117,8.090909091,1.909090909
8.181818182,2.090909091,2735562.696,1373350.482,9983.057492,8897.883674,1107.373664,9.015075777,8.035123071,0.03556505,0.03556505,8.181818182,2.090909091
8.636363636,4.090909091,2745725.252,1365981.185,10068.27947,8969.289821,1116.842365,9.014951249,8.030936239,0.035254954,0.035254954,8.636363636,4.090909091
3.909090909,8.636363636,2828057.784,1372573.448,10485.00861,9415.465679,1163.073435,9.014915392,8.09533207,0.036682322,0.036682322,3.909090909,8.636363636
8.363636364,6.727272727,2774971.154,1364374.103,10234.46272,9122.146401,1135.286267,9.014874059,8.035106798,0.035279688,0.035279688,8.363636364,6.727272727
8.090909091,7.090909091,2781666.901,1365247.32,10267.38948,9155.511452,1138.939049,9.014871767,8.038631618,0.035371036,0.035371036,8.090909091,7.090909091
2,1.454545455,2758498.985,1387332.542,10116.28276,9122.101904,1122.178254,9.014862591,8.128924148,0.037658306,0.037658306,2,1.454545455
6.181818182,8.272727273,2811658.139,1370575.477,10407.71114,9309.482047,1154.52547,9.014708999,8.063470483,0.036006208,0.036006208,6.181818182,8.272727273
8.545454545,6.454545455,2770269.715,1363827.543,10210.80079,9098.344969,1132.688824,9.014656606,8.032519416,0.035220064,0.035220064,8.545454545,6.454545455
5.727272727,8.363636364,2815236.096,1371041.411,10424.494,9331.755932,1156.397935,9.01462523,8.06967537,0.036139948,0.036139948,5.727272727,8.363636364
8.636363636,4,2744964.087,1366125.91,10063.09779,8964.575132,1116.314952,9.014568668,8.030507085,0.035258807,0.035258807,8.636363636,4
4,8.636363636,2827741.325,1372554.666,10483.14842,9412.237716,1162.913048,9.014559118,8.093672806,0.036656164,0.036656164,4,8.636363636
8,1.727272727,2734547.895,1375006.769,9970.097303,8888.582501,1106.001289,9.014544014,8.036683669,0.035655348,0.035655348,8,1.727272727
7.818181818,7.545454545,2790762.594,1366823.132,10310.34901,9197.469219,1143.749148,9.014519508,8.041509132,0.035481832,0.035481832,7.818181818,7.545454545
7.454545455,7.727272727,2795579.744,1367634.761,10332.9555,9223.18968,1146.264842,9.014457326,8.046299025,0.035595931,0.035595931,7.454545455,7.727272727
7.727272727,1.272727273,2733660.125,1377314.882,9955.571484,8879.165457,1104.405142,9.014419712,8.039771926,0.035786759,0.035786759,7.727272727,1.272727273
7.636363636,7.636363636,2793189.555,1367232.093,10321.65023,9210.313656,1145.017345,9.014405133,8.043820207,0.035538839,0.035538839,7.636363636,7.636363636
8.636363636,5.727272727,2760814.906,1363444.003,10160.2521,9052.047394,1127.11686,9.014373276,8.031152506,0.035187412,0.035187412,8.636363636,5.727272727
7.909090909,1.545454545,2734007.572,1375832.887,9963.530756,8883.869085,1105.294207,9.014369835,8.037560525,0.035700583,0.035700583,7.909090909,1.545454545
8.636363636,6.272727273,2767552.549,1363626.34,10196.46327,9084.162641,1131.136636,9.014351537,8.031003816,0.035192265,0.035192265,8.636363636,6.272727273
4.090909091,8.636363636,2827425.496,1372535.711,10481.29107,9409.013568,1162.752921,9.014203175,8.092014562,0.036630069,0.036630069,4.090909091,8.636363636
8.181818182,7,2779845.081,1364912.903,10258.04265,9145.768827,1137.98816,9.014191019,8.03678733,0.035339362,0.035339362,8.181818182,7
6.727272727,8.181818182,2807671.027,1369971.256,10388.58917,9283.628877,1152.474383,9.014160588,8.055388485,0.035846575,0.035846575,6.727272727,8.181818182
8.545454545,3.454545455,2741609.275,1367761.382,10037.68006,8942.721846,1113.549461,9.01413041,8.030825896,0.035324887,0.035324887,8.545454545,3.454545455
7.272727273,7.818181818,2798067.261,1368035.117,10344.23604,9235.987614,1147.570892,9.014027898,8.048293726,0.035653216,0.035653216,7.272727273,7.818181818
8.454545455,6.636363636,2773197.389,1364031.599,10225.07603,9112.339598,1134.366276,9.013910451,8.032978226,0.035247998,0.035247998,8.454545455,6.636363636
5.272727273,8.454545455,2818957.473,1371499.258,10441.30215,9354.001795,1158.354527,9.013908876,8.075249484,0.036275088,0.036275088,5.272727273,8.454545455
4.181818182,8.636363636,2827110.296,1372516.585,10479.43657,9405.79321,1162.593053,9.013847575,8.090357318,0.036604037,0.036604037,4.181818182,8.636363636
8.181818182,2,2734979.376,1373519.762,9977.739154,8892.928053,1106.940482,9.013799129,8.033790611,0.03556958,0.03556958,8.181818182,2
8.272727273,6.909090909,2777969.596,1364573.849,10248.69828,9136.062674,1137.006267,9.013757073,8.035191135,0.035307633,0.035307633,8.272727273,6.909090909
6.272727273,8.272727273,2811310.679,1370453.812,10405.2956,9305.751164,1154.383143,9.013727949,8.06123272,0.035978875,0.035978875,6.272727273,8.272727273
8.636363636,3.909090909,2744298.94,1366273.412,10057.88492,8959.770657,1115.844979,9.013693755,8.029583701,0.035262734,0.035262734,8.636363636,3.909090909
8.363636364,2.363636364,2736087.898,1371861.889,9990.459644,8901.939758,1108.368237,9.013664695,8.031572417,0.035479603,0.035479603,8.363636364,2.363636364
7.090909091,7.909090909,2800540.261,1368429.826,10355.5159,9248.79911,1148.869338,9.013658522,8.050348983,0.035710607,0.035710607,7.090909091,7.909090909
5.818181818,8.363636364,2814886.777,1370922.081,10422.06999,9328.011427,1156.25435,9.013648247,8.067438993,0.036112356,0.036112356,5.818181818,8.363636364
8.636363636,5.818181818,2761795.781,1363308.421,10165.27645,9056.475345,1127.769886,9.013608698,8.030428423,0.035183803,0.035183803,8.636363636,5.818181818
2.181818182,8.818181818,2838230.089,1372977.459,10532.75907,9486.985704,1168.546521,9.013555626,8.118620468,0.037194099,0.037194099,2.181818182,8.818181818
8.272727273,2.181818182,2735573.582,1372692.41,9984.119946,8897.428722,1107.678803,9.013551507,8.032498858,0.035524588,0.035524588,8.272727273,2.181818182
2.090909091,8.818181818,2838526.89,1372925.565,10534.24536,9489.881335,1168.718625,9.013500026,8.119902542,0.037219689,0.037219689,2.090909091,8.818181818
4.272727273,8.636363636,2826795.72,1372497.288,10477.58489,9402.576642,1162.433443,9.013492303,8.088701074,0.036578067,0.036578067,4.272727273,8.636363636
2.727272727,8.818181818,2836559.063,1373289.345,10523.88867,9469.625288,1167.574295,9.013463817,8.110511962,0.03704208,0.03704208,2.727272727,8.818181818
2,8.818181818,2838824.348,1372873.549,10535.73497,9492.781425,1168.890929,9.013445747,8.121186664,0.037245349,0.037245349,2,8.818181818
3.181818182,8.818181818,2835181.738,1373545.866,10516.58703,9455.279899,1166.768371,9.0134317,8.103819173,0.036917228,0.036917228,3.181818182,8.818181818
2.636363636,8.818181818,2836850.165,1373238.124,10525.35559,9472.495969,1167.744119,9.013409205,8.111790773,0.037067261,0.037067261,2.636363636,8.818181818
1.909090909,8.818181818,2839122.464,1372821.408,10537.22793,9495.685992,1169.063433,9.013392798,8.122472849,0.037271078,0.037271078,1.909090909,8.818181818
7.818181818,1.363636364,2733613.674,1376662.885,9956.858436,8878.96164,1104.675028,9.013382385,8.037623208,0.035746016,0.035746016,7.818181818,1.363636364
7.636363636,1.090909091,2733260.441,1378142.73,9948.790452,8874.156765,1103.781887,9.013366294,8.039773866,0.035832321,0.035832321,7.636363636,1.090909091
2.545454545,8.818181818,2837141.909,1373186.783,10526.82577,9475.371009,1167.914146,9.013355822,8.113071529,0.037092509,0.037092509,2.545454545,8.818181818
3.090909091,8.818181818,2835473.307,1373495.354,10518.03699,9458.126122,1166.939295,9.013354029,8.105071244,0.036942083,0.036942083,3.090909091,8.818181818
1.818181818,8.818181818,2839421.242,1372769.144,10538.72423,9498.595047,1169.236136,9.013341191,8.123761106,0.037296878,0.037296878,1.818181818,8.818181818
2.454545455,8.818181818,2837434.298,1373135.321,10528.29922,9478.25042,1168.084377,9.013303685,8.11435424,0.037117824,0.037117824,2.454545455,8.818181818
1.727272727,8.818181818,2839720.685,1372716.756,10540.22389,9501.508609,1169.409039,9.013290935,8.125051453,0.037322748,0.037322748,1.727272727,8.818181818
3,8.818181818,2835765.519,1373444.726,10519.49015,9460.97657,1167.11043,9.013277474,8.106325098,0.036967004,0.036967004,3,8.818181818
8.090909091,1.818181818,2734528.371,1374350.752,9971.255893,8888.238821,1106.287994,9.013255087,8.034290227,0.035614763,0.035614763,8.090909091,1.818181818
2.363636364,8.818181818,2837727.335,1373083.737,10529.77596,9481.134222,1168.254812,9.013252802,8.115638921,0.037143207,0.037143207,2.363636364,8.818181818
1.636363636,8.818181818,2840020.795,1372664.243,10541.72692,9504.426683,1169.58214,9.013242044,8.126343895,0.037348689,0.037348689,1.636363636,8.818181818
