DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
2.272727273,8.818181818,2838021.023,1373032.031,10531.25599,9484.022433,1168.42545,9.013203185,8.116925587,0.037168658,0.037168658,2.272727273,8.818181818
2.909090909,8.818181818,2836058.377,1373393.98,10520.9465,9463.831272,1167.281777,9.013202042,8.107580756,0.03699199,0.03699199,2.909090909,8.818181818
1.545454545,8.818181818,2840321.575,1372611.606,10543.23332,9507.349292,1169.75544,9.013194522,8.127638453,0.037374702,0.037374702,1.545454545,8.818181818
1.454545455,8.818181818,2840623.027,1372558.843,10544.74311,9510.276449,1169.928937,9.013148381,8.128935139,0.037400786,0.037400786,1.454545455,8.818181818
4.363636364,8.636363636,2826481.753,1372477.819,10475.73606,9399.363865,1162.274092,9.013137374,8.087045844,0.03655216,0.03655216,4.363636364,8.636363636
8.727272727,5.090909091,2753640.997,1363659.293,10118.77747,9013.448952,1122.670701,9.013130449,8.028577701,0.035170754,0.035170754,8.727272727,5.090909091
2.818181818,8.818181818,2836351.884,1373343.118,10522.40606,9466.690224,1167.453336,9.013127755,8.108838215,0.037017041,0.037017041,2.818181818,8.818181818
1.363636364,8.818181818,2840925.156,1372505.958,10546.2563,9513.208118,1170.102632,9.013103652,8.130233929,0.037426943,0.037426943,1.363636364,8.818181818
1.272727273,8.818181818,2841227.963,1372452.945,10547.77289,9516.144388,1170.276524,9.013060308,8.131534894,0.037453173,0.037453173,1.272727273,8.818181818
8.727272727,4.727272727,2750334.222,1364222.803,10098.35236,8995.042991,1120.416133,9.013037266,8.028305488,0.035185741,0.035185741,8.727272727,4.727272727
8.727272727,5,2752831.024,1363800.35,10113.67498,9008.840691,1122.117534,9.013026416,8.028428766,0.035174506,0.035174506,8.727272727,5
1.181818182,8.818181818,2841531.452,1372399.809,10549.29289,9519.085194,1170.450612,9.013018394,8.132837985,0.037479475,0.037479475,1.181818182,8.818181818
8.545454545,3.363636364,2740986.357,1367911.61,10032.41375,8937.839266,1113.103055,9.0130143,8.029660172,0.035328891,0.035328891,8.545454545,3.363636364
1.090909091,8.818181818,2841835.623,1372346.545,10550.8163,9522.030613,1170.624896,9.01297789,8.134143267,0.037505851,0.037505851,1.090909091,8.818181818
1,8.818181818,2842140.482,1372293.157,10552.34315,9524.980598,1170.799375,9.01293883,8.135450705,0.037532301,0.037532301,1,8.818181818
5.363636364,8.454545455,2818608.413,1371382.351,10438.86902,9350.241563,1158.21099,9.0129252,8.073003662,0.036247231,0.036247231,5.363636364,8.454545455
8.727272727,4.909090909,2752021.377,1363941.591,10108.56704,9004.227014,1121.564264,9.012918263,8.028275601,0.035178262,0.035178262,8.727272727,4.909090909
8.636363636,6.363636364,2768659.049,1363483.318,10201.3575,9088.385758,1131.867477,9.01285505,8.029549348,0.035188458,0.035188458,8.636363636,6.363636364
8.636363636,5.909090909,2762777.421,1363173.017,10170.29573,9060.898052,1128.423008,9.012839738,8.029699845,0.035180199,0.035180199,8.636363636,5.909090909
8.636363636,3.818181818,2743633.777,1366421.113,10052.66607,8954.96039,1115.374737,9.012814916,8.02865628,0.035266667,0.035266667,8.636363636,3.818181818
8.727272727,4.818181818,2751212.013,1364083.016,10103.45364,8999.607939,1121.010863,9.012806191,8.028118405,0.035182023,0.035182023,8.727272727,4.818181818
4.454545455,8.636363636,2826168.422,1372458.181,10473.89003,9396.15484,1162.115005,9.012782716,8.085391546,0.036526313,0.036526313,4.454545455,8.636363636
6.363636364,8.272727273,2810963.732,1370331.717,10402.88114,9302.022227,1154.241157,9.012744939,8.058993715,0.035951594,0.035951594,6.363636364,8.272727273
8.363636364,6.818181818,2776220.346,1364235.233,10239.31571,9126.243345,1136.100238,9.012686878,8.032956109,0.035275982,0.035275982,8.363636364,6.818181818
8,1.636363636,2734074.055,1375180.97,9964.709528,8883.490685,1105.632886,9.012674693,8.034756202,0.035660018,0.035660018,8,1.636363636
5.909090909,8.363636364,2814537.979,1370802.308,10419.64709,9324.268975,1156.111108,9.012669293,8.065201439,0.036084818,0.036084818,5.909090909,8.363636364
8.727272727,4.636363636,2749575.584,1364365.931,10093.21513,8990.369556,1119.892541,9.012663948,8.027885918,0.035189548,0.035189548,8.727272727,4.636363636
7.545454545,7.727272727,2795170.041,1367365.365,10329.66908,9218.644009,1146.142723,9.012550418,8.043190279,0.035565522,0.035565522,7.545454545,7.727272727
8.727272727,5.181818182,2754597.525,1363522.277,10123.8377,9017.925817,1123.311303,9.012495173,8.027984577,0.03516711,0.03516711,8.727272727,5.181818182
7.727272727,7.636363636,2792779.825,1366960.181,10318.36026,9205.766847,1144.896002,9.012486942,8.040701368,0.035508493,0.035508493,7.727272727,7.636363636
6.909090909,8.181818182,2806876.009,1369729.85,10383.50765,9275.992539,1152.126778,9.012469682,8.051190823,0.035792775,0.035792775,6.909090909,8.181818182
8.545454545,6.545454545,2771519.282,1363688.663,10215.65791,9102.444792,1133.504103,9.012457813,8.030358926,0.035216364,0.035216364,8.545454545,6.545454545
7.909090909,7.363636364,2786884.48,1365776.881,10290.83051,9178.798331,1141.847806,9.012436209,8.038547945,0.035430854,0.035430854,7.909090909,7.363636364
4.545454545,8.636363636,2825855.709,1372438.371,10472.04681,9392.949584,1161.956179,9.012428351,8.083738226,0.036500529,0.036500529,4.545454545,8.636363636
7.727272727,1.181818182,2733216.282,1377492.196,9950.121727,8873.994086,1104.05312,9.012357779,8.03765138,0.035791527,0.035791527,7.727272727,1.181818182
8.727272727,5.272727273,2755461.117,1363382.977,10128.91613,9022.477893,1123.895861,9.012326216,8.027859346,0.035163406,0.035163406,8.727272727,5.272727273
7.909090909,1.454545455,2733565.676,1376008.881,9958.113918,8878.728856,1104.944442,9.012320923,8.035452747,0.035705306,0.035705306,7.909090909,1.454545455
8.090909091,7.181818182,2782995.046,1365110.615,10272.2208,9159.540357,1139.798408,9.012313689,8.03610559,0.035367378,0.035367378,8.090909091,7.181818182
8.727272727,4.545454545,2748817.145,1364509.247,10088.07228,8985.690598,1119.368783,9.012286594,8.027462202,0.03519336,0.03519336,8.727272727,4.545454545
8.545454545,3.272727273,2740294.796,1368060.177,10027.15985,8933.011391,1112.615045,9.012245427,8.028842891,0.035332851,0.035332851,8.545454545,3.272727273
8,7.272727273,2784985.43,1365446.59,10281.52018,9169.13547,1140.849789,9.012159429,8.037110194,0.035399158,0.035399158,8,7.272727273
8.727272727,5.363636364,2756325.187,1363243.862,10133.98934,9027.024623,1124.480457,9.012152483,8.02772922,0.035159706,0.035159706,8.727272727,5.363636364
7.363636364,7.818181818,2797659.593,1367768.295,10340.95273,9231.441433,1147.449194,9.012122527,8.045185342,0.035622745,0.035622745,7.363636364,7.818181818
4.636363636,8.636363636,2825543.612,1372418.392,10470.2064,9389.748072,1161.797614,9.012074285,8.082085865,0.036474805,0.036474805,4.636363636,8.636363636
8.363636364,2.272727273,2735583.02,1372032.259,9985.151415,8896.94525,1107.98353,9.012003471,8.029853344,0.035484154,0.035484154,8.363636364,2.272727273
8.181818182,1.909090909,2734507.348,1373692.684,9972.383318,8887.866465,1106.57426,9.011942242,8.031875298,0.035574207,0.035574207,8.181818182,1.909090909
5.454545455,8.454545455,2818259.895,1371265.003,10436.43707,9346.483433,1158.067804,9.011939573,8.070756653,0.03621943,0.03621943,5.454545455,8.454545455
8.636363636,3.727272727,2742968.556,1366569.011,10047.44124,8950.144359,1114.904201,9.011932359,8.027725031,0.035270605,0.035270605,8.636363636,3.727272727
8.727272727,4.454545455,2748058.859,1364652.752,10082.92381,8981.00613,1118.844833,9.011905416,8.027034552,0.035197177,0.035197177,8.727272727,4.454545455
8.272727273,2.090909091,2735067.715,1372863.525,9978.792743,8892.416234,1107.292827,9.011882404,8.030772004,0.035529162,0.035529162,8.272727273,2.090909091
8.727272727,4.363636364,2747245.857,1364794.982,10077.78393,8976.363926,1118.287752,9.011798546,8.026882091,0.03520096,0.03520096,8.727272727,4.363636364
7.181818182,7.909090909,2800132.675,1368165.531,10352.23612,9244.253959,1148.746908,9.011764078,8.047250348,0.035680072,0.035680072,7.181818182,7.909090909
6.454545455,8.272727273,2810617.293,1370209.186,10400.46772,9298.295246,1154.099512,9.011759913,8.056753469,0.035924364,0.035924364,6.454545455,8.272727273
3.272727273,8.727272727,2832298.414,1372564.88,10502.80848,9441.668947,1165.456889,9.011752027,8.101259718,0.036863416,0.036863416,3.272727273,8.727272727
4.727272727,8.636363636,2825232.129,1372398.244,10468.36878,9386.550298,1161.639309,9.011720505,8.080434457,0.036449142,0.036449142,4.727272727,8.636363636
6,8.363636364,2814189.703,1370682.1,10417.2253,9320.528542,1155.968209,9.011688394,8.062962691,0.036057333,0.036057333,6,8.363636364
7.636363636,1,2732748.917,1378318.778,9943.339469,8869.026387,1103.388205,9.011641979,8.037992744,0.035837059,0.035837059,7.636363636,1
8.181818182,7.090909091,2781171.523,1364776.217,10262.87422,9149.798671,1138.846848,9.011636847,8.034266144,0.035335708,0.035335708,8.181818182,7.090909091
8.454545455,6.727272727,2774471.992,1363893.512,10229.92321,9116.415009,1135.195658,9.01159473,8.030699332,0.035244316,0.035244316,8.454545455,6.727272727
1.909090909,1.454545455,2758811.884,1387291.411,10117.50485,9124.716241,1122.732699,9.011499232,8.127238347,0.037684762,0.037684762,1.909090909,1.454545455
8.090909091,1.727272727,2734055.255,1374524.44,9965.880579,8883.158788,1105.920451,9.011390078,8.032366867,0.035619415,0.035619415,8.090909091,1.727272727
7,8,2802607.764,1368557.605,10363.5153,9257.066572,1150.046776,9.0113859,8.049295703,0.035737518,0.035737518,7,8
3.363636364,8.727272727,2831978.306,1372547.453,10500.92528,9438.410483,1165.295294,9.011385646,8.09958689,0.036836815,0.036836815,3.363636364,8.727272727
4.818181818,8.636363636,2824921.258,1372377.926,10466.53394,9383.356248,1161.481265,9.011367005,8.078783993,0.036423539,0.036423539,4.818181818,8.636363636
8.636363636,6.454545455,2769766.776,1363340.491,10206.2469,9092.603661,1132.598617,9.011353841,8.028090027,0.035184657,0.035184657,8.636363636,6.454545455
8.636363636,3.636363636,2742247.644,1366715.603,10042.22527,8945.371501,1114.399893,9.01133008,8.027074986,0.035274508,0.035274508,8.636363636,3.636363636
7.818181818,1.272727273,2733170.6,1376839.671,9951.421467,8873.802359,1104.323892,9.011324976,8.035506998,0.035750765,0.035750765,7.818181818,1.272727273
8.727272727,5.454545455,2757319.497,1363108.331,10139.02485,9031.45459,1125.142628,9.011324069,8.026941974,0.035156102,0.035156102,8.727272727,5.454545455
8,1.545454545,2733516.135,1375352.86,9959.33798,8878.46715,1105.213392,9.011235344,8.033260558,0.035664627,0.035664627,8,1.545454545
8.727272727,4.272727273,2746535.534,1364940.138,10072.61174,8971.626835,1117.79202,9.011168057,8.026204048,0.035204821,0.035204821,8.727272727,4.272727273
3.454545455,8.727272727,2831658.85,1372529.85,10499.04503,9435.155961,1165.133959,9.011019674,8.097915169,0.036810279,0.036810279,3.454545455,8.727272727
4.909090909,8.636363636,2824610.996,1372357.441,10464.70189,9380.165912,1161.323481,9.011013776,8.077134464,0.036397997,0.036397997,4.909090909,8.636363636
2.363636364,1.272727273,2756350.996,1387911.182,10100.25613,9101.083913,1120.883921,9.010974225,8.119559696,0.037565009,0.037565009,2.363636364,1.272727273
5.545454545,8.454545455,2817911.914,1371147.205,10434.00624,9342.727423,1157.92497,9.01095193,8.068508467,0.036191683,0.036191683,5.545454545,8.454545455
8.272727273,7,2779349.006,1364438.728,10253.51775,9140.047989,1137.896754,9.010938565,8.032405361,0.035304023,0.035304023,8.272727273,7
8.545454545,3.181818182,2739712.362,1368211.926,10021.87001,8928.080766,1112.192521,9.010912967,8.027459813,0.035336895,0.035336895,8.545454545,3.181818182
8.727272727,5.545454545,2758240.123,1362971.03,10144.07376,9035.943119,1125.760378,9.010864082,8.026524377,0.03515245,0.03515245,8.727272727,5.545454545
6.545454545,8.272727273,2810271.36,1370086.223,10398.05532,9294.570196,1153.958207,9.010772881,8.054511972,0.035897187,0.035897187,6.545454545,8.272727273
6.090909091,8.363636364,2813841.944,1370561.452,10414.80458,9316.790132,1155.825653,9.010705514,8.060722748,0.036029901,0.036029901,6.090909091,8.363636364
5,8.636363636,2824301.34,1372336.788,10462.8726,9376.979276,1161.165958,9.010660813,8.07548586,0.036372514,0.036372514,5,8.636363636
3.545454545,8.727272727,2831340.039,1372512.07,10497.16769,9431.905362,1164.972884,9.010654103,8.096244551,0.036783809,0.036783809,3.545454545,8.727272727
6.818181818,8.090909091,2805155,1368946.612,10374.7752,9269.82194,1151.390146,9.010651372,8.050982519,0.035795141,0.035795141,6.818181818,8.090909091
7.636363636,7.727272727,2794760.595,1367094.793,10326.37909,9214.095829,1146.021111,9.010636004,8.040075125,0.035535148,0.035535148,7.636363636,7.727272727
8.545454545,6.636363636,2772696.314,1363547.885,10220.52712,9106.601122,1134.275754,9.010619408,8.028560156,0.035212613,0.035212613,8.545454545,6.636363636
8.272727273,2,2734484.818,1373032.56,9973.479524,8887.465366,1106.860083,9.010605475,8.029438863,0.035533682,0.035533682,8.272727273,2
7.818181818,7.636363636,2792370.353,1366687.092,10315.06672,9201.217515,1144.775168,9.01056121,8.03757609,0.035478181,0.035478181,7.818181818,7.636363636
8.727272727,4.181818182,2745825.299,1365085.488,10067.43378,8966.884106,1117.29607,9.010533599,8.025521925,0.035208687,0.035208687,8.727272727,4.181818182
8.363636364,6.909090909,2777471.307,1364096.557,10244.16401,9130.334973,1136.914763,9.010494311,8.030799906,0.035272281,0.035272281,8.363636364,6.909090909
8.727272727,5.636363636,2759161.344,1362833.908,10149.11753,9040.426411,1126.378145,9.010399902,8.02610247,0.035148804,0.035148804,8.727272727,5.636363636
8.363636364,2.181818182,2735077.817,1372202.876,9979.836312,8891.944212,1107.598381,9.010338483,8.028130383,0.035488711,0.035488711,8.363636364,2.181818182
5.090909091,8.636363636,2823992.266,1372315.966,10461.04607,9373.796345,1161.008683,9.010308214,8.073838281,0.036347091,0.036347091,5.090909091,8.636363636
2.181818182,1.363636364,2757423.6,1387622.16,10108.26078,9111.582301,1121.856902,9.010294235,8.121875688,0.037611532,0.037611532,2.181818182,1.363636364
7.727272727,1.090909091,2732772.02,1377669.781,9944.664428,8868.815562,1103.700599,9.010291771,8.035526634,0.035796302,0.035796302,7.727272727,1.090909091
3.636363636,8.727272727,2831021.873,1372494.112,10495.29327,9428.65867,1164.812069,9.010288911,8.094575017,0.036757403,0.036757403,3.636363636,8.727272727
7.909090909,1.363636364,2733123.37,1376185.141,9952.689703,8873.581631,1104.59419,9.010268018,8.033340852,0.035710036,0.035710036,7.909090909,1.363636364
8.636363636,3.545454545,2741625.281,1366865.062,10036.97688,8940.505996,1113.954619,9.010220621,8.025915813,0.035278487,0.035278487,8.636363636,3.545454545
7.454545455,7.818181818,2797252.196,1367500.3,10337.66588,9226.89276,1147.328006,9.01020966,8.042070542,0.03559231,0.03559231,7.454545455,7.818181818
8.181818182,1.818181818,2734034.948,1373865.864,9967.02037,8882.798117,1106.20757,9.010081507,8.029956003,0.035578842,0.035578842,8.181818182,1.818181818
5.636363636,8.454545455,2817564.47,1371028.966,10431.57657,9338.973495,1157.782487,9.009962312,8.06625908,0.036163992,0.036163992,5.636363636,8.454545455
5.181818182,8.636363636,2823683.817,1372294.979,10459.22229,9370.617069,1160.851681,9.009955756,8.072191496,0.036321726,0.036321726,5.181818182,8.636363636
3.727272727,8.727272727,2830704.348,1372475.982,10493.42174,9425.415833,1164.651512,9.009924111,8.092906532,0.036731062,0.036731062,3.727272727,8.727272727
8.727272727,4.090909091,2745115.104,1365231.03,10062.25002,8962.135753,1116.799873,9.009895384,8.024835935,0.035212558,0.035212558,8.727272727,4.090909091
7.272727273,7.909090909,2799725.361,1367900.053,10348.95278,9239.706339,1148.624991,9.009862107,8.044145314,0.035649572,0.035649572,7.272727273,7.909090909
6.636363636,8.272727273,2809925.932,1369962.827,10395.64396,9290.847073,1153.817243,9.009783845,8.052269219,0.035870061,0.035870061,6.636363636,8.272727273
6.181818182,8.363636364,2813494.701,1370440.366,10412.38495,9313.053723,1155.683438,9.009720658,8.0584816,0.036002522,0.036002522,6.181818182,8.363636364
2.636363636,1,2754000.042,1388653.256,10079.90792,9077.473035,1118.796696,9.009597501,8.113603717,0.037504484,0.037504484,2.636363636,1
8.545454545,3.090909091,2739129.73,1368363.883,10016.57384,8923.144087,1111.769638,9.009576713,8.026072831,0.035340945,0.035340945,8.545454545,3.090909091
3.818181818,8.727272727,2830387.461,1372457.677,10491.55309,9422.176851,1164.491215,9.009559674,8.091239098,0.036704785,0.036704785,3.818181818,8.727272727
8.090909091,1.636363636,2733581.761,1374698.387,9960.49804,8878.071898,1105.552434,9.009521155,8.030439468,0.035624074,0.035624074,8.090909091,1.636363636
8.727272727,4,2744354.109,1365375.401,10057.07381,8957.426237,1116.272876,9.009511947,8.024405531,0.035216398,0.035216398,8.727272727,4
7.090909091,8,2802200.531,1368294.655,10360.23548,9252.519957,1149.924131,9.009494803,8.046200362,0.035706954,0.035706954,7.090909091,8
8.454545455,6.818181818,2775721.425,1363754.857,10234.77177,9120.507526,1136.009575,9.009406255,8.028548112,0.035240619,0.035240619,8.454545455,6.818181818
8.727272727,5.727272727,2760203.883,1362700.12,10154.12627,9044.801155,1127.068055,9.009328433,8.025070992,0.035145246,0.035145246,8.727272727,5.727272727
7.818181818,1.181818182,2732727.111,1377016.724,9945.977026,8868.635991,1103.972261,9.009263526,8.03338662,0.035755521,0.035755521,7.818181818,1.181818182
8,7.363636364,2786392.747,1365312.171,10286.32988,9173.095781,1141.755157,9.00922568,8.03420569,0.035395558,0.035395558,8,7.363636364
3.909090909,8.727272727,2830071.209,1372439.201,10489.68732,9418.941679,1164.331176,9.009195609,8.089572683,0.036678571,0.036678571,3.909090909,8.727272727
8,1.454545455,2733074.591,1375528.597,9953.926433,8873.331897,1104.864017,9.009186902,8.031152937,0.035669338,0.035669338,8,1.454545455
8.636363636,6.545454545,2771017.634,1363201.859,10211.09933,9096.698147,1133.414463,9.009148604,8.025923828,0.035180967,0.035180967,8.636363636,6.545454545
8.636363636,3.454545455,2741002.792,1367014.723,10031.72235,8935.634583,1113.509022,9.009107376,8.024752745,0.035282472,0.035282472,8.636363636,3.454545455
5.727272727,8.454545455,2817217.557,1370910.284,10429.14777,9335.221648,1157.640087,9.008972548,8.064010354,0.036136354,0.036136354,5.727272727,8.454545455
8.090909091,7.272727273,2784492.927,1364978.819,10277.00991,9163.424912,1140.757885,9.008931734,8.032751763,0.035363851,0.035363851,8.090909091,7.272727273
4,8.727272727,2829755.588,1372420.55,10487.82439,9415.710347,1164.171397,9.008831882,8.087907309,0.03665242,0.03665242,4,8.727272727
7.909090909,7.454545455,2788434.407,1365646.401,10295.60845,9182.6411,1142.83729,9.008813889,8.034950539,0.035427356,0.035427356,7.909090909,7.454545455
6.727272727,8.272727273,2809581.007,1369839,10393.23362,9287.125874,1153.67662,9.008792797,8.05002521,0.035842986,0.035842986,6.727272727,8.272727273
8.272727273,1.909090909,2734013.137,1373205.231,9968.12893,8882.408702,1106.494247,9.008748988,8.027523618,0.035538298,0.035538298,8.272727273,1.909090909
6.272727273,8.363636364,2813147.973,1370318.844,10409.96638,9309.319298,1155.541565,9.00873382,8.056239236,0.035975196,0.035975196,6.272727273,8.363636364
7.727272727,7.727272727,2794351.404,1366823.044,10323.08551,9209.545128,1145.900006,9.008714076,8.036953558,0.035504809,0.035504809,7.727272727,7.727272727
8.363636364,2.090909091,2734572.291,1372373.741,9974.514319,8886.936623,1107.212788,9.008669718,8.02640352,0.035493275,0.035493275,8.363636364,2.090909091
1.818181818,1.454545455,2759125.362,1387250.195,10118.72947,9127.334044,1123.222631,9.008658825,8.126023988,0.03771129,0.03771129,1.818181818,1.454545455
8.727272727,3.909090909,2743689.266,1365522.546,10051.86645,8952.626903,1115.803388,9.00863589,8.02348066,0.035220312,0.035220312,8.727272727,3.909090909
8.181818182,7.181818182,2782594.299,1364642.381,10267.68002,9153.744964,1139.762148,9.008616444,8.031276511,0.03533213,0.03533213,8.181818182,7.181818182
7.727272727,1,2732260.931,1377845.573,9939.2187,8863.690071,1103.307362,9.008567368,8.033745061,0.035801028,0.035801028,7.727272727,1
8.727272727,5.818181818,2761184.729,1362564.875,10159.14544,9049.224156,1127.720733,9.008564928,8.024348488,0.035141649,0.035141649,8.727272727,5.818181818
5.272727273,8.545454545,2820884.376,1371365.955,10445.97873,9357.524319,1159.563508,9.008543865,8.069867888,0.036271417,0.036271417,5.272727273,8.545454545
4.090909091,8.727272727,2829440.597,1372401.726,10485.96432,9412.482831,1164.011876,9.008468501,8.086242957,0.036626333,0.036626333,4.090909091,8.727272727
8.272727273,7.090909091,2780675.776,1364302.261,10258.34496,9144.073425,1138.755438,9.008382852,8.029883431,0.035300378,0.035300378,8.272727273,7.090909091
8.545454545,6.727272727,2773972.436,1363410.05,10225.36959,9110.671048,1135.105838,9.00829618,8.026274504,0.035208941,0.035208941,8.545454545,6.727272727
7.545454545,7.818181818,2796845.068,1367231.126,10334.37547,9222.341585,1147.207331,9.008289256,8.038949315,0.03556191,0.03556191,7.545454545,7.818181818
8.545454545,3,2738546.896,1368516.051,10011.27127,8918.201285,1111.346391,9.008236634,8.024681914,0.035345001,0.035345001,8.545454545,3
8.181818182,1.727272727,2733562.178,1374039.298,9961.650286,8877.723006,1105.840413,9.008216887,8.028032706,0.035583483,0.035583483,8.181818182,1.727272727
7.909090909,1.272727273,2732680.65,1376361.667,9947.258044,8868.427346,1104.243445,9.008211089,8.031224806,0.035714774,0.035714774,7.909090909,1.272727273
4.181818182,8.727272727,2829126.235,1372382.731,10484.10709,9409.25911,1163.852613,9.00810547,8.084579613,0.036600308,0.036600308,4.181818182,8.727272727
8.090909091,1.545454545,2733024.265,1374870.026,9955.131696,8873.0532,1105.133379,9.008081632,8.028943262,0.035628672,0.035628672,8.090909091,1.545454545
8.818181818,5.090909091,2753027.173,1362906.948,10112.65501,9006.207776,1122.624753,9.008045638,8.022456078,0.035128425,0.035128425,8.818181818,5.090909091
2.454545455,1.181818182,2755589.93,1388159.426,10093.46426,9093.188981,1120.495872,9.008033418,8.115325729,0.037544799,0.037544799,2.454545455,1.181818182
8.636363636,3.363636364,2740380.204,1367164.589,10026.46161,8930.757202,1113.063115,9.007990183,8.023585617,0.035286463,0.035286463,8.636363636,3.363636364
5.818181818,8.454545455,2816871.184,1370791.16,10426.72032,9331.471871,1157.498269,9.00797919,8.06175881,0.036108771,0.036108771,5.818181818,8.454545455
7.363636364,7.909090909,2799318.321,1367633.399,10345.66591,9235.156238,1148.503585,9.007952647,8.041033881,0.035619109,0.035619109,7.363636364,7.909090909
8.818181818,4.727272727,2749720.847,1363469.071,10092.25136,8987.822198,1120.371732,9.00794895,8.022178661,0.035143362,0.035143362,8.818181818,4.727272727
8.818181818,5,2752217.392,1363047.66,10107.55786,9001.60454,1122.072019,9.007940388,8.022305511,0.035132164,0.035132164,8.818181818,5
1,1.454545455,2761972.967,1386875.472,10129.86445,9151.049023,1124.560632,9.007841959,8.137443868,0.03795333,0.03795333,1,1.454545455
8.818181818,4.909090909,2751407.939,1363188.556,10102.45527,8996.995899,1121.519182,9.007831017,8.022150711,0.035135908,0.035135908,8.818181818,4.909090909
8.727272727,5.909090909,2762166.346,1362429.808,10164.15956,9053.641935,1128.37351,9.007797038,8.023621484,0.035138058,0.035138058,8.727272727,5.909090909
8.727272727,3.818181818,2743024.409,1365669.889,10046.65312,8947.821794,1115.333633,9.007755909,8.022551755,0.035224232,0.035224232,8.727272727,3.818181818
6.363636364,8.363636364,2812801.755,1370196.887,10407.54887,9305.586843,1155.400034,9.007744997,8.053995647,0.035947922,0.035947922,6.363636364,8.363636364
4.272727273,8.727272727,2828812.498,1372363.564,10482.25271,9406.039185,1163.69361,9.007742775,8.082917279,0.036574345,0.036574345,4.272727273,8.727272727
8.818181818,4.818181818,2750598.77,1363329.635,10097.34723,8992.381862,1120.966214,9.007717721,8.021991875,0.035139657,0.035139657,8.818181818,4.818181818
8.454545455,2.636363636,2736842.728,1369871.578,9995.863127,8905.353516,1109.703498,9.007688219,8.02498463,0.035403766,0.035403766,8.454545455,2.636363636
8.363636364,7,2778852.559,1363961.694,10248.97881,9134.314648,1137.806142,9.007666978,8.028006102,0.035268682,0.035268682,8.363636364,7
7.181818182,8,2801793.573,1368030.522,10356.9521,9247.970888,1149.801998,9.007596191,8.043098638,0.035676426,0.035676426,7.181818182,8
8.818181818,4.636363636,2748962.444,1363611.85,10087.11952,8983.153823,1119.848593,9.007574407,8.021757479,0.035147156,0.035147156,8.818181818,4.636363636
5.363636364,8.545454545,2820536.138,1371249.193,10443.54256,9353.760475,1159.420489,9.007553913,8.067617025,0.036243568,0.036243568,5.363636364,8.545454545
2.818181818,8.909090909,2838369.732,1373207.149,10527.10702,9470.189009,1168.71107,9.007450417,8.103105421,0.037013196,0.037013196,2.818181818,8.909090909
2.545454545,1.090909091,2754829.458,1388407.623,10086.67441,9085.29727,1119.81932,9.007412386,8.113181395,0.037524648,0.037524648,2.545454545,1.090909091
8.818181818,5.181818182,2753984.038,1362770.281,10117.70987,9010.679284,1123.265225,9.007409509,8.02186259,0.035124794,0.035124794,8.818181818,5.181818182
2.727272727,8.909090909,2838659.33,1373155.921,10528.57319,9473.058653,1168.880008,9.007402911,8.104389319,0.037038303,0.037038303,2.727272727,8.909090909
8.363636364,2,2733989.817,1372542.534,9969.20623,8881.99051,1106.780482,9.007392515,8.025069699,0.035497783,0.035497783,8.363636364,2
4.363636364,8.727272727,2828499.385,1372344.226,10480.40115,9402.823046,1163.534865,9.007380411,8.081255946,0.036548445,0.036548445,4.363636364,8.727272727
2.636363636,8.909090909,2838949.57,1373104.579,10530.04265,9475.93255,1169.049148,9.007356675,8.105675081,0.037063477,0.037063477,2.636363636,8.909090909
8.545454545,2.909090909,2737875.479,1368666.006,10005.98665,8913.331012,1110.869483,9.007346767,8.023742794,0.035348998,0.035348998,8.545454545,2.909090909
3.181818182,8.909090909,2837288.954,1373413.135,10521.2585,9458.695035,1168.079008,9.007317512,8.097650051,0.036913489,0.036913489,3.181818182,8.909090909
2.545454545,8.909090909,2839240.451,1373053.114,10531.51536,9478.810841,1169.218492,9.007311663,8.106962818,0.037088717,0.037088717,2.545454545,8.909090909
8.636363636,6.636363636,2772194.833,1363061.299,10215.96408,9100.850052,1134.186016,9.007309149,8.024124722,0.035177225,0.035177225,8.636363636,6.636363636
2.454545455,8.909090909,2839531.978,1373001.528,10532.99135,9481.693511,1169.388039,9.007267904,8.108252519,0.037114025,0.037114025,2.454545455,8.909090909
3.090909091,8.909090909,2837579.655,1373362.501,10522.71096,9461.544472,1168.249244,9.007248249,8.098909129,0.036938338,0.036938338,3.090909091,8.909090909
8.818181818,5.272727273,2754847.486,1362631.323,10122.78307,9015.226355,1123.849447,9.007241228,8.021738479,0.035121102,0.035121102,8.818181818,5.272727273
2.363636364,8.909090909,2839824.153,1372949.823,10534.47064,9484.580553,1169.557788,9.007225418,8.109544178,0.037139401,0.037139401,2.363636364,8.909090909
8.636363636,3.272727273,2739688.995,1367312.797,10021.21325,8925.93447,1112.575624,9.007219855,8.022766519,0.035290409,0.035290409,8.636363636,3.272727273
8.454545455,6.909090909,2776972.632,1363616.402,10239.61568,9124.594743,1136.824047,9.007212423,8.026391387,0.035236927,0.035236927,8.454545455,6.909090909
7.818181818,1.090909091,2732283.202,1377194.049,9940.525043,8863.462469,1103.620132,9.007198001,8.031262039,0.035760285,0.035760285,7.818181818,1.090909091
8.818181818,4.545454545,2748204.244,1363754.82,10081.98211,8978.479953,1119.32529,9.007195849,8.021332163,0.035150955,0.035150955,8.818181818,4.545454545
2.272727273,8.909090909,2840116.978,1372897.992,10535.95321,9487.472065,1169.727741,9.007184182,8.110837873,0.037164844,0.037164844,2.272727273,8.909090909
3,8.909090909,2837870.998,1373311.751,10524.16661,9464.398142,1168.419693,9.007180107,8.100170001,0.036963251,0.036963251,3,8.909090909
2.181818182,8.909090909,2840410.458,1372846.04,10537.4391,9490.367984,1169.897897,9.007144241,8.112133555,0.037190356,0.037190356,2.181818182,8.909090909
8,1.363636364,2732632.638,1375704.598,9948.50751,8868.189652,1104.514155,9.007134464,8.029041197,0.035674057,0.035674057,8,1.363636364
2.909090909,8.909090909,2838162.987,1373260.883,10525.62547,9467.256074,1168.590352,9.007113096,8.101432683,0.03698823,0.03698823,2.909090909,8.909090909
2.090909091,8.909090909,2840704.596,1372793.965,10538.92832,9493.268353,1170.068255,9.007105594,8.11343126,0.037215938,0.037215938,2.090909091,8.909090909
8.818181818,5.363636364,2755711.413,1362492.547,10127.85099,9019.768086,1124.433639,9.00706866,8.021609969,0.035117415,0.035117415,8.818181818,5.363636364
2,8.909090909,2840999.393,1372741.767,10540.42088,9496.173189,1170.238815,9.007068252,8.114731001,0.037241588,0.037241588,2,8.909090909
1.909090909,8.909090909,2841294.853,1372689.445,10541.91678,9499.082507,1170.409577,9.007032225,8.116032791,0.037267308,0.037267308,1.909090909,8.909090909
4.454545455,8.727272727,2828186.892,1372324.717,10478.55242,9399.610683,1163.376379,9.007018372,8.079595607,0.036522606,0.036522606,4.454545455,8.727272727
1.818181818,8.909090909,2841590.979,1372637,10543.41603,9501.99632,1170.580541,9.006997524,8.117336644,0.037293099,0.037293099,1.818181818,8.909090909
5.909090909,8.454545455,2816525.337,1370671.596,10424.29398,9327.724135,1157.356796,9.006983862,8.059506081,0.036081242,0.036081242,5.909090909,8.454545455
1.727272727,8.909090909,2841887.773,1372584.429,10544.91866,9504.914645,1170.751706,9.006964158,8.118642573,0.03731896,0.03731896,1.727272727,8.909090909
1.636363636,8.909090909,2842185.24,1372531.735,10546.42466,9507.837482,1170.923073,9.006932144,8.11995058,0.037344892,0.037344892,1.636363636,8.909090909
1.545454545,8.909090909,2842483.38,1372478.913,10547.93403,9510.764907,1171.094641,9.006901461,8.121260722,0.037370896,0.037370896,1.545454545,8.909090909
8.272727273,1.818181818,2733541.085,1373378.157,9962.771222,8877.345287,1106.127945,9.00688864,8.025604386,0.035542921,0.035542921,8.272727273,1.818181818
8.727272727,3.727272727,2742359.494,1365817.429,10041.43382,8943.010925,1114.863584,9.006872206,8.021619018,0.035228157,0.035228157,8.727272727,3.727272727
1.454545455,8.909090909,2842782.198,1372425.972,10549.44683,9513.696781,1171.266406,9.006872194,8.122572908,0.037396971,0.037396971,1.454545455,8.909090909
1.363636364,8.909090909,2843081.695,1372372.902,10550.963,9516.633277,1171.438373,9.006844274,8.123887261,0.037423118,0.037423118,1.363636364,8.909090909
1.272727273,8.909090909,2843381.874,1372319.707,10552.4826,9519.574325,1171.610539,9.006817748,8.125203733,0.037449339,0.037449339,1.272727273,8.909090909
8.818181818,4.454545455,2747446.195,1363897.974,10076.83905,8973.800564,1118.801797,9.00681343,8.02090289,0.035154759,0.035154759,8.818181818,4.454545455
1.181818182,8.909090909,2843682.74,1372266.387,10554.00561,9522.519947,1171.782903,9.006792622,8.126522345,0.037475632,0.037475632,1.181818182,8.909090909
7.818181818,7.727272727,2793942.467,1366550.118,10319.78835,9204.991897,1145.779407,9.006784627,8.033825571,0.035474505,0.035474505,7.818181818,7.727272727
1.090909091,8.909090909,2843984.293,1372212.941,10555.53205,9525.470152,1171.955466,9.006768906,8.127843107,0.037501998,0.037501998,1.090909091,8.909090909
6.454545455,8.363636364,2812456.048,1370074.496,10405.13242,9301.85634,1155.258843,9.006754184,8.051750823,0.0359207,0.0359207,6.454545455,8.363636364
1,8.909090909,2844286.537,1372159.369,10557.06192,9528.424952,1172.128225,9.006746608,8.12916603,0.037528439,0.037528439,1,8.909090909
8.818181818,4.363636364,2746633.229,1364039.852,10071.70463,8969.163593,1118.245057,9.006706149,8.020749599,0.035158529,0.035158529,8.818181818,4.363636364
4.545454545,8.727272727,2827875.019,1372305.037,10476.7065,9396.402088,1163.218152,9.006656648,8.077936258,0.036496828,0.036496828,4.545454545,8.727272727
5.454545455,8.545454545,2820188.441,1371131.984,10441.10755,9349.998761,1159.277821,9.006561978,8.065364997,0.036215774,0.036215774,5.454545455,8.545454545
8.727272727,6,2763268.416,1362298.035,10169.13934,9057.952483,1129.097811,9.00642907,8.022292132,0.035134553,0.035134553,8.727272727,6
7,8.090909091,2804438.574,1368427.471,10368.19798,9260.648477,1151.201504,9.006414553,8.044333199,0.035733997,0.035733997,7,8.090909091
1.727272727,1.454545455,2759439.42,1387208.893,10119.9566,9129.955313,1123.645225,9.006362848,8.125300685,0.03773789,0.03773789,1.727272727,1.454545455
7.636363636,7.818181818,2796438.207,1366960.776,10331.08149,9217.787897,1147.087167,9.006361318,8.035821655,0.035531545,0.035531545,7.636363636,7.818181818
8.181818182,1.636363636,2733089.032,1374212.992,9956.273012,8872.641062,1105.472784,9.006348372,8.02610538,0.035588131,0.035588131,8.181818182,1.636363636
4.636363636,8.727272727,2827563.761,1372285.188,10474.8634,9393.197247,1163.060184,9.006295238,8.076277889,0.036471112,0.036471112,4.636363636,8.727272727
8.727272727,3.636363636,2741638.855,1365963.666,10036.22337,8938.243227,1114.35975,9.006268725,8.020967397,0.035232047,0.035232047,8.727272727,3.636363636
8.818181818,5.454545455,2756706.255,1362357.371,10132.88114,9024.192593,1125.095793,9.006238584,8.020821559,0.035113823,0.035113823,8.818181818,5.454545455
7.909090909,1.181818182,2732237.516,1376538.463,9941.818932,8863.265983,1103.892206,9.006150131,8.029104597,0.035719518,0.035719518,7.909090909,1.181818182
8.454545455,2.545454545,2736297.039,1370026.247,9990.511594,8900.339833,1109.301162,9.00613101,8.023375561,0.035407893,0.035407893,8.454545455,2.545454545
8.545454545,6.818181818,2775222.114,1363271.616,10230.21375,9114.759142,1135.9197,9.006106456,8.024122778,0.035205253,0.035205253,8.545454545,6.818181818
6.818181818,8.181818182,2806903.181,1368813.844,10379.47897,9273.475375,1152.49549,9.006090745,8.046430945,0.035791543,0.035791543,6.818181818,8.181818182
8.818181818,4.272727273,2745923.181,1364184.659,10066.53793,8964.431621,1117.749798,9.00607448,8.020070002,0.035162377,0.035162377,8.818181818,4.272727273
7.454545455,7.909090909,2798911.552,1367365.568,10342.37548,9230.603648,1148.38269,9.006035677,8.03791604,0.035588681,0.035588681,7.454545455,7.909090909
8.090909091,1.454545455,2732583.074,1375045.506,9949.725443,8867.922928,1104.784395,9.006033656,8.026835797,0.035633372,0.035633372,8.090909091,1.454545455
8.090909091,7.363636364,2785900.665,1364844.618,10281.81533,9167.380822,1141.663304,9.005996155,8.029846268,0.03536026,0.03536026,8.090909091,7.363636364
6,8.454545455,2816180.017,1370551.593,10421.86875,9323.978432,1157.215669,9.005986545,8.057252145,0.036053766,0.036053766,6,8.454545455
4.727272727,8.727272727,2827253.118,1372265.168,10473.02309,9389.99615,1162.902474,9.005934132,8.074620493,0.036445456,0.036445456,4.727272727,8.727272727
8.636363636,3.181818182,2739106.912,1367464.181,10015.92904,8921.009079,1112.153609,9.005886379,8.021382128,0.03529444,0.03529444,8.636363636,3.181818182
1.090909091,1.454545455,2761654.216,1386917.435,10128.61717,9148.400398,1124.672196,9.005839392,8.134281642,0.03792614,0.03792614,1.090909091,1.454545455
8.545454545,2.818181818,2737330.956,1368819.656,10000.66058,8908.341486,1110.468847,9.005800215,8.022144438,0.035353094,0.035353094,8.545454545,2.818181818
8.818181818,5.545454545,2757626.796,1362220.407,10137.92483,9028.67616,1125.713167,9.005779738,8.020405576,0.035110184,0.035110184,8.818181818,5.545454545
6.545454545,8.363636364,2812110.847,1369951.673,10402.717,9298.127774,1155.117992,9.005761375,8.049504756,0.03589353,0.03589353,6.545454545,8.363636364
8.181818182,7.272727273,2784000.073,1364508.198,10272.48568,9157.701913,1140.666779,9.005684981,8.028376109,0.035328542,0.035328542,8.181818182,7.272727273
8,7.454545455,2787945.153,1365181.96,10291.10316,9176.93254,1142.745907,9.005591796,8.030597604,0.03539207,0.03539207,8,7.454545455
4.818181818,8.727272727,2826943.086,1372244.98,10471.18556,9386.798785,1162.745023,9.005573326,8.072964062,0.03641986,0.03641986,4.818181818,8.727272727
5.545454545,8.545454545,2819841.286,1371014.334,10438.67371,9346.239144,1159.135504,9.005568092,8.063111783,0.036188035,0.036188035,5.545454545,8.545454545
3.272727273,8.818181818,2834421.181,1372433.463,10507.47735,9445.07176,1166.77673,9.005559576,8.09501211,0.036859719,0.036859719,3.272727273,8.818181818
8.363636364,1.909090909,2733518.483,1372714.953,9963.860875,8876.938775,1106.415034,9.005536413,8.023154516,0.035502389,0.035502389,8.363636364,1.909090909
7.909090909,7.545454545,2789924.134,1365514.347,10300.39606,9186.530516,1143.790465,9.005492153,8.031655092,0.035423816,0.035423816,7.909090909,7.545454545
7.818181818,1,2731772.525,1377369.584,9935.084589,8858.341899,1103.227324,9.005473641,8.029480147,0.035765,0.035765,7.818181818,1
8.818181818,4.181818182,2745213.218,1364329.652,10061.36542,8959.694004,1117.254322,9.005438793,8.019386299,0.03516623,0.03516623,8.818181818,4.181818182
8.272727273,7.181818182,2782100.671,1364168.688,10263.14609,9148.013898,1139.671791,9.005352391,8.026884554,0.03529681,0.03529681,8.272727273,7.181818182
8.727272727,6.090909091,2764312.838,1362164.909,10174.12857,9062.307842,1129.787309,9.00534861,8.02125123,0.035131013,0.035131013,8.727272727,6.090909091
8.818181818,5.636363636,2758547.925,1362083.623,10142.96333,9033.154459,1126.330555,9.005316684,8.019985272,0.03510655,0.03510655,8.818181818,5.636363636
7.272727273,8,2801475.828,1367767.847,10353.64613,9243.346707,1149.73287,9.005262352,8.039560273,0.035646005,0.035646005,7.272727273,8
4.909090909,8.727272727,2826633.664,1372224.623,10469.35083,9383.60514,1162.58783,9.005212812,8.071308588,0.036394325,0.036394325,4.909090909,8.727272727
3.363636364,8.818181818,2834104.074,1372416.236,10505.59097,9441.808151,1166.617018,9.005175485,8.093322838,0.036833127,0.036833127,3.363636364,8.818181818
8.727272727,3.545454545,2741016.823,1366112.765,10030.98056,8933.38292,1113.914976,9.005158177,8.019806817,0.035236013,0.035236013,8.727272727,3.545454545
8.363636364,7.090909091,2780179.659,1363825.444,10253.80167,9138.335669,1138.664821,9.00510974,8.025483443,0.035265046,0.035265046,8.363636364,7.090909091
8,1.272727273,2732190.273,1375880.865,9943.081174,8863.040374,1104.163802,9.005078012,8.026925316,0.035678784,0.035678784,8,1.272727273
8.272727273,1.727272727,2733068.663,1373551.339,9957.406399,8872.275119,1105.761177,9.005024422,8.023681159,0.035547551,0.035547551,8.272727273,1.727272727
6.090909091,8.454545455,2815835.224,1370431.151,10419.4446,9320.234749,1157.074889,9.004987235,8.054996993,0.036026343,0.036026343,6.090909091,8.454545455
8.636363636,6.727272727,2773472.463,1362923.715,10220.80184,9104.914502,1135.016794,9.004978514,8.021832408,0.035173563,0.035173563,8.636363636,6.727272727
8.454545455,2.454545455,2735673.244,1370178.98,9985.175301,8895.3896,1108.851424,9.004971348,8.022165466,0.035411968,0.035411968,8.454545455,2.454545455
2.090909091,1.363636364,2757735.108,1387581.344,10109.474,9114.185954,1122.655346,9.004966695,8.118418518,0.037637856,0.037637856,2.090909091,1.363636364
8.181818182,1.545454545,2732531.96,1374384.382,9950.911863,8867.627195,1105.054169,9.004908668,8.024608608,0.035592718,0.035592718,8.181818182,1.545454545
5,8.727272727,2826324.829,1372204.098,10467.51893,9380.415218,1162.430956,9.004852185,8.06965366,0.036368849,0.036368849,5,8.727272727
8.818181818,4.090909091,2744503.3,1364474.843,10056.18716,8954.950791,1116.7586,9.004799389,8.018698749,0.035170088,0.035170088,8.818181818,4.090909091
3.454545455,8.818181818,2833787.623,1372398.832,10503.70753,9438.548495,1166.457568,9.004791782,8.091634665,0.0368066,0.0368066,3.454545455,8.818181818
6.636363636,8.363636364,2811766.152,1369828.417,10400.30262,9294.40114,1154.977482,9.004766566,8.047257443,0.035866411,0.035866411,6.636363636,8.363636364
1.636363636,1.454545455,2759754.085,1387167.507,10121.18627,9132.580004,1123.998656,9.004624888,8.125080896,0.037764562,0.037764562,1.636363636,1.454545455
5.636363636,8.545454545,2819494.668,1370896.238,10436.24101,9342.481631,1158.99354,9.004572207,8.060857384,0.03616035,0.03616035,5.636363636,8.545454545
8.636363636,3.090909091,2738524.632,1367615.773,10010.63849,8916.07764,1111.731234,9.004549109,8.019993831,0.035298477,0.035298477,8.636363636,3.090909091
7.090909091,8.090909091,2804034.283,1368164.749,10364.91418,9256.096162,1151.080521,9.004508366,8.041223867,0.035703442,0.035703442,7.090909091,8.090909091
5.090909091,8.727272727,2826016.619,1372183.406,10465.68975,9377.228972,1162.274297,9.004492117,8.067999952,0.036343433,0.036343433,5.090909091,8.727272727
7.727272727,7.818181818,2796031.612,1366689.248,10327.78393,9213.231686,1146.967515,9.004425837,8.032687555,0.035501216,0.035501216,7.727272727,7.818181818
8.818181818,4,2743742.474,1364618.861,10051.01645,8950.246472,1116.23202,9.00441509,8.01826709,0.035173916,0.035173916,8.818181818,4
3.545454545,8.818181818,2833471.824,1372381.25,10501.82702,9435.292768,1166.298382,9.004408459,8.089947576,0.036780139,0.036780139,3.545454545,8.818181818
8.454545455,7,2778355.738,1363481.796,10244.4258,9128.568761,1137.716323,9.004376221,8.023589519,0.035233338,0.035233338,8.454545455,7
1.181818182,1.454545455,2761336.056,1386959.319,10127.37239,9145.755149,1124.724667,9.004312513,8.131550251,0.037899025,0.037899025,1.181818182,1.454545455
8.727272727,6.181818182,2765358.233,1362031.959,10179.11286,9066.657995,1130.477002,9.004263549,8.020205613,0.035127478,0.035127478,8.727272727,6.181818182
8.545454545,2.727272727,2736786.17,1368973.52,9995.327967,8903.345713,1110.067819,9.004249825,8.020542132,0.035357195,0.035357195,8.545454545,2.727272727
8.818181818,5.727272727,2759591.225,1361950.189,10147.96674,9037.523617,1127.02058,9.004242618,8.018951719,0.035103005,0.035103005,8.818181818,5.727272727
5.181818182,8.727272727,2825709.01,1372162.546,10463.86331,9374.046407,1162.117898,9.004132306,8.066347158,0.036318075,0.036318075,5.181818182,8.727272727
7.545454545,7.909090909,2798505.054,1367096.559,10339.08149,9226.048557,1148.262308,9.004111188,8.034791784,0.035558289,0.035558289,7.545454545,7.909090909
7.909090909,1.090909091,2731793.96,1376715.524,9936.372257,8858.097468,1103.540469,9.004085066,8.026980175,0.03572427,0.03572427,7.909090909,1.090909091
8.727272727,3.454545455,2740394.666,1366262.063,10025.7316,8928.516711,1113.469879,9.00404383,8.018642333,0.035239984,0.035239984,8.727272727,3.454545455
3.636363636,8.818181818,2833156.674,1372363.491,10499.94942,9432.040954,1166.139459,9.004025497,8.088261558,0.036753743,0.036753743,3.636363636,8.818181818
6.181818182,8.454545455,2815490.955,1370310.271,10417.02155,9316.493071,1156.934455,9.003985924,8.052740613,0.035998973,0.035998973,6.181818182,8.454545455
8.090909091,1.363636364,2732141.476,1375221.25,9944.311841,8862.785687,1104.434924,9.003981694,8.02472422,0.03563808,0.03563808,8.090909091,1.363636364
8.545454545,6.909090909,2776473.567,1363133.377,10235.05324,9118.841933,1136.73412,9.003911346,8.021965534,0.035201571,0.035201571,8.545454545,6.909090909
6.727272727,8.363636364,2811421.939,1369704.728,10397.88927,9290.676453,1154.837299,9.003769862,8.045008989,0.035839343,0.035839343,6.727272727,8.363636364
8.363636364,1.818181818,2733046.779,1372887.627,9958.508428,8871.880305,1106.04912,9.00367646,8.021235352,0.035507001,0.035507001,8.363636364,1.818181818
2.272727273,1.272727273,2756661.121,1387870.682,10101.46051,9103.676889,1121.92896,9.003654304,8.114307783,0.037591202,0.037591202,2.272727273,1.272727273
3.727272727,8.818181818,2832842.172,1372345.56,10498.07475,9428.792988,1165.980797,9.00364292,8.086576567,0.036727411,0.036727411,3.727272727,8.818181818
5.727272727,8.545454545,2819148.58,1370777.698,10433.80918,9338.726204,1158.851649,9.003576246,8.058603716,0.03613272,0.03613272,5.727272727,8.545454545
8.818181818,3.909090909,2743077.937,1364765.651,10045.81462,8945.452304,1115.763021,9.003537872,8.017340719,0.035177817,0.035177817,8.818181818,3.909090909
8.818181818,5.818181818,2760572.045,1361815.28,10152.98071,9041.94166,1127.672911,9.003480187,8.018230794,0.03509942,0.03509942,8.818181818,5.818181818
1.545454545,1.454545455,2760069.308,1387126.035,10122.41846,9135.208197,1124.281921,9.003452133,8.125371428,0.037791308,0.037791308,1.545454545,1.454545455
7.363636364,8,2801071.665,1367501.423,10350.35526,9238.790911,1149.613085,9.00333807,8.036435065,0.035615551,0.035615551,7.363636364,8
1.272727273,1.454545455,2761018.486,1387001.121,10126.13013,9143.113293,1124.714475,9.003289588,8.129275023,0.037871984,0.037871984,1.272727273,1.454545455
3.818181818,8.818181818,2832528.311,1372327.453,10496.20294,9425.548898,1165.822397,9.003260674,8.084892623,0.036701142,0.036701142,3.818181818,8.818181818
8.454545455,2.363636364,2735163.727,1370335.099,9979.800146,8890.330329,1108.470452,9.003217116,8.020358426,0.035416133,0.035416133,8.454545455,2.363636364
8.636363636,3,2737942.15,1367767.574,10005.34157,8911.140092,1111.308497,9.003208015,8.018601599,0.035302519,0.035302519,8.636363636,3
8.272727273,1.636363636,2732595.865,1373724.779,9952.034387,8867.198125,1105.393937,9.003156301,8.021753901,0.035552189,0.035552189,8.272727273,1.636363636
8,1.181818182,2731747.492,1376057.401,9937.647369,8857.884011,1103.812955,9.003017517,8.024805264,0.035683517,0.035683517,8,1.181818182
6.272727273,8.454545455,2815147.205,1370188.953,10414.59955,9312.753384,1156.794366,9.0029826,8.050483005,0.035971655,0.035971655,6.272727273,8.454545455
8.727272727,3.363636364,2739772.41,1366411.567,10020.47646,8923.644549,1113.024473,9.002925545,8.017473796,0.035243962,0.035243962,8.727272727,3.363636364
8.909090909,5.090909091,2752411.686,1362148.538,10106.49887,8998.935331,1122.580141,9.002919699,8.016296565,0.035086021,0.035086021,8.909090909,5.090909091
3.909090909,8.818181818,2832215.092,1372309.175,10494.33402,9422.308618,1165.664258,9.002878786,8.08320968,0.036674938,0.036674938,3.909090909,8.818181818
8.181818182,1.454545455,2732091.123,1374559.606,9945.510912,8862.50191,1104.705575,9.002861155,8.022501296,0.035597407,0.035597407,8.181818182,1.454545455
1.454545455,1.454545455,2760385.115,1387084.479,10123.65318,9137.839824,1124.495004,9.002844072,8.126172008,0.037818126,0.037818126,1.454545455,1.454545455
8.909090909,4.727272727,2749105.808,1362709.281,10086.11678,8980.570225,1120.328663,9.002819542,8.016013982,0.035100907,0.035100907,8.909090909,4.727272727
8.909090909,5,2751602.098,1362288.906,10101.40707,8994.337138,1122.027839,9.002813232,8.016144367,0.035089747,0.035089747,8.909090909,5
1.363636364,1.454545455,2760701.506,1387042.842,10124.89038,9140.474834,1124.638684,9.00279399,8.12747682,0.037845018,0.037845018,1.363636364,1.454545455
8.636363636,6.818181818,2774722.41,1362785.498,10225.64157,9108.998142,1135.830615,9.00278742,8.019680065,0.035169885,0.035169885,8.636363636,6.818181818
8.181818182,7.363636364,2785408.236,1364374.214,10277.2868,9161.653417,1141.572248,9.002747587,8.025469638,0.03532496,0.03532496,8.181818182,7.363636364
8.818181818,5.909090909,2761553.638,1361680.548,10157.98964,9046.354487,1128.325344,9.00271336,8.017505357,0.035095841,0.035095841,8.818181818,5.909090909
8.909090909,4.909090909,2750792.84,1362429.457,10096.30986,8989.733552,1121.475435,9.002702643,8.015987935,0.035093478,0.035093478,8.909090909,4.909090909
8.545454545,2.636363636,2736241.119,1369127.599,9989.988775,8898.34367,1109.666398,9.002695578,8.018935858,0.035361302,0.035361302,8.545454545,2.636363636
8.818181818,3.818181818,2742413.362,1364912.637,10040.60685,8940.652393,1115.293742,9.002656854,8.016410437,0.035181723,0.035181723,8.818181818,3.818181818
7.181818182,8.090909091,2803630.277,1367900.843,10361.62683,9251.541386,1150.960057,9.00259463,8.038108126,0.035672924,0.035672924,7.181818182,8.090909091
8.909090909,4.818181818,2749983.865,1362570.193,10091.20719,8985.124568,1120.922901,9.002588123,8.01582746,0.035097214,0.035097214,8.909090909,4.818181818
5.818181818,8.545454545,2818803.029,1370658.717,10431.37871,9334.972842,1158.710345,9.002576662,8.056347201,0.036105144,0.036105144,5.818181818,8.545454545
