DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
8.727272727,6.272727273,2766531.991,1361902.491,10184.06134,9070.894758,1131.242826,9.00254226,8.018521358,0.035124035,0.035124035,8.727272727,6.272727273
4,8.818181818,2831902.509,1372290.722,10492.46796,9419.072181,1165.506382,9.00249722,8.081527762,0.036648796,0.036648796,4,8.818181818
5.272727273,8.636363636,2822960.571,1371237.365,10450.61972,9360.922612,1160.859182,9.002487023,8.063788231,0.036267876,0.036267876,5.272727273,8.636363636
7.818181818,7.818181818,2795625.282,1366416.544,10324.48278,9208.672942,1146.848375,9.002482807,8.029547009,0.035470921,0.035470921,7.818181818,7.818181818
8.909090909,4.636363636,2748347.644,1362851.711,10080.99037,8975.906948,1119.80598,9.002443773,8.015591191,0.035104688,0.035104688,8.909090909,4.636363636
8.272727273,7.272727273,2783506.867,1364034.722,10267.94744,9151.96643,1140.57647,9.002419135,8.023983196,0.035293231,0.035293231,8.272727273,7.272727273
7.909090909,1,2731283.694,1376890.804,9930.937087,8852.981823,1103.148092,9.00236075,8.025197963,0.035728975,0.035728975,7.909090909,1
8.090909091,7.454545455,2787455.569,1364714.677,10286.58396,9171.21157,1142.655328,9.002350674,8.026227462,0.035356782,0.035356782,8.090909091,7.454545455
8.636363636,2.909090909,2737271.136,1367917.17,10000.06251,8906.274958,1110.83214,9.002316512,8.01766049,0.035306503,0.035306503,8.636363636,2.909090909
8.909090909,5.181818182,2753368.895,1362012.219,10111.54833,9003.401455,1123.220485,9.00228269,8.015702685,0.035082402,0.035082402,8.909090909,5.181818182
8,7.545454545,2789435.404,1365050.126,10295.88656,9180.817558,1143.69919,9.002267943,8.027300916,0.035388539,0.035388539,8,7.545454545
7,8.181818182,2806100.8,1368292.439,10372.91351,9264.36551,1152.255997,9.002264719,8.04019726,0.035730344,0.035730344,7,8.181818182
7.636363636,7.909090909,2798098.824,1366826.372,10335.78394,9221.490956,1148.142437,9.002179176,8.031661107,0.035527932,0.035527932,7.636363636,7.909090909
8.727272727,3.272727273,2739081.552,1366559.421,10015.23368,8918.826985,1112.537502,9.002153785,8.016652894,0.035247895,0.035247895,8.727272727,3.272727273
4.090909091,8.818181818,2831590.561,1372272.095,10490.60476,9415.839566,1165.348767,9.00211598,8.079846853,0.036622718,0.036622718,4.090909091,8.818181818
8.909090909,5.272727273,2754232.198,1361873.603,10116.61622,9007.943501,1123.804299,9.002115607,8.015580215,0.035078723,0.035078723,8.909090909,5.272727273
8.363636364,7.181818182,2781606.686,1363692.136,10258.59811,9142.27031,1139.582234,9.002069186,8.022475286,0.035261488,0.035261488,8.363636364,7.181818182
8.909090909,4.545454545,2747589.679,1362994.331,10075.85837,8971.238156,1119.283132,9.002063979,8.015164258,0.035108474,0.035108474,8.909090909,4.545454545
6.363636364,8.454545455,2814803.976,1370067.204,10412.17864,9309.015657,1156.654622,9.001977293,8.048224146,0.03594439,0.03594439,6.363636364,8.454545455
8.909090909,5.363636364,2755095.98,1361735.167,10121.67882,9012.480216,1124.388083,9.001944236,8.015453344,0.035075048,0.035075048,8.909090909,5.363636364
8.090909091,1.272727273,2731699.464,1375397.26,9938.890815,8857.641403,1104.084963,9.001925712,8.022608495,0.035642795,0.035642795,8.090909091,1.272727273
8.454545455,7.090909091,2779683.169,1363345.762,10249.2443,9132.585362,1138.574997,9.001817473,8.021066143,0.035229711,0.035229711,8.454545455,7.090909091
8.363636364,1.727272727,2732574.708,1373060.556,9953.148894,8866.815108,1105.682743,9.001812645,8.019312201,0.03551162,0.03551162,8.363636364,1.727272727
8.818181818,3.727272727,2741748.777,1365059.821,10035.39309,8935.846677,1114.824197,9.001771862,8.01547607,0.035185634,0.035185634,8.818181818,3.727272727
6.909090909,8.363636364,2810735.065,1369456.061,10393.06565,9283.232806,1154.557981,9.001770219,8.040508109,0.035785361,0.035785361,6.909090909,8.363636364
4.181818182,8.818181818,2831279.246,1372253.296,10488.7444,9412.610766,1165.191413,9.001735061,8.078166949,0.036596702,0.036596702,4.181818182,8.818181818
8.272727273,1.545454545,2732039.217,1373895.923,9946.678443,8862.18909,1104.97576,9.001716419,8.020256561,0.035556765,0.035556765,8.272727273,1.545454545
8.909090909,4.454545455,2746831.871,1363137.139,10070.72077,8966.56388,1118.760095,9.001680353,8.014733382,0.035112266,0.035112266,8.909090909,4.454545455
5.909090909,8.545454545,2818458.008,1370539.294,10428.94934,9331.221541,1158.569388,9.001575093,8.0540895,0.036077622,0.036077622,5.909090909,8.545454545
8.909090909,4.363636364,2746018.937,1363278.666,10065.59183,8961.932168,1118.203695,9.001572677,8.014579279,0.035116023,0.035116023,8.909090909,4.363636364
7.909090909,7.636363636,2791539.845,1365385.955,10305.15178,9190.312567,1144.817586,9.001566633,8.027752788,0.035420374,0.035420374,7.909090909,7.636363636
5.363636364,8.636363636,2822615.557,1371120.817,10448.18009,9357.153293,1160.718097,9.001479445,8.061520984,0.036240036,0.036240036,5.363636364,8.636363636
8.454545455,2.272727273,2734653.888,1370491.442,9974.418152,8885.264551,1108.089056,9.001458947,8.018547335,0.035420305,0.035420305,8.454545455,2.272727273
7.454545455,8,2800667.786,1367233.822,10347.06085,9234.232621,1149.493818,9.001406257,8.033303421,0.035585133,0.035585133,7.454545455,8
4.272727273,8.818181818,2830968.564,1372234.329,10486.88691,9409.385736,1165.034321,9.001354484,8.076488018,0.036570748,0.036570748,4.272727273,8.818181818
8.818181818,6,2762656.73,1361549.13,10162.96407,9050.659292,1129.04991,9.001341732,8.016172899,0.03509235,0.03509235,8.818181818,6
8.818181818,3.636363636,2741028.411,1365205.703,10030.18818,8931.084166,1114.320842,9.001167174,8.014822869,0.035189511,0.035189511,8.818181818,3.636363636
8.545454545,2.545454545,2735695.802,1369281.895,9984.642957,8893.335308,1109.264581,9.001137445,8.017325586,0.035365415,0.035365415,8.545454545,2.545454545
8.727272727,6.363636364,2767643.496,1361771.549,10189.02042,9075.180269,1131.971111,9.001131139,8.017148297,0.035120554,0.035120554,8.727272727,6.363636364
8.909090909,5.454545455,2756091.364,1361600.34,10126.70359,9016.899233,1125.050224,9.001112463,8.01466374,0.035071469,0.035071469,8.909090909,5.454545455
8.545454545,7,2777858.539,1362999.028,10239.85868,9122.810285,1137.627297,9.001066257,8.019155575,0.035197992,0.035197992,8.545454545,7
4.363636364,8.818181818,2830658.509,1372215.188,10485.03225,9406.164513,1164.877491,9.000974208,8.074810085,0.036544857,0.036544857,4.363636364,8.818181818
6.454545455,8.454545455,2814461.263,1369945.019,10409.75878,9305.279891,1156.515223,9.00096996,8.045964036,0.035917177,0.035917177,6.454545455,8.454545455
8,1.090909091,2731304.292,1376234.206,9932.206052,8852.720523,1103.461611,9.000952954,8.022681016,0.035688258,0.035688258,8,1.090909091
8.909090909,4.272727273,2745309.162,1363423.119,10060.43059,8957.205317,1117.70891,9.000939787,8.013898109,0.035119858,0.035119858,8.909090909,4.272727273
1.272727273,9,2845473.632,1372184.549,10557.20394,9523.053929,1172.907296,9.000885215,8.119187224,0.037445449,0.037445449,1.272727273,9
1.181818182,9,2845773.626,1372131.102,10558.72958,9526.002916,1173.078964,9.000868573,8.120512951,0.037471735,0.037471735,1.181818182,9
2.909090909,9,2840306.764,1373129.126,10530.29253,9470.646615,1169.920731,9.000859843,8.095118208,0.036984507,0.036984507,2.909090909,9
1.090909091,9,2846074.308,1372077.529,10560.25865,9528.956496,1173.250829,9.000853349,8.121840839,0.037498094,0.037498094,1.090909091,9
1,9,2846375.68,1372023.83,10561.79117,9531.914671,1173.422891,9.000839553,8.123170893,0.037524526,0.037524526,1,9
2.818181818,9,2840592.844,1373077.838,10531.75838,9473.516697,1170.087592,9.000829047,8.096416682,0.037009539,0.037009539,2.818181818,9
8.727272727,3.181818182,2738499.821,1366710.44,10009.9551,8913.906848,1112.115996,9.000819284,8.015267183,0.035251912,0.035251912,8.727272727,3.181818182
8.181818182,1.363636364,2731649.878,1374735.093,9940.102626,8857.369667,1104.356497,9.000809661,8.020389876,0.035602104,0.035602104,8.181818182,1.363636364
2.727272727,9,2840879.562,1373026.429,10533.22747,9476.391121,1170.254658,9.000799447,8.097717074,0.037034638,0.037034638,2.727272727,9
2.636363636,9,2841166.924,1372974.898,10534.69982,9479.269912,1170.421929,9.000771052,8.099019402,0.037059802,0.037059802,2.636363636,9
8.636363636,2.818181818,2736726.983,1368070.449,9994.742153,8901.290743,1110.432021,9.000769035,8.016060931,0.035310585,0.035310585,8.636363636,2.818181818
2.545454545,9,2841454.932,1372923.249,10536.17544,9482.153047,1170.589406,9.000743891,8.100323649,0.037085034,0.037085034,2.545454545,9
6.818181818,8.272727273,2808821.242,1368686.229,10384.14268,9276.987327,1153.700131,9.000729389,8.041073303,0.035788084,0.035788084,6.818181818,8.272727273
2.454545455,9,2841743.59,1372871.477,10537.65435,9485.040568,1170.757088,9.000717965,8.101629848,0.037110333,0.037110333,2.454545455,9
2.363636364,9,2842032.9,1372819.585,10539.13656,9487.932493,1170.924975,9.000693286,8.102938014,0.037135699,0.037135699,2.363636364,9
7.272727273,8.090909091,2803226.561,1367635.765,10358.33598,9246.984138,1150.840108,9.000673424,8.034985981,0.035642442,0.035642442,7.272727273,8.090909091
2.272727273,9,2842322.865,1372767.569,10540.62208,9490.828841,1171.093068,9.000669864,8.104248161,0.037161134,0.037161134,2.272727273,9
8.909090909,5.545454545,2757011.81,1361463.716,10131.74199,9021.377781,1125.667214,9.000654777,8.014249388,0.035067842,0.035067842,8.909090909,5.545454545
2.181818182,9,2842613.489,1372715.432,10542.11092,9493.729628,1171.261365,9.000647709,8.105560305,0.037186637,0.037186637,2.181818182,9
2.090909091,9,2842904.773,1372663.171,10543.6031,9496.634872,1171.429867,9.000626833,8.106874459,0.037212209,0.037212209,2.090909091,9
3.181818182,9,2839525.104,1373284.604,10525.89808,9462.002334,1169.463869,9.000618452,8.090888981,0.036909869,0.036909869,3.181818182,9
2,9,2843196.722,1372610.786,10545.09862,9499.544588,1171.598574,9.000607245,8.108190636,0.03723785,0.03723785,2,9
4.454545455,8.818181818,2830349.08,1372195.876,10483.18043,9402.947068,1164.720923,9.000594239,8.07313313,0.036519027,0.036519027,4.454545455,8.818181818
8.636363636,6.909090909,2775974.11,1362647.477,10230.47666,9113.076508,1136.644982,9.00059106,8.017522318,0.035166211,0.035166211,8.636363636,6.909090909
1.909090909,9,2843489.338,1372558.278,10546.59749,9502.458792,1171.767485,9.000588957,8.109508851,0.037263561,0.037263561,1.909090909,9
1.818181818,9,2843782.626,1372505.645,10548.09973,9505.377501,1171.936601,9.000571972,8.11082911,0.037289343,0.037289343,1.818181818,9
6,8.545454545,2818113.517,1370419.433,10426.52111,9327.472269,1158.428777,9.000571563,8.051830596,0.036050153,0.036050153,6,8.545454545
3.090909091,9,2839812.832,1373233.785,10527.35342,9464.856634,1169.63218,9.000567528,8.092165039,0.036934709,0.036934709,3.090909091,9
1.727272727,9,2844076.585,1372452.888,10549.60534,9508.300725,1172.10592,9.000556313,8.112151437,0.037315194,0.037315194,1.727272727,9
1.636363636,9,2844371.239,1372400.008,10551.11434,9511.228446,1172.275454,9.000541898,8.113475734,0.037341117,0.037341117,1.636363636,9
1.545454545,9,2844666.553,1372347,10552.62672,9514.160747,1172.445179,9.000528904,8.114802227,0.037367111,0.037367111,1.545454545,9
3,9,2840101.211,1373182.848,10528.81196,9467.715182,1169.800707,9.000517696,8.093442865,0.036959613,0.036959613,3,9
1.454545455,9,2844962.547,1372293.867,10554.1425,9517.097605,1172.615106,9.00051726,8.11613082,0.037393177,0.037393177,1.454545455,9
1.363636364,9,2845259.226,1372240.611,10555.66171,9520.038993,1172.785236,9.000506991,8.117461495,0.037419316,0.037419316,1.363636364,9
5.454545455,8.636363636,2822271.092,1371003.822,10445.74161,9353.386107,1160.577367,9.000469859,8.059252551,0.036212251,0.036212251,5.454545455,8.636363636
8.909090909,4.181818182,2744599.477,1363567.765,10055.26361,8952.472856,1117.213908,9.00030293,8.013212861,0.035123698,0.035123698,8.909090909,4.181818182
8.818181818,6.090909091,2763701.198,1361416.337,10167.94817,9055.009712,1129.739099,9.000262251,8.015133513,0.035088822,0.035088822,8.818181818,6.090909091
7.727272727,7.909090909,2797692.862,1366555.009,10332.4828,9216.930834,1148.023078,9.000239632,8.028524001,0.03549761,0.03549761,7.727272727,7.909090909
4.545454545,8.818181818,2830040.276,1372176.393,10481.33142,9399.733399,1164.564616,9.000214567,8.071457154,0.036493258,0.036493258,4.545454545,8.818181818
8.909090909,5.636363636,2757932.856,1361327.268,10136.77526,9025.851109,1126.284226,9.000192871,8.013830705,0.03506422,0.03506422,8.909090909,5.636363636
2,1.363636364,2758047.191,1387540.443,10110.68975,9116.793067,1123.392311,9.000141487,8.115413444,0.037664251,0.037664251,2,1.363636364
8.818181818,3.545454545,2740406.711,1365354.442,10024.95097,8926.229079,1113.87657,9.000055521,8.013660867,0.035193464,0.035193464,8.818181818,3.545454545
8.545454545,2.454545455,2735072.454,1369434.263,9979.31228,8888.390238,1108.815417,8.999976127,8.016113506,0.035369476,0.035369476,8.545454545,2.454545455
6.545454545,8.454545455,2814119.065,1369822.401,10407.33996,9301.546064,1156.376168,8.999960608,8.043702664,0.035890016,0.035890016,6.545454545,8.454545455
8.363636364,1.636363636,2732102.258,1373233.744,9947.782135,8861.743054,1105.315892,8.999944912,8.017385004,0.035516246,0.035516246,8.363636364,1.636363636
7.090909091,8.181818182,2805787.398,1368032.555,10369.60679,9259.735621,1152.188524,8.999921951,8.036649757,0.035699869,0.035699869,7.090909091,8.181818182
8.090909091,1.181818182,2731257.037,1375573.538,9933.462336,8852.490048,1103.734509,8.999865689,8.020488603,0.035647517,0.035647517,8.090909091,1.181818182
4.636363636,8.818181818,2829732.093,1372156.74,10479.48523,9396.523488,1164.40857,8.99983519,8.069782142,0.03646755,0.03646755,4.636363636,8.818181818
8.727272727,6.454545455,2768756.202,1361640.784,10193.97468,9079.460587,1132.699698,8.999715198,8.015770293,0.035117077,0.035117077,8.727272727,6.454545455
8.454545455,2.181818182,2734143.731,1370648.008,9969.029353,8880.192297,1107.70724,8.999696842,8.016732195,0.035424482,0.035424482,8.454545455,2.181818182
8.272727273,1.454545455,2731598.734,1374070.89,9941.282799,8857.0688,1104.627559,8.999669363,8.018149401,0.035561443,0.035561443,8.272727273,1.454545455
8.909090909,4.090909091,2743889.835,1363712.602,10050.09085,8947.73479,1116.718662,8.999662308,8.012523737,0.035127544,0.035127544,8.909090909,4.090909091
6.090909091,8.545454545,2817769.552,1370299.133,10424.09396,9323.725027,1158.288513,8.999566039,8.049570488,0.036022738,0.036022738,6.090909091,8.545454545
8.727272727,3.090909091,2737917.895,1366861.668,10004.67023,8908.980679,1111.694132,8.999481004,8.013877576,0.035255936,0.035255936,8.727272727,3.090909091
8.272727273,7.363636364,2784915.455,1363900.954,10272.74426,9155.913521,1141.48199,8.999479935,8.021075761,0.035289658,0.035289658,8.272727273,7.363636364
7.545454545,8,2800264.188,1366965.042,10343.76286,9229.671829,1149.375068,8.999466882,8.030165333,0.03555475,0.03555475,7.545454545,8
5.545454545,8.636363636,2821927.175,1370886.386,10443.30432,9349.62102,1160.436992,8.999458298,8.056982914,0.036184521,0.036184521,5.545454545,8.636363636
4.727272727,8.818181818,2829424.529,1372136.917,10477.64184,9393.317325,1164.252787,8.9994561,8.068108089,0.036441903,0.036441903,4.727272727,8.818181818
3.272727273,8.909090909,2836530.624,1372301.71,10512.14618,9448.483512,1168.087719,8.999449275,8.088847572,0.036856012,0.036856012,3.272727273,8.909090909
8.909090909,4,2743129.175,1363856.27,10044.92567,8943.035697,1116.192498,8.999277173,8.012090846,0.035131358,0.035131358,8.909090909,4
8,1,2730794.437,1376409.229,9926.776162,8847.609806,1103.069666,8.99922867,8.02089848,0.035692951,0.035692951,8,1
8.636363636,2.727272727,2736182.567,1368223.943,9989.41524,8896.300278,1110.031511,8.999217715,8.014457417,0.035314672,0.035314672,8.636363636,2.727272727
8.818181818,6.181818182,2764746.641,1361283.719,10172.92732,9059.354931,1130.428484,8.999178162,8.014089402,0.035085298,0.035085298,8.818181818,6.181818182
2.363636364,1.181818182,2755899.245,1388119.156,10094.66232,9095.774764,1121.736507,8.999138619,8.108655378,0.037570932,0.037570932,2.363636364,1.181818182
8.363636364,7.272727273,2783013.301,1363558.386,10263.39514,9146.218406,1140.486957,8.999134163,8.019572998,0.035257919,0.035257919,8.363636364,7.272727273
8.909090909,5.727272727,2758976.926,1361194.187,10141.77328,9030.214648,1126.97437,8.999116176,8.012795047,0.035060688,0.035060688,8.909090909,5.727272727
8.181818182,7.454545455,2786965.654,1364244.543,10282.05078,9165.47814,1142.565553,8.99909047,8.021840073,0.035321493,0.035321493,8.181818182,7.454545455
4.818181818,8.818181818,2829117.582,1372116.926,10475.80125,9390.114899,1164.097264,8.999077292,8.066434987,0.036416317,0.036416317,4.818181818,8.818181818
3.363636364,8.909090909,2836214.452,1372284.617,10510.25706,9445.216463,1167.928679,8.999057259,8.08715175,0.036829427,0.036829427,3.363636364,8.909090909
8.090909091,7.545454545,2788946.344,1364583.059,10291.36312,9175.092176,1143.608718,8.999024715,8.02292955,0.035353261,0.035353261,8.090909091,7.545454545
6.636363636,8.454545455,2813777.379,1369699.35,10404.92218,9297.814173,1156.237458,8.998949232,8.041440027,0.035862906,0.035862906,6.636363636,8.454545455
8.818181818,3.454545455,2739784.89,1365503.382,10019.70765,8921.368114,1113.431977,8.998940083,8.01249497,0.035197423,0.035197423,8.818181818,3.454545455
6.909090909,8.272727273,2808423.127,1368426.351,10380.85774,9272.427747,1153.581953,8.99880387,8.037944531,0.035757475,0.035757475,6.909090909,8.272727273
8.454545455,7.181818182,2781112.342,1363212.719,10254.03606,9136.514159,1139.493476,8.998766798,8.018048676,0.035226164,0.035226164,8.454545455,7.181818182
8.181818182,1.272727273,2731208.222,1374910.846,9934.686933,8852.230397,1104.006929,8.998754151,8.018274313,0.035606807,0.035606807,8.181818182,1.272727273
7.363636364,8.090909091,2802823.128,1367369.505,10355.04157,9242.424407,1150.720677,8.998744682,8.03185742,0.035611995,0.035611995,7.363636364,8.090909091
4.909090909,8.818181818,2828811.249,1372096.765,10473.96346,9386.916198,1163.942003,8.998698758,8.064762827,0.03639079,0.03639079,4.909090909,8.818181818
3.454545455,8.909090909,2835898.935,1372267.346,10508.3709,9441.953371,1167.769902,8.998665642,8.085457035,0.036802908,0.036802908,3.454545455,8.909090909
6.181818182,8.545454545,2817426.111,1370178.395,10421.6679,9319.979794,1158.148594,8.998558526,8.047309164,0.035995375,0.035995375,6.181818182,8.545454545
8.545454545,7.090909091,2779186.304,1362863.211,10244.67282,9126.822461,1138.485967,8.998506014,8.016631498,0.035194374,0.035194374,8.545454545,7.090909091
8.363636364,1.545454545,2731546.031,1373404.641,9942.431362,8856.738823,1104.898152,8.99850483,8.015887079,0.035520812,0.035520812,8.363636364,1.545454545
5.636363636,8.636363636,2821583.803,1370768.503,10440.86817,9345.858039,1160.296973,8.998444717,8.054712073,0.036156846,0.036156846,5.636363636,8.636363636
8.909090909,3.909090909,2742464.943,1364002.702,10039.72938,8938.246701,1115.723989,8.998398771,8.011162963,0.035135246,0.035135246,8.909090909,3.909090909
8.909090909,5.818181818,2759957.72,1361059.614,10146.78205,9034.627719,1127.626352,8.998354849,8.012075722,0.035057116,0.035057116,8.909090909,5.818181818
8,7.636363636,2791053.938,1364922.01,10300.63762,9184.593391,1144.727775,8.998329422,8.023386513,0.035385108,0.035385108,8,7.636363636
5,8.818181818,2828505.528,1372076.436,10472.12844,9383.721208,1163.787003,8.998320493,8.063091602,0.036365323,0.036365323,5,8.818181818
7.818181818,7.909090909,2797287.164,1366282.468,10329.17808,9212.368177,1147.904229,8.998292556,8.025380465,0.035467323,0.035467323,7.818181818,7.909090909
3.545454545,8.909090909,2835584.071,1372249.897,10506.48767,9438.694216,1167.611388,8.998274411,8.083763414,0.036776455,0.036776455,3.545454545,8.909090909
8.545454545,2.363636364,2734563.32,1369590.008,9973.942881,8883.336325,1108.434968,8.998221067,8.014305377,0.035373628,0.035373628,8.545454545,2.363636364
8.727272727,3,2737335.768,1367013.104,9999.378968,8904.048408,1111.271907,8.99813889,8.012484027,0.035259964,0.035259964,8.727272727,3
5.090909091,8.818181818,2828200.418,1372055.94,10470.29619,9380.529913,1163.632263,8.997942493,8.061421299,0.036339915,0.036339915,5.090909091,8.818181818
6.727272727,8.454545455,2813436.207,1369575.869,10402.50546,9294.084205,1156.099091,8.997935849,8.039176119,0.035835847,0.035835847,6.727272727,8.454545455
8.454545455,2.090909091,2733633.252,1370804.798,9963.633695,8875.113515,1107.325,8.997930771,8.014912977,0.035428666,0.035428666,8.454545455,2.090909091
3.636363636,8.909090909,2835269.856,1372232.271,10504.60736,9435.438989,1167.453136,8.997883545,8.082070879,0.036750065,0.036750065,3.636363636,8.909090909
7.909090909,7.727272727,2793115.911,1365256.566,10309.91266,9194.124345,1145.820555,8.997842305,8.024052549,0.035416906,0.035416906,7.909090909,7.727272727
8.818181818,3.363636364,2739162.967,1365652.526,10014.45813,8916.501188,1112.987074,8.997820697,8.011325012,0.035201387,0.035201387,8.818181818,3.363636364
2.545454545,1,2754307.688,1388613.441,10081.09341,9080.044511,1120.395038,8.997802616,8.1043241,0.037530498,0.037530498,2.545454545,1
8.090909091,1.090909091,2730814.194,1375750.084,9928.026366,8847.331589,1103.38356,8.997801607,8.018364522,0.035652247,0.035652247,8.090909091,1.090909091
9,5.090909091,2751794.527,1361384.037,10100.3088,8991.631463,1122.536794,8.997752992,8.010099542,0.035043541,0.035043541,9,5.090909091
8.636363636,7,2777360.962,1362513.385,10235.2774,9117.03918,1137.539067,8.997737048,8.014704239,0.035162642,0.035162642,8.636363636,7
8.636363636,2.636363636,2735637.887,1368377.653,9984.081758,8891.30355,1109.630609,8.997662536,8.012849934,0.035318765,0.035318765,8.636363636,2.636363636
9,4.727272727,2748489.093,1361943.402,10079.94836,8973.286916,1120.286866,8.99764932,8.009811762,0.035058376,0.035058376,9,4.727272727
9,5,2750985.134,1361524.064,10095.2224,8987.038344,1121.984926,8.997645305,8.009945707,0.035047254,0.035047254,9,5
8.272727273,1.363636364,2731157.844,1374246.121,9935.879834,8851.941561,1104.278873,8.997618334,8.016038137,0.035566128,0.035566128,8.272727273,1.363636364
8.909090909,5.909090909,2760939.29,1360925.216,10151.78578,9039.035576,1128.278438,8.997589104,8.01135187,0.035053549,0.035053549,8.909090909,5.909090909
7.181818182,8.181818182,2805470.858,1367771.388,10366.29742,9255.106199,1152.119546,8.997588367,8.033112739,0.035669428,0.035669428,7.181818182,8.181818182
8.727272727,6.545454545,2770014.646,1361513.926,10198.88939,9083.61337,1133.51464,8.997580643,8.013670972,0.035113703,0.035113703,8.727272727,6.545454545
5.181818182,8.818181818,2827895.914,1372035.276,10468.4667,9377.34231,1163.477785,8.997564742,8.059751918,0.036314567,0.036314567,5.181818182,8.818181818
6.272727273,8.545454545,2817083.192,1370057.22,10419.24293,9316.236554,1158.009021,8.997549018,8.045046616,0.035968065,0.035968065,6.272727273,8.545454545
9,4.909090909,2750176.071,1361664.272,10090.13059,8982.439833,1121.432957,8.997533485,8.009787632,0.035050973,0.035050973,9,4.909090909
7.636363636,8,2799860.87,1366695.084,10340.46132,9225.108524,1149.256836,8.997519953,8.027020795,0.035524403,0.035524403,7.636363636,8
8.909090909,3.818181818,2741800.677,1364149.333,10034.52718,8933.451991,1115.255201,8.997516599,8.010231186,0.035139139,0.035139139,8.909090909,3.818181818
3.727272727,8.909090909,2834956.289,1372214.473,10502.72999,9432.187605,1167.295145,8.997493081,8.080379371,0.036723741,0.036723741,3.727272727,8.909090909
8.818181818,6.272727273,2765921.724,1361154.608,10177.87046,9063.585783,1131.194746,8.997452027,8.012400887,0.035081868,0.035081868,8.818181818,6.272727273
5.727272727,8.636363636,2821240.97,1370650.177,10438.43288,9342.097147,1160.157024,8.997431097,8.052442002,0.036129225,0.036129225,5.727272727,8.636363636
9,4.818181818,2749367.295,1361804.664,10085.03334,8977.835948,1120.880862,8.997417729,8.00962551,0.035054696,0.035054696,9,4.818181818
9,4.636363636,2747731.168,1362085.488,10074.82741,8968.62875,1119.764639,8.997272335,8.009387363,0.035062145,0.035062145,9,4.636363636
8.727272727,2.909090909,2736665.157,1367162.339,9994.105508,8899.188441,1110.796103,8.997245741,8.011540927,0.035263935,0.035263935,8.727272727,2.909090909
9,5.181818182,2752752.087,1361248.068,10105.35286,8996.092188,1123.177012,8.9971151,8.00950526,0.035039935,0.035039935,9,5.181818182
3.818181818,8.909090909,2834643.364,1372196.498,10500.85549,9428.940109,1167.137415,8.997102953,8.078688923,0.03669748,0.03669748,3.818181818,8.909090909
8.818181818,3.272727273,2738472.456,1365800.021,10009.22091,8911.688788,1112.500626,8.997047445,8.010502272,0.035205307,0.035205307,8.818181818,3.272727273
2.454545455,1.090909091,2755137.966,1388367.582,10087.86617,9087.875869,1121.248797,8.996991744,8.105137679,0.037550721,0.037550721,2.454545455,1.090909091
9,5.272727273,2753615.244,1361109.791,10110.4154,9000.629189,1123.760416,8.996949228,8.009384441,0.035036267,0.035036267,9,5.272727273
9,4.545454545,2746973.443,1362227.761,10069.70087,8963.965078,1119.242249,8.996891311,8.008958815,0.035065918,0.035065918,9,4.545454545
7,8.272727273,2808025.3,1368165.294,10377.5693,9267.86574,1153.464287,8.996870922,8.034809437,0.035726904,0.035726904,7,8.272727273
7.454545455,8.090909091,2802419.982,1367102.067,10351.74362,9237.86219,1150.601764,8.996808402,8.028722427,0.035581585,0.035581585,7.454545455,8.090909091
9,5.363636364,2754478.882,1360971.695,10115.47267,9005.160867,1124.34379,8.996779065,8.009259219,0.035032605,0.035032605,9,5.363636364
2.181818182,1.272727273,2756971.816,1387830.095,10102.6674,9106.273346,1122.926878,8.99672774,8.10940901,0.037617466,0.037617466,2.181818182,1.272727273
3.909090909,8.909090909,2834331.079,1372178.351,10498.98387,9425.696444,1166.979947,8.99671318,8.076999495,0.036671282,0.036671282,3.909090909,8.909090909
8.181818182,1.181818182,2730766.15,1375086.866,9929.263787,8847.084059,1103.656868,8.996694601,8.01615458,0.035611518,0.035611518,8.181818182,1.181818182
5.272727273,8.727272727,2824988.362,1371107.369,10455.26813,9364.35831,1162.125439,8.996677793,8.057958284,0.036264296,0.036264296,5.272727273,8.727272727
8.909090909,3.727272727,2741136.403,1364296.162,10029.31902,8928.651491,1114.786149,8.996630452,8.009295324,0.035143038,0.035143038,8.909090909,3.727272727
8.454545455,2,2733046,1370959.686,9958.252938,8870.097074,1106.896116,8.996556038,8.01348649,0.035432799,0.035432799,8.454545455,2
6.363636364,8.545454545,2816740.793,1369935.609,10416.81902,9312.495294,1157.869793,8.996537505,8.042782834,0.035940807,0.035940807,6.363636364,8.545454545
9,4.454545455,2746215.875,1362370.222,10064.56874,8959.295929,1118.719671,8.996506451,8.008526318,0.035069697,0.035069697,9,4.454545455
8.545454545,2.272727273,2734053.863,1369745.976,9968.566644,8878.275906,1108.054096,8.996462067,8.012493195,0.035377785,0.035377785,8.545454545,2.272727273
8.363636364,1.454545455,2731105.904,1373579.353,9937.041063,8851.62356,1104.550346,8.996458244,8.013780083,0.035525479,0.035525479,8.363636364,1.454545455
5.818181818,8.636363636,2820898.682,1370531.41,10435.99897,9338.338324,1160.017673,8.996413772,8.050169009,0.036101658,0.036101658,5.818181818,8.636363636
9,4.363636364,2745402.966,1362511.399,10059.44528,8954.66947,1118.163608,8.996398383,8.008371409,0.035073441,0.035073441,9,4.363636364
4,8.909090909,2834019.433,1372160.031,10497.11514,9422.456603,1166.82274,8.996323756,8.075311082,0.036645148,0.036645148,4,8.909090909
8.909090909,6,2762043.417,1360794.152,10156.75483,9043.334608,1129.003275,8.996213783,8.010016272,0.03505007,0.03505007,8.909090909,6
8.363636364,7.363636364,2784422.322,1363424.836,10268.18769,9150.161096,1141.392529,8.996193182,8.016664612,0.035254355,0.035254355,8.363636364,7.363636364
8.636363636,2.545454545,2735092.941,1368531.578,9978.741666,8886.300517,1109.229312,8.996103475,8.011238454,0.035322864,0.035322864,8.636363636,2.545454545
8.090909091,1,2730304.75,1375924.852,9922.601763,8842.225803,1102.992046,8.996077354,8.016581659,0.035656928,0.035656928,8.090909091,1
8.818181818,6.363636364,2767033.354,1361023.995,10182.82445,9067.866365,1131.922762,8.996041766,8.011029256,0.035078399,0.035078399,8.818181818,6.363636364
8.909090909,3.636363636,2740416.306,1364441.691,10024.11966,8923.894176,1114.283269,8.996024566,8.008640554,0.035146902,0.035146902,8.909090909,3.636363636
9,5.454545455,2755474.813,1360837.217,10120.49203,9009.574365,1125.00592,8.995945573,8.008468401,0.035029039,0.035029039,9,5.454545455
4.090909091,8.909090909,2833708.421,1372141.536,10495.24925,9419.220604,1166.665794,8.995934657,8.073623698,0.036619077,0.036619077,4.090909091,8.909090909
6.909090909,8.454545455,2812755.388,1369327.611,10397.67507,9286.630056,1155.823391,8.99590296,8.034644501,0.035781882,0.035781882,6.909090909,8.454545455
1.909090909,1.363636364,2758359.849,1387499.454,10111.908,9119.403678,1124.061406,8.995867971,8.11290525,0.037690717,0.037690717,1.909090909,1.363636364
8.454545455,7.272727273,2782519.382,1363079.182,10258.82875,9140.457822,1140.398247,8.995829992,8.015145454,0.035222603,0.035222603,8.454545455,7.272727273
8.727272727,6.636363636,2771196.892,1361385.235,10203.81808,9087.826737,1134.283752,8.995824958,8.011951792,0.035110282,0.035110282,8.727272727,6.636363636
8.272727273,7.454545455,2786475.403,1363771.554,10277.50359,9159.732208,1142.476583,8.995811151,8.017435403,0.035286202,0.035286202,8.272727273,7.454545455
9,4.272727273,2744693.471,1362655.502,10054.28958,8949.947799,1117.6693,8.995764288,8.007688674,0.035077264,0.035077264,9,4.272727273
8.181818182,7.545454545,2788456.953,1364113.142,10286.82569,9169.354327,1143.519049,8.995762422,8.018540953,0.03531798,0.03531798,8.181818182,7.545454545
6.818181818,8.363636364,2810665.336,1368556.518,10388.81905,9280.557271,1154.860311,8.995736498,8.036086425,0.035784568,0.035784568,6.818181818,8.363636364
8.818181818,3.181818182,2737891.081,1365950.677,10003.94801,8906.773939,1112.079633,8.995711921,8.00911524,0.035209311,0.035209311,8.818181818,3.181818182
8.727272727,2.818181818,2736121.373,1367315.251,9988.790844,8894.209528,1110.396502,8.995697325,8.009940153,0.035268003,0.035268003,8.727272727,2.818181818
5.363636364,8.727272727,2824644.274,1370990.966,10452.8255,9360.585371,1161.984935,8.995663523,8.055685651,0.036236463,0.036236463,5.363636364,8.727272727
7.272727273,8.181818182,2805070.348,1367506.54,10363.00254,9250.543056,1152.001413,8.99565089,8.02997544,0.035638955,0.035638955,7.272727273,8.181818182
7.727272727,8,2799457.831,1366423.948,10337.15619,9220.542695,1149.139122,8.995565461,8.0238698,0.03549409,0.03549409,7.727272727,8
8.272727273,1.272727273,2730716.542,1374421.618,9930.469469,8846.807302,1103.929698,8.99556329,8.01392273,0.035570821,0.035570821,8.272727273,1.272727273
4.181818182,8.909090909,2833398.044,1372122.87,10493.38624,9415.988411,1166.50911,8.995545899,8.071937316,0.036593068,0.036593068,4.181818182,8.909090909
6.454545455,8.545454545,2816398.913,1369813.565,10414.39618,9308.755989,1157.730909,8.995523998,8.040517805,0.035913601,0.035913601,6.454545455,8.545454545
9,5.545454545,2756395.174,1360700.927,10125.52515,9014.047911,1125.622531,8.995489051,8.008055686,0.035025424,0.035025424,9,5.545454545
8.545454545,7.181818182,2780617.637,1362730.429,10249.45987,9130.7454,1139.405519,8.995445165,8.013604678,0.035190836,0.035190836,8.545454545,7.181818182
5.909090909,8.636363636,2820556.932,1370412.201,10433.56619,9334.581557,1159.878674,8.99539445,8.047894807,0.036074145,0.036074145,5.909090909,8.636363636
8.636363636,7.090909091,2778689.061,1362377.783,10240.08717,9121.046923,1138.39773,8.995175326,8.012179474,0.035159033,0.035159033,8.636363636,7.090909091
4.272727273,8.909090909,2833088.297,1372104.031,10491.52607,9412.760026,1166.352686,8.995157466,8.070251937,0.036567122,0.036567122,4.272727273,8.909090909
8.909090909,6.090909091,2763087.93,1360661.69,10161.73376,9047.680067,1129.692152,8.995135299,8.008978418,0.035046554,0.035046554,8.909090909,6.090909091
9,4.181818182,2743984.062,1362799.797,10049.12812,8945.220504,1117.174776,8.995126223,8.007001857,0.035081091,0.035081091,9,4.181818182
8.090909091,7.636363636,2790567.721,1364455.22,10296.10951,9178.861778,1144.638775,8.995073147,8.019003005,0.03534984,0.03534984,8.090909091,7.636363636
9,5.636363636,2757316.129,1360564.82,10130.55314,9018.516217,1126.239159,8.995028335,8.007638652,0.035021815,0.035021815,9,5.636363636
8.636363636,2.454545455,2734470.046,1368683.581,9973.416693,8881.360694,1108.780727,8.994940519,8.010024411,0.035326912,0.035326912,8.636363636,2.454545455
7.090909091,8.272727273,2807627.761,1367903.055,10374.27735,9263.301298,1153.347136,8.994930516,8.031668011,0.035696369,0.035696369,7.090909091,8.272727273
8.909090909,3.545454545,2739794.94,1364590.071,10018.88807,8919.044328,1113.8395,8.99491181,8.007477134,0.035150841,0.035150841,8.909090909,3.545454545
7.545454545,8.090909091,2802017.118,1366833.451,10348.44211,9233.297469,1150.483368,8.994864589,8.025581007,0.03555121,0.03555121,7.545454545,8.090909091
4.363636364,8.909090909,2832779.179,1372085.021,10489.66876,9409.535438,1166.196524,8.994769354,8.068567556,0.036541237,0.036541237,4.363636364,8.909090909
8.545454545,2.181818182,2733544.09,1369902.165,9963.183622,8873.209029,1107.672805,8.994699133,8.010676967,0.035381949,0.035381949,8.545454545,2.181818182
5.454545455,8.727272727,2824300.736,1370874.115,10450.38403,9356.814567,1161.844787,8.994647262,8.053411841,0.036208686,0.036208686,5.454545455,8.727272727
8.181818182,1.090909091,2730323.663,1375263.154,9923.833158,8841.930622,1103.306313,8.99463099,8.014030659,0.035616236,0.035616236,8.181818182,1.090909091
8.818181818,6.454545455,2768146.188,1360893.56,10187.77363,9072.141759,1132.651081,8.994626676,8.009652672,0.035074933,0.035074933,8.818181818,6.454545455
8,7.727272727,2792630.633,1364792.838,10305.39431,9188.400747,1145.73091,8.994602678,8.019684787,0.035381648,0.035381648,8,7.727272727
8.454545455,1.909090909,2732569.693,1371117.898,9952.833476,8864.973709,1106.534067,8.994601953,8.011478342,0.03543702,0.03543702,8.454545455,1.909090909
6.545454545,8.545454545,2816057.547,1369691.087,10411.97438,9305.018631,1157.59237,8.994508476,8.038251524,0.035886447,0.035886447,6.545454545,8.545454545
9,4.090909091,2743274.698,1362944.284,10043.9609,8940.487613,1116.680008,8.99448439,8.006311161,0.035084924,0.035084924,9,4.090909091
8.363636364,1.363636364,2730665.369,1373754.329,9931.643427,8846.50133,1104.202053,8.994407679,8.011668973,0.035530153,0.035530153,8.363636364,1.363636364
4.454545455,8.909090909,2832470.688,1372065.841,10487.81428,9406.314631,1166.040623,8.994381562,8.066884159,0.036515415,0.036515415,4.454545455,8.909090909
6,8.636363636,2820215.719,1370292.552,10431.13452,9330.826833,1159.740025,8.994373124,8.045619388,0.036046685,0.036046685,6,8.636363636
8.818181818,3.090909091,2737309.508,1366101.54,9998.668793,8901.853039,1111.658283,8.994372595,8.007724296,0.035213321,0.035213321,8.818181818,3.090909091
2.909090909,9.090909091,2842513.142,1372999.452,10534.94252,9473.983809,1171.286536,8.994334175,8.088527888,0.036980844,0.036980844,2.909090909,9.090909091
2.818181818,9.090909091,2842798.266,1372948.041,10536.41083,9476.857129,1171.452651,8.994312163,8.089833693,0.037005869,0.037005869,2.818181818,9.090909091
2.727272727,9.090909091,2843084.029,1372896.508,10537.88238,9479.734817,1171.618972,8.994291345,8.091141438,0.03703096,0.03703096,2.727272727,9.090909091
2.636363636,9.090909091,2843370.435,1372844.855,10539.35721,9482.616854,1171.785498,8.994271751,8.092451108,0.037056117,0.037056117,2.636363636,9.090909091
2.545454545,9.090909091,2843657.487,1372793.081,10540.83531,9485.503254,1171.952229,8.994253394,8.093762715,0.037081342,0.037081342,2.545454545,9.090909091
2.454545455,9.090909091,2843945.188,1372741.186,10542.31671,9488.394047,1172.119164,8.99423628,8.095076284,0.037106633,0.037106633,2.454545455,9.090909091
2.363636364,9.090909091,2844233.542,1372689.169,10543.80141,9491.289254,1172.286304,8.994220419,8.096391829,0.037131992,0.037131992,2.363636364,9.090909091
2.272727273,9.090909091,2844522.55,1372637.029,10545.28943,9494.188889,1172.453649,8.994205823,8.097709363,0.03715742,0.03715742,2.272727273,9.090909091
2.181818182,9.090909091,2844812.217,1372584.767,10546.78078,9497.092972,1172.621198,8.994192502,8.099028903,0.037182916,0.037182916,2.181818182,9.090909091
2.090909091,9.090909091,2845102.545,1372532.38,10548.27547,9500.00152,1172.788951,8.994180467,8.100350462,0.03720848,0.03720848,2.090909091,9.090909091
2,9.090909091,2845393.537,1372479.871,10549.77351,9502.914547,1172.956908,8.99416973,8.101674056,0.037234114,0.037234114,2,9.090909091
1.909090909,9.090909091,2845685.196,1372427.237,10551.27491,9505.832069,1173.125068,8.994160298,8.102999694,0.037259818,0.037259818,1.909090909,9.090909091
1.818181818,9.090909091,2845977.525,1372374.478,10552.77969,9508.754102,1173.293432,8.994152184,8.104327391,0.037285592,0.037285592,1.818181818,9.090909091
1.727272727,9.090909091,2846270.526,1372321.595,10554.28784,9511.68066,1173.461999,8.994145397,8.105657161,0.037311436,0.037311436,1.727272727,9.090909091
8.727272727,2.727272727,2735577.329,1367468.373,9983.469657,8889.224399,1109.996513,8.994145063,8.008335427,0.035272077,0.035272077,8.727272727,2.727272727
1,9.090909091,2848639.086,1371894.011,10566.4759,9535.25732,1174.817789,8.994140192,8.116371242,0.037520779,0.037520779,1,9.090909091
1.636363636,9.090909091,2846564.203,1372268.588,10555.79939,9514.611733,1173.630769,8.994139958,8.106988999,0.037337351,0.037337351,1.636363636,9.090909091
1.090909091,9.090909091,2848340.604,1371947.9,10564.94037,9532.294179,1174.647615,8.994135974,8.115024503,0.037494355,0.037494355,1.090909091,9.090909091
1.545454545,9.090909091,2846858.557,1372215.452,10557.31433,9517.547408,1173.799741,8.994135845,8.108322975,0.037363338,0.037363338,1.545454545,9.090909091
1.181818182,9.090909091,2848042.816,1372001.662,10563.4083,9529.335645,1174.47764,8.994133167,8.113679921,0.037468006,0.037468006,1.181818182,9.090909091
1.454545455,9.090909091,2847153.594,1372162.196,10558.8327,9520.487553,1173.968914,8.994133132,8.109658987,0.037389396,0.037389396,1.454545455,9.090909091
1.272727273,9.090909091,2847745.72,1372055.299,10561.87966,9526.381708,1174.307864,8.994131762,8.112337486,0.03744173,0.03744173,1.272727273,9.090909091
1.363636364,9.090909091,2847449.313,1372108.809,10560.35446,9523.432358,1174.138289,8.994131749,8.110997187,0.037415527,0.037415527,1.363636364,9.090909091
9,4,2742514.202,1363087.599,10038.80125,8935.793757,1116.15426,8.994098399,8.005877031,0.035088725,0.035088725,9,4
3.181818182,9.090909091,2841737.035,1373155.38,10530.54018,9465.32772,1170.833442,8.994054828,8.084264915,0.036906229,0.036906229,3.181818182,9.090909091
8.909090909,6.181818182,2764133.421,1360529.402,10166.70775,9052.020327,1130.381227,8.994052188,8.007935825,0.035043043,0.035043043,8.909090909,6.181818182
3.090909091,9.090909091,2842023.806,1373104.437,10531.99797,9468.185257,1171.001007,8.994012727,8.085548344,0.036931062,0.036931062,3.090909091,9.090909091
4.545454545,8.909090909,2832162.82,1372046.487,10485.96262,9403.097616,1165.884984,8.993994065,8.065201754,0.036489653,0.036489653,4.545454545,8.909090909
3,9.090909091,2842311.22,1373053.378,10533.45895,9471.047037,1171.168784,8.993971749,8.086833572,0.036955959,0.036955959,3,9.090909091
9,5.727272727,2758360.978,1360432.089,10135.54575,9022.874106,1126.929425,8.993948981,8.006600862,0.035018295,0.035018295,9,5.727272727
8.909090909,3.454545455,2739173.451,1364738.653,10013.65037,8914.188604,1113.395411,8.993795267,8.006309816,0.035154787,0.035154787,8.909090909,3.454545455
7.363636364,8.181818182,2804670.138,1367240.517,10359.70414,9245.977429,1151.883804,8.993705874,8.026831694,0.035608518,0.035608518,7.363636364,8.181818182
5.545454545,8.727272727,2823957.748,1370756.823,10447.94377,9353.045867,1161.704994,8.993629037,8.051136835,0.036180963,0.036180963,5.545454545,8.727272727
4.636363636,8.909090909,2831855.574,1372026.965,10484.11379,9399.884361,1165.729605,8.993606876,8.06352032,0.036463952,0.036463952,4.636363636,8.909090909
7.818181818,8,2799055.069,1366151.636,10333.84749,9215.974331,1149.021924,8.993603402,8.020712342,0.035463812,0.035463812,7.818181818,8
7.909090909,7.818181818,2794807.186,1365130.519,10314.64435,9197.838093,1146.89097,8.993570115,8.019801653,0.035413527,0.035413527,7.909090909,7.818181818
8.727272727,6.727272727,2772482.495,1361259.347,10208.71773,9091.948848,1135.113901,8.993562426,8.009723817,0.035106934,0.035106934,8.727272727,6.727272727
8.272727273,1.181818182,2730274.827,1374597.38,9925.051673,8841.665994,1103.580033,8.993504212,8.01180316,0.03557552,0.03557552,8.272727273,1.181818182
6.090909091,8.636363636,2819875.04,1370172.465,10428.70395,9327.074136,1159.601727,8.993349791,8.043342742,0.036019279,0.036019279,6.090909091,8.636363636
4.727272727,8.909090909,2831548.948,1372007.272,10482.26778,9396.674861,1165.574488,8.99321998,8.061839853,0.036438312,0.036438312,4.727272727,8.909090909
9,3.909090909,2741850.28,1363233.68,10033.61056,8931.00998,1115.686243,8.993218854,8.004947658,0.0350926,0.0350926,9,3.909090909
9,5.818181818,2759341.746,1360297.848,10140.54928,9027.282173,1127.581057,8.993188748,8.005883137,0.035014735,0.035014735,9,5.818181818
8.636363636,2.363636364,2733961.292,1368838.953,9968.053021,8876.31211,1108.4008,8.993184612,8.008215177,0.03533105,0.03533105,8.636363636,2.363636364
6.636363636,8.545454545,2815805.555,1369570.896,10409.53513,9301.211324,1157.506412,8.993069086,8.035559221,0.035859418,0.035859418,6.636363636,8.545454545
8.818181818,3,2736727.738,1366252.611,9993.383234,8896.926074,1111.236574,8.993029452,8.006329422,0.035217336,0.035217336,8.818181818,3
8.545454545,2.090909091,2733033.993,1370058.58,9957.793723,8868.135608,1107.29109,8.992932226,8.008856651,0.035386118,0.035386118,8.545454545,2.090909091
7.636363636,8.090909091,2801614.536,1366563.657,10345.13704,9228.730238,1150.36549,8.992913232,8.022433147,0.03552087,0.03552087,7.636363636,8.090909091
8.181818182,1,2729814.631,1375437.668,9918.413856,8836.829778,1102.915232,8.99290677,8.012247471,0.035620907,0.035620907,8.181818182,1
8.454545455,7.363636364,2783928.833,1362945.849,10263.617,9144.396092,1141.303867,8.992887253,8.012236139,0.035219048,0.035219048,8.454545455,7.363636364
4.818181818,8.909090909,2831242.939,1371987.409,10480.42456,9393.469105,1165.419632,8.992833374,8.060160346,0.036412733,0.036412733,4.818181818,8.909090909
3.272727273,9,2838775.409,1372174.333,10516.78167,9451.782196,1169.476656,8.992724751,8.082061447,0.036852428,0.036852428,3.272727273,9
8.909090909,3.363636364,2738551.865,1364887.437,10008.40651,8909.326945,1112.951014,8.99267478,8.005138442,0.035158737,0.035158737,8.909090909,3.363636364
8.454545455,1.818181818,2732093.017,1371276.341,9947.406932,8859.843613,1106.17157,8.992643822,8.009466032,0.035441248,0.035441248,8.454545455,1.818181818
5.636363636,8.727272727,2823615.304,1370639.084,10445.50463,9349.279283,1161.565556,8.992608794,8.048860638,0.036153295,0.036153295,5.636363636,8.727272727
8.727272727,2.636363636,2735033.021,1367621.714,9978.141914,8884.233011,1109.596131,8.992588954,8.006726735,0.035276156,0.035276156,8.727272727,2.636363636
7.181818182,8.272727273,2807316.843,1367642.192,10370.96352,9258.664101,1153.281365,8.992570108,8.028105183,0.035665939,0.035665939,7.181818182,8.272727273
8.363636364,7.454545455,2785984.793,1363295.703,10272.94234,9153.97375,1142.388406,8.992512781,8.013013526,0.035250908,0.035250908,8.363636364,7.454545455
8.545454545,7.272727273,2782025.109,1362597.111,10254.24827,9134.684645,1140.310337,8.992506629,8.010700548,0.035187285,0.035187285,8.545454545,7.272727273
8.818181818,6.545454545,2769406.301,1360767.062,10192.68299,9076.28844,1133.466658,8.992485946,8.007547799,0.035071573,0.035071573,8.818181818,6.545454545
8.272727273,7.545454545,2787967.23,1363640.369,10282.27425,9163.603971,1143.430185,8.99248103,8.014135092,0.035282698,0.035282698,8.272727273,7.545454545
4.909090909,8.909090909,2830937.545,1371967.378,10478.58414,9390.26708,1165.265037,8.99244705,8.058481791,0.036387213,0.036387213,4.909090909,8.909090909
9.090909091,4.727272727,2747870.699,1361171.416,10073.74599,8965.972151,1120.246341,8.992438202,8.003571914,0.035015769,0.035015769,9.090909091,4.727272727
9.090909091,5,2750366.492,1360753.111,10089.0037,8979.708017,1121.943282,8.992436481,8.00370942,0.035004685,0.035004685,9.090909091,5
9,5.909090909,2760323.293,1360163.784,10145.54778,9031.685039,1128.232795,8.992424102,8.005160884,0.03501118,0.03501118,9,5.909090909
8.363636364,1.272727273,2730224.422,1373929.57,9926.238387,8841.372077,1103.853272,8.992353096,8.009553717,0.035534834,0.035534834,8.363636364,1.272727273
9,3.818181818,2741186.323,1363379.956,10028.41395,8926.220482,1115.217948,8.992335506,8.004014372,0.03509648,0.03509648,9,3.818181818
6.181818182,8.636363636,2819534.893,1370051.939,10426.27448,9323.323451,1159.463779,8.992324444,8.041064861,0.035991925,0.035991925,6.181818182,8.636363636
9.090909091,4.909090909,2749557.6,1360892.977,10083.91731,8975.114623,1121.391736,8.992323541,8.003549814,0.035008391,0.035008391,9.090909091,4.909090909
8.909090909,6.272727273,2765309.843,1360400.648,10171.64552,9056.245241,1131.147933,8.99232118,8.006243017,0.035039625,0.035039625,8.909090909,6.272727273
3.363636364,9,2838462.538,1372157.445,10514.88938,9448.50984,1169.319681,8.992313694,8.080347912,0.036825853,0.036825853,3.363636364,9
9.090909091,4.818181818,2748749.046,1361033.027,10078.82549,8970.515821,1120.840094,8.992206416,8.003385912,0.035012102,0.035012102,9.090909091,4.818181818
1.818181818,1.363636364,2758673.085,1387458.38,10113.12876,9122.017736,1124.657439,8.9921859,8.110929979,0.037717255,0.037717255,1.818181818,1.363636364
8.818181818,2.909090909,2736057.532,1366401.49,9988.115427,8892.071317,1110.761325,8.992134676,8.00538434,0.035221293,0.035221293,8.818181818,2.909090909
8.636363636,7.181818182,2780122.568,1362245.265,10244.86951,9124.963991,1139.318362,8.992104278,8.009143272,0.035155506,0.035155506,8.636363636,7.181818182
9.090909091,5.090909091,2751271.027,1360615.922,10094.06084,8984.214109,1122.55176,8.992067185,8.003385172,0.03500105,0.03500105,9.090909091,5.090909091
5,8.909090909,2830632.763,1371947.178,10476.74651,9387.068773,1165.110702,8.992061002,8.056804178,0.036361753,0.036361753,5,8.909090909
9.090909091,4.636363636,2747113.012,1361313.157,10068.63051,8961.319106,1119.724572,8.992059976,8.003145891,0.035019525,0.035019525,9.090909091,4.636363636
6.727272727,8.545454545,2815467.624,1369447.623,10407.11496,9297.475949,1157.369981,8.992038095,8.033278985,0.035832368,0.035832368,6.727272727,8.545454545
9.090909091,5.181818182,2752133.606,1360477.804,10099.12331,8988.751343,1123.134808,8.991906613,8.003270204,0.03499739,0.03499739,9.090909091,5.181818182
3.454545455,9,2838150.329,1372140.38,10513.00005,9445.241444,1169.162971,8.99190302,8.078635467,0.036799343,0.036799343,3.454545455,9
8.909090909,3.272727273,2737861.703,1365034.576,10003.1749,8904.519753,1112.465088,8.991900074,8.00431389,0.035162644,0.035162644,8.909090909,3.272727273
8.181818182,7.636363636,2790081.19,1363985.579,10291.56741,9173.117685,1144.550588,8.991797764,8.014602224,0.03531457,0.03531457,8.181818182,7.636363636
7.454545455,8.181818182,2804270.224,1366973.317,10356.4022,9241.409306,1151.766718,8.991753306,8.023681496,0.035578117,0.035578117,7.454545455,8.181818182
9.090909091,5.272727273,2752996.618,1360339.866,10104.18049,8993.283278,1123.717798,8.991741968,8.003151049,0.034993735,0.034993735,9.090909091,5.272727273
9.090909091,4.545454545,2746355.527,1361455.085,10063.50945,8956.660575,1119.202642,8.991677712,8.002715719,0.035023286,0.035023286,9.090909091,4.545454545
5.727272727,8.727272727,2823273.4,1370520.899,10443.06635,9345.5148,1161.426178,8.991588569,8.046585288,0.036125681,0.036125681,5.727272727,8.727272727
