DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
9.090909091,5.363636364,2753860.11,1360202.108,10109.2324,8997.8099,1124.300761,8.99157303,8.00302749,0.034990085,0.034990085,9.090909091,5.363636364
8.545454545,2,2732447.218,1370213.096,9952.418743,8863.124475,1106.862798,8.99155592,8.007428285,0.035390238,0.035390238,8.545454545,2
3.545454545,9,2837838.778,1372123.137,10511.11367,9441.976993,1169.006527,8.991492713,8.076924103,0.036772899,0.036772899,3.545454545,9
8.727272727,6.818181818,2773737.54,1361132.802,10213.62045,9096.092974,1135.925384,8.991453658,8.007650063,0.03510357,0.03510357,8.727272727,6.818181818
9,3.727272727,2740522.358,1363526.431,10023.21138,8921.425207,1114.74939,8.991448188,8.003077004,0.035100366,0.035100366,9,3.727272727
7,8.363636364,2809960.583,1368038.564,10382.2196,9271.354865,1154.678013,8.991441323,8.029385474,0.035723475,0.035723475,7,8.363636364
8.272727273,1.090909091,2729832.697,1374773.412,9919.626408,8836.517598,1103.229874,8.991441081,8.009679405,0.035580227,0.035580227,8.272727273,1.090909091
8.636363636,2.272727273,2733452.224,1368994.545,9962.682611,8871.257115,1108.020457,8.991424793,8.006401919,0.035335194,0.035335194,8.636363636,2.272727273
8.090909091,7.727272727,2792145.047,1364326.264,10300.86201,9182.664708,1145.642076,8.991344004,8.015299807,0.035346389,0.035346389,8.090909091,7.727272727
6.272727273,8.636363636,2819195.277,1369930.977,10423.8461,9319.574761,1159.32618,8.99129708,8.038785735,0.035964624,0.035964624,6.272727273,8.636363636
9.090909091,4.454545455,2745598.201,1361597.199,10058.38282,8951.996578,1118.680525,8.991291607,8.002281594,0.035027052,0.035027052,9.090909091,4.454545455
5.090909091,8.909090909,2830411.441,1371929.407,10474.89403,9383.806941,1165.005145,8.99128564,8.054734333,0.036336424,0.036336424,5.090909091,8.909090909
9.090909091,4.363636364,2744785.318,1361738.028,10053.26489,8947.375424,1118.124802,8.991183159,8.002125891,0.035030784,0.035030784,9.090909091,4.363636364
3.636363636,9,2837527.883,1372105.719,10509.23023,9438.716444,1168.850348,8.991082776,8.075213788,0.036746519,0.036746519,3.636363636,9
9,6,2761428.465,1360033.074,10150.51143,9035.978274,1128.957907,8.991045074,8.003822126,0.035007714,0.035007714,9,6
8.727272727,2.545454545,2734488.449,1367775.271,9972.80758,8879.235331,1109.195356,8.991028971,8.005114052,0.035280242,0.035280242,8.727272727,2.545454545
7.727272727,8.090909091,2801212.234,1366292.685,10341.82839,9224.160483,1150.248129,8.990954327,8.019278844,0.035490565,0.035490565,7.727272727,8.090909091
8.909090909,6.363636364,2766421.599,1360270.364,10176.5944,9060.520873,1131.875679,8.990911799,8.004872834,0.035036168,0.035036168,8.909090909,6.363636364
5.181818182,8.909090909,2830110.252,1371908.945,10473.06148,9380.614141,1164.852729,8.990888911,8.053047315,0.036311084,0.036311084,5.181818182,8.909090909
9,3.636363636,2739802.53,1363671.606,10018.01761,8916.673116,1114.246987,8.990841107,8.002420669,0.035104217,0.035104217,9,3.636363636
9.090909091,5.454545455,2754856.598,1360067.98,10114.24633,9002.217857,1124.962883,8.990737813,8.002235445,0.034986532,0.034986532,9.090909091,5.454545455
8.818181818,6.636363636,2770588.759,1360638.698,10197.60664,9080.496877,1134.235544,8.990730977,8.00582994,0.035068163,0.035068163,8.818181818,6.636363636
8.454545455,1.727272727,2731615.972,1371435.016,9941.973291,8854.706775,1105.808625,8.990681629,8.007449547,0.035445482,0.035445482,8.454545455,1.727272727
3.727272727,9,2837217.639,1372088.122,10507.34969,9435.459807,1168.694434,8.990673172,8.073504531,0.036720203,0.036720203,3.727272727,9
7.272727273,8.272727273,2806917.172,1367377.512,10367.66517,9254.097006,1153.163649,8.990627809,8.024964205,0.035635474,0.035635474,7.272727273,8.272727273
8.818181818,2.818181818,2735514.119,1366554.035,9982.806488,8887.09773,1110.362245,8.990585312,8.003782345,0.035225348,0.035225348,8.818181818,2.818181818
8.909090909,3.181818182,2737280.684,1365184.87,9997.907697,8899.610201,1112.044609,8.99056352,8.002925536,0.035166635,0.035166635,8.909090909,3.181818182
9.090909091,4.272727273,2744076.099,1361881.782,10048.11472,8942.658921,1117.630971,8.990547846,8.001441579,0.035034593,0.035034593,9.090909091,4.272727273
2.272727273,1.181818182,2756209.128,1388078.798,10095.86288,9098.364014,1122.942532,8.990542792,8.102252571,0.037597135,0.037597135,2.272727273,1.181818182
8,7.818181818,2794325.101,1364667.074,10310.12132,9192.108049,1146.803001,8.99031596,8.015420296,0.03537828,0.03537828,8,7.818181818
9.090909091,5.545454545,2755776.869,1359932.027,10119.27415,9006.686367,1125.579109,8.990282485,8.001824389,0.034982929,0.034982929,9.090909091,5.545454545
2.090909091,1.272727273,2757283.082,1387789.422,10103.87679,9108.873267,1123.867053,8.990277594,8.104938427,0.0376438,0.0376438,2.090909091,1.272727273
6.363636364,8.636363636,2818856.188,1369809.579,10421.4188,9315.82805,1159.188931,8.990267694,8.036505355,0.035937375,0.035937375,6.363636364,8.636363636
3.818181818,9,2836908.042,1372070.351,10505.47205,9432.207043,1168.538784,8.990263902,8.071796306,0.036693952,0.036693952,3.818181818,9
5.818181818,8.727272727,2823016.516,1370404.867,10440.61153,9341.683815,1161.336972,8.990165454,8.043904601,0.036098193,0.036098193,5.818181818,8.727272727
5.272727273,8.818181818,2827183.836,1370982.629,10459.8772,9367.65536,1163.488841,8.990096704,8.05134955,0.036260861,0.036260861,5.272727273,8.818181818
6.909090909,8.545454545,2814793.294,1369199.787,10402.27777,9290.010983,1157.098152,8.989970089,8.028714736,0.03577842,0.03577842,6.909090909,8.545454545
9,6.090909091,2762473.026,1359900.943,10155.48518,9040.318755,1129.64647,8.989967607,8.002785821,0.03500421,0.03500421,9,6.090909091
9.090909091,4.181818182,2743366.968,1362025.728,10042.95881,8937.93681,1117.136925,8.989908563,8.000753186,0.035038408,0.035038408,9.090909091,4.181818182
6.818181818,8.454545455,2812688.273,1368432.203,10393.45385,9283.979013,1156.124879,8.989905883,8.030256232,0.035781199,0.035781199,6.818181818,8.454545455
8.727272727,2.454545455,2733866.004,1367926.91,9967.488296,8874.30074,1108.74735,8.989864365,8.003898035,0.035284276,0.035284276,8.727272727,2.454545455
3.909090909,9,2836599.093,1372052.409,10503.59732,9428.958088,1168.383398,8.98985499,8.070089068,0.036667764,0.036667764,3.909090909,9
9.090909091,5.636363636,2756697.736,1359796.252,10124.29682,9011.149631,1126.195354,8.989822928,8.00140899,0.034979332,0.034979332,9.090909091,5.636363636
7.545454545,8.181818182,2803870.605,1366704.936,10353.09669,9236.83868,1151.650156,8.989793156,8.020524836,0.035547752,0.035547752,7.545454545,8.181818182
9,3.545454545,2739181.499,1363819.629,10012.79167,8911.82853,1113.803723,8.989727243,8.001255828,0.035108143,0.035108143,9,3.545454545
8.272727273,1,2729324.076,1374947.673,9914.212386,8831.421679,1102.839224,8.989716876,8.007895879,0.035584887,0.035584887,8.272727273,1
8.636363636,2.181818182,2732942.831,1369150.36,9957.305333,8866.195586,1107.63969,8.989661008,8.004584582,0.035339344,0.035339344,8.636363636,2.181818182
8.545454545,1.909090909,2731971.301,1370370.93,9947.005072,8858.0065,1106.501274,8.989601099,8.005419159,0.035394445,0.035394445,8.545454545,1.909090909
8.545454545,7.363636364,2783434.987,1362463.99,10259.03218,9138.618471,1141.216004,8.989562133,8.007790319,0.035183739,0.035183739,8.545454545,7.363636364
8.909090909,6.454545455,2767534.561,1360140.255,10181.53846,9064.791316,1132.603729,8.989497563,8.003497678,0.035032714,0.035032714,8.909090909,6.454545455
7.090909091,8.363636364,2809566.538,1367776.568,10378.92367,9266.784366,1154.562843,8.989483532,8.026227781,0.03569295,0.03569295,7.090909091,8.363636364
4,9,2836290.787,1372034.294,10501.72547,9425.712976,1168.228276,8.989446399,8.06838284,0.036641639,0.036641639,4,9
7.909090909,7.909090909,2796473.096,1365003.871,10319.37812,9201.569911,1147.945651,8.989430913,8.015684282,0.035410132,0.035410132,7.909090909,7.909090909
8.727272727,6.909090909,2774994.338,1361006.433,10218.51854,9100.231828,1136.737428,8.989339389,8.005570684,0.03510021,0.03510021,8.727272727,6.909090909
9.090909091,4.090909091,2742657.881,1362169.865,10037.79713,8933.209102,1116.642636,8.989265508,8.000060909,0.035042228,0.035042228,9.090909091,4.090909091
6.454545455,8.636363636,2818517.625,1369687.746,10418.99256,9312.083303,1159.05203,8.989236277,8.034223712,0.035910178,0.035910178,6.454545455,8.636363636
8.909090909,3.090909091,2736699.468,1365335.37,9992.634185,8894.694615,1111.623774,8.989223167,8.001533271,0.035170631,0.035170631,8.909090909,3.090909091
8.454545455,7.454545455,2785493.866,1362816.985,10268.36699,9148.20268,1142.301048,8.989195102,8.008574181,0.035215612,0.035215612,8.454545455,7.454545455
8.363636364,7.545454545,2787477.172,1363164.735,10277.70875,9157.841065,1143.342126,8.989180504,8.009711931,0.035247413,0.035247413,8.363636364,7.545454545
8.636363636,7.272727273,2781530.465,1362112.161,10249.65357,9128.898785,1140.223223,8.98916402,8.006238255,0.035151964,0.035151964,8.636363636,7.272727273
5.909090909,8.727272727,2822678.269,1370285.879,10438.17529,9337.921421,1161.200065,8.989127366,8.041612896,0.036070689,0.036070689,5.909090909,8.727272727
1.727272727,1.363636364,2758986.9,1387417.221,10114.35204,9124.63525,1125.176306,8.989126409,8.109515997,0.037743866,0.037743866,1.727272727,1.363636364
5.363636364,8.818181818,2826843.3,1370866.446,10457.43108,9363.876763,1163.35044,8.989063591,8.049059373,0.036233037,0.036233037,5.363636364,8.818181818
4.090909091,9,2835983.121,1372016.003,10499.85648,9422.471712,1168.073418,8.989038112,8.066677627,0.036615576,0.036615576,4.090909091,9
8.818181818,2.727272727,2734970.449,1366706.792,9977.491063,8882.117956,1109.962778,8.98903212,8.002176408,0.035229408,0.035229408,8.818181818,2.727272727
7.818181818,8.090909091,2800810.211,1366020.536,10338.51616,9219.588196,1150.131285,8.988987865,8.016118089,0.035460295,0.035460295,7.818181818,8.090909091
9,6.181818182,2763518.567,1359768.987,10160.45401,9044.654047,1130.335233,8.988885518,8.001744775,0.035000711,0.035000711,9,6.181818182
9.090909091,4,2741897.549,1362312.829,10032.64306,8928.520527,1116.117306,8.98887868,7.999625555,0.035046016,0.035046016,9.090909091,4
9.090909091,5.727272727,2757743.374,1359663.873,10129.284,9015.501849,1126.885746,8.988740908,8.000369053,0.034975825,0.034975825,9.090909091,5.727272727
8.454545455,1.636363636,2731138.557,1371593.924,9936.532527,8849.563166,1105.445231,8.988715356,8.005428867,0.035449723,0.035449723,8.454545455,1.636363636
7.363636364,8.272727273,2806517.802,1367111.654,10364.36328,9249.527428,1153.046457,8.988677966,8.021816791,0.035605045,0.035605045,7.363636364,8.272727273
4.181818182,9,2835676.093,1371997.539,10497.99035,9419.23427,1167.918825,8.988630139,8.064973411,0.036589577,0.036589577,4.181818182,9
9,3.454545455,2738560.348,1363967.853,10007.55963,8906.978082,1113.36014,8.988609592,8.000087088,0.035112076,0.035112076,9,3.454545455
8.272727273,7.636363636,2789594.344,1363513.082,10287.01129,9167.361069,1144.463213,8.988503237,8.010184135,0.035279298,0.035279298,8.272727273,7.636363636
8.818181818,6.727272727,2771876.327,1360513.175,10202.50091,9084.612674,1135.066499,8.988460955,8.003595104,0.035064829,0.035064829,8.818181818,6.727272727
4.272727273,9,2835369.703,1371978.906,10496.1271,9416.000618,1167.764495,8.988222493,8.063270167,0.036563639,0.036563639,4.272727273,9
1,1.363636364,2761518.459,1387084.957,10124.22867,9145.698606,1126.390155,8.988207699,8.119476686,0.037959391,0.037959391,1,1.363636364
6.545454545,8.636363636,2818179.584,1369565.478,10416.56736,9308.34051,1158.915478,8.988202814,8.031940799,0.035883032,0.035883032,6.545454545,8.636363636
8.727272727,2.363636364,2733357.635,1368081.909,9962.130414,8869.257544,1108.367949,8.988107623,8.002087709,0.0352884,0.0352884,8.727272727,2.363636364
6,8.727272727,2822340.566,1370166.449,10435.74016,9334.161074,1161.063514,8.988087248,8.039319954,0.036043239,0.036043239,6,8.727272727
8.181818182,7.727272727,2791659.15,1363856.839,10296.31571,9176.916183,1145.554054,8.988066239,8.010897569,0.035311128,0.035311128,8.181818182,7.727272727
5.454545455,8.818181818,2826503.298,1370749.817,10454.98635,9360.10032,1163.212575,8.988027271,8.04676679,0.036205269,0.036205269,5.454545455,8.818181818
9.090909091,3.909090909,2741233.937,1362458.557,10027.45797,8923.741977,1115.649783,8.98799796,7.998694673,0.035049878,0.035049878,9.090909091,3.909090909
9.090909091,5.818181818,2758724.116,1359529.965,10134.28227,9019.904897,1127.537026,8.987981799,7.99965295,0.034972277,0.034972277,9.090909091,5.818181818
8.636363636,2.090909091,2732433.12,1369306.399,9951.921242,8861.127571,1107.258502,8.987893269,8.002763177,0.035343499,0.035343499,8.636363636,2.090909091
8.909090909,3,2736118.055,1365486.078,9987.354338,8889.772966,1111.202581,8.987878994,8.000137073,0.035174633,0.035174633,8.909090909,3
7.636363636,8.181818182,2803471.28,1366435.377,10349.78762,9232.265537,1151.534117,8.98782543,8.017361707,0.035517421,0.035517421,7.636363636,8.181818182
4.363636364,9,2835063.947,1371960.099,10494.2667,9412.770779,1167.61043,8.987815139,8.061567913,0.036537764,0.036537764,4.363636364,9
8.545454545,1.818181818,2731495.02,1370528.994,9941.584376,8852.88185,1106.139308,8.987642249,8.003405889,0.035398659,0.035398659,8.545454545,1.818181818
7.181818182,8.363636364,2809172.792,1367513.392,10375.62422,9262.211418,1154.448194,8.987518255,8.023063717,0.035662461,0.035662461,7.181818182,8.363636364
9,3.363636364,2737939.098,1364116.279,10002.32144,8902.121704,1112.916251,8.987487997,7.998914293,0.035116013,0.035116013,9,3.363636364
8.818181818,2.636363636,2734426.515,1366859.763,9972.169077,8877.131925,1109.56292,8.987475065,8.000566496,0.035233474,0.035233474,8.818181818,2.636363636
4.454545455,9,2834758.822,1371941.121,10492.40914,9409.544733,1167.456629,8.987408081,8.059866636,0.03651195,0.03651195,4.454545455,9
8.909090909,6.545454545,2768796.36,1360014.118,10186.44246,9068.931868,1133.419945,8.987350638,8.001387225,0.035029367,0.035029367,8.909090909,6.545454545
1,9.181818182,2850929.363,1371765.137,10571.15137,9538.575895,1176.227114,8.987338617,8.109467787,0.037517059,0.037517059,1,9.181818182
1.090909091,9.181818182,2850633.962,1371819.22,10569.61281,9535.607654,1176.05894,8.987315558,8.108103539,0.037490645,0.037490645,1.090909091,9.181818182
1.181818182,9.181818182,2850339.26,1371873.177,10568.07771,9532.644026,1175.890967,8.987293893,8.106741435,0.037464305,0.037464305,1.181818182,9.181818182
1.272727273,9.181818182,2850045.26,1371927.007,10566.54607,9529.685009,1175.723199,8.987273598,8.105381449,0.037438038,0.037438038,1.272727273,9.181818182
1.363636364,9.181818182,2849751.945,1371980.712,10565.01785,9526.730569,1175.555628,8.987254706,8.104023613,0.037411845,0.037411845,1.363636364,9.181818182
1.454545455,9.181818182,2849459.329,1372034.289,10563.49308,9523.780758,1175.388266,8.987237139,8.102667886,0.037385724,0.037385724,1.454545455,9.181818182
1.545454545,9.181818182,2849167.378,1372087.742,10561.97174,9520.835493,1175.221093,8.987221045,8.101314338,0.037359675,0.037359675,1.545454545,9.181818182
9.090909091,5.909090909,2759705.64,1359396.233,10139.27552,9024.302752,1128.188413,8.987218268,7.99893231,0.034968734,0.034968734,9.090909091,5.909090909
1.636363636,9.181818182,2848876.133,1372141.071,10560.45383,9517.894754,1175.054135,8.987206216,8.099962773,0.037333697,0.037333697,1.636363636,9.181818182
1.727272727,9.181818182,2848585.568,1372194.271,10558.9393,9514.95863,1174.887383,8.987192692,8.09861334,0.037307791,0.037307791,1.727272727,9.181818182
1.818181818,9.181818182,2848295.684,1372247.347,10557.42818,9512.027022,1174.720835,8.987180503,8.097265956,0.037281956,0.037281956,1.818181818,9.181818182
8.454545455,1.545454545,2730577.549,1371750.73,9931.108863,8844.488352,1105.031022,8.987176528,8.003837156,0.035453907,0.035453907,8.454545455,1.545454545
1.909090909,9.181818182,2848006.477,1372300.299,10555.92045,9509.099945,1174.554492,8.987169624,8.095920632,0.037256192,0.037256192,1.909090909,9.181818182
6.636363636,8.636363636,2817842.067,1369442.782,10414.14325,9304.599643,1158.779273,8.987167344,8.029656602,0.035855939,0.035855939,6.636363636,8.636363636
2,9.181818182,2847717.944,1372353.125,10554.4161,9506.177384,1174.388355,8.987160048,8.094577356,0.037230497,0.037230497,2,9.181818182
2.090909091,9.181818182,2847430.082,1372405.827,10552.91512,9503.259324,1174.222424,8.987151762,8.093236113,0.037204873,0.037204873,2.090909091,9.181818182
9,6.272727273,2764696.341,1359640.588,10165.38637,9048.872986,1131.102389,8.987149589,8.000047633,0.034997306,0.034997306,9,6.272727273
2.181818182,9.181818182,2847142.887,1372458.404,10551.41749,9500.345781,1174.056699,8.987144743,8.091896916,0.037179317,0.037179317,2.181818182,9.181818182
2.272727273,9.181818182,2846856.359,1372510.86,10549.92323,9497.436647,1173.89118,8.987139021,8.090559677,0.03715383,0.03715383,2.272727273,9.181818182
3,9.181818182,2844587.716,1372926.104,10538.08817,9474.322594,1172.57448,8.98713757,8.079932451,0.036952367,0.036952367,3,9.181818182
2.363636364,9.181818182,2846570.493,1372563.192,10548.4323,9494.531996,1173.725868,8.987134545,8.089224454,0.037128412,0.037128412,2.363636364,9.181818182
2.909090909,9.181818182,2844869.032,1372874.62,10539.55609,9477.196601,1172.738343,8.98713353,8.081254149,0.036977318,0.036977318,2.909090909,9.181818182
2.454545455,9.181818182,2846285.286,1372615.4,10546.94469,9491.631785,1173.560763,8.987131316,8.087891213,0.037103062,0.037103062,2.454545455,9.181818182
2.818181818,9.181818182,2845150.989,1372823.02,10541.02727,9480.07489,1172.902413,8.987130689,8.082577705,0.037002334,0.037002334,2.818181818,9.181818182
2.545454545,9.181818182,2846000.735,1372667.487,10545.46039,9488.73599,1173.395865,8.987129326,8.086559935,0.037077779,0.037077779,2.545454545,9.181818182
2.727272727,9.181818182,2845433.589,1372771.295,10542.50169,9482.957574,1173.06669,8.987129018,8.083903206,0.037027416,0.037027416,2.727272727,9.181818182
2.636363636,9.181818182,2845716.837,1372719.451,10543.97939,9485.844593,1173.231174,8.987128563,8.085230605,0.037052564,0.037052564,2.636363636,9.181818182
9.090909091,3.818181818,2740570.289,1362604.481,10022.26697,8918.957708,1115.181982,8.987113435,7.997759875,0.035053746,0.035053746,9.090909091,3.818181818
6.090909091,8.727272727,2822003.407,1370046.581,10433.30615,9330.402756,1160.927317,8.987045098,8.037025766,0.036015841,0.036015841,6.090909091,8.727272727
8.090909091,7.818181818,2793842.726,1364200.784,10305.58434,9186.365547,1146.715852,8.98704271,8.011021676,0.035343031,0.035343031,8.090909091,7.818181818
4.545454545,9,2834454.327,1371921.972,10490.55442,9406.32247,1167.303092,8.987001312,8.058166327,0.036486197,0.036486197,4.545454545,9
5.545454545,8.818181818,2826163.879,1370632.743,10452.54262,9356.325975,1163.07492,8.986989947,8.044474016,0.036177556,0.036177556,5.545454545,8.818181818
8.909090909,2.909090909,2735448.253,1365634.6,9982.092181,8884.923422,1110.727888,8.986982582,7.999190008,0.035178577,0.035178577,8.909090909,2.909090909
3.181818182,9.181818182,2844103.831,1373031.16,10535.14493,9468.524551,1172.292175,8.986791139,8.076932313,0.036902731,0.036902731,3.181818182,9.181818182
3.090909091,9.181818182,2844387.348,1372980.024,10536.60558,9471.387118,1172.457642,8.986768646,8.07823394,0.036927554,0.036927554,3.090909091,9.181818182
2.363636364,1.090909091,2755447.041,1388327.454,10089.06041,9090.45793,1122.662638,8.986725009,8.097230299,0.037576864,0.037576864,2.363636364,1.090909091
7.454545455,8.272727273,2806118.729,1366844.616,10361.05785,9244.955358,1152.929788,8.986720574,8.018662935,0.035574651,0.035574651,7.454545455,8.272727273
1.636363636,1.363636364,2759301.295,1387375.976,10115.57783,9127.256227,1125.614971,8.986712233,8.108684106,0.037770549,0.037770549,1.636363636,1.363636364
9,3.272727273,2737249.283,1364263.064,9997.095459,8897.319732,1112.430847,8.986711835,7.998087931,0.035119907,0.035119907,9,3.272727273
4.636363636,9,2834150.459,1371902.652,10488.70253,9403.103978,1167.149819,8.986594827,8.056466979,0.036460506,0.036460506,4.636363636,9
8.727272727,7,2776389.661,1360883.751,10223.37964,9104.25035,1137.631288,8.986549285,8.002812902,0.035096948,0.035096948,8.727272727,7
8.636363636,2,2731846.818,1369460.551,9946.552005,8856.121704,1106.830799,8.986515387,8.001332916,0.035347605,0.035347605,8.636363636,2
8.818181818,6.818181818,2773131.68,1360386.954,10207.39863,9088.75187,1135.877806,8.986352736,8.001522541,0.035061476,0.035061476,8.818181818,6.818181818
8.727272727,2.272727273,2732848.953,1368237.128,9956.765811,8864.207952,1107.988134,8.986346971,8.000273361,0.03529253,0.03529253,8.727272727,2.272727273
9.181818182,5.363636364,2753239.656,1359426.383,10102.95784,8990.427159,1124.258996,8.986325994,7.996758035,0.034947489,0.034947489,9.181818182,5.363636364
9.090909091,3.727272727,2739906.636,1362750.602,10017.07004,8914.167687,1114.713921,8.986224944,7.996820998,0.035057618,0.035057618,9.090909091,3.727272727
8.636363636,7.363636364,2782940.781,1361979.255,10254.43317,9132.828188,1141.12894,8.98621778,8.003327115,0.035148427,0.035148427,8.636363636,7.363636364
4.727272727,9,2833847.215,1371883.162,10486.85345,9399.889247,1166.99681,8.986188618,8.054768585,0.036434875,0.036434875,4.727272727,9
8,7.909090909,2795991.753,1364540.642,10314.85094,9195.835423,1147.85791,8.986174034,8.011301176,0.035374894,0.035374894,8,7.909090909
3.272727273,9.090909091,2840989.778,1372046.07,10521.42109,9455.104066,1170.846689,8.986164616,8.075441608,0.03684882,0.03684882,3.272727273,9.090909091
6.727272727,8.636363636,2817505.069,1369319.65,10411.72016,9300.860726,1158.643418,8.98612981,8.027371133,0.035828896,0.035828896,6.727272727,8.636363636
1.090909091,1.363636364,2761199.955,1387126.775,10122.98532,9143.053808,1126.517154,8.986090694,8.116213563,0.03793219,0.03793219,1.090909091,1.363636364
7,8.454545455,2811901.158,1367912.085,10386.86559,9274.837382,1155.893934,8.986002334,8.023951948,0.035720054,0.035720054,7,8.454545455
6.181818182,8.727272727,2821666.787,1369926.274,10430.87324,9326.646454,1160.791474,8.986000906,8.034730322,0.035988497,0.035988497,6.181818182,8.727272727
2.454545455,1,2754615.901,1388573.538,10082.28142,9082.619493,1122.003844,8.985959782,8.094998552,0.037556581,0.037556581,2.454545455,1
5.636363636,8.818181818,2825825.013,1370515.224,10450.10005,9352.553736,1162.937624,8.985950603,8.042180028,0.036149897,0.036149897,5.636363636,8.818181818
8.818181818,2.545454545,2733882.316,1367012.951,9966.840508,8872.139612,1109.16267,8.985914132,7.998952592,0.035237546,0.035237546,8.818181818,2.545454545
8.454545455,7.545454545,2786986.776,1362686.23,10273.12911,9152.065556,1143.254872,8.98586077,8.005271421,0.035212126,0.035212126,8.454545455,7.545454545
8.545454545,7.454545455,2785002.599,1362335.396,10263.77749,9142.418983,1142.214497,8.985858182,8.004117443,0.035180313,0.035180313,8.545454545,7.454545455
7.727272727,8.181818182,2803072.247,1366164.641,10346.47499,9227.689869,1151.418602,8.985850122,8.014192104,0.035487126,0.035487126,7.727272727,8.181818182
9.090909091,6,2760811.875,1359265.875,10144.23376,9028.590181,1128.913808,8.985835493,7.997590355,0.03496528,0.03496528,9.090909091,6
4.818181818,9,2833544.594,1371863.502,10485.00719,9396.678263,1166.844065,8.985782681,8.053071137,0.036409304,0.036409304,4.818181818,9
3.363636364,9.090909091,2840677.943,1372029.316,10519.52611,9451.828255,1170.690451,8.985745211,8.073721154,0.036822252,0.036822252,3.363636364,9.090909091
9,6.363636364,2765808.224,1359510.632,10170.33011,9053.143648,1131.829861,8.985741107,7.998678915,0.03499386,0.03499386,9,6.363636364
8.545454545,1.727272727,2731018.369,1370687.289,9936.156586,8847.750458,1105.776894,8.985679335,8.00138844,0.035402879,0.035402879,8.545454545,1.727272727
8.909090909,6.636363636,2769979.034,1359886.08,10191.36105,9073.135359,1134.188605,8.985596404,7.999670703,0.035025968,0.035025968,8.909090909,6.636363636
9.181818182,5.454545455,2754236.709,1359292.603,10107.96632,8994.829556,1124.921113,8.985489028,7.99596474,0.034943947,0.034943947,9.181818182,5.454545455
8.909090909,2.818181818,2734905.215,1365786.778,9976.789014,8879.955206,1110.329331,8.98543228,7.997586803,0.035182618,0.035182618,8.909090909,2.818181818
4.909090909,9,2833242.593,1371843.673,10483.16373,9393.471016,1166.691584,8.985377007,8.051374626,0.036383793,0.036383793,4.909090909,9
9,3.181818182,2736668.621,1364412.996,9991.833963,8892.415495,1112.010884,8.985374247,7.996698251,0.035123885,0.035123885,9,3.181818182
3.454545455,9.090909091,2840366.77,1372012.385,10517.63411,9448.556408,1170.534478,8.985326199,8.072001798,0.03679575,0.03679575,3.454545455,9.090909091
8.363636364,7.636363636,2789107.18,1363037.722,10282.4411,9161.591886,1144.376651,8.985189526,8.005748702,0.035244024,0.035244024,8.363636364,7.636363636
7.272727273,8.363636364,2808864.587,1367251.549,10372.30318,9257.566718,1154.384259,8.985139134,8.019484539,0.035632076,0.035632076,7.272727273,8.363636364
9.181818182,5.545454545,2755156.887,1359156.985,10112.98878,8999.292988,1125.53695,8.985034906,7.995555355,0.034940357,0.034940357,9.181818182,5.545454545
8.454545455,1.454545455,2730132.434,1371911.032,9925.644133,8839.301111,1104.686715,8.985030774,8.00163611,0.035458185,0.035458185,8.454545455,1.454545455
5,9,2832941.209,1371823.676,10481.32307,9390.267492,1166.539366,8.984971592,8.049679045,0.036358342,0.036358342,5,9
1.545454545,1.363636364,2759616.274,1387334.65,10116.80614,9129.880607,1125.971469,8.984957807,8.108447554,0.037797305,0.037797305,1.545454545,1.363636364
6.272727273,8.727272727,2821330.701,1369805.531,10428.44141,9322.892139,1160.655982,8.984954694,8.032433627,0.035961205,0.035961205,6.272727273,8.727272727
5.727272727,8.818181818,2825486.696,1370397.261,10447.65833,9348.783596,1162.800382,8.984911335,8.039886931,0.036122293,0.036122293,5.727272727,8.818181818
3.545454545,9.090909091,2840056.255,1371995.275,10515.74506,9445.288513,1170.37877,8.984907562,8.070283532,0.036769312,0.036769312,3.545454545,9.090909091
8.272727273,7.727272727,2791172.94,1363384.556,10291.75538,9171.155129,1145.466844,8.984769345,8.00647804,0.035275865,0.035275865,8.272727273,7.727272727
7.909090909,8,2798250.019,1364880.43,10324.08393,9205.207596,1149.065169,8.984767971,8.011040488,0.035406823,0.035406823,7.909090909,8
9.090909091,6.090909091,2761856.478,1359134.074,10149.20228,9032.92564,1129.602052,8.984759066,7.996555619,0.034961788,0.034961788,9.090909091,6.090909091
7.545454545,8.272727273,2805719.953,1366576.4,10357.74886,9240.380784,1152.813643,8.984755624,8.01550263,0.035544293,0.035544293,7.545454545,8.272727273
8.818181818,2.454545455,2733260.323,1367164.227,9961.526933,8867.21027,1108.715246,8.984747863,7.99773459,0.035241567,0.035241567,8.818181818,2.454545455
8.727272727,2.181818182,2732339.947,1368392.571,9951.394356,8859.151839,1107.607895,8.984582359,7.998454938,0.035296666,0.035296666,8.727272727,2.181818182
9.181818182,5.636363636,2756077.67,1359021.544,10118.00614,9003.751218,1126.152813,8.984576542,7.995141615,0.034936772,0.034936772,9.181818182,5.636363636
1.181818182,1.363636364,2760882.042,1387168.511,10121.74447,9140.412395,1126.568895,8.984576538,8.113496149,0.037905064,0.037905064,1.181818182,1.363636364
5.090909091,9,2832640.44,1371803.51,10479.48518,9387.067678,1166.387412,8.984566427,8.047984383,0.03633295,0.03633295,5.090909091,9
8.636363636,1.909090909,2731371.297,1369618.005,9941.144202,8851.009194,1106.469807,8.984559845,7.999322832,0.035351798,0.035351798,8.636363636,1.909090909
3.636363636,9.090909091,2839746.395,1371977.989,10513.85895,9442.024539,1170.223327,8.984489296,8.068566334,0.03674294,0.03674294,3.636363636,9.090909091
2,1.272727273,2757594.922,1387748.661,10105.08867,9111.476686,1124.740175,8.984376036,8.100961351,0.037670205,0.037670205,2,1.272727273
9,6.454545455,2766921.317,1359380.85,10175.26905,9057.409126,1132.557641,8.98432776,7.997305213,0.034990418,0.034990418,9,6.454545455
8.818181818,6.909090909,2774388.79,1360260.909,10212.29173,9092.8858,1136.689676,8.984239008,7.999444343,0.035058127,0.035058127,8.818181818,6.909090909
5.181818182,9,2832340.284,1371783.177,10477.65007,9383.871561,1166.235721,8.984161508,8.046290636,0.036307617,0.036307617,5.181818182,9
3.727272727,9.090909091,2839437.188,1371960.527,10511.97577,9438.764465,1170.068148,8.984071386,8.06685019,0.036716631,0.036716631,3.727272727,9.090909091
8.727272727,7.090909091,2777722.91,1360759.599,10228.25139,9108.317541,1138.487735,8.98406814,8.000365101,0.035093647,0.035093647,8.727272727,7.090909091
6.909090909,8.636363636,2816832.63,1369072.096,10406.87713,9293.38867,1158.372751,8.984048639,8.022796345,0.035774962,0.035774962,6.909090909,8.636363636
7.090909091,8.454545455,2811508.055,1367650.254,10383.5662,9270.262914,1155.779242,8.984039357,8.020790282,0.035689536,0.035689536,7.090909091,8.454545455
9,3.090909091,2736087.764,1364563.135,9986.566184,8887.505244,1111.590567,8.984032862,7.995304663,0.035127868,0.035127868,9,3.090909091
6.818181818,8.545454545,2814728.804,1368308.495,10398.08182,9287.38432,1157.398809,8.984009437,8.024359666,0.035777846,0.035777846,6.818181818,8.545454545
6.363636364,8.727272727,2820995.161,1369684.353,10426.0107,9319.139818,1160.520849,8.983906413,8.030135626,0.035933965,0.035933965,6.363636364,8.727272727
8.909090909,2.727272727,2734361.917,1365939.17,9971.479341,8874.980783,1109.930387,8.983878142,7.995979647,0.035186665,0.035186665,8.909090909,2.727272727
1.454545455,1.363636364,2759931.836,1387293.239,10118.03696,9132.508431,1126.244751,8.983870473,8.108813316,0.037824134,0.037824134,1.454545455,1.363636364
5.818181818,8.818181818,2825148.933,1370278.857,10445.21803,9345.015532,1162.663762,8.983868227,8.037590779,0.036094742,0.036094742,5.818181818,8.818181818
7.818181818,8.181818182,2802673.506,1365892.727,10343.15877,9223.111665,1151.30361,8.983867225,8.01101602,0.035456865,0.035456865,7.818181818,8.181818182
8.181818182,7.818181818,2793360.06,1363731.641,10301.03336,9180.610544,1146.629524,8.983750321,8.006605753,0.035307781,0.035307781,8.181818182,7.818181818
8.545454545,1.636363636,2730541.351,1370845.815,9930.721707,8842.612329,1105.414034,8.98371235,7.999366806,0.035407105,0.035407105,8.545454545,1.636363636
1.272727273,1.363636364,2760564.719,1387210.169,10120.50613,9137.774338,1126.542241,8.983689879,8.11134639,0.037878013,0.037878013,1.272727273,1.363636364
9.090909091,6.181818182,2762902.069,1359002.447,10154.16591,9037.255933,1130.290502,8.983677997,7.995516125,0.034958301,0.034958301,9.090909091,6.181818182
3.818181818,9.090909091,2839128.629,1371942.89,10510.0955,9435.508266,1169.913234,8.983653823,8.065135083,0.036690387,0.036690387,3.818181818,9.090909091
8.363636364,1.181818182,2729388.169,1373137.475,9914.955028,8830.591148,1103.680795,8.983534983,8.001037249,0.035513675,0.035513675,8.363636364,1.181818182
9.181818182,5.727272727,2757124.105,1358889.515,10122.98787,9008.097731,1126.843333,8.983491827,7.994099504,0.034933277,0.034933277,9.181818182,5.727272727
1.363636364,1.363636364,2760247.984,1387251.746,10119.27028,9135.139671,1126.434743,8.98345008,8.109781526,0.037851037,0.037851037,1.363636364,1.363636364
5.272727273,8.909090909,2829407.22,1370858.824,10464.47753,9370.927934,1164.867604,8.983405065,8.044629193,0.036257451,0.036257451,5.272727273,8.909090909
8.909090909,6.727272727,2771268.584,1359760.922,10196.24991,9077.24481,1135.020374,8.983318844,7.99742896,0.035022647,0.035022647,8.909090909,6.727272727
3.909090909,9.090909091,2838820.714,1371925.08,10508.21811,9432.25591,1169.758582,8.983236608,8.063420999,0.036664206,0.036664206,3.909090909,9.090909091
7.363636364,8.363636364,2808468.803,1366985.934,10368.99731,9252.991038,1154.269101,8.983171511,8.016320483,0.035601656,0.035601656,7.363636364,8.363636364
8.818181818,2.363636364,2732752.34,1367318.854,9956.174861,8862.172482,1108.336374,8.98299027,7.995923162,0.035245677,0.035245677,8.818181818,2.363636364
8.090909091,7.909090909,2795510.131,1364074.566,10310.30983,9190.088487,1147.770993,8.982898062,8.006900806,0.035339654,0.035339654,8.090909091,7.909090909
8.454545455,1.363636364,2729686.911,1372071.574,9920.172085,8834.106922,1104.341943,8.982880847,7.999430775,0.035462469,0.035462469,8.454545455,1.363636364
6.454545455,8.727272727,2820660.149,1369562.738,10423.58103,9315.389463,1160.386067,8.982856073,8.027836361,0.035906777,0.035906777,6.454545455,8.727272727
5.909090909,8.818181818,2824811.718,1370160.01,10442.77886,9341.249533,1162.527497,8.982823106,8.035293409,0.036067246,0.036067246,5.909090909,8.818181818
4,9.090909091,2838513.444,1371907.095,10506.34362,9429.007401,1169.604194,8.982819721,8.061707926,0.036638088,0.036638088,4,9.090909091
8.727272727,2.090909091,2731830.624,1368548.236,9946.016098,8854.08925,1107.227237,8.982813791,7.996632445,0.035300808,0.035300808,8.727272727,2.090909091
7.636363636,8.272727273,2805321.473,1366307.005,10354.43631,9235.803698,1152.698021,8.98278311,8.01233587,0.035513971,0.035513971,7.636363636,8.272727273
9.181818182,5.818181818,2758104.823,1358755.939,10127.98086,9012.49574,1127.494259,8.98273386,7.993385038,0.034929742,0.034929742,9.181818182,5.818181818
9,3,2735506.711,1364713.481,9981.29208,8882.588939,1111.169893,8.982687657,7.993907141,0.035131856,0.035131856,9,3
8.636363636,1.818181818,2730895.411,1369775.689,9935.729367,8845.890003,1106.108373,8.982600267,7.997308599,0.035355998,0.035355998,8.636363636,1.818181818
8.545454545,7.545454545,2786496.041,1362204.855,10268.53534,9146.277415,1143.168424,8.982521841,8.000813547,0.035176836,0.035176836,8.545454545,7.545454545
8.636363636,7.454545455,2784510.983,1361850.929,10259.17378,9136.622596,1142.12875,8.982502003,7.999643296,0.035145011,0.035145011,8.636363636,7.454545455
2.181818182,1.181818182,2756519.582,1388038.354,10097.06593,9100.95674,1124.099883,8.982356539,8.09621714,0.037623409,0.037623409,2.181818182,1.181818182
5.363636364,8.909090909,2829070.481,1370742.869,10462.02794,9367.143516,1164.731472,8.982351897,8.042320264,0.036229637,0.036229637,5.363636364,8.909090909
8.909090909,2.636363636,2733818.359,1366091.774,9966.163145,8870.000138,1109.531054,8.982320149,7.994368525,0.035190718,0.035190718,8.909090909,2.636363636
9,6.545454545,2768184.817,1359255.072,10180.16766,9061.543512,1133.374504,8.982174584,7.995189131,0.034987083,0.034987083,9,6.545454545
8.545454545,1.545454545,2729980.794,1371002.246,9925.303838,8837.542857,1105.0004,8.982172164,7.997773443,0.035411276,0.035411276,8.545454545,1.545454545
7.181818182,8.454545455,2811115.252,1367387.243,10380.2633,9265.685997,1155.665071,8.982068911,8.01762226,0.035659054,0.035659054,7.181818182,8.454545455
4.090909091,9.090909091,2838289.719,1371891.545,10504.45395,9425.695187,1169.498485,8.982015871,8.059604446,0.036612106,0.036612106,4.090909091,9.090909091
9.181818182,5.909090909,2759086.323,1358622.538,10132.96883,9016.888563,1128.145294,8.981971461,7.992666026,0.03492621,0.03492621,9.181818182,5.909090909
9.090909091,6.272727273,2764081.211,1358874.404,10159.09285,9041.468876,1131.058112,8.981937128,7.993814622,0.034954909,0.034954909,9.090909091,6.272727273
8.454545455,7.636363636,2788619.695,1362559.494,10277.85677,9155.81009,1144.290903,8.981856579,8.001295884,0.035208747,0.035208747,8.454545455,7.636363636
6.545454545,8.727272727,2820325.669,1369440.689,10421.15243,9311.641058,1160.251638,8.981803677,8.025535802,0.035879641,0.035879641,6.545454545,8.727272727
9,2.909090909,2734837.311,1364861.645,9976.035581,8877.744623,1110.695756,8.981789592,7.992958084,0.035135787,0.035135787,9,2.909090909
6,8.818181818,2824475.048,1370040.724,10440.34082,9337.485585,1162.391587,8.981775968,8.032994812,0.036039802,0.036039802,6,8.818181818
4.181818182,9.090909091,2837986.258,1371873.293,10502.58471,9422.452325,1169.346108,8.981587782,8.057881464,0.036586115,0.036586115,4.181818182,9.090909091
8,8,2797772.263,1364417.492,10319.55207,9199.466422,1148.979331,8.981494963,8.006642223,0.035371595,0.035371595,8,8
8.363636364,7.727272727,2790686.415,1362909.411,10287.18098,9165.381503,1145.380446,8.981453286,8.002041183,0.0352406,0.0352406,8.363636364,7.727272727
8.818181818,7,2775786.5,1360138.596,10217.14745,9096.897762,1137.58458,8.981439822,7.996678159,0.035054878,0.035054878,8.818181818,7
8.727272727,2,2731244.795,1368702.017,9940.652606,8849.08867,1106.800126,8.98143429,7.995200271,0.0353049,0.0353049,8.727272727,2
8.363636364,1.090909091,2728941.011,1373299.128,9909.454836,8825.370337,1103.334072,8.981372989,7.998819721,0.035517993,0.035517993,8.363636364,1.090909091
5.454545455,8.909090909,2828734.305,1370626.467,10459.57953,9363.361226,1164.595697,8.981296732,8.040010149,0.036201879,0.036201879,5.454545455,8.909090909
8.818181818,2.272727273,2732244.046,1367473.702,9950.816093,8857.128316,1107.957089,8.981228782,7.99410772,0.035249793,0.035249793,8.818181818,2.272727273
8.909090909,6.818181818,2772524.248,1359635.024,10201.14262,9081.379055,1135.831504,8.981211198,7.995357608,0.035019305,0.035019305,8.909090909,6.818181818
7.454545455,8.363636364,2808073.325,1366719.141,10365.68789,9248.412851,1154.154469,8.981196332,8.01314997,0.035571272,0.035571272,7.454545455,8.363636364
4.272727273,9.090909091,2837683.439,1371854.867,10500.71834,9419.21328,1169.193998,8.981159982,8.056159457,0.036560187,0.036560187,4.272727273,9.090909091
8.727272727,7.181818182,2779165.36,1360638.368,10233.09341,9112.289495,1139.408477,8.98105782,7.997386083,0.035090423,0.035090423,8.727272727,7.181818182
7.727272727,8.272727273,2804923.288,1366036.433,10351.12019,9231.224087,1152.582922,8.980803026,8.009162648,0.035483683,0.035483683,7.727272727,8.272727273
8.909090909,2.545454545,2733274.537,1366244.593,9960.840367,8865.013214,1109.13133,8.980758273,7.992753405,0.035194776,0.035194776,8.909090909,2.545454545
6.636363636,8.727272727,2819991.72,1369318.212,10418.72491,9307.89458,1160.11756,8.980749253,8.023233938,0.035852556,0.035852556,6.636363636,8.727272727
4.363636364,9.090909091,2837381.26,1371836.27,10498.85483,9415.978041,1169.042155,8.980732467,8.054438417,0.036534321,0.036534321,4.363636364,9.090909091
6.090909091,8.818181818,2824138.922,1369920.998,10437.90389,9333.723671,1162.256031,8.980726806,8.030694979,0.036012412,0.036012412,6.090909091,8.818181818
8.454545455,1.272727273,2729240.981,1372232.356,9914.69268,8828.905745,1103.996701,8.980726724,7.997221127,0.03546676,0.03546676,8.454545455,1.272727273
8.636363636,1.727272727,2730419.156,1369933.602,9930.307439,8840.764074,1105.746493,8.980636616,7.99529018,0.035360204,0.035360204,8.636363636,1.727272727
9.181818182,6,2760193.627,1358492.532,10137.92162,9021.170131,1128.870971,8.980584919,7.991320851,0.034922769,0.034922769,9.181818182,6
1,9.272727273,2853220.899,1371636.377,10575.82369,9541.891745,1177.635973,8.980554211,8.102581755,0.037513342,0.037513342,1,9.272727273
9.090909091,6.363636364,2765193.222,1358744.775,10164.03144,9045.734547,1131.785311,8.980529564,7.992447386,0.034951475,0.034951475,9.090909091,6.363636364
1.090909091,9.272727273,2852926.556,1371690.59,10574.28259,9538.920095,1177.468621,8.980521772,8.101209599,0.037486936,0.037486936,1.090909091,9.272727273
1.181818182,9.272727273,2852632.912,1371744.675,10572.74495,9535.953066,1177.30147,8.980490737,8.099839598,0.037460603,0.037460603,1.181818182,9.272727273
1.272727273,9.272727273,2852339.965,1371798.634,10571.21076,9532.990647,1177.13452,8.980461096,8.098471741,0.037434344,0.037434344,1.272727273,9.272727273
8.272727273,7.818181818,2792877.1,1363259.641,10296.46833,9174.842996,1146.544018,8.980438755,8.002172491,0.035272529,0.035272529,8.272727273,7.818181818
1.363636364,9.272727273,2852047.711,1371852.468,10569.68003,9530.032824,1176.967772,8.980432841,8.097106013,0.037408158,0.037408158,1.363636364,9.272727273
9,6.636363636,2769367.707,1359127.359,10185.08116,9065.742036,1134.142937,8.980421106,7.993473965,0.034983697,0.034983697,9,6.636363636
1.454545455,9.272727273,2851756.147,1371906.173,10568.15274,9527.079614,1176.801226,8.980405951,8.095742425,0.037382045,0.037382045,1.454545455,9.272727273
1.545454545,9.272727273,2851465.271,1371959.754,10566.62888,9524.130975,1176.634883,8.980380429,8.094380942,0.037356003,0.037356003,1.545454545,9.272727273
1.636363636,9.272727273,2851175.081,1372013.209,10565.10845,9521.186894,1176.468743,8.980356265,8.09302155,0.037330034,0.037330034,1.636363636,9.272727273
1.727272727,9.272727273,2850885.572,1372066.537,10563.59143,9518.247399,1176.302808,8.980333433,8.09166427,0.037304135,0.037304135,1.727272727,9.272727273
1.818181818,9.272727273,2850596.743,1372119.74,10562.07782,9515.312444,1176.137076,8.980311937,8.090309063,0.037278307,0.037278307,1.818181818,9.272727273
4.454545455,9.090909091,2837079.718,1371817.501,10496.99418,9412.746601,1168.890579,8.980305229,8.052718339,0.036508516,0.036508516,4.454545455,9.090909091
1.909090909,9.272727273,2850308.59,1372172.818,10560.56761,9512.382027,1175.971549,8.98029176,8.088955926,0.03725255,0.03725255,1.909090909,9.272727273
2,9.272727273,2850021.111,1372225.771,10559.06078,9509.456134,1175.806226,8.980272893,8.087604846,0.037226863,0.037226863,2,9.272727273
2.090909091,9.272727273,2849734.303,1372278.599,10557.55733,9506.534749,1175.641109,8.980255325,8.08625581,0.037201246,0.037201246,2.090909091,9.272727273
5.545454545,8.909090909,2828398.693,1370509.619,10457.13229,9359.581059,1164.460284,8.980239549,8.037698828,0.036174175,0.036174175,5.545454545,8.909090909
2.181818182,9.272727273,2849448.164,1372331.304,10556.05725,9503.617844,1175.476197,8.980239053,8.084908793,0.037175697,0.037175697,2.181818182,9.272727273
9,2.818181818,2734294.65,1365013.46,9970.738211,8872.781793,1110.297724,8.980238362,7.991353673,0.035139815,0.035139815,9,2.818181818
2.272727273,9.272727273,2849162.688,1372383.883,10554.56052,9500.705447,1175.311492,8.980224045,8.083563816,0.037150218,0.037150218,2.272727273,9.272727273
2.363636364,9.272727273,2848877.875,1372436.34,10553.06713,9497.79749,1175.146992,8.980210314,8.082220826,0.037124807,0.037124807,2.363636364,9.272727273
7.909090909,8.090909091,2800009.311,1364756.599,10328.79024,9208.857144,1150.173482,8.98020203,8.006494055,0.035403503,0.035403503,7.909090909,8.090909091
2.454545455,9.272727273,2848593.72,1372488.673,10551.57708,9494.893989,1174.982698,8.980197833,8.080879833,0.037099464,0.037099464,2.454545455,9.272727273
2.545454545,9.272727273,2848310.222,1372540.884,10550.09035,9491.994907,1174.81861,8.980186602,8.079540809,0.037074189,0.037074189,2.545454545,9.272727273
2.636363636,9.272727273,2848027.376,1372592.973,10548.60692,9489.100232,1174.654729,8.980176605,8.078203743,0.03704898,0.03704898,2.636363636,9.272727273
2.727272727,9.272727273,2847745.181,1372644.94,10547.12679,9486.209944,1174.491055,8.980167833,8.076868619,0.037023839,0.037023839,2.727272727,9.272727273
2.818181818,9.272727273,2847463.633,1372696.789,10545.64996,9483.32399,1174.327586,8.980160289,8.075535397,0.036998764,0.036998764,2.818181818,9.272727273
2.909090909,9.272727273,2847182.728,1372748.513,10544.17636,9480.442447,1174.164325,8.980153918,8.074204134,0.036973755,0.036973755,2.909090909,9.272727273
9.181818182,5,2749318.704,1358956.094,10076.34181,8966.199238,1122.067877,8.980153539,7.990781507,0.03493504,0.03493504,9.181818182,5
7.272727273,8.454545455,2810722.751,1367123.054,10376.95691,9261.106621,1155.55142,8.980091007,8.014447876,0.035628609,0.035628609,7.272727273,8.454545455
7,8.545454545,2813949.381,1367788.876,10391.48558,9278.23016,1157.172239,8.980068159,8.018020006,0.03571672,0.03571672,7,8.545454545
8.545454545,1.454545455,2729536.103,1371162.166,9919.845007,8832.361097,1104.656641,8.980025685,7.995571448,0.035415539,0.035415539,8.545454545,1.454545455
9.181818182,4.909090909,2748503.397,1359079.224,10071.16309,8961.516905,1121.519908,8.979923594,7.990510768,0.034938299,0.034938299,9.181818182,4.909090909
9.181818182,5.090909091,2750230.53,1358835.339,10081.4893,8970.79178,1122.673405,8.979895008,7.990562298,0.034931843,0.034931843,9.181818182,5.090909091
4.545454545,9.090909091,2836778.811,1371798.561,10495.13636,9409.518948,1168.73927,8.979878261,8.050999216,0.036482773,0.036482773,4.545454545,9.090909091
9.181818182,5.181818182,2751099.522,1358713.737,10086.64315,8975.417007,1123.252964,8.979850017,7.990557151,0.034928624,0.034928624,9.181818182,5.181818182
9.181818182,4.727272727,2746803.004,1359324.312,10060.80858,8952.198365,1120.38128,8.979807814,7.99031412,0.034944787,0.034944787,9.181818182,4.727272727
9.181818182,5.272727273,2751968.945,1358592.289,10091.79172,8980.036927,1123.832488,8.979800664,7.990547546,0.03492541,0.03492541,9.181818182,5.272727273
3,9.272727273,2846982.741,1372802.672,10542.68815,9477.499499,1174.048028,8.979775868,8.072497271,0.036948884,0.036948884,3,9.272727273
3.090909091,9.272727273,2846705.435,1372854.232,10541.22059,9474.62469,1173.886538,8.979761038,8.071158826,0.036924008,0.036924008,3.090909091,9.272727273
6.727272727,8.727272727,2819658.276,1369195.297,10416.29842,9304.150078,1159.983823,8.97969283,8.020930889,0.035825522,0.035825522,6.727272727,8.727272727
9.181818182,4.818181818,2747688.422,1359202.511,10065.97892,8956.829145,1120.971863,8.979689188,7.99023547,0.034941562,0.034941562,9.181818182,4.818181818
6.181818182,8.818181818,2823803.337,1369800.833,10435.46807,9329.963777,1162.120829,8.979675616,8.0283939,0.035985075,0.035985075,6.181818182,8.818181818
8.181818182,7.909090909,2795028.214,1363605.639,10305.75469,9184.329033,1147.684893,8.979602982,8.002483163,0.035304413,0.035304413,8.181818182,7.909090909
8.909090909,2.454545455,2732652.991,1366395.51,9955.532485,8860.089104,1108.684484,8.97959034,7.991533416,0.035198784,0.035198784,8.909090909,2.454545455
8.363636364,1,2728427.51,1373459.155,9903.966827,8820.20282,1102.946919,8.979549837,7.996942253,0.035522268,0.035522268,8.363636364,1
9.181818182,6.090909091,2761238.28,1358361.06,10142.88492,9025.500574,1129.558899,8.979509542,7.990287694,0.034919289,0.034919289,9.181818182,6.090909091
8.727272727,1.909090909,2730769.671,1368859.095,9935.250687,8843.981635,1106.439667,8.979478032,7.993189232,0.035309079,0.035309079,8.727272727,1.909090909
8.818181818,2.181818182,2731735.429,1367628.772,9945.450483,8852.077639,1107.577381,8.979463331,7.992288202,0.035253916,0.035253916,8.818181818,2.181818182
4.636363636,9.090909091,2836478.535,1371779.449,10493.28139,9406.295078,1168.588229,8.979451554,8.049281045,0.03645709,0.03645709,4.636363636,9.090909091
3.181818182,9.272727273,2846506.853,1372908.153,10539.73896,9471.690335,1173.770752,8.979384552,8.069455061,0.036899266,0.036899266,3.181818182,9.272727273
9.181818182,4.636363636,2746038.893,1359449.077,10055.59985,8947.455471,1119.863194,8.979310959,7.989775462,0.034948089,0.034948089,9.181818182,4.636363636
7.545454545,8.363636364,2807678.158,1366451.168,10362.3749,9243.832158,1154.040368,8.979213544,8.009972973,0.035540924,0.035540924,7.545454545,8.363636364
5.636363636,8.909090909,2828063.644,1370392.327,10454.68623,9355.803002,1164.325231,8.979180342,8.035386292,0.036146525,0.036146525,5.636363636,8.909090909
8.636363636,7.545454545,2786004.964,1361720.602,10263.92737,9140.476592,1143.082783,8.979163647,7.996338263,0.035141543,0.035141543,8.636363636,7.545454545
9.090909091,6.454545455,2766306.444,1358615.319,10168.96523,9049.995033,1132.512816,8.979117128,7.991075157,0.034948045,0.034948045,9.090909091,6.454545455
8.909090909,6.909090909,2773781.671,1359509.301,10206.0307,9085.508039,1136.643199,8.979098025,7.993280606,0.035015969,0.035015969,8.909090909,6.909090909
1.909090909,1.272727273,2757907.339,1387707.817,10106.30309,9114.083508,1125.538297,8.979084154,8.097533003,0.037696682,0.037696682,1.909090909,1.272727273
4.727272727,9.090909091,2836178.891,1371760.168,10491.42924,9403.074961,1168.437454,8.979025114,8.047563805,0.036431468,0.036431468,4.727272727,9.090909091
9.090909091,3.636363636,2738788.472,1361937.163,10005.9336,8903.712117,1114.373483,8.97897676,7.989881538,0.035036061,0.035036061,9.090909091,3.636363636
