DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
8.818181818,7.090909091,2777120.169,1360014.764,10222.01426,9100.960029,1138.440908,8.978959021,7.99423138,0.035051589,0.035051589,8.818181818,7.090909091
3.272727273,9.181818182,2843365.917,1371922.996,10526.02161,9458.291764,1172.309883,8.97887305,8.068081575,0.036845357,0.036845357,3.272727273,9.181818182
7.818181818,8.272727273,2804525.396,1365764.683,10347.8005,9226.641942,1152.468347,8.978815365,8.005982957,0.035453429,0.035453429,7.818181818,8.272727273
9.181818182,4.545454545,2745274.957,1359573.999,10050.38557,8942.707106,1119.344954,8.978809914,7.989232518,0.034951396,0.034951396,9.181818182,4.545454545
9,2.727272727,2733751.728,1365165.485,9965.434333,8867.81276,1109.899305,8.978683281,7.989745304,0.035143848,0.035143848,9,2.727272727
8.636363636,1.636363636,2729942.537,1370091.752,9924.878479,8835.631442,1105.384166,8.978668944,7.993267605,0.035364416,0.035364416,8.636363636,1.636363636
6.272727273,8.818181818,2823468.292,1369680.232,10433.03336,9326.205887,1161.985982,8.978622394,8.026091567,0.03595779,0.03595779,6.272727273,8.818181818
4.818181818,9.090909091,2835879.873,1371740.717,10489.57991,9399.858604,1168.286946,8.978598923,8.045847501,0.036405906,0.036405906,4.818181818,9.090909091
8.454545455,1.181818182,2728794.638,1372393.38,9909.205857,8823.697523,1103.650988,8.978568373,7.995007134,0.035471057,0.035471057,8.454545455,1.181818182
8.545454545,7.636363636,2788131.891,1362078.395,10273.25831,9150.015646,1144.205969,8.978504386,7.996825656,0.035173468,0.035173468,8.545454545,7.636363636
3.363636364,9.181818182,2843057.694,1371906.454,10524.12348,9455.010481,1172.155896,8.978433263,8.066342127,0.036818799,0.036818799,3.363636364,9.181818182
9.181818182,6.181818182,2762283.921,1358229.762,10147.84332,9029.825851,1130.247033,8.978429517,7.989249771,0.034915814,0.034915814,9.181818182,6.181818182
9.181818182,4.454545455,2744511.229,1359699.081,10045.16571,8937.95323,1118.826578,8.978304503,7.988685111,0.034954707,0.034954707,9.181818182,4.454545455
8.090909091,8,2797294.241,1363951.707,10315.00624,9193.71277,1148.894321,8.978202826,8.002226662,0.035336367,0.035336367,8.090909091,8
8.727272727,7.272727273,2780578.474,1360516.503,10237.93841,9116.282667,1140.311238,8.978196538,7.994556544,0.035087183,0.035087183,8.727272727,7.272727273
4.909090909,9.090909091,2835581.482,1371721.096,10487.73339,9396.645987,1168.136705,8.978172977,8.044132121,0.036380404,0.036380404,4.909090909,9.090909091
9,6.727272727,2770659.26,1359002.564,10189.96459,9069.845108,1134.975527,8.978135961,7.991225266,0.034980388,0.034980388,9,6.727272727
6.818181818,8.636363636,2816769.717,1368184.885,10402.70669,9290.787248,1158.67197,8.978129237,8.018479338,0.035774496,0.035774496,6.818181818,8.636363636
5.727272727,8.909090909,2827729.156,1370274.592,10452.24132,9352.027041,1164.190539,8.978119106,8.033072533,0.03611893,0.03611893,5.727272727,8.909090909
8.454545455,7.727272727,2790199.573,1362431.397,10282.59243,9159.595258,1145.294863,8.978118008,7.997586957,0.035205332,0.035205332,8.454545455,7.727272727
7.090909091,8.545454545,2813560.144,1367527.294,10388.1822,9273.649421,1157.059745,8.978086264,8.014840603,0.035686212,0.035686212,7.090909091,8.545454545
9.181818182,4.363636364,2743691.467,1359823.012,10039.95573,8933.243635,1118.274285,8.97807976,7.988419079,0.034957988,0.034957988,9.181818182,4.363636364
3.454545455,9.181818182,2842750.139,1371889.735,10522.22834,9451.733163,1172.002177,8.977993855,8.064603761,0.036792306,0.036792306,3.454545455,9.181818182
8.545454545,1.363636364,2729090.983,1371322.323,9914.378895,8827.172437,1104.312403,8.977875162,7.993365294,0.035419809,0.035419809,8.545454545,1.363636364
8.909090909,2.363636364,2732145.401,1366549.766,9950.186305,8855.056795,1108.306146,8.97783193,7.989720916,0.035202881,0.035202881,8.909090909,2.363636364
5,9.090909091,2835283.712,1371701.306,10485.88968,9393.437098,1167.98673,8.977747271,8.042417656,0.036354962,0.036354962,5,9.090909091
9.090909091,3.545454545,2738160.957,1362067.635,10000.6117,8898.775,1113.934086,8.97774098,7.988601039,0.035039519,0.035039519,9.090909091,3.545454545
7.363636364,8.454545455,2810416.093,1366860.201,10373.62898,9256.455395,1155.48863,8.977698885,8.010858053,0.035598267,0.035598267,7.363636364,8.454545455
8.818181818,2.090909091,2731226.495,1367784.064,9940.078081,8847.020498,1107.197256,8.977693924,7.990464615,0.035258044,0.035258044,8.818181818,2.090909091
6.909090909,8.727272727,2818993.013,1368948.178,10411.4486,9296.666821,1159.717433,8.977573595,8.016320664,0.035771606,0.035771606,6.909090909,8.727272727
6.363636364,8.818181818,2823133.783,1369559.195,10430.59972,9322.449985,1161.851487,8.977567133,8.023787969,0.035930557,0.035930557,6.363636364,8.818181818
3.545454545,9.181818182,2842443.247,1371872.837,10520.33616,9448.459806,1171.848726,8.977554801,8.062866473,0.036765878,0.036765878,3.545454545,9.181818182
8.727272727,1.818181818,2730294.182,1369016.402,9929.841746,8838.867926,1106.078766,8.97751774,7.991174042,0.035313265,0.035313265,8.727272727,1.818181818
9.181818182,4.272727273,2742975.812,1359949.526,10034.71148,8928.436424,1117.784262,8.977323998,7.987620447,0.034961337,0.034961337,9.181818182,4.272727273
5.090909091,9.090909091,2834986.564,1371681.348,10484.04875,9390.231924,1167.837022,8.977321799,8.040704097,0.036329579,0.036329579,5.090909091,9.090909091
7.636363636,8.363636364,2807283.299,1366182.015,10359.05836,9239.248949,1153.926797,8.977223156,8.006789487,0.035510611,0.035510611,7.636363636,8.363636364
8.636363636,1.545454545,2729382.456,1370247.809,9919.466419,8830.567318,1104.971126,8.977127264,7.991672463,0.035368573,0.035368573,8.636363636,1.545454545
9,2.636363636,2733208.547,1365317.724,9960.123945,8862.837517,1109.500499,8.977124346,7.988132968,0.035147887,0.035147887,9,2.636363636
3.636363636,9.181818182,2842137.017,1371855.762,10518.44692,9445.190375,1171.695543,8.977116099,8.061130239,0.036739515,0.036739515,3.636363636,9.181818182
8.363636364,7.818181818,2792393.844,1362784.779,10291.88922,9169.062862,1146.459333,8.977107977,7.997721855,0.035237274,0.035237274,8.363636364,7.818181818
5.818181818,8.909090909,2827395.227,1370156.413,10449.79756,9348.253162,1164.056207,8.977055837,8.030757543,0.036091389,0.036091389,5.818181818,8.909090909
9.090909091,6.545454545,2767571.66,1358489.9,10173.8584,9054.12321,1133.330331,8.976957667,7.98895341,0.034944723,0.034944723,9.090909091,6.545454545
8,8.090909091,2799532.422,1364293.876,10324.25428,9203.111513,1150.087939,8.976925967,8.002093756,0.035368285,0.035368285,8,8.090909091
5.181818182,9.090909091,2834690.033,1371661.222,10482.2106,9387.030457,1167.68758,8.976896549,8.03899144,0.036304255,0.036304255,5.181818182,9.090909091
7.909090909,8.272727273,2804127.796,1365491.755,10344.47722,9222.057252,1152.354295,8.976820121,8.002796789,0.035423211,0.035423211,7.909090909,8.272727273
2.272727273,1.090909091,2755756.684,1388287.24,10090.25714,9093.043431,1124.04301,8.976753609,8.089586743,0.037603078,0.037603078,2.272727273,1.090909091
5.272727273,9,2831640.197,1370735.388,10469.073,9374.191013,1166.25084,8.976690637,8.037885752,0.036254052,0.036254052,5.272727273,9
9.181818182,6.272727273,2763464.444,1358102.073,10152.76482,9034.032766,1131.015105,8.976683669,7.98754387,0.034912434,0.034912434,9.181818182,6.272727273
3.727272727,9.181818182,2841831.444,1371838.511,10516.56062,9441.924847,1171.542628,8.976677737,8.059395043,0.036713216,0.036713216,3.727272727,9.181818182
9.181818182,4.181818182,2742260.222,1360076.202,10029.46151,8923.62363,1117.294031,8.976564118,7.986817601,0.034964691,0.034964691,9.181818182,4.181818182
6.454545455,8.818181818,2822799.814,1369437.722,10428.16718,9318.69606,1161.717349,8.976509814,8.021483082,0.035903376,0.035903376,6.454545455,8.818181818
9.090909091,3.454545455,2737533.32,1362198.278,9995.283698,8893.832018,1113.494393,8.976501146,7.98731639,0.035042981,0.035042981,9.090909091,3.454545455
8.454545455,1.090909091,2728347.883,1372554.645,9903.711623,8818.482263,1103.304803,8.976405789,7.99278879,0.035475361,0.035475361,8.454545455,1.090909091
8.818181818,2,2730641.14,1367937.477,9934.720374,8842.025232,1106.77074,8.976312815,7.989030532,0.035262122,0.035262122,8.818181818,2
8.909090909,7,2775181.793,1359387.357,10210.88102,9089.513413,1137.539156,8.976289708,7.990505967,0.035012732,0.035012732,8.909090909,7
8.272727273,7.909090909,2794546.006,1363133.853,10301.1855,9178.557028,1147.599614,8.976288741,7.998048198,0.035269169,0.035269169,8.272727273,7.909090909
3.818181818,9.181818182,2841526.526,1371821.086,10514.67725,9438.663192,1171.389979,8.976239711,8.057660865,0.03668698,0.03668698,3.818181818,9.181818182
7.181818182,8.545454545,2813171.222,1367264.531,10384.87532,9269.066229,1156.947778,8.976096859,8.01165481,0.035655741,0.035655741,7.181818182,8.545454545
8.909090909,2.272727273,2731637.497,1366704.242,9944.833389,8850.018074,1107.927393,8.976069602,7.987904382,0.035206983,0.035206983,8.909090909,2.272727273
9,6.818181818,2771915.236,1358876.988,10194.85226,9073.974383,1135.786478,8.97602891,7.989155145,0.034977058,0.034977058,9,6.818181818
5.909090909,8.909090909,2827061.854,1370037.793,10447.35495,9344.481351,1163.922234,8.975990529,8.028441313,0.036063902,0.036063902,5.909090909,8.909090909
8.818181818,7.181818182,2778565.368,1359893.908,10226.85086,9104.925173,1139.362901,8.975938087,7.991242445,0.035048379,0.035048379,8.818181818,7.181818182
3.909090909,9.181818182,2841222.258,1371803.486,10512.79676,9435.405406,1171.237597,8.975801995,8.055927704,0.036660809,0.036660809,3.909090909,9.181818182
9.181818182,4.090909091,2741544.724,1360203.04,10024.20578,8918.805202,1116.803609,8.975799945,7.986010366,0.034968049,0.034968049,9.181818182,4.090909091
8.545454545,1.272727273,2728645.456,1371482.72,9908.905435,8821.976797,1103.967698,8.975720442,7.991154825,0.035424085,0.035424085,8.545454545,1.272727273
7.454545455,8.454545455,2810021.573,1366593.572,10370.31612,9251.873243,1155.374482,8.975718504,8.007683558,0.035567891,0.035567891,7.454545455,8.454545455
5.363636364,9,2831304.592,1370619.578,10466.6205,9370.402928,1166.115415,8.975629995,8.035570755,0.036226245,0.036226245,5.363636364,9
9,2.545454545,2732665.102,1365470.177,9954.806984,8857.856004,1109.101303,8.975561527,7.986516634,0.035151932,0.035151932,9,2.545454545
8.727272727,1.727272727,2729818.326,1369173.939,9924.425737,8833.747499,1105.71742,8.975553387,7.989154676,0.035317457,0.035317457,8.727272727,1.727272727
6.545454545,8.818181818,2822466.373,1369315.815,10425.7357,9314.944083,1161.58356,8.975450462,8.019176927,0.035876247,0.035876247,6.545454545,8.818181818
4,9.181818182,2840918.638,1371785.713,10510.91918,9432.151446,1171.08548,8.975364614,8.054195535,0.0366347,0.0366347,4,9.181818182
8.727272727,7.363636364,2781993.999,1360394.818,10242.77895,9120.270437,1141.214867,8.975329051,7.991720669,0.035083948,0.035083948,8.727272727,7.363636364
9.181818182,4,2740777.673,1360328.833,10018.95867,8914.027086,1116.281941,8.975294055,7.985462054,0.034971379,0.034971379,9.181818182,4
9.181818182,6.363636364,2764576.584,1357972.77,10157.69823,9038.293422,1131.742026,8.975277045,7.986178135,0.034909012,0.034909012,9.181818182,6.363636364
9.090909091,3.363636364,2736905.583,1362329.093,9989.949547,8888.883097,1113.054416,8.9752571,7.986027433,0.035046447,0.035046447,9.090909091,3.363636364
7.727272727,8.363636364,2806888.748,1365911.685,10355.73826,9234.663212,1153.813756,8.975225163,8.003599508,0.035480332,0.035480332,7.727272727,8.363636364
9.090909091,6.636363636,2768754.772,1358362.51,10178.76682,9058.316765,1134.098538,8.975204958,7.987239612,0.034941348,0.034941348,9.090909091,6.636363636
8.636363636,7.636363636,2787643.761,1361594.417,10268.64563,9144.208504,1144.121849,8.975132883,7.992337976,0.035138185,0.035138185,8.636363636,7.636363636
7.909090909,8.181818182,2801882.163,1364636.03,10333.46832,9212.410913,1151.347999,8.975104254,8.001413058,0.035400271,0.035400271,7.909090909,8.181818182
8.636363636,1.454545455,2728938.167,1370407.346,9914.013518,8825.391081,1104.627901,8.974980184,7.989469645,0.035372822,0.035372822,8.636363636,1.454545455
4.090909091,9.181818182,2840615.668,1371767.765,10509.04448,9428.901356,1170.933633,8.974927514,8.052464368,0.036608654,0.036608654,4.090909091,9.181818182
6,8.909090909,2826729.035,1369918.732,10444.91347,9340.711593,1163.788622,8.974923178,8.026123834,0.036036468,0.036036468,6,8.909090909
8.181818182,8,2796815.951,1363483.069,10310.4464,9187.946594,1148.810143,8.974891515,7.997793763,0.035301136,0.035301136,8.181818182,8
8.545454545,7.727272727,2789712.412,1361950.512,10277.98974,9153.796359,1145.210093,8.974763502,7.993115338,0.035170061,0.035170061,8.545454545,7.727272727
2.090909091,1.181818182,2756830.607,1387997.823,10098.27148,9103.552924,1125.19598,8.974677887,8.090637616,0.037649753,0.037649753,2.090909091,1.181818182
8.454545455,1,2727834.847,1372714.29,9898.229507,8813.320184,1102.918232,8.974581453,7.99090987,0.035479621,0.035479621,8.454545455,1
5.454545455,9,2830969.554,1370503.32,10464.16918,9366.616989,1165.980352,8.974567341,8.033254571,0.036198494,0.036198494,5.454545455,9
4.181818182,9.181818182,2840313.339,1371749.643,10507.17265,9425.65509,1170.78205,8.974490731,8.050734201,0.036582671,0.036582671,4.181818182,9.181818182
1.818181818,1.272727273,2758220.333,1387666.887,10107.52,9116.693811,1126.254637,8.974453613,8.094700355,0.037723231,0.037723231,1.818181818,1.272727273
9,2.454545455,2732044.01,1365620.733,9949.504876,8852.937203,1108.655042,8.974391945,7.985294677,0.035155927,0.035155927,9,2.454545455
6.636363636,8.818181818,2822133.463,1369193.476,10423.30528,9311.194054,1161.450124,8.974389057,8.016869484,0.035849169,0.035849169,6.636363636,8.818181818
9.090909091,3.272727273,2736209.303,1362458.454,9984.628867,8883.989798,1112.572897,8.974359245,7.985085579,0.035049876,0.035049876,9.090909091,3.272727273
8.818181818,1.909090909,2730166.416,1368094.18,9929.32437,8836.923699,1106.410816,8.974355839,7.987018536,0.035266288,0.035266288,8.818181818,1.909090909
8.909090909,2.181818182,2731129.269,1366858.941,9939.47364,8844.97285,1107.548218,8.974303312,7.986083773,0.035211091,0.035211091,8.909090909,2.181818182
9.181818182,3.909090909,2740107.613,1360457.061,10013.67871,8909.157021,1115.818347,8.974291149,7.984415247,0.034974773,0.034974773,9.181818182,3.909090909
2.363636364,1,2754924.678,1388533.549,10083.47189,9085.197913,1123.601168,8.974244756,8.085785394,0.037582734,0.037582734,2.363636364,1
7,8.636363636,2815992.412,1367665.598,10396.10365,9281.625105,1158.446493,8.974176809,8.012131042,0.035713385,0.035713385,7,8.636363636
7.272727273,8.545454545,2812782.615,1367000.591,10381.56494,9264.480574,1156.836338,8.974099961,8.008462621,0.035625305,0.035625305,7.272727273,8.545454545
4.272727273,9.181818182,2840011.652,1371731.351,10505.30372,9422.412634,1170.630733,8.974054257,8.049005006,0.03655675,0.03655675,4.272727273,9.181818182
9,6.909090909,2773172.975,1358751.587,10199.73531,9078.098401,1136.597996,8.97391632,7.987079363,0.034973733,0.034973733,9,6.909090909
9.181818182,6.454545455,2765689.941,1357843.64,10162.62685,9042.548912,1132.469259,8.973865533,7.984807392,0.034905594,0.034905594,9.181818182,6.454545455
6.090909091,8.909090909,2826396.756,1369799.232,10442.47312,9336.943883,1163.65536,8.973853841,8.023805161,0.036009087,0.036009087,6.090909091,8.909090909
8.909090909,7.090909091,2776515.879,1359263.846,10215.74286,9093.570722,1138.395361,8.973809282,7.98806024,0.035009455,0.035009455,8.909090909,7.090909091
8.454545455,7.818181818,2791910.29,1362307.046,10287.29597,9163.270091,1146.375471,8.973757927,7.993253801,0.035202017,0.035202017,8.454545455,7.818181818
7.545454545,8.454545455,2809627.364,1366325.763,10366.9997,9247.288585,1155.260864,8.973730543,8.004502596,0.03553755,0.03553755,7.545454545,8.454545455
8.090909091,8.090909091,2799055.246,1363828.305,10319.70435,9197.353412,1150.003211,8.973630906,7.99767629,0.035333065,0.035333065,8.090909091,8.090909091
4.363636364,9.181818182,2839710.605,1371712.886,10503.43764,9419.173994,1170.479683,8.973618076,8.047276796,0.03653089,0.03653089,4.363636364,9.181818182
8.727272727,1.636363636,2729342.104,1369331.707,9919.002665,8828.620359,1105.35563,8.973584967,7.987131127,0.035321655,0.035321655,8.727272727,1.636363636
8.545454545,1.181818182,2728199.519,1371643.357,9903.424594,8816.774148,1103.622524,8.973561506,7.988940023,0.035428368,0.035428368,8.545454545,1.181818182
5.545454545,9,2830635.082,1370386.617,10461.71905,9362.833176,1165.845648,8.973502687,8.030937194,0.036170797,0.036170797,5.545454545,9
6.727272727,8.818181818,2821801.082,1369070.704,10420.87592,9307.445969,1161.31704,8.973325597,8.014560753,0.035822142,0.035822142,6.727272727,8.818181818
9.181818182,3.818181818,2739437.519,1360585.454,10008.39286,8904.281248,1115.354498,8.97328417,7.983364271,0.034978173,0.034978173,9.181818182,3.818181818
7.818181818,8.363636364,2806494.504,1365640.177,10352.41458,9230.074937,1153.701246,8.973219559,8.000403027,0.035450089,0.035450089,7.818181818,8.363636364
1,9.363636364,2855644.037,1371511.925,10580.46219,9545.096895,1179.11995,8.973185627,8.095102533,0.037509749,0.037509749,1,9.363636364
4.454545455,9.181818182,2839410.2,1371694.249,10501.57444,9415.939167,1170.328903,8.973182162,8.045549541,0.036505093,0.036505093,4.454545455,9.181818182
1.090909091,9.363636364,2855353.066,1371566.338,10578.91808,9542.119994,1178.954775,8.973133065,8.093711644,0.037483353,0.037483353,1.090909091,9.363636364
1.181818182,9.363636364,2855062.779,1371620.623,10577.37744,9539.147734,1178.789793,8.973081977,8.092322985,0.03745703,0.03745703,1.181818182,9.363636364
8.818181818,7.272727273,2779979.015,1359772.361,10231.69096,9108.913404,1140.265601,8.973076932,7.98841375,0.03504515,0.03504515,8.818181818,7.272727273
1.272727273,9.363636364,2854773.212,1371674.783,10575.84027,9536.180075,1178.625024,8.973032179,8.090936368,0.037430781,0.037430781,1.272727273,9.363636364
1.363636364,9.363636364,2854484.343,1371728.816,10574.30656,9533.217012,1178.46046,8.972983754,8.089551864,0.037404604,0.037404604,1.363636364,9.363636364
8.363636364,7.909090909,2794063.507,1362659.205,10296.60222,9172.772432,1147.515158,8.972955307,7.993595876,0.035233923,0.035233923,8.363636364,7.909090909
1.454545455,9.363636364,2854196.168,1371782.722,10572.77629,9530.258573,1178.2961,8.972936675,8.088169492,0.0373785,0.0373785,1.454545455,9.363636364
9.090909091,6.727272727,2770048.347,1358238.079,10183.64479,9062.413425,1134.931958,8.972912181,7.984983908,0.034938052,0.034938052,9.090909091,6.727272727
9.090909091,3.181818182,2735622.133,1362590.584,9979.270682,8878.992299,1112.156917,8.972898099,7.983578726,0.035053377,0.035053377,9.090909091,3.181818182
1.545454545,9.363636364,2853908.685,1371836.502,10571.24947,9527.304717,1178.131946,8.972890947,8.086789217,0.037352468,0.037352468,1.545454545,9.363636364
1.636363636,9.363636364,2853621.891,1371890.156,10569.72609,9524.355424,1177.967997,8.972846562,8.085411022,0.037326508,0.037326508,1.636363636,9.363636364
8.636363636,1.363636364,2728493.451,1370567.118,9908.553357,8820.207968,1104.2842,8.972829054,7.987262667,0.035377078,0.035377078,8.636363636,1.363636364
1.727272727,9.363636364,2853335.783,1371943.683,10568.20612,9521.410718,1177.804253,8.972803496,8.084034925,0.037300618,0.037300618,1.727272727,9.363636364
6.181818182,8.909090909,2826065.039,1369679.292,10440.03387,9333.178187,1163.522465,8.97278238,8.02148516,0.035981759,0.035981759,6.181818182,8.909090909
1.818181818,9.363636364,2853050.362,1371997.085,10566.68958,9518.470563,1177.640718,8.972761739,8.08266088,0.0372748,0.0372748,1.818181818,9.363636364
4.545454545,9.181818182,2839110.425,1371675.44,10499.71407,9412.708131,1170.178386,8.972746541,8.043823267,0.036479356,0.036479356,4.545454545,9.181818182
1.909090909,9.363636364,2852765.618,1372050.363,10565.17644,9515.534935,1177.477387,8.972721305,8.081288896,0.037249052,0.037249052,1.909090909,9.363636364
9.272727273,5,2748564.871,1357857.488,10068.07376,8956.906224,1122.079527,8.972691792,7.982416583,0.034884001,0.034884001,9.272727273,5
2,9.363636364,2852481.552,1372103.513,10563.66668,9512.603864,1177.314264,8.97268215,8.079918975,0.037223374,0.037223374,2,9.363636364
2.090909091,9.363636364,2852198.159,1372156.538,10562.16031,9509.677316,1177.151348,8.97264428,8.0785511,0.037197766,0.037197766,2.090909091,9.363636364
9,2.363636364,2731536.809,1365774.62,9944.164546,8847.910335,1108.277235,8.972632691,7.983481082,0.03516001,0.03516001,9,2.363636364
2.181818182,9.363636364,2851915.445,1372209.442,10560.65734,9506.755231,1176.988643,8.972607684,8.077185189,0.037172227,0.037172227,2.181818182,9.363636364
2.272727273,9.363636364,2851633.395,1372262.219,10559.15771,9503.837647,1176.826143,8.972572354,8.075821316,0.037146757,0.037146757,2.272727273,9.363636364
2.363636364,9.363636364,2851352.011,1372314.875,10557.66145,9500.924503,1176.663851,8.972538287,8.074459412,0.037121355,0.037121355,2.363636364,9.363636364
8.909090909,2.090909091,2730620.726,1367013.86,9934.107117,8839.921178,1107.168627,8.97253307,7.984259096,0.035215206,0.035215206,8.909090909,2.090909091
2.454545455,9.363636364,2851071.29,1372367.405,10556.16851,9498.015864,1176.501768,8.972505437,8.073099528,0.037096021,0.037096021,2.454545455,9.363636364
2.545454545,9.363636364,2850791.229,1372419.811,10554.67889,9495.111653,1176.339893,8.972473819,8.071741602,0.037070755,0.037070755,2.545454545,9.363636364
9.272727273,4.909090909,2747749.758,1357980.079,10062.90084,8952.229277,1121.532176,8.972458445,7.982142172,0.034887243,0.034887243,9.272727273,4.909090909
2.636363636,9.363636364,2850511.826,1372472.099,10553.19262,9492.211809,1176.178227,8.97244344,8.070385587,0.037045556,0.037045556,2.636363636,9.363636364
5.636363636,9,2830301.174,1370269.47,10459.2701,9359.051478,1165.711305,8.972436018,8.028618611,0.036143155,0.036143155,5.636363636,9
9.272727273,5.090909091,2749477.175,1357737.277,10073.21533,8961.492874,1122.684823,8.972433866,7.982198291,0.034880822,0.034880822,9.272727273,5.090909091
2.727272727,9.363636364,2850233.076,1372524.263,10551.70963,9489.31638,1176.016769,8.97241426,8.06903152,0.037020423,0.037020423,2.727272727,9.363636364
8.818181818,1.818181818,2729691.326,1368251.11,9923.921367,8831.815481,1106.050488,8.972394548,7.985002111,0.03527046,0.03527046,8.818181818,1.818181818
9.272727273,5.181818182,2750346.029,1357616.21,10078.3634,8966.112724,1123.26379,8.972392321,7.982196886,0.03487762,0.03487762,9.272727273,5.181818182
2.818181818,9.363636364,2849954.976,1372576.304,10550.22993,9486.425353,1175.855521,8.972386265,8.06767939,0.036995357,0.036995357,2.818181818,9.363636364
2.909090909,9.363636364,2849677.526,1372628.229,10548.75352,9483.538625,1175.694481,8.972359481,8.066329118,0.036970357,0.036970357,2.909090909,9.363636364
9.272727273,5.272727273,2751215.316,1357495.295,10083.50621,8970.72728,1123.842723,8.972346405,7.982191013,0.034874423,0.034874423,9.272727273,5.272727273
9.272727273,4.727272727,2746049.29,1358224.083,10052.55809,8942.921926,1120.394519,8.972337798,7.981940086,0.034893695,0.034893695,9.272727273,4.727272727
3,9.363636364,2849400.719,1372680.031,10547.28037,9480.65625,1175.53365,8.972333862,8.064980746,0.036945423,0.036945423,3,9.363636364
4.636363636,9.181818182,2838811.283,1371656.46,10497.85655,9409.480877,1170.028137,8.972311193,8.042097947,0.03645368,0.03645368,4.636363636,9.181818182
3.090909091,9.363636364,2849124.555,1372731.715,10545.81047,9477.778184,1175.373027,8.972309408,8.06363424,0.036920554,0.036920554,3.090909091,9.363636364
9.272727273,5.363636364,2752085.084,1357374.534,10088.64378,8975.336537,1124.42165,8.972295924,7.982180474,0.034871229,0.034871229,9.272727273,5.363636364
3.181818182,9.363636364,2848849.028,1372783.28,10544.3438,9474.904401,1175.212612,8.972286109,8.062289581,0.036895749,0.036895749,3.181818182,9.363636364
9.181818182,3.727272727,2738767.416,1360714.015,10003.10107,8899.399707,1114.89041,8.972272952,7.982308959,0.034981576,0.034981576,9.181818182,3.727272727
9.272727273,4.818181818,2746934.982,1358102.826,10057.72251,8947.546932,1120.984751,8.972220635,7.9818632,0.034890489,0.034890489,9.272727273,4.818181818
7.090909091,8.636363636,2815604.237,1367404.182,10392.79688,9277.040377,1158.334545,8.97218936,8.008947342,0.035682885,0.035682885,7.090909091,8.636363636
7.363636364,8.545454545,2812394.32,1366735.469,10378.25102,9259.892446,1156.725427,8.972095524,8.005264025,0.035594905,0.035594905,7.363636364,8.545454545
8.727272727,1.545454545,2728782.503,1369487.393,9913.596465,8823.561616,1104.943185,8.972041824,7.985534224,0.035325798,0.035325798,8.727272727,1.545454545
3.454545455,9.363636364,2848097.024,1372939.512,10539.94754,9466.250844,1174.773845,8.971894961,8.057934625,0.036821783,0.036821783,3.454545455,9.363636364
4.727272727,9.181818182,2838512.772,1371637.309,10496.00186,9406.257396,1169.878154,8.97187611,8.040373577,0.036428065,0.036428065,4.727272727,9.181818182
9.272727273,4.636363636,2745285.427,1358348.304,10047.35524,8938.184461,1119.877074,8.971837602,7.981397842,0.034896981,0.034896981,9.272727273,4.636363636
8,8.181818182,2801409.274,1364173.605,10328.92766,9206.658335,1151.264593,8.971810408,7.996995989,0.035365064,0.035365064,8,8.181818182
7.636363636,8.454545455,2809233.467,1366056.775,10363.67973,9242.701413,1155.147776,8.971734996,8.001315159,0.035507244,0.035507244,7.636363636,8.454545455
6.272727273,8.909090909,2825733.871,1369558.918,10437.59575,9329.414491,1163.389928,8.971708876,8.019163879,0.035954483,0.035954483,6.272727273,8.909090909
9.181818182,6.545454545,2766956.891,1357718.577,10167.51457,9046.670854,1133.287433,8.971699744,7.982679936,0.034902284,0.034902284,9.181818182,6.545454545
6.818181818,8.727272727,2818932.679,1368064.957,10407.30266,9294.089071,1160.015816,8.97169031,8.01203651,0.035771245,0.035771245,6.818181818,8.727272727
8.727272727,7.454545455,2783573.715,1360277.438,10247.57732,9124.117496,1142.215246,8.97166918,7.9880894,0.035080827,0.035080827,8.727272727,7.454545455
9.272727273,5.454545455,2753089.891,1357257,10093.74047,8979.823065,1125.08107,8.97156724,7.981489782,0.034868121,0.034868121,9.272727273,5.454545455
8.272727273,8,2796337.391,1363011.572,10305.8725,9182.16785,1148.726795,8.971560989,7.993343491,0.035265903,0.035265903,8.272727273,8
9.181818182,3.636363636,2738041.276,1360841.423,9997.819141,8894.56248,1114.392355,8.971543185,7.9815358,0.034984949,0.034984949,9.181818182,3.636363636
4.818181818,9.181818182,2838214.888,1371617.988,10494.15,9403.037674,1169.728437,8.971441288,8.038650147,0.03640251,0.03640251,4.818181818,9.181818182
3.272727273,9.272727273,2845778.794,1371801.145,10530.61131,9461.44801,1173.793208,8.971436576,8.060574852,0.036841929,0.036841929,3.272727273,9.272727273
9.090909091,3.090909091,2735034.771,1362722.89,9973.906237,8873.988798,1111.740605,8.971432896,7.98206772,0.035056884,0.035056884,9.090909091,3.090909091
8.545454545,1.090909091,2727753.168,1371804.236,9897.936319,8811.564438,1103.276876,8.971398323,7.986720856,0.035432658,0.035432658,8.545454545,1.090909091
8.636363636,7.727272727,2789224.93,1361466.746,10273.37284,9147.984757,1145.126138,8.971389701,7.988626281,0.035134787,0.035134787,8.636363636,7.727272727
5.727272727,9,2829967.827,1370151.877,10456.8223,9355.271886,1165.577322,8.971367324,8.026298819,0.036115567,0.036115567,5.727272727,9
9.272727273,4.545454545,2744521.74,1358472.681,10042.14684,8933.441539,1119.359476,8.971333213,7.980851308,0.03490027,0.03490027,9.272727273,4.545454545
9.272727273,5.545454545,2754016.474,1357137.813,10098.85295,8984.373205,1125.693365,8.971228989,7.981190513,0.034864969,0.034864969,9.272727273,5.545454545
7.909090909,8.363636364,2806100.565,1365367.492,10349.08732,9225.484113,1153.589265,8.971206336,7.997200039,0.035419879,0.035419879,7.909090909,8.363636364
6.909090909,8.818181818,2821137.901,1368823.866,10416.02036,9299.955611,1161.051929,8.971192504,8.009939418,0.03576824,0.03576824,6.909090909,8.818181818
8.909090909,2,2730035.848,1367166.909,9928.755227,8834.931252,1106.742705,8.971150369,7.982823118,0.035219271,0.035219271,8.909090909,2
9,7,2774575.532,1358630.012,10204.58021,9082.097159,1137.495016,8.971098826,7.984296219,0.03497051,0.03497051,9,7
4.909090909,9.181818182,2837917.631,1371598.498,10492.30095,9399.8217,1169.578987,8.97100672,8.036927651,0.036377015,0.036377015,4.909090909,9.181818182
3.363636364,9.272727273,2845474.404,1371784.82,10528.71002,9458.161108,1173.6416,8.970975483,8.058815492,0.03681538,0.03681538,3.363636364,9.272727273
9.272727273,5.636363636,2754943.708,1357018.774,10103.96032,8988.918101,1126.305737,8.970885955,7.980886367,0.034861822,0.034861822,9.272727273,5.636363636
9,2.272727273,2731029.292,1365928.727,9938.817468,8842.877044,1107.899012,8.970869512,7.981663445,0.035164098,0.035164098,9,2.272727273
9.272727273,4.454545455,2743758.262,1358597.218,10036.93288,8928.693115,1118.841744,8.970824455,7.980300309,0.034903563,0.034903563,9.272727273,4.454545455
9.090909091,6.818181818,2771304.637,1358112.824,10188.52739,9066.537707,1135.742729,8.970805741,7.982915036,0.034934734,0.034934734,9.090909091,6.818181818
8.909090909,7.181818182,2777963.856,1359143.362,10220.57402,9097.529032,1139.318619,8.970777664,7.985061317,0.035006257,0.035006257,8.909090909,7.181818182
8.636363636,1.272727273,2728048.329,1370727.13,9903.085865,8815.017885,1103.940033,8.970673741,7.985051382,0.03538134,0.03538134,8.636363636,1.272727273
6.363636364,8.909090909,2825403.248,1369438.106,10435.15871,9325.652788,1163.25775,8.970633301,8.016841316,0.03592726,0.03592726,6.363636364,8.909090909
9.272727273,4.363636364,2742938.438,1358720.601,10031.72886,8923.989216,1118.28992,8.97059759,7.980031884,0.034906827,0.034906827,9.272727273,4.363636364
5,9.181818182,2837620.996,1371578.838,10490.45471,9396.609461,1169.429803,8.9705724,8.03520608,0.03635158,0.03635158,5,9.181818182
1.727272727,1.272727273,2758533.905,1387625.871,10108.73941,9119.30756,1126.88369,8.970525973,8.092501152,0.037749851,0.037749851,1.727272727,1.272727273
3.454545455,9.272727273,2845170.667,1371768.317,10526.81171,9454.878198,1173.490252,8.970514836,8.0570573,0.036788897,0.036788897,3.454545455,9.272727273
8.818181818,1.727272727,2729215.87,1368408.27,9918.511289,8826.700573,1105.689679,8.970429479,7.982981792,0.035274638,0.035274638,8.818181818,1.727272727
8.545454545,7.818181818,2791426.437,1361826.444,10282.68857,9157.464653,1146.292432,8.970388605,7.98876831,0.035166757,0.035166757,8.545454545,7.818181818
8.181818182,8.090909091,2798577.83,1363359.881,10315.1404,9191.582765,1149.919327,8.970316577,7.993241393,0.035297843,0.035297843,8.181818182,8.090909091
9.181818182,3.545454545,2737414.12,1360971.332,9992.503266,8889.630913,1113.953647,8.970304367,7.980252083,0.034988389,0.034988389,9.181818182,3.545454545
5.818181818,9,2829635.041,1370033.843,10454.37568,9351.494375,1165.443699,8.97029662,8.023977804,0.036088033,0.036088033,5.818181818,9
8.818181818,7.363636364,2781395.073,1359650.995,10236.5266,9112.896226,1141.169169,8.97020957,7.985578716,0.035041926,0.035041926,8.818181818,7.363636364
7.181818182,8.636363636,2815216.379,1367141.585,10389.48661,9272.453198,1158.223125,8.970194411,8.005757264,0.035652421,0.035652421,7.181818182,8.636363636
5.090909091,9.181818182,2837324.981,1371559.01,10488.61127,9393.400943,1169.280884,8.970138322,8.033485425,0.036326204,0.036326204,5.090909091,9.181818182
3.545454545,9.272727273,2844867.616,1371751.637,10524.91638,9451.599215,1173.339184,8.970054461,8.055300075,0.036762478,0.036762478,3.545454545,9.272727273
9.090909091,3,2734447.207,1362855.372,9968.535436,8868.979204,1111.323957,8.969963595,7.980552519,0.035060395,0.035060395,9.090909091,3
9.181818182,6.636363636,2768140.222,1357591.511,10172.41786,9050.859401,1134.055409,8.969947833,7.980967532,0.034898921,0.034898921,9.181818182,6.636363636
9.272727273,5.727272727,2755998.225,1356902.772,10109.02932,8993.347606,1126.993861,8.969906289,7.979943739,0.034858754,0.034858754,9.272727273,5.727272727
8.727272727,1.454545455,2728338.622,1369646.547,9908.149571,8818.390974,1104.600499,8.969894165,7.983330608,0.035330033,0.035330033,8.727272727,1.454545455
9.272727273,4.272727273,2742223.078,1358846.564,10026.49056,8919.187489,1117.800558,8.969838568,7.97922977,0.034910158,0.034910158,9.272727273,4.272727273
7.727272727,8.454545455,2808839.879,1365786.609,10360.35619,9238.111715,1155.035218,8.969731857,7.998121241,0.035476973,0.035476973,7.727272727,8.454545455
5.181818182,9.181818182,2837029.585,1371539.013,10486.77061,9390.196141,1169.132232,8.969704472,8.031765683,0.036300886,0.036300886,5.181818182,9.181818182
7.454545455,8.545454545,2812090.907,1366471.65,10374.91589,9255.233382,1156.664777,8.969682568,8.001655763,0.035564608,0.035564608,7.454545455,8.545454545
8.454545455,7.909090909,2793580.711,1362181.685,10292.0048,9166.975194,1147.431524,8.969602617,7.989126152,0.035198675,0.035198675,8.454545455,7.909090909
3.636363636,9.272727273,2844565.235,1371734.78,10523.02401,9448.32418,1173.188389,8.969594401,8.053543888,0.036736124,0.036736124,3.636363636,9.272727273
8.545454545,1,2727240.598,1371963.501,9892.46012,8806.407817,1102.890888,8.969572807,7.984840487,0.035436904,0.035436904,8.545454545,1
6.454545455,8.909090909,2825073.169,1369316.859,10432.72275,9321.893058,1163.125928,8.969555658,8.014517457,0.035900088,0.035900088,6.454545455,8.909090909
5.272727273,9.090909091,2833999.646,1370615.903,10473.63867,9377.349849,1167.706896,8.969407225,8.030568187,0.036250762,0.036250762,5.272727273,9.090909091
9.272727273,5.818181818,2756985.382,1356785.365,10114.11125,8997.831229,1127.64138,8.969262245,7.979337573,0.03485565,0.03485565,9.272727273,5.818181818
5.909090909,9,2829302.812,1369915.366,10451.93019,9347.71894,1165.310436,8.969223882,8.021655562,0.036060553,0.036060553,5.909090909,9
8.909090909,1.909090909,2729561.524,1367323.236,9923.365153,8829.835239,1106.383319,8.969192668,7.980810165,0.035223423,0.035223423,8.909090909,1.909090909
3.727272727,9.272727273,2844263.515,1371717.746,10521.13457,9445.053051,1173.037863,8.969134669,8.051788733,0.036709835,0.036709835,3.727272727,9.272727273
9,2.181818182,2730521.459,1366083.054,9933.463639,8837.837326,1107.520374,8.969102396,7.979841757,0.035168193,0.035168193,9,2.181818182
9.272727273,4.181818182,2741507.781,1358972.689,10021.24653,8914.380183,1117.310989,8.969075421,7.978423436,0.034913494,0.034913494,9.272727273,4.181818182
9.181818182,3.454545455,2736786.843,1361101.411,9987.181301,8884.693482,1113.514643,8.969061489,7.97896421,0.034991832,0.034991832,9.181818182,3.454545455
9.090909091,2.909090909,2733771.419,1362985.925,9963.183908,8864.043138,1110.853863,8.968942035,7.97948626,0.035063855,0.035063855,9.090909091,2.909090909
9.090909091,6.909090909,2772562.695,1357987.744,10193.40539,9070.656742,1136.554069,8.968693762,7.980840497,0.03493142,0.03493142,9.090909091,6.909090909
3.818181818,9.272727273,2843962.454,1371700.537,10519.24806,9441.785805,1172.887608,8.968675251,8.050034584,0.036683609,0.036683609,3.818181818,9.272727273
9,7.090909091,2775910.038,1358506.819,10209.43704,9086.149485,1138.351099,8.968618782,7.981851555,0.034967243,0.034967243,9,7.090909091
9.272727273,5.909090909,2757973.32,1356668.106,10119.18818,9002.309659,1128.289029,8.968613467,7.978726576,0.034852549,0.034852549,9.272727273,5.909090909
8.636363636,1.181818182,2727602.797,1370887.385,9897.611002,8809.820799,1103.595396,8.968514217,7.982835764,0.035385609,0.035385609,8.636363636,1.181818182
8.090909091,8.181818182,2800936.146,1363708.331,10324.37302,9200.893258,1151.182029,8.968497391,7.992561581,0.035329855,0.035329855,8.090909091,8.181818182
6.545454545,8.909090909,2824743.608,1369195.175,10430.28787,9318.135306,1162.994452,8.968476034,8.0121924,0.035872968,0.035872968,6.545454545,8.909090909
8.818181818,1.636363636,2728740.049,1368565.66,9913.094156,8821.57896,1105.328426,8.968460342,7.980957288,0.035278822,0.035278822,8.818181818,1.636363636
8.727272727,7.545454545,2785072.975,1360158.116,10252.39074,9128.028732,1143.167309,8.968407913,7.984858086,0.035077655,0.035077655,8.727272727,7.545454545
5.363636364,9.090909091,2833668.18,1370500.328,10471.18271,9373.555749,1167.573941,8.968325121,8.02823309,0.036222965,0.036222965,5.363636364,9.090909091
9.272727273,4.090909091,2740792.579,1359098.977,10015.99677,8909.56726,1116.821232,8.968307983,7.977612714,0.034916834,0.034916834,9.272727273,4.090909091
3.909090909,9.272727273,2843662.05,1371683.153,10517.36446,9438.522424,1172.737621,8.968216132,8.048281432,0.036657447,0.036657447,3.909090909,9.272727273
8.363636364,8,2795858.56,1362537.214,10301.28451,9176.376499,1148.644279,8.968211221,7.988875812,0.035230668,0.035230668,8.363636364,8
7.272727273,8.636363636,2814828.839,1366877.811,10386.17284,9267.863557,1158.112232,8.968191984,8.002560804,0.035621993,0.035621993,7.272727273,8.636363636
6,9,2828971.136,1369796.447,10449.48583,9343.94557,1165.177532,8.968149097,8.019332087,0.036033126,0.036033126,6,9
8.909090909,7.272727273,2779378.036,1359022.134,10225.40919,9101.512292,1140.221255,8.967916667,7.982233495,0.03500304,0.03500304,8.909090909,7.272727273
9.181818182,3.363636364,2736159.445,1361231.661,9981.853229,8879.75017,1113.075342,8.967814533,7.977672162,0.034995281,0.034995281,9.181818182,3.363636364
9.272727273,4,2740025.638,1359224.218,10010.75567,8904.794784,1116.300129,8.967799442,7.977061505,0.034920146,0.034920146,9.272727273,4
4,9.272727273,2843362.302,1371665.597,10515.48377,9435.262881,1172.587905,8.967757322,8.046529258,0.036631347,0.036631347,4,9.272727273
8.727272727,1.363636364,2727894.309,1369805.94,9902.695343,8813.21338,1104.257333,8.96774243,7.981122799,0.035334275,0.035334275,8.727272727,1.363636364
7.818181818,8.454545455,2808446.6,1365515.264,10357.02909,9233.51948,1154.923191,8.967721118,7.994920835,0.035446737,0.035446737,7.818181818,8.454545455
7,8.727272727,2818163.838,1367546.183,10400.69165,9284.91396,1159.795159,8.967697066,8.005649866,0.035710155,0.035710155,7,8.727272727
7.545454545,8.545454545,2811700.688,1366204.093,10371.5955,9250.642388,1156.553424,8.967675242,7.998456622,0.035534276,0.035534276,7.545454545,8.545454545
9.181818182,6.727272727,2769435.839,1357467.442,10177.29036,9054.949618,1134.889669,8.967647375,7.978704775,0.034895637,0.034895637,9.181818182,6.727272727
2,1.181818182,2757142.205,1387957.207,10099.47953,9106.152565,1126.219664,8.967592957,8.085591876,0.037676169,0.037676169,2,1.181818182
6.636363636,8.909090909,2824414.61,1369073.063,10427.85407,9314.379478,1162.863344,8.967394249,8.009865925,0.035845899,0.035845899,6.636363636,8.909090909
1.636363636,1.272727273,2758848.057,1387584.772,10109.96132,9121.924746,1127.421109,8.967333718,8.090965012,0.037776545,0.037776545,1.636363636,1.272727273
9,2.090909091,2730013.309,1366237.603,9928.103026,8832.791151,1107.141319,8.967331321,7.978015995,0.035172294,0.035172294,9,2.090909091
9.272727273,6,2759089.063,1356553.877,10124.22709,9006.672844,1129.012637,8.967328406,7.977477445,0.034849529,0.034849529,9.272727273,6
4.090909091,9.272727273,2843063.204,1371647.865,10513.60596,9432.007208,1172.438458,8.967298784,8.044778083,0.036605311,0.036605311,4.090909091,9.272727273
9.090909091,2.818181818,2733222.226,1363119.688,9957.789167,8858.98636,1110.459926,8.967265666,7.977763225,0.0350674,0.0350674,9.090909091,2.818181818
5.454545455,9.090909091,2833337.287,1370384.304,10468.72793,9369.763796,1167.441351,8.967240985,8.025896795,0.036195223,0.036195223,5.454545455,9.090909091
8.909090909,1.818181818,2729086.833,1367479.791,9917.968045,8824.73254,1106.023491,8.967230922,7.97879305,0.035227581,0.035227581,8.909090909,1.818181818
2.181818182,1.090909091,2756066.895,1388246.937,10091.45635,9095.632441,1125.373625,8.967205306,8.082322382,0.037629361,0.037629361,2.181818182,1.090909091
6.090909091,9,2828640.015,1369677.092,10447.04263,9340.174229,1165.044986,8.967072305,8.017007362,0.036005752,0.036005752,6.090909091,9
8.636363636,7.818181818,2790942.282,1361342.96,10278.06694,9151.646494,1146.210216,8.966999935,7.984265332,0.035131493,0.035131493,8.636363636,7.818181818
8.272727273,8.090909091,2798100.146,1362888.598,10310.56239,9185.799544,1149.836275,8.96698305,7.988789138,0.035262619,0.035262619,8.272727273,8.090909091
8.818181818,1.545454545,2728180.928,1368720.977,9907.69383,8816.525615,1104.916577,8.966915723,7.979358619,0.035282951,0.035282951,8.818181818,1.545454545
9.181818182,3.272727273,2735463.537,1361360.463,9976.538589,8874.862404,1112.594536,8.966913165,7.976726579,0.034998691,0.034998691,9.181818182,3.272727273
4.181818182,9.272727273,2842764.757,1371629.959,10511.73104,9428.755369,1172.28928,8.966840537,8.043027883,0.036579337,0.036579337,4.181818182,9.272727273
8,8.272727273,2803266.417,1364052.879,10333.60211,9210.218904,1152.428764,8.966803359,7.992007133,0.03536183,0.03536183,8,8.272727273
9.272727273,3.909090909,2739355.909,1359351.89,10005.48172,8899.930256,1115.837212,8.966793377,7.976011339,0.034923523,0.034923523,9.272727273,3.909090909
1,1.272727273,2761063.497,1387294.769,10118.58473,9140.340444,1128.478295,8.966574518,8.09970425,0.037965462,0.037965462,1,1.272727273
8.818181818,7.454545455,2782978.05,1359533.993,10241.31954,9116.736186,1142.171084,8.966537222,7.981935729,0.035038818,0.035038818,8.818181818,7.454545455
4.272727273,9.272727273,2842466.957,1371611.883,10509.85902,9425.507347,1172.140373,8.966382578,8.041278645,0.036553425,0.036553425,4.272727273,9.272727273
9.272727273,6.090909091,2760140.169,1356438.306,10129.27821,9011.087764,1129.697282,8.96636503,7.976550802,0.034846473,0.034846473,9.272727273,6.090909091
8.636363636,1.090909091,2727156.855,1371047.879,9892.12874,8804.616689,1103.25029,8.966350452,7.980615791,0.035389884,0.035389884,8.636363636,1.090909091
6.727272727,8.909090909,2824086.15,1368950.516,10425.42132,9310.625601,1162.732594,8.966310374,8.007538144,0.035818881,0.035818881,6.727272727,8.909090909
8.545454545,7.909090909,2793097.62,1361701.295,10287.39322,9161.165282,1147.348712,8.966230675,7.984639009,0.035163423,0.035163423,8.545454545,7.909090909
7.363636364,8.636363636,2814441.612,1366612.854,10382.85554,9263.271446,1158.001867,8.966182031,7.999357951,0.0355916,0.0355916,7.363636364,8.636363636
5.545454545,9.090909091,2833006.975,1370267.834,10466.27436,9365.973977,1167.309129,8.966154805,8.023559266,0.036167535,0.036167535,5.545454545,9.090909091
6.181818182,9,2828309.446,1369557.296,10444.60053,9336.404925,1164.9128,8.965993448,8.014681377,0.035978431,0.035978431,6.181818182,9
1,9.454545455,2858043.614,1371386.778,10585.10356,9548.320159,1180.588968,8.965951606,8.087759936,0.037506137,0.037506137,1,9.454545455
4.363636364,9.272727273,2842169.803,1371593.633,10507.98987,9422.263144,1171.991734,8.965924895,8.039530373,0.036527575,0.036527575,4.363636364,9.272727273
1.090909091,9.454545455,2857753.8,1371441.32,10583.55695,9545.339834,1180.424682,8.965889237,8.086360767,0.037479748,0.037479748,1.090909091,9.454545455
9.090909091,7,2773967.707,1357866.534,10198.24482,9074.648835,1137.452163,8.965867005,7.978048776,0.034928209,0.034928209,9.090909091,7
1.181818182,9.454545455,2857464.689,1371495.736,10582.01382,9542.364143,1180.260597,8.965828266,8.08496375,0.037453433,0.037453433,1.181818182,9.454545455
9.272727273,3.818181818,2738686.148,1359479.726,10000.2019,8895.060032,1115.374043,8.965783234,7.974957,0.034926904,0.034926904,9.272727273,3.818181818
1.272727273,9.454545455,2857176.277,1371550.024,10580.47417,9539.393075,1180.096715,8.965768682,8.083568876,0.037427191,0.037427191,1.272727273,9.454545455
1.363636364,9.454545455,2856888.564,1371604.187,10578.93799,9536.426602,1179.933036,8.965710485,8.082176117,0.037401022,0.037401022,1.363636364,9.454545455
7.909090909,8.454545455,2808053.627,1365242.742,10353.6984,9228.924698,1154.811693,8.965702773,7.991713934,0.035416535,0.035416535,7.909090909,8.454545455
7.090909091,8.727272727,2817779.917,1367285.024,10397.3809,9280.322741,1159.685633,8.965689153,8.002446939,0.035679664,0.035679664,7.090909091,8.727272727
7.636363636,8.545454545,2811310.793,1365935.353,10368.27153,9246.048876,1156.442607,8.965660264,7.995250969,0.03550398,0.03550398,7.636363636,8.545454545
1.454545455,9.454545455,2856601.543,1371658.221,10577.40525,9533.46478,1179.769561,8.965653635,8.080785518,0.037374925,0.037374925,1.454545455,9.454545455
1.545454545,9.454545455,2856315.215,1371712.129,10575.87597,9530.507535,1179.60629,8.96559815,8.079397014,0.037348901,0.037348901,1.545454545,9.454545455
8.727272727,1.272727273,2727449.593,1369965.569,9897.233847,8808.028883,1103.913706,8.965586525,7.978910701,0.035338523,0.035338523,8.727272727,1.272727273
9.090909091,2.727272727,2732672.775,1363253.63,9952.38795,8853.923394,1110.065626,8.965585199,7.976035996,0.03507095,0.03507095,9.090909091,2.727272727
9,7.181818182,2777360.79,1358386.707,10214.26272,9090.100927,1139.275615,8.965576532,7.9788427,0.034964059,0.034964059,9,7.181818182
1.636363636,9.454545455,2856029.576,1371765.911,10574.35013,9527.55487,1179.443223,8.965544013,8.078010608,0.037322948,0.037322948,1.636363636,9.454545455
9.181818182,6.818181818,2770692.446,1357342.508,10182.16787,9059.06889,1135.700257,8.965541579,7.976637176,0.034892331,0.034892331,9.181818182,6.818181818
4.454545455,9.272727273,2841873.291,1371575.211,10506.12358,9419.022752,1171.843366,8.965467478,8.03778306,0.036501786,0.036501786,4.454545455,9.272727273
9.181818182,3.181818182,2734876.755,1361492.024,9971.18652,8869.870528,1112.179255,8.96544912,7.975216667,0.035002174,0.035002174,9.181818182,3.181818182
9.272727273,6.181818182,2761192.262,1356322.883,10134.32445,9015.497517,1130.382156,8.9653967,7.975619105,0.034843421,0.034843421,9.272727273,6.181818182
6.818181818,8.818181818,2821079.079,1367944.617,10411.89927,9297.402511,1161.348857,8.965350249,8.00569308,0.035767984,0.035767984,6.818181818,8.818181818
8.909090909,1.727272727,2728611.779,1367636.575,9912.563915,8819.623166,1105.663221,8.965265126,7.976771769,0.035231745,0.035231745,8.909090909,1.727272727
8.181818182,8.181818182,2800462.774,1363240.205,10319.80435,9195.115631,1151.100305,8.965165167,7.988109806,0.035294644,0.035294644,8.181818182,8.181818182
9.363636364,5,2747807.415,1356747.706,10059.74022,8947.55181,1122.093126,8.965156268,7.973983269,0.034832767,0.034832767,9.363636364,5
1.727272727,9.454545455,2855825.671,1371822.157,10572.80909,9524.54008,1179.327391,8.965117889,8.07624766,0.03729714,0.03729714,1.727272727,9.454545455
5.636363636,9.090909091,2832677.232,1370150.92,10463.82196,9362.186272,1167.17727,8.965066599,8.021220524,0.036139903,0.036139903,5.636363636,9.090909091
1.818181818,9.454545455,2855543.852,1371875.763,10571.28959,9521.594587,1179.166166,8.965055048,8.074853963,0.037271331,0.037271331,1.818181818,9.454545455
8.909090909,7.363636364,2780794.626,1358901.084,10230.23989,9105.490131,1141.124759,8.965049448,7.979399326,0.034999828,0.034999828,8.909090909,7.363636364
4.545454545,9.272727273,2841577.419,1371556.616,10504.26015,9415.786175,1171.695267,8.965010309,8.036036709,0.036476059,0.036476059,4.545454545,9.272727273
1.909090909,9.454545455,2855262.72,1371929.243,10569.7735,9518.653646,1179.005151,8.964993488,8.073462304,0.037245593,0.037245593,1.909090909,9.454545455
2,9.454545455,2854982.266,1371982.599,10568.26082,9515.717236,1178.844343,8.964933221,8.072072695,0.037219924,0.037219924,2,9.454545455
9.363636364,4.909090909,2746992.501,1356869.76,10054.57316,8942.880304,1121.546396,8.964919506,7.973705176,0.034835991,0.034835991,9.363636364,4.909090909
6.272727273,9,2827979.424,1369437.064,10442.15955,9332.637627,1164.780971,8.964912557,8.012354134,0.035951162,0.035951162,6.272727273,9
1.545454545,1.272727273,2759162.791,1387543.589,10111.18574,9124.545359,1127.86368,8.964900565,8.090113655,0.037803311,0.037803311,1.545454545,1.272727273
