DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
9.363636364,5.090909091,2748720.208,1356628.039,10064.8758,8952.132512,1122.698191,8.964898921,7.973765862,0.034829605,0.034829605,9.363636364,5.090909091
2.090909091,9.454545455,2854702.493,1372035.83,10566.75154,9512.785329,1178.683746,8.964874225,8.070685082,0.037194325,0.037194325,2.090909091,9.454545455
9.363636364,5.181818182,2749588.922,1356507.504,10070.01806,8956.746941,1123.276562,8.964860837,7.973768212,0.034826421,0.034826421,9.363636364,5.181818182
8.454545455,8,2795379.455,1362059.986,10296.68238,9170.572493,1148.562596,8.964842155,7.984390685,0.03519543,0.03519543,8.454545455,8
9.363636364,5.272727273,2750458.071,1356387.121,10075.15506,8961.356086,1123.8549,8.964818373,7.973766084,0.03482324,0.03482324,9.363636364,5.272727273
2.181818182,9.454545455,2854423.395,1372088.934,10565.24562,9509.857972,1178.52336,8.964816467,8.069299513,0.037168795,0.037168795,2.181818182,9.454545455
9.363636364,4.727272727,2745291.95,1357112.684,10044.24227,8933.584231,1120.409713,8.964793999,7.973497665,0.03484241,0.03484241,9.363636364,4.727272727
9.363636364,5.363636364,2751327.702,1356266.89,10080.28682,8965.959939,1124.433235,8.96477133,7.97375928,0.034820064,0.034820064,9.363636364,5.363636364
9.272727273,3.727272727,2738016.378,1359607.73,9994.916145,8890.184056,1114.910636,8.964768853,7.973898326,0.03493029,0.03493029,9.272727273,3.727272727
8.818181818,1.454545455,2727737.452,1368879.75,9902.252922,8811.360548,1104.574431,8.964767466,7.977154189,0.035287172,0.035287172,8.818181818,1.454545455
2.272727273,9.454545455,2854144.971,1372141.914,10563.74309,9506.935085,1178.363183,8.964759965,8.067915921,0.037143334,0.037143334,2.272727273,9.454545455
2.363636364,9.454545455,2853867.216,1372194.77,10562.24391,9504.016687,1178.203217,8.964704693,8.066534322,0.037117942,0.037117942,2.363636364,9.454545455
9.363636364,4.818181818,2746177.924,1356991.969,10049.40072,8938.203413,1120.999595,8.964678279,7.97342252,0.03483922,0.03483922,9.363636364,4.818181818
2.454545455,9.454545455,2853590.129,1372247.505,10560.74809,9501.102714,1178.043461,8.96465066,8.065154664,0.037092617,0.037092617,2.454545455,9.454545455
2.545454545,9.454545455,2853313.706,1372300.117,10559.25562,9498.193165,1177.883915,8.964597849,8.063776948,0.03706736,0.03706736,2.545454545,9.454545455
4.636363636,9.272727273,2841282.186,1371537.852,10502.39958,9412.553363,1171.547437,8.964553414,8.034291284,0.036450392,0.036450392,4.636363636,9.272727273
2.636363636,9.454545455,2853037.944,1372352.603,10557.76644,9495.288096,1177.724582,8.964546213,8.062401212,0.03704217,0.03704217,2.636363636,9.454545455
8.636363636,1,2726644.728,1371206.763,9886.658483,8799.465567,1102.864874,8.964523867,7.978734092,0.035394116,0.035394116,8.636363636,1
2.727272727,9.454545455,2852762.838,1372404.97,10556.28059,9492.387396,1177.565458,8.964495789,8.061027378,0.037017047,0.037017047,2.727272727,9.454545455
2.818181818,9.454545455,2852488.388,1372457.214,10554.79803,9489.491087,1177.406545,8.964446539,8.059655455,0.03699199,0.03699199,2.818181818,9.454545455
8.727272727,7.636363636,2786721.809,1360042.708,10257.16576,9131.811983,1144.207321,8.964429407,7.980906792,0.035074587,0.035074587,8.727272727,7.636363636
2.909090909,9.454545455,2852214.59,1372509.338,10553.31877,9486.599115,1177.247844,8.964398471,8.058285403,0.036966999,0.036966999,2.909090909,9.454545455
1.090909091,1.272727273,2760745.24,1387336.44,10117.34532,9137.699498,1128.614725,8.964392449,8.096385149,0.03793825,0.03793825,1.090909091,1.272727273
3,9.454545455,2851941.422,1372561.342,10551.84278,9483.711502,1177.089342,8.964351643,8.056917313,0.036942073,0.036942073,3,9.454545455
3.090909091,9.454545455,2851668.918,1372613.226,10550.37004,9480.82819,1176.931063,8.964305879,8.055550992,0.036917213,0.036917213,3.090909091,9.454545455
9.363636364,4.636363636,2744528.337,1357236.361,10039.04534,8928.852238,1119.892912,8.964290453,7.972951828,0.034845677,0.034845677,9.363636364,4.636363636
3.181818182,9.454545455,2851397.059,1372664.992,10548.90056,9477.949171,1176.772995,8.964261247,8.054186501,0.036892418,0.036892418,3.181818182,9.454545455
7.454545455,8.636363636,2814054.7,1366346.716,10379.5347,9258.676853,1157.892031,8.964164559,7.996148698,0.035561243,0.035561243,7.454545455,8.636363636
6.909090909,8.909090909,2823430.836,1368704.127,10420.55902,9303.123666,1162.472165,8.964136371,8.002878643,0.035764997,0.035764997,6.909090909,8.909090909
4.727272727,9.272727273,2840987.587,1371518.916,10500.54184,9409.324337,1171.399877,8.964096763,8.032546805,0.036424786,0.036424786,4.727272727,9.272727273
9.363636364,5.454545455,2752333.305,1356149.895,10085.37755,8970.440376,1125.092592,8.964042269,7.973068561,0.034816973,0.034816973,9.363636364,5.454545455
9.272727273,3.636363636,2737290.483,1359734.584,9989.640267,8885.35244,1114.413222,8.964036022,7.973121876,0.034933645,0.034933645,9.272727273,3.636363636
9.181818182,3.090909091,2734289.779,1361623.759,9965.828186,8864.872646,1111.763643,8.96398101,7.973702594,0.035005662,0.035005662,9.181818182,3.090909091
5.727272727,9.090909091,2832348.057,1370033.562,10461.37073,9358.400669,1167.045774,8.963976355,8.018880557,0.036112324,0.036112324,5.727272727,9.090909091
3.272727273,9.363636364,2848204.687,1371679.764,10535.19553,9464.592289,1175.28281,8.963966319,8.05303388,0.036838514,0.036838514,3.272727273,9.363636364
9.090909091,2.636363636,2732123.064,1363387.754,9946.980221,8848.854206,1109.670963,8.963900612,7.974304549,0.035074505,0.035074505,9.090909091,2.636363636
6.363636364,9,2827649.948,1369316.393,10439.71966,9328.872331,1164.6495,8.963829597,8.010025619,0.035923945,0.035923945,6.363636364,9
3.454545455,9.454545455,2850657.453,1372821.865,10544.49561,9469.278886,1176.342048,8.963800651,8.049766567,0.036818479,0.036818479,3.454545455,9.454545455
9.363636364,4.545454545,2743764.902,1357360.196,10033.84288,8924.114807,1119.37596,8.963782714,7.9724017,0.034848949,0.034848949,9.363636364,4.545454545
9.272727273,6.272727273,2762381.616,1356210.687,10139.33068,9019.784421,1131.148513,8.963748406,7.974005466,0.034840454,0.034840454,9.272727273,6.272727273
9.363636364,5.545454545,2753259.822,1356031.233,10090.4843,8974.98515,1125.704327,8.963707483,7.972773077,0.034813838,0.034813838,9.363636364,5.545454545
7.181818182,8.727272727,2817396.328,1367022.682,10394.06664,9275.729067,1159.576641,8.963673699,7.999237599,0.03564921,0.03564921,7.181818182,8.727272727
4.818181818,9.272727273,2840693.622,1371499.81,10498.68694,9406.099077,1171.252586,8.963640354,8.030803254,0.03639924,0.03639924,4.818181818,9.272727273
7.727272727,8.545454545,2810921.221,1365665.437,10364.94401,9241.452833,1156.332328,8.963637672,7.992038803,0.035473719,0.035473719,7.727272727,8.545454545
8.363636364,8.090909091,2797622.195,1362414.453,10305.97028,9180.003711,1149.754054,8.963630302,7.984319497,0.035227392,0.035227392,8.363636364,8.090909091
8.727272727,7.818181818,2790457.823,1360856.592,10273.43089,9145.815579,1146.128664,8.963593022,7.979745963,0.035096226,0.035096226,8.727272727,7.818181818
3.363636364,9.363636364,2847901.531,1371663.574,10533.29164,9461.301897,1175.132067,8.963496048,8.051266886,0.036811973,0.036811973,3.363636364,9.363636364
8.090909091,8.272727273,2802794.286,1363587.82,10329.04342,9204.449334,1152.346564,8.963486975,7.987570427,0.03532663,0.03532663,8.090909091,8.272727273
9.181818182,6.909090909,2771950.824,1357217.748,10187.04079,9063.182918,1136.511418,8.963430223,7.974563894,0.034889029,0.034889029,9.181818182,6.909090909
8.727272727,1.181818182,2727004.468,1370125.439,9891.76498,8802.837383,1103.56961,8.963426399,7.976694265,0.035342777,0.035342777,8.727272727,1.181818182
9.090909091,7.090909091,2775302.638,1357743.66,10203.09665,9078.696171,1138.30812,8.963387394,7.97560521,0.034924954,0.034924954,9.090909091,7.090909091
9.363636364,5.636363636,2754186.985,1355912.722,10095.58591,8979.524656,1126.316134,8.963367923,7.972472721,0.034810707,0.034810707,9.363636364,5.636363636
8.909090909,1.636363636,2728136.36,1367793.589,9907.152746,8814.5071,1105.302509,8.963295265,7.974746305,0.035235915,0.035235915,8.909090909,1.636363636
8.818181818,7.545454545,2784477.967,1359414.986,10246.12811,9120.642456,1143.12315,8.963275839,7.978705056,0.035035657,0.035035657,8.818181818,7.545454545
9.363636364,4.454545455,2743001.675,1357484.188,10028.63485,8919.371876,1118.858875,8.963270589,7.971847095,0.034852225,0.034852225,9.363636364,4.454545455
1.454545455,1.272727273,2759478.109,1387502.324,10112.41267,9127.16936,1128.209294,8.963241771,8.089961151,0.037830151,0.037830151,1.454545455,1.272727273
4.909090909,9.272727273,2840400.288,1371480.534,10496.83487,9402.87757,1171.105564,8.963184181,8.029060623,0.036373754,0.036373754,4.909090909,9.272727273
9.363636364,4.363636364,2742181.787,1357607.025,10023.43685,8914.673724,1118.30752,8.963041622,7.971576299,0.034855471,0.034855471,9.363636364,4.363636364
1.181818182,1.272727273,2760427.574,1387378.031,10116.1084,9135.061903,1128.658214,8.962951123,8.093736255,0.037911114,0.037911114,1.181818182,1.272727273
5.818181818,9.090909091,2832019.458,1369915.76,10458.92067,9354.617164,1166.914647,8.962884045,8.01653933,0.0360848,0.0360848,5.818181818,9.090909091
8.636363636,7.909090909,2792614.229,1361218.024,10282.7674,9155.342645,1147.266724,8.962839406,7.980134396,0.035128168,0.035128168,8.636363636,7.909090909
2.272727273,1,2755234.021,1388493.473,10084.66483,9087.779791,1125.166764,8.962817916,8.076829217,0.037608957,0.037608957,2.272727273,1
9.272727273,3.545454545,2736663.691,1359863.931,9984.330475,8880.426469,1113.975206,8.962794164,7.97183494,0.034937066,0.034937066,9.272727273,3.545454545
6.454545455,9,2827321.02,1369195.287,10437.28087,9325.109015,1164.518388,8.962744578,8.007695811,0.035896781,0.035896781,6.454545455,9
5,9.272727273,2840107.582,1371461.089,10494.9856,9399.659802,1170.958811,8.962728238,8.027318905,0.036348328,0.036348328,5,9.272727273
9,7.272727273,2778775.533,1358265.797,10219.09296,9094.07919,1140.178202,8.962715605,7.976015657,0.034960853,0.034960853,9,7.272727273
8.818181818,1.363636364,2727293.545,1369038.761,9896.804679,8806.188526,1104.231804,8.962615132,7.974945561,0.0352914,0.0352914,8.818181818,1.363636364
3.545454545,9.363636364,2847297.238,1371630.662,10529.49285,9454.733031,1174.831392,8.962556602,8.04773612,0.036759085,0.036759085,3.545454545,9.363636364
9.181818182,3,2733702.606,1361755.671,9960.46354,8859.868713,1111.347699,8.962508809,7.972184333,0.035009155,0.035009155,9.181818182,3
9.272727273,6.363636364,2763500.222,1356097.01,10144.3507,9024.128338,1131.872278,8.962451773,7.972744376,0.034837449,0.034837449,9.272727273,6.363636364
9.363636364,5.727272727,2755242.59,1355797.26,10100.64895,8983.947895,1127.004361,8.962386746,7.971528951,0.034807657,0.034807657,9.363636364,5.727272727
1.363636364,1.272727273,2759794.008,1387460.975,10113.64206,9129.796811,1128.456805,8.962365254,8.090515095,0.037857065,0.037857065,1.363636364,1.272727273
9.363636364,4.272727273,2741466.722,1357732.44,10018.20454,8909.877525,1117.818824,8.962279331,7.970770698,0.034858785,0.034858785,9.363636364,4.272727273
5.090909091,9.272727273,2839815.502,1371441.475,10493.13915,9396.445761,1170.812327,8.962272519,8.025578088,0.036322961,0.036322961,5.090909091,9.272727273
1.272727273,1.272727273,2760110.497,1387419.543,10114.87399,9132.427673,1128.606157,8.962270783,8.091775522,0.037884052,0.037884052,1.272727273,1.272727273
5.272727273,9.181818182,2836342.326,1370495.967,10478.20527,9380.520851,1169.151901,8.962227453,8.023355084,0.036247459,0.036247459,5.272727273,9.181818182
9.090909091,2.545454545,2731573.09,1363522.06,9941.565931,8843.778749,1109.275932,8.962211876,7.972568856,0.035078064,0.035078064,9.090909091,2.545454545
3.636363636,9.363636364,2846996.092,1371613.939,10527.59791,9451.454526,1174.681461,8.962087394,8.045972327,0.036732738,0.036732738,3.636363636,9.363636364
5.181818182,9.272727273,2839524.045,1371421.691,10491.29548,9393.235444,1170.666113,8.961817007,8.023838175,0.036297652,0.036297652,5.181818182,9.272727273
8.272727273,8.181818182,2799989.159,1362769.219,10315.22162,9189.325414,1151.019423,8.961813685,7.983640616,0.03525943,0.03525943,8.272727273,8.181818182
5.909090909,9.090909091,2831691.419,1369797.516,10456.47176,9350.835728,1166.783881,8.961789695,8.014196869,0.036057329,0.036057329,5.909090909,9.090909091
8.909090909,1.545454545,2727577.722,1367948.534,9901.758337,8809.459197,1104.891261,8.961749163,7.97314587,0.03524003,0.03524003,8.909090909,1.545454545
9.363636364,5.818181818,2756229.754,1355680.374,10105.72517,8988.426148,1127.651352,8.961746158,7.97092659,0.034804569,0.034804569,9.363636364,5.818181818
7.545454545,8.636363636,2813753.136,1366081.891,10376.19266,9254.011078,1157.832698,8.961737457,7.992528711,0.035530989,0.035530989,7.545454545,8.636363636
6.545454545,9,2826992.629,1369073.748,10434.84315,9321.347655,1164.38763,8.961657507,8.005364721,0.035869667,0.035869667,6.545454545,9
7.272727273,8.727272727,2817013.071,1366759.164,10390.7489,9271.132927,1159.468184,8.961650728,7.996021843,0.035618792,0.035618792,7.272727273,8.727272727
3.727272727,9.363636364,2846695.61,1371597.039,10525.70592,9448.179937,1174.531799,8.961618515,8.044209568,0.036706456,0.036706456,3.727272727,9.363636364
7.818181818,8.545454545,2810531.972,1365394.342,10361.61293,9236.854249,1156.222585,8.961607444,7.988820117,0.035443492,0.035443492,7.818181818,8.545454545
9.272727273,3.454545455,2736036.779,1359993.447,9979.01461,8875.494651,1113.536895,8.961548245,7.970543848,0.034940492,0.034940492,9.272727273,3.454545455
9.363636364,4.181818182,2740751.722,1357858.017,10012.96653,8905.07576,1117.329921,8.961512921,7.969960878,0.034862103,0.034862103,9.363636364,4.181818182
9.181818182,2.909090909,2733027.237,1361885.664,9955.118113,8854.93821,1110.878344,8.961483644,7.971114258,0.035012597,0.035012597,9.181818182,2.909090909
8.545454545,8,2794900.074,1361579.883,10292.06606,9164.75579,1148.481746,8.961453757,7.979888077,0.035160189,0.035160189,8.545454545,8
8.909090909,7.454545455,2782380.901,1358784.461,10235.02741,9109.322976,1142.128227,8.961364554,7.975744545,0.034996733,0.034996733,8.909090909,7.454545455
7,8.818181818,2820312.604,1367426.178,10405.28157,9288.219373,1161.129434,8.961345107,7.99929715,0.035706908,0.035706908,7,8.818181818
8.727272727,1.090909091,2726558.931,1370285.55,9886.288705,8797.638847,1103.225045,8.961262033,7.974473468,0.035347038,0.035347038,8.727272727,1.090909091
8,8.363636364,2805250.097,1363935.754,10338.24592,9213.673628,1153.666633,8.961207357,7.986426376,0.035358694,0.035358694,8,8.363636364
1.909090909,1.181818182,2757454.378,1387916.505,10100.69007,9108.755655,1127.161174,8.961176366,8.081147461,0.037702656,0.037702656,1.909090909,1.181818182
3.818181818,9.363636364,2846395.787,1371579.964,10523.81686,9444.90924,1174.382407,8.961149961,8.042447832,0.036680237,0.036680237,3.818181818,9.363636364
9.272727273,6.454545455,2764620.049,1355983.48,10149.36598,9028.467106,1132.59638,8.961149937,7.971477982,0.034834447,0.034834447,9.272727273,6.454545455
5.363636364,9.181818182,2836012.111,1370380.538,10475.74645,9376.723075,1169.019725,8.961137461,8.021013566,0.036219669,0.036219669,5.363636364,9.181818182
9.363636364,5.909090909,2757217.703,1355563.636,10110.79641,8992.899221,1128.298476,8.961100828,7.970319389,0.034801485,0.034801485,9.363636364,5.909090909
9.090909091,2.454545455,2730945.639,1363654.689,9936.167913,8838.767273,1108.833894,8.960916481,7.971227542,0.03508158,0.03508158,9.090909091,2.454545455
8.727272727,7.727272727,2788308.332,1359925.819,10261.95165,9135.644294,1145.209764,8.960761581,7.977267206,0.035071479,0.035071479,8.727272727,7.727272727
9.363636364,4.090909091,2740036.817,1357983.754,10007.72278,8900.268384,1116.840832,8.960742201,7.969146658,0.034865425,0.034865425,9.363636364,4.090909091
6,9.090909091,2831363.945,1369678.832,10454.024,9347.056354,1166.653479,8.960693287,8.011853149,0.036029911,0.036029911,6,9.090909091
3.909090909,9.363636364,2846096.622,1371562.715,10521.93071,9441.642411,1174.233283,8.960681719,8.040687099,0.036654082,0.036654082,3.909090909,9.363636364
9.181818182,7,2773358.315,1357096.904,10191.87474,9067.168319,1137.410595,8.960594165,7.971763549,0.034885831,0.034885831,9.181818182,7
6.636363636,9,2826664.781,1368951.775,10432.4065,9317.588252,1164.25723,8.960568364,8.003032329,0.035842605,0.035842605,6.636363636,9
9.090909091,7.181818182,2776756.218,1357623.922,10207.91684,9082.640705,1139.233923,8.960334338,7.972586243,0.034921783,0.034921783,9.090909091,7.181818182
9.272727273,3.363636364,2735409.747,1360123.133,9973.692642,8870.556957,1113.09829,8.960298235,7.969248572,0.034943922,0.034943922,9.272727273,3.363636364
8.454545455,8.090909091,2797143.973,1361937.437,10301.36402,9174.195216,1149.672666,8.960258273,7.979832424,0.035192163,0.035192163,8.454545455,8.090909091
9.363636364,4,2739269.984,1358108.445,10002.48773,8895.501597,1116.320294,8.960231023,7.968592568,0.03486872,0.03486872,9.363636364,4
4,9.363636364,2845798.111,1371545.292,10520.04749,9438.379429,1174.084428,8.960213793,8.038927356,0.036627989,0.036627989,4,9.363636364
8.181818182,8.272727273,2802321.897,1363119.906,10324.47069,9198.667233,1152.265192,8.9601515,7.983116468,0.035291428,0.035291428,8.181818182,8.272727273
5.454545455,9.181818182,2835682.473,1370264.658,10473.28883,9372.927455,1168.887915,8.960045438,8.018670855,0.036191934,0.036191934,5.454545455,9.181818182
8.818181818,1.272727273,2726941.047,1369200.573,9891.322434,8800.926242,1103.94427,8.95998349,7.97225592,0.035295702,0.035295702,8.818181818,1.272727273
9,7.363636364,2780192.664,1358145.064,10223.91872,9098.052047,1141.081643,8.959848564,7.973182376,0.034957652,0.034957652,9,7.363636364
9.363636364,6,2758334.871,1355449.947,10115.82934,8997.255936,1129.022377,8.959812976,7.96906786,0.034798482,0.034798482,9.363636364,6
9.181818182,2.818181818,2732478.452,1362018.849,9949.729553,8849.887117,1110.485116,8.959804515,7.969388327,0.035016123,0.035016123,9.181818182,2.818181818
4.090909091,9.363636364,2845500.251,1371527.693,10518.16715,9435.120324,1173.935843,8.959746148,8.037168625,0.03660196,0.03660196,4.090909091,9.363636364
7.636363636,8.636363636,2813364.323,1365813.317,10372.86532,9249.413582,1157.722433,8.959716958,7.989318784,0.0355007,0.0355007,7.636363636,8.636363636
7.363636364,8.727272727,2816630.143,1366494.463,10387.42762,9266.534311,1159.360263,8.959620194,7.992799658,0.035588409,0.035588409,7.363636364,8.727272727
6.090909091,9.090909091,2831037.033,1369559.707,10451.57738,9343.279026,1166.523441,8.959594815,8.009508163,0.036002547,0.036002547,6.090909091,9.090909091
7.909090909,8.545454545,2810143.045,1365122.069,10358.27826,9232.253113,1156.11338,8.959569573,7.985594902,0.0354133,0.0354133,7.909090909,8.545454545
6.727272727,9,2826337.456,1368829.369,10429.97094,9313.830814,1164.127178,8.959477227,8.000698715,0.035815594,0.035815594,6.727272727,9
8.727272727,7.909090909,2792130.536,1360731.868,10278.12715,9149.507238,1147.185391,8.959429947,7.975613451,0.035092909,0.035092909,8.727272727,7.909090909
9.272727273,3.272727273,2734714.186,1360251.378,9968.384106,8865.674796,1112.618182,8.9593935,7.968299405,0.034947314,0.034947314,9.272727273,3.272727273
7.090909091,8.818181818,2819929.869,1367165.185,10401.96748,9283.624144,1161.020525,8.95933126,7.996089601,0.035676425,0.035676425,7.090909091,8.818181818
8.818181818,7.636363636,2786130.476,1359299.963,10250.89768,9124.418349,1144.164932,8.959283222,7.974740434,0.035032602,0.035032602,8.818181818,7.636363636
4.181818182,9.363636364,2845203.042,1371509.921,10516.28971,9431.86505,1173.787526,8.95927881,8.035410873,0.036575993,0.036575993,4.181818182,9.363636364
9,2,2729034.282,1365427.534,9916.871743,8822.153303,1106.886594,8.959248214,7.97024135,0.035150801,0.035150801,9,2
9.363636364,3.909090909,2738600.59,1358235.563,9997.219841,8890.64265,1115.858059,8.959221792,7.96753904,0.034872079,0.034872079,9.363636364,3.909090909
8.909090909,1.454545455,2727226.264,1368109.476,9896.29691,8804.216733,1104.605052,8.959126968,7.97046575,0.035244305,0.035244305,8.909090909,1.454545455
9.272727273,6.545454545,2765896.259,1355873.59,10154.33683,9032.667174,1133.413228,8.959077393,7.96943864,0.034831541,0.034831541,9.272727273,6.545454545
9.090909091,2.363636364,2730431.881,1363790.246,9930.729589,8833.645808,1108.460315,8.959030336,7.969293703,0.035085172,0.035085172,9.090909091,2.363636364
8.727272727,1,2726138.076,1370446.611,9880.797573,8792.41033,1102.895202,8.958963239,7.97211767,0.035351325,0.035351325,8.727272727,1
5.545454545,9.181818182,2835353.412,1370148.335,10470.83242,9369.133964,1168.756469,8.958951409,8.016326936,0.036164254,0.036164254,5.545454545,9.181818182
9.363636364,6.090909091,2759386.072,1355334.892,10120.87481,9001.665497,1129.706536,8.958853017,7.968145012,0.034795443,0.034795443,9.363636364,6.090909091
4.272727273,9.363636364,2844906.48,1371491.976,10514.41516,9428.613621,1173.639479,8.958811754,8.033654108,0.036550088,0.036550088,4.272727273,9.363636364
6.181818182,9.090909091,2830710.681,1369440.144,10449.13188,9339.503727,1166.393766,8.958494276,8.007161902,0.035975235,0.035975235,6.181818182,9.090909091
8.363636364,8.181818182,2799515.299,1362295.371,10310.62478,9183.522568,1150.939384,8.958442927,7.979153985,0.035224215,0.035224215,8.363636364,8.181818182
6.818181818,9,2826010.682,1368706.531,10427.53643,9310.075306,1163.997491,8.958383943,7.998363726,0.035788634,0.035788634,6.818181818,9
4.363636364,9.363636364,2844610.564,1371473.862,10512.54351,9425.365981,1173.4917,8.958345012,8.031898294,0.036524245,0.036524245,4.363636364,9.363636364
6.818181818,8.909090909,2823374.533,1367828.735,10416.46159,9300.593469,1162.768246,8.95832994,7.998664827,0.035764843,0.035764843,6.818181818,8.909090909
9.363636364,3.818181818,2737931.164,1358362.846,9991.946099,8885.778029,1115.395574,8.958208489,7.966481342,0.034875442,0.034875442,9.363636364,3.818181818
2.090909091,1.090909091,2756377.678,1388206.549,10092.65805,9098.224878,1126.63983,8.958193892,8.075539879,0.037655716,0.037655716,2.090909091,1.090909091
9.181818182,2.727272727,2731929.409,1362152.216,9944.334517,8844.829835,1110.091524,8.958121291,7.9676582,0.035019655,0.035019655,9.181818182,2.727272727
9.181818182,7.090909091,2774693.672,1356974.348,10196.72154,9071.210639,1138.266425,8.958114999,7.969321098,0.034882587,0.034882587,9.181818182,7.090909091
8.909090909,7.545454545,2783881.478,1358665.768,10239.8311,9113.224259,1143.080294,8.958103076,7.972514536,0.034993583,0.034993583,8.909090909,7.545454545
8.636363636,8,2794420.415,1361096.902,10287.4355,9158.926344,1148.401728,8.958045995,7.975367956,0.035124945,0.035124945,8.636363636,8
1,9.545454545,2860608.141,1371266.985,10589.70363,9551.405722,1182.152213,8.957986551,8.079675033,0.037502679,0.037502679,1,9.545454545
9.272727273,3.181818182,2734127.794,1360382.372,9963.038199,8860.688586,1112.203604,8.957926553,7.966786434,0.034950779,0.034950779,9.272727273,3.181818182
1.090909091,9.545454545,2860321.991,1371321.734,10588.15404,9548.419994,1181.990282,8.957902788,8.07825592,0.0374763,0.0374763,1.090909091,9.545454545
9.363636364,6.181818182,2760438.264,1355219.983,10125.9154,9006.069901,1130.390925,8.957888091,7.967217097,0.034792407,0.034792407,9.363636364,6.181818182
4.454545455,9.363636364,2844315.29,1371455.57,10510.67471,9422.122203,1173.344191,8.957878508,8.03014348,0.036498463,0.036498463,4.454545455,9.363636364
8.090909091,8.363636364,2804782.429,1363470.999,10333.6825,9207.896835,1153.586831,8.957871415,7.981971174,0.035323504,0.035323504,8.090909091,8.363636364
5.636363636,9.181818182,2835024.924,1370031.565,10468.37718,9365.342601,1168.625388,8.957855345,8.013981808,0.036136628,0.036136628,5.636363636,9.181818182
8.818181818,1.181818182,2726495.197,1369360.033,9885.859797,8795.741245,1103.600041,8.957828404,7.970044324,0.035299941,0.035299941,8.818181818,1.181818182
1.181818182,9.545454545,2860036.549,1371376.356,10586.60795,9545.438904,1181.828555,8.957820406,8.076838948,0.037449994,0.037449994,1.181818182,9.545454545
1.272727273,9.545454545,2859751.81,1371430.851,10585.06534,9542.462446,1181.667033,8.957739396,8.075424106,0.037423762,0.037423762,1.272727273,9.545454545
7.727272727,8.636363636,2812975.836,1365543.565,10369.53442,9244.813556,1157.612705,8.957688844,7.986102359,0.035470446,0.035470446,7.727272727,8.636363636
1.363636364,9.545454545,2859467.774,1371485.221,10583.52622,9539.490572,1181.505716,8.957659763,8.074011357,0.037397602,0.037397602,1.363636364,9.545454545
7.454545455,8.727272727,2816247.544,1366228.581,10384.10282,9261.93321,1159.252876,8.957582102,7.98957104,0.035558062,0.035558062,7.454545455,8.727272727
1.454545455,9.545454545,2859184.435,1371539.459,10581.99053,9536.523388,1181.344606,8.957581449,8.07260078,0.037371515,0.037371515,1.454545455,9.545454545
9.454545455,5,2747046.322,1355626.698,10051.34086,8938.135702,1122.108669,8.957546745,7.965481372,0.034781337,0.034781337,9.454545455,5
1.545454545,9.545454545,2858901.792,1371593.573,10580.45831,9533.560772,1181.183702,8.957504491,8.071192277,0.0373455,0.0373455,1.545454545,9.545454545
9.090909091,7.272727273,2778171.495,1357503.326,10212.74208,9086.613935,1140.13644,8.957473616,7.969760122,0.034918588,0.034918588,9.090909091,7.272727273
9.272727273,6.636363636,2767086.08,1355761.868,10159.3255,9036.937726,1134.178183,8.957433363,7.967828918,0.034828587,0.034828587,9.272727273,6.636363636
1.636363636,9.545454545,2858619.842,1371647.56,10578.92955,9530.602741,1181.023004,8.957428866,8.06978586,0.037319556,0.037319556,1.636363636,9.545454545
4.545454545,9.363636364,2844020.656,1371437.108,10508.80878,9418.882217,1173.19695,8.957412288,8.028389618,0.036472742,0.036472742,4.545454545,9.363636364
6.272727273,9.090909091,2830384.886,1369320.143,10446.6875,9335.730443,1166.264454,8.957391663,8.004814356,0.035947975,0.035947975,6.272727273,9.090909091
1.727272727,9.545454545,2858338.582,1371701.42,10577.40422,9527.649307,1180.862515,8.957354555,8.068381534,0.037293684,0.037293684,1.727272727,9.545454545
7.181818182,8.818181818,2819547.469,1366903.012,10398.6499,9279.02646,1160.91215,8.957309906,7.992875656,0.035645979,0.035645979,7.181818182,8.818181818
9.454545455,4.909090909,2746231.608,1355748.216,10046.17972,8933.469682,1121.562565,8.957306556,7.965199587,0.034784545,0.034784545,9.454545455,4.909090909
9.454545455,5.090909091,2747959.612,1355507.573,10056.47041,8942.710402,1122.713507,8.957289952,7.965264823,0.034778193,0.034778193,9.454545455,5.090909091
6.909090909,9,2825684.445,1368583.261,10425.10299,9306.32174,1163.868161,8.957288581,7.996027431,0.035761724,0.035761724,6.909090909,9
1.818181818,9.545454545,2858058.009,1371755.154,10575.88233,9524.700436,1180.702233,8.957281556,8.066979272,0.037267882,0.037267882,1.818181818,9.545454545
9.454545455,5.181818182,2748828.185,1355387.569,10061.6068,8947.319369,1123.291277,8.957255352,7.965270944,0.034775026,0.034775026,9.454545455,5.181818182
9.454545455,5.272727273,2749697.195,1355267.715,10066.73793,8951.923053,1123.869017,8.957216345,7.965272566,0.034771862,0.034771862,9.454545455,5.272727273
1.909090909,9.545454545,2857778.121,1371808.763,10574.36386,9521.756122,1180.542159,8.957209855,8.065579067,0.037242151,0.037242151,1.909090909,9.545454545
9.363636364,3.727272727,2737261.731,1358490.292,9986.666436,8880.907659,1114.932852,8.957190935,7.9654193,0.03487881,0.03487881,9.363636364,3.727272727
9.454545455,4.727272727,2744530.969,1355990.062,10035.86078,8924.184982,1120.426858,8.957176198,7.964986666,0.034790928,0.034790928,9.454545455,4.727272727
9.454545455,5.363636364,2750566.688,1355148.014,10071.86385,8956.521461,1124.446755,8.957172765,7.965269515,0.034768703,0.034768703,9.454545455,5.363636364
9,1.909090909,2728553.341,1365565.466,9911.382717,8816.961805,1106.53139,8.957163623,7.968108164,0.03515446,0.03515446,9,1.909090909
9.090909091,2.272727273,2729917.814,1363925.988,9925.284586,8828.517976,1108.086349,8.957140024,7.967355599,0.03508877,0.03508877,9.090909091,2.272727273
2,9.545454545,2857498.914,1371862.245,10572.8488,9518.816355,1180.382293,8.957139441,8.064180908,0.03721649,0.03721649,2,9.545454545
2.090909091,9.545454545,2857220.386,1371915.603,10571.33714,9515.88111,1180.222637,8.957070308,8.062784778,0.037190898,0.037190898,2.090909091,9.545454545
9.454545455,4.818181818,2745417.231,1355869.889,10041.01319,8928.798281,1121.01639,8.957061899,7.964913237,0.034787756,0.034787756,9.454545455,4.818181818
2.181818182,9.545454545,2856942.533,1371968.834,10569.82886,9512.950391,1180.063189,8.957002436,8.061390675,0.037165375,0.037165375,2.181818182,9.545454545
8.909090909,1.363636364,2726781.639,1368268.078,9890.85497,8799.05128,1104.262298,8.956979682,7.968261973,0.035248518,0.035248518,8.909090909,1.363636364
4.636363636,9.363636364,2843726.661,1371418.474,10506.94571,9415.646022,1173.049979,8.956946334,8.026636708,0.036447083,0.036447083,4.636363636,9.363636364
2.272727273,9.545454545,2856665.352,1372021.942,10568.32397,9510.024166,1179.903951,8.956935822,8.059998574,0.037139921,0.037139921,2.272727273,9.545454545
2.363636364,9.545454545,2856388.841,1372074.925,10566.82244,9507.10242,1179.744923,8.956870454,8.058608463,0.037114536,0.037114536,2.363636364,9.545454545
8.545454545,8.090909091,2796665.48,1361457.547,10296.74356,9168.374018,1149.592111,8.956866932,7.975327887,0.035156931,0.035156931,8.545454545,8.090909091
2.454545455,9.545454545,2856112.997,1372127.785,10565.32427,9504.18514,1179.586104,8.95680632,8.05722033,0.037089218,0.037089218,2.454545455,9.545454545
8.272727273,8.272727273,2801849.288,1362649.133,10319.88388,9192.872513,1152.184676,8.956796682,7.978645008,0.035256223,0.035256223,8.272727273,8.272727273
5.727272727,9.181818182,2834697.007,1369914.35,10465.92312,9361.553351,1168.494672,8.956757241,8.011635461,0.036109057,0.036109057,5.727272727,9.181818182
2.545454545,9.545454545,2855837.816,1372180.522,10563.82945,9501.27229,1179.427495,8.956743416,8.055834147,0.037063968,0.037063968,2.545454545,9.545454545
2.636363636,9.545454545,2855563.296,1372233.135,10562.33795,9498.363899,1179.269097,8.956681712,8.054449935,0.037038785,0.037038785,2.636363636,9.545454545
9.454545455,4.636363636,2743767.608,1356113.199,10030.66982,8919.458511,1119.910705,8.956669291,7.964437229,0.034794179,0.034794179,9.454545455,4.636363636
2.727272727,9.545454545,2855289.433,1372285.626,10560.84977,9495.459899,1179.110908,8.956621217,8.053067642,0.037013669,0.037013669,2.727272727,9.545454545
2.818181818,9.545454545,2855016.224,1372337.996,10559.3649,9492.560286,1178.952929,8.956561913,8.051687264,0.036988619,0.036988619,2.818181818,9.545454545
2.909090909,9.545454545,2854743.667,1372390.245,10557.88332,9489.66504,1178.795161,8.956503789,8.050308785,0.036963635,0.036963635,2.909090909,9.545454545
4.727272727,9.363636364,2843433.301,1371399.67,10505.08549,9412.413612,1172.903277,8.956480637,8.024884745,0.036421483,0.036421483,4.727272727,9.363636364
9.272727273,3.090909091,2733541.209,1360513.539,9957.686036,8855.696378,1111.788697,8.956455539,7.9652693,0.034954249,0.034954249,9.272727273,3.090909091
9.363636364,3.636363636,2736536.08,1358616.593,9981.396656,8876.081702,1114.43608,8.956455049,7.964639571,0.034882147,0.034882147,9.363636364,3.636363636
3,9.545454545,2854471.759,1372442.373,10556.40503,9486.774136,1178.637603,8.956446833,8.048932184,0.036938716,0.036938716,3,9.545454545
9.454545455,5.454545455,2751573.099,1355031.555,10076.94856,8960.995744,1125.106054,8.956443282,7.964578725,0.034765629,0.034765629,9.454545455,5.454545455
9.181818182,2.636363636,2731380.111,1362285.763,9938.933028,8839.766385,1109.697573,8.956433959,7.965923869,0.035023191,0.035023191,9.181818182,2.636363636
3.090909091,9.545454545,2854200.495,1372494.382,10554.92999,9483.887555,1178.480255,8.956391036,8.04755745,0.036913863,0.036913863,3.090909091,9.545454545
6.363636364,9.090909091,2830059.647,1369199.706,10444.24422,9331.959157,1166.135504,8.956286972,8.002465516,0.035920768,0.035920768,6.363636364,9.090909091
3.272727273,9.454545455,2850685.248,1371560.157,10539.76505,9467.690735,1176.802903,8.956270435,8.0452646,0.03683515,0.03683515,3.272727273,9.454545455
9.363636364,6.272727273,2761629.427,1355108.327,10130.91564,9010.350102,1131.15779,8.956235575,7.965599658,0.034789458,0.034789458,9.363636364,6.272727273
9.454545455,4.545454545,2743004.426,1356236.492,10025.47334,8914.726608,1119.394403,8.956158181,7.963883492,0.034797433,0.034797433,9.454545455,4.545454545
9,7.454545455,2781782.26,1358028.817,10228.70077,9101.87772,1142.086675,8.956151042,7.969515728,0.03495457,0.03495457,9,7.454545455
9.454545455,5.545454545,2752499.546,1354913.42,10082.04951,8965.535089,1125.717221,8.956111995,7.964287052,0.034762511,0.034762511,9.454545455,5.545454545
4.818181818,9.363636364,2843140.575,1371380.695,10503.2281,9409.184972,1172.756843,8.956015194,8.023133722,0.036395944,0.036395944,4.818181818,9.363636364
3.454545455,9.545454545,2853196.806,1372703.6,10549.04585,9472.323037,1177.896566,8.955833781,8.041727357,0.036815158,0.036815158,3.454545455,9.545454545
9.454545455,5.636363636,2753426.641,1354795.434,10087.14533,8970.069177,1126.328464,8.955775915,7.963990493,0.034759397,0.034759397,9.454545455,5.636363636
8,8.454545455,2807207.695,1363817.991,10342.89231,9217.147497,1154.888207,8.95575195,7.98098677,0.03535554,0.03535554,8,8.454545455
8.818181818,1.090909091,2726048.937,1369519.734,9880.389789,8790.549246,1103.255344,8.955669097,7.967828386,0.035304187,0.035304187,8.818181818,1.090909091
5.818181818,9.181818182,2834369.66,1369796.694,10463.47024,9357.766189,1168.36432,8.955657116,8.009287883,0.03608154,0.03608154,5.818181818,9.181818182
7.818181818,8.636363636,2812587.672,1365272.634,10366.19995,9240.210992,1157.503515,8.955653108,7.982879425,0.035440227,0.035440227,7.818181818,8.636363636
9.454545455,4.454545455,2742241.455,1356359.944,10020.27132,8909.989232,1118.877969,8.955642708,7.963325294,0.034800692,0.034800692,9.454545455,4.454545455
8.818181818,7.727272727,2787717.811,1359183.387,10255.67875,9128.245647,1145.167458,8.955614903,7.971101157,0.035029506,0.035029506,8.818181818,7.727272727
7.545454545,8.727272727,2815865.272,1365961.52,10380.77448,9257.329612,1159.146026,8.95553645,7.986335981,0.03552775,0.03552775,7.545454545,8.727272727
1.818181818,1.181818182,2757767.13,1387875.719,10101.90313,9111.362178,1128.012111,8.955491731,8.077362018,0.037729215,0.037729215,1.818181818,1.181818182
3.363636364,9.454545455,2850465.434,1371546.687,10537.84058,9464.329977,1176.700783,8.955412225,8.043106718,0.036808688,0.036808688,3.363636364,9.454545455
9.454545455,4.363636364,2741421.495,1356482.234,10015.07938,8905.296869,1118.327083,8.955411639,7.963052136,0.03480392,0.03480392,9.454545455,4.363636364
7.272727273,8.818181818,2819165.402,1366639.655,10395.32879,9274.426314,1160.804311,8.955281001,7.989655301,0.035615568,0.035615568,7.272727273,8.818181818
9.090909091,2.181818182,2729403.429,1364061.918,9919.832813,8823.383689,1107.71199,8.955245502,7.965413186,0.035092373,0.035092373,9.090909091,2.181818182
9.272727273,6.727272727,2768391.38,1355652.853,10164.28053,9041.10521,1135.011433,8.955223035,7.965651225,0.034825705,0.034825705,9.272727273,6.727272727
9.363636364,3.545454545,2735909.655,1358745.38,9976.092998,8871.161374,1113.99876,8.955210149,7.963349418,0.03488555,0.03488555,9.363636364,3.545454545
6.454545455,9.090909091,2829734.96,1369078.832,10441.80204,9328.189852,1166.006916,8.955180199,8.000115373,0.035893613,0.035893613,6.454545455,9.090909091
4.909090909,9.363636364,2842928.563,1371364.044,10501.35668,9405.895479,1172.657392,8.955178848,8.021008984,0.036370534,0.036370534,4.909090909,9.363636364
9,1.818181818,2728072.039,1365703.592,9905.88671,8811.763661,1106.175771,8.955074743,7.965970591,0.035158125,0.035158125,9,1.818181818
8.454545455,8.181818182,2799041.191,1361818.652,10306.01378,9177.707043,1150.860188,8.955052829,7.974649866,0.035188996,0.035188996,8.454545455,8.181818182
9.181818182,7.181818182,2776150.111,1356854.982,10201.53623,9075.148239,1139.19353,8.955051064,7.966291946,0.034879428,0.034879428,9.181818182,7.181818182
9.272727273,3,2732954.43,1360644.883,9952.327598,8850.698149,1111.373459,8.954980448,7.963747988,0.034957723,0.034957723,9.272727273,3
9.363636364,6.363636364,2762748.227,1354995.16,10135.93006,9014.688668,1131.881115,8.954942288,7.964342324,0.034786468,0.034786468,9.363636364,6.363636364
8.909090909,1.272727273,2726336.609,1368426.918,9885.405747,8793.878908,1103.919082,8.954828221,7.966053902,0.035252737,0.035252737,8.909090909,1.272727273
9.454545455,5.727272727,2754483.349,1354680.508,10092.20235,8974.486089,1127.0168,8.954793174,7.963045528,0.034756364,0.034756364,9.454545455,5.727272727
9.181818182,2.545454545,2730830.55,1362419.491,9933.524985,8834.696671,1109.303256,8.954742475,7.964185287,0.035026732,0.035026732,9.181818182,2.545454545
5,9.363636364,2842639.988,1371344.817,10499.50438,9402.672055,1172.513188,8.954700455,8.019246307,0.036345117,0.036345117,5,9.363636364
9.454545455,4.272727273,2740706.728,1356607.103,10009.8531,8900.506234,1117.839055,8.954646072,7.962243042,0.034807216,0.034807216,9.454545455,4.272727273
8.727272727,8,2793940.478,1360611.034,10282.79051,9153.084121,1148.322373,8.95462002,7.970831481,0.035089697,0.035089697,8.727272727,8
5.909090909,9.181818182,2834042.877,1369678.591,10461.01848,9353.981123,1168.234331,8.954554921,8.00693908,0.036054076,0.036054076,5.909090909,9.181818182
8.181818182,8.363636364,2804314.548,1363003.391,10329.10505,9202.107471,1153.507883,8.95451622,7.977498558,0.035288313,0.035288313,8.181818182,8.363636364
3.545454545,9.454545455,2849869.454,1371514.222,10534.03554,9457.749555,1176.405254,8.954427484,8.039533588,0.036755819,0.036755819,3.545454545,9.454545455
5.272727273,9.272727273,2838847.143,1370381.053,10482.73482,9383.559295,1170.690357,8.95431892,8.015406668,0.036244295,0.036244295,5.272727273,9.272727273
7,8.909090909,2822617.317,1367310.82,10409.83593,9291.396924,1162.554101,8.954280859,7.992227561,0.035703788,0.035703788,7,8.909090909
5.090909091,9.363636364,2842352.062,1371325.423,10497.6549,9399.452347,1172.369267,8.954222185,8.017484435,0.036319759,0.036319759,5.090909091,9.363636364
9.454545455,5.818181818,2755470.522,1354564.143,10097.27282,8978.958934,1127.663259,8.954156074,7.962446997,0.034753293,0.034753293,9.454545455,5.818181818
9.090909091,7.363636364,2779683.001,1357385.286,10217.54122,9090.503535,1141.095409,8.954151546,7.966471046,0.034915461,0.034915461,9.090909091,7.363636364
8.909090909,7.636363636,2785537.717,1358551.129,10244.59518,9116.992731,1144.123875,8.95409615,7.968536388,0.034990541,0.034990541,8.909090909,7.636363636
6.545454545,9.090909091,2829410.825,1368957.525,10439.36095,9324.422512,1165.878689,8.954071336,7.997763917,0.035866508,0.035866508,6.545454545,9.090909091
9.363636364,3.454545455,2735283.111,1358874.336,9970.783284,8866.235214,1113.561146,8.953961186,7.962055108,0.034888958,0.034888958,9.363636364,3.454545455
9.272727273,2.909090909,2732279.481,1360774.313,9946.988298,8845.773242,1110.904848,8.953951655,7.962674087,0.034961147,0.034961147,9.272727273,2.909090909
3.636363636,9.454545455,2849572.474,1371497.722,10532.13749,9454.46528,1176.2579,8.953935602,8.037748594,0.036729482,0.036729482,3.636363636,9.454545455
9.454545455,4.181818182,2739992.028,1356732.131,10004.62114,8895.710057,1117.350824,8.953876375,7.961429722,0.034810517,0.034810517,9.454545455,4.181818182
8.818181818,1,2725536.526,1369677.831,9874.931748,8785.410157,1102.870375,8.953846227,7.965949901,0.035308391,0.035308391,8.818181818,1
5.181818182,9.363636364,2842064.765,1371305.86,10495.80822,9396.236355,1172.225616,8.953744117,8.015723444,0.036294459,0.036294459,5.181818182,9.363636364
9.363636364,6.454545455,2763868.249,1354882.14,10140.93973,9019.022085,1132.604778,8.953643785,7.963079672,0.034783483,0.034783483,9.363636364,6.454545455
7.909090909,8.636363636,2812199.831,1365000.524,10362.8619,9235.605875,1157.39486,8.953609747,7.979649982,0.035410042,0.035410042,7.909090909,8.636363636
9.454545455,5.909090909,2756458.482,1354447.924,10102.33832,8983.426602,1128.309855,8.95351421,7.961843607,0.034750225,0.034750225,9.454545455,5.909090909
8.636363636,8.090909091,2796186.712,1360974.776,10292.10887,9162.540076,1149.512389,8.95345624,7.970805851,0.035121695,0.035121695,8.636363636,8.090909091
3.727272727,9.454545455,2849276.162,1371481.046,10530.24239,9451.184926,1176.110818,8.953444035,8.035964621,0.036703209,0.036703209,3.727272727,9.454545455
9.181818182,2.454545455,2730203.582,1362551.551,9928.133165,8829.690828,1108.861991,8.953443479,7.962840189,0.035030228,0.035030228,9.181818182,2.454545455
8.363636364,8.272727273,2801376.443,1362175.497,10315.28298,9187.065167,1152.105004,8.953422601,7.974156118,0.035221016,0.035221016,8.363636364,8.272727273
7.636363636,8.727272727,2815510.712,1365691.765,10377.50068,9252.765211,1159.056712,8.953401992,7.983013352,0.035497433,0.035497433,7.636363636,8.727272727
9.090909091,2.090909091,2728888.727,1364198.036,9914.374247,8818.242926,1107.337236,8.953346752,7.963466446,0.035095981,0.035095981,9.090909091,2.090909091
7.363636364,8.818181818,2818783.667,1366375.119,10392.00418,9269.823694,1160.697007,8.953244573,7.986428535,0.035585193,0.035585193,7.363636364,8.818181818
9.272727273,6.818181818,2769654.508,1355542.999,10169.24212,9045.305175,1135.819119,8.95322323,7.963684553,0.0348228,0.0348228,9.272727273,6.818181818
5.363636364,9.272727273,2838521.42,1370265.865,10480.27257,9379.755314,1170.560858,8.953206067,8.013043706,0.036216514,0.036216514,5.363636364,9.272727273
9.454545455,4.090909091,2739277.425,1356857.323,9999.383477,8890.908289,1116.862406,8.953102394,7.960612019,0.034813821,0.034813821,9.454545455,4.090909091
6,9.181818182,2833798.754,1369562.552,10458.55084,9350.131997,1168.152709,8.953068176,8.004203495,0.036026733,0.036026733,6,9.181818182
9,1.727272727,2727590.373,1365841.913,9900.383682,8806.558834,1105.819735,8.95298155,7.963828604,0.035161795,0.035161795,9,1.727272727
6.636363636,9.090909091,2829087.239,1368835.784,10436.92095,9320.657127,1165.750824,8.952960384,7.995411142,0.035839456,0.035839456,6.636363636,9.090909091
3.818181818,9.454545455,2848980.515,1371464.193,10528.35023,9447.908475,1175.964009,8.952952769,8.034181662,0.036676999,0.036676999,3.818181818,9.454545455
9,7.545454545,2783283.502,1357910.439,10233.49955,9105.773995,1143.038742,8.952889502,7.96628641,0.034951431,0.034951431,9,7.545454545
9.363636364,3.363636364,2734656.448,1359003.461,9965.467486,8861.303194,1113.12324,8.952708137,7.960756615,0.03489237,0.03489237,9.363636364,3.363636364
8.909090909,1.181818182,2725891.17,1368585.996,9879.949188,8788.699569,1103.575399,8.952672557,7.963841509,0.035256962,0.035256962,8.909090909,1.181818182
9.454545455,4,2738510.696,1356981.465,9994.154526,8886.147236,1116.342434,8.952588581,7.960055057,0.034817099,0.034817099,9.454545455,4
3.909090909,9.454545455,2848685.531,1371447.167,10526.461,9444.635893,1175.817471,8.952461802,8.032399691,0.036650853,0.036650853,3.909090909,9.454545455
8.090909091,8.454545455,2806741.163,1363353.45,10338.32488,9211.366188,1154.808843,8.952412291,7.976528967,0.035320359,0.035320359,8.090909091,8.454545455
9.272727273,2.818181818,2731731.108,1360906.926,9941.605977,8840.727885,1110.51233,8.952269784,7.960945274,0.034964655,0.034964655,9.272727273,2.818181818
7.090909091,8.909090909,2822239.236,1367050.091,10406.51787,9286.794984,1162.447842,8.952244993,7.988999292,0.035673315,0.035673315,7.090909091,8.909090909
9.454545455,6,2757577.093,1354334.773,10107.36522,8987.776788,1129.034055,8.952223517,7.960589627,0.034747239,0.034747239,9.454545455,6
9.181818182,7.272727273,2777565.931,1356734.702,10206.35648,9079.116443,1140.095979,8.952190581,7.96346677,0.034876245,0.034876245,9.181818182,7.272727273
5.454545455,9.272727273,2838196.283,1370150.225,10477.81151,9375.9535,1170.431729,8.952091142,8.010679536,0.036188789,0.036188789,5.454545455,9.272727273
4,9.454545455,2848391.208,1371429.967,10524.57469,9441.367164,1175.671205,8.951971133,8.030618698,0.036624771,0.036624771,4,9.454545455
6.090909091,9.181818182,2833476.299,1369443.667,10456.10079,9346.348507,1168.02532,8.951947027,8.001837242,0.035999378,0.035999378,6.090909091,9.181818182
6.727272727,9.090909091,2828764.2,1368713.61,10434.48201,9316.893697,1165.62332,8.951847335,7.99305705,0.035812454,0.035812454,6.727272727,9.090909091
9.090909091,2,2728297.953,1364332.507,9908.931647,8813.165021,1106.91628,8.951834773,7.96190749,0.035099545,0.035099545,9.090909091,2
2.181818182,1,2755543.934,1388453.311,10085.86025,9090.36511,1126.68208,8.951824501,8.06826102,0.037635251,0.037635251,2.181818182,1
9.363636364,3.272727273,2733961.233,1359131.15,9960.165091,8856.426679,1112.643833,8.951800027,7.959803864,0.034895744,0.034895744,9.363636364,3.272727273
8.545454545,8.181818182,2798566.835,1361339.058,10301.38858,9171.878798,1150.781836,8.95164336,7.970128228,0.035153775,0.035153775,8.545454545,8.181818182
9.454545455,3.909090909,2737841.639,1357108.029,9988.892751,8881.293918,1115.880885,8.951576181,7.958998166,0.03482044,0.03482044,9.454545455,3.909090909
9.363636364,6.545454545,2765146.704,1354772.791,10145.90456,9023.215178,1133.422376,8.95156543,7.961034978,0.034780594,0.034780594,9.363636364,6.545454545
9.181818182,2.363636364,2729690.248,1362686.527,9922.701096,8824.575117,1108.489127,8.951554741,7.960903635,0.035033803,0.035033803,9.181818182,2.363636364
4.090909091,9.454545455,2848097.54,1371412.59,10522.69128,9438.102319,1175.525212,8.951480727,8.028838704,0.03659875,0.03659875,4.090909091,9.454545455
9.454545455,6.090909091,2758628.39,1354220.232,10112.40498,8992.180947,1129.717724,8.951266998,7.959670594,0.034744216,0.034744216,9.454545455,6.090909091
8.818181818,7.818181818,2789449.916,1359070.581,10260.42299,9131.949597,1146.254927,8.951257482,7.966770202,0.03502651,0.03502651,8.818181818,7.818181818
9.272727273,6.909090909,2770919.4,1355433.293,10174.19912,9049.499882,1136.627398,8.951217551,7.961711901,0.0348199,0.0348199,9.272727273,6.909090909
7.454545455,8.818181818,2818402.263,1366109.403,10388.67604,9265.218589,1160.590238,8.951200603,7.98319535,0.035554853,0.035554853,7.454545455,8.818181818
8.272727273,8.363636364,2803846.451,1362532.922,10324.5135,9196.305492,1153.429788,8.951141724,7.973008488,0.03525312,0.03525312,8.272727273,8.363636364
7.727272727,8.727272727,2815183.423,1365426.243,10374.09033,9248.049062,1158.981922,8.951037228,7.979459287,0.035467295,0.035467295,7.727272727,8.727272727
4.181818182,9.454545455,2847804.528,1371395.039,10520.81078,9434.841316,1175.37949,8.950990606,8.027059681,0.036572793,0.036572793,4.181818182,9.454545455
5.545454545,9.272727273,2837871.731,1370034.141,10475.35167,9372.153819,1170.30297,8.950974184,8.008314139,0.036161118,0.036161118,5.545454545,9.272727273
9.090909091,7.454545455,2781182.123,1357267.04,10222.33946,9094.400274,1142.04643,8.950896558,7.963249162,0.034912329,0.034912329,9.090909091,7.454545455
6.181818182,9.181818182,2833154.412,1369324.341,10453.65187,9342.567055,1167.8983,8.950823774,7.999469693,0.035972076,0.035972076,6.181818182,9.181818182
6.818181818,9.090909091,2828441.708,1368591.003,10432.04416,9313.132215,1165.496178,8.950732187,7.990701634,0.035785503,0.035785503,6.818181818,9.090909091
1.727272727,1.181818182,2758080.456,1387834.847,10103.11864,9113.972167,1128.765344,8.950592519,8.074284188,0.037755846,0.037755846,1.727272727,1.181818182
9.272727273,2.727272727,2731182.479,1361039.718,9936.217219,8835.676375,1110.119454,8.95058382,7.959212269,0.034968168,0.034968168,9.272727273,2.727272727
9.454545455,3.818181818,2737172.552,1357234.758,9983.625132,8876.434936,1115.419087,8.9505597,7.957937098,0.034823785,0.034823785,9.454545455,3.818181818
8.909090909,1.090909091,2725445.321,1368745.314,9874.485255,8783.513227,1103.231247,8.950512667,7.96162477,0.035261194,0.035261194,8.909090909,1.090909091
