DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
4.272727273,9.454545455,2847512.17,1371377.316,10518.93317,9431.584151,1175.23404,8.95050076,8.025281626,0.036546897,0.036546897,4.272727273,9.454545455
8.909090909,7.727272727,2787125.845,1358434.865,10249.37142,9120.815017,1145.126469,8.950427485,7.964897562,0.034987456,0.034987456,8.909090909,7.727272727
9.363636364,3.181818182,2733375.235,1359261.577,9954.825397,8851.446181,1112.229962,8.95033018,7.958287838,0.034899191,0.034899191,9.363636364,3.181818182
9,1.636363636,2727180.859,1365988.314,9894.621543,8801.050666,1105.504552,8.950321844,7.961116621,0.035165679,0.035165679,9,1.636363636
9.454545455,6.181818182,2759680.681,1354105.837,10117.43988,8996.579956,1130.401625,8.950305498,7.95874648,0.034741197,0.034741197,9.454545455,6.181818182
7.181818182,8.909090909,2821861.505,1366788.18,10403.19631,9282.190585,1162.342125,8.950201568,7.98576459,0.035642878,0.035642878,7.181818182,8.909090909
8.454545455,8.272727273,2800903.35,1361698.99,10310.6679,9181.245128,1152.026174,8.950029205,7.969649767,0.035185806,0.035185806,8.454545455,8.272727273
8.727272727,8.090909091,2795707.667,1360489.12,10287.45972,9156.693343,1149.433321,8.950027403,7.966267528,0.035086455,0.035086455,8.727272727,8.090909091
4.363636364,9.454545455,2847220.462,1371359.422,10517.05847,9428.330806,1175.088862,8.950011188,8.023504526,0.036521063,0.036521063,4.363636364,9.454545455
9.363636364,6.636363636,2766336.829,1354661.572,10150.88767,9027.480379,1134.186943,8.949924645,7.959428942,0.034777657,0.034777657,9.363636364,6.636363636
9.545454545,5,2746281.576,1354494.413,10042.87535,8928.657606,1122.126154,8.949863007,7.956910705,0.034729711,0.034729711,9.545454545,5
5.636363636,9.272727273,2837547.761,1369917.612,10472.89302,9368.356264,1170.17458,8.949855174,8.005947511,0.036133502,0.036133502,5.636363636,9.272727273
1,9.636363636,2863216.898,1371148.657,10594.29091,9554.453737,1183.739621,8.94984904,8.071415006,0.037499264,0.037499264,1,9.636363636
2,1.090909091,2756689.034,1388166.076,10093.86223,9100.820764,1127.828445,8.949820585,8.069330761,0.037682142,0.037682142,2,1.090909091
9.090909091,1.909090909,2727817.469,1364469.851,9903.448911,8807.979298,1106.561806,8.949747639,7.959771654,0.035103186,0.035103186,9.090909091,1.909090909
1.090909091,9.636363636,2862934.614,1371203.618,10592.73834,9551.462472,1183.580163,8.94974305,8.069975126,0.037472894,0.037472894,1.090909091,9.636363636
6.272727273,9.181818182,2832833.092,1369204.579,10451.20408,9338.787616,1167.771647,8.949698432,7.997100838,0.035944826,0.035944826,6.272727273,9.181818182
9.181818182,2.272727273,2729176.606,1362821.687,9917.262371,8819.453059,1108.115877,8.949661837,7.958962817,0.035037382,0.035037382,9.181818182,2.272727273
1.181818182,9.636363636,2862653.04,1371258.45,10591.18924,9548.475891,1183.420912,8.94963841,8.068537406,0.037446598,0.037446598,1.181818182,9.636363636
8,8.545454545,2809308.686,1363704.277,10347.50473,9220.50226,1156.193231,8.94963268,7.974879987,0.035352495,0.035352495,8,8.545454545
9.545454545,4.909090909,2745467.064,1354615.397,10037.72018,8923.997117,1121.580679,8.949619379,7.95662522,0.034732902,0.034732902,9.545454545,4.909090909
9.545454545,5.090909091,2747195.373,1354375.828,10047.99883,8933.226253,1122.730766,8.949606743,7.956694984,0.034726584,0.034726584,9.545454545,5.090909091
9.545454545,5.181818182,2748063.803,1354256.352,10053.12928,8937.829698,1123.307932,8.949575618,7.956704873,0.034723434,0.034723434,9.545454545,5.181818182
9.545454545,5.272727273,2748932.673,1354137.028,10058.25451,8942.427887,1123.885071,8.949540104,7.956710271,0.034720287,0.034720287,9.545454545,5.272727273
9.454545455,3.727272727,2736503.46,1357361.652,9978.351628,8871.570236,1114.957055,8.949538983,7.956871698,0.034827135,0.034827135,9.454545455,3.727272727
1.272727273,9.636363636,2862372.177,1371313.158,10589.64368,9545.493872,1183.261867,8.94953516,8.067101748,0.037420376,0.037420376,1.272727273,9.636363636
4.454545455,9.454545455,2846929.403,1371341.354,10515.18664,9425.081287,1174.943957,8.949521872,8.021728384,0.03649529,0.03649529,4.454545455,9.454545455
8.090909091,8.636363636,2811425.121,1364452.771,10356.17506,9226.387952,1157.179167,8.949500084,7.973171496,0.035349774,0.035349774,8.090909091,8.636363636
9.545454545,5.363636364,2749802.027,1354017.855,10063.37454,8947.020806,1124.462208,8.949500002,7.956710985,0.034717145,0.034717145,9.545454545,5.363636364
9.545454545,4.727272727,2743766.332,1354856.169,10027.4133,8914.723891,1120.44595,8.949484176,7.956406903,0.034739251,0.034739251,9.545454545,4.727272727
1.363636364,9.636363636,2862092.017,1371367.736,10588.10157,9542.516533,1183.10303,8.949433234,8.065668242,0.037394226,0.037394226,1.363636364,9.636363636
9.545454545,4.818181818,2744652.889,1354736.535,10032.55963,8919.331256,1121.035134,8.949371279,7.956335166,0.034736096,0.034736096,9.545454545,4.818181818
1.454545455,9.636363636,2861812.561,1371422.188,10586.56295,9539.543789,1182.944401,8.949332656,8.064236818,0.037368148,0.037368148,1.454545455,9.636363636
1.545454545,9.636363636,2861533.804,1371476.512,10585.0278,9536.575669,1182.78598,8.949233397,8.062807498,0.037342142,0.037342142,1.545454545,9.636363636
7.545454545,8.818181818,2818021.189,1365842.506,10385.34437,9260.61099,1160.484004,8.949149086,7.979955738,0.035524548,0.035524548,7.545454545,8.818181818
1.636363636,9.636363636,2861255.744,1371530.71,10583.4961,9533.612143,1182.627769,8.949135457,8.061380254,0.037316208,0.037316208,1.636363636,9.636363636
8.181818182,8.454545455,2806274.4,1362886.053,10333.74341,9205.57232,1154.73032,8.949053501,7.972053872,0.035285177,0.035285177,8.181818182,8.454545455
1.727272727,9.636363636,2860978.377,1371584.781,10581.96784,9530.653219,1182.469767,8.949038816,8.059955091,0.037290345,0.037290345,1.727272727,9.636363636
4.545454545,9.454545455,2846638.988,1371323.112,10513.31767,9421.835595,1174.799323,8.949032797,8.019953203,0.036469579,0.036469579,4.545454545,9.454545455
7.818181818,8.727272727,2814799.687,1365155.569,10370.75189,9243.439927,1158.875245,8.948980435,7.976216566,0.035437086,0.035437086,7.818181818,8.727272727
9.545454545,4.636363636,2743003.224,1354978.766,10022.22836,8910.002984,1119.930449,8.948973898,7.955853858,0.034742484,0.034742484,9.545454545,4.636363636
1.818181818,9.636363636,2860701.702,1371638.725,10580.44303,9527.698865,1182.311975,8.948943473,8.058531982,0.037264553,0.037264553,1.818181818,9.636363636
9.272727273,2.636363636,2730633.593,1361172.69,9930.821983,8830.618673,1109.726216,8.948893735,7.957475047,0.034971685,0.034971685,9.272727273,2.636363636
9,7.636363636,2784943.503,1357796.184,10238.25814,9109.535012,1144.084136,8.948868191,7.962294661,0.034948402,0.034948402,9,7.636363636
3.181818182,9.545454545,2853516.229,1371457.891,10546.23326,9474.04933,1178.499426,8.94886584,8.039078441,0.036858423,0.036858423,3.181818182,9.545454545
9.363636364,3.090909091,2732789.045,1359392.178,9949.479462,8846.459699,1111.815764,8.948856265,7.956767648,0.034902642,0.034902642,9.363636364,3.090909091
9.181818182,7.363636364,2779080.693,1356617.038,10211.15004,9082.998808,1141.056475,8.948855965,7.960165871,0.034873131,0.034873131,9.181818182,7.363636364
1.909090909,9.636363636,2860425.716,1371692.543,10578.92165,9524.749072,1182.154394,8.948849414,8.057110918,0.037238831,0.037238831,1.909090909,9.636363636
9.454545455,3.636363636,2735778.05,1357487.402,9973.087984,8866.749974,1114.460925,8.94880005,7.9560887,0.034830455,0.034830455,9.454545455,3.636363636
9.545454545,5.454545455,2750809.26,1353901.934,10068.4532,8951.488896,1125.121452,8.948770093,7.956020107,0.034714088,0.034714088,9.545454545,5.454545455
2,9.636363636,2860150.414,1371746.235,10577.40369,9521.803838,1181.997023,8.948756625,8.055691896,0.037213179,0.037213179,2,9.636363636
9,1.545454545,2726634.172,1366119.346,9889.353881,8796.121383,1105.111385,8.94873948,7.959488521,0.035169156,0.035169156,9,1.545454545
5.727272727,9.272727273,2837224.372,1369800.638,10470.43555,9364.560822,1170.046559,8.948734108,8.003579643,0.036105941,0.036105941,5.727272727,9.272727273
8.909090909,1,2724933.382,1368903.035,9869.033239,8778.379695,1102.84687,8.948688622,7.95974485,0.035265384,0.035265384,8.909090909,1
2.090909091,9.636363636,2859875.794,1371799.801,10575.88914,9518.863136,1181.839863,8.948665101,8.054274894,0.037187597,0.037187597,2.090909091,9.636363636
9.454545455,6.272727273,2760873.677,1353994.719,10122.43407,9000.853391,1131.169007,8.948648699,7.95712518,0.034738265,0.034738265,9.454545455,6.272727273
2.181818182,9.636363636,2859601.854,1371853.242,10574.37798,9515.926955,1181.682914,8.94857483,8.052859902,0.037162084,0.037162084,2.181818182,9.636363636
6.363636364,9.181818182,2832512.336,1369084.38,10448.7574,9335.010178,1167.645361,8.948570983,7.994730668,0.035917628,0.035917628,6.363636364,9.181818182
4.636363636,9.454545455,2846349.218,1371304.699,10511.45158,9418.593696,1174.654961,8.948543975,8.018178961,0.036443928,0.036443928,4.636363636,9.454545455
2.272727273,9.636363636,2859328.591,1371906.558,10572.87021,9512.995281,1181.526177,8.948485799,8.051446907,0.037136639,0.037136639,2.272727273,9.636363636
9.272727273,7,2772337.065,1355327.114,10179.1135,9053.560176,1137.526008,8.948466612,7.958991806,0.034817093,0.034817093,9.272727273,7
9.545454545,4.545454545,2742240.298,1355101.519,10017.0379,8905.276651,1119.4148,8.948459412,7.955296509,0.034745721,0.034745721,9.545454545,4.545454545
9.545454545,5.545454545,2751735.636,1353784.321,10073.54828,8956.022755,1125.732049,8.948442294,7.95573224,0.034710987,0.034710987,9.545454545,5.545454545
2.363636364,9.636363636,2859055.983,1371959.749,10571.36583,9510.068109,1181.369641,8.948398077,8.050035971,0.037111263,0.037111263,2.363636364,9.636363636
3.272727273,9.545454545,2853221.137,1371442.349,10544.31993,9470.742904,1178.353793,8.948348098,8.03726602,0.036831835,0.036831835,3.272727273,9.545454545
2.454545455,9.636363636,2858784.064,1372012.816,10569.8648,9507.145406,1181.213328,8.948311489,8.048626932,0.037085954,0.037085954,2.454545455,9.636363636
2.545454545,9.636363636,2858512.812,1372065.762,10568.36713,9504.227123,1181.057227,8.948226125,8.04721982,0.037060713,0.037060713,2.545454545,9.636363636
8.636363636,8.181818182,2798092.229,1360856.584,10296.74915,9166.03779,1150.70433,8.948214482,7.965589035,0.03511855,0.03511855,8.636363636,8.181818182
7.272727273,8.909090909,2821484.124,1366525.09,10399.87126,9277.583717,1162.236951,8.948150593,7.98252345,0.035612477,0.035612477,7.272727273,8.909090909
2.636363636,9.636363636,2858242.224,1372118.583,10566.87279,9501.313299,1180.901337,8.948141948,8.045814666,0.037035539,0.037035539,2.636363636,9.636363636
9.545454545,5.636363636,2752662.662,1353666.857,10078.63825,8960.551376,1126.342722,8.948109712,7.955439492,0.034707889,0.034707889,9.545454545,5.636363636
2.727272727,9.636363636,2857972.298,1372171.282,10565.38179,9498.403884,1180.74566,8.948058961,8.044411428,0.037010432,0.037010432,2.727272727,9.636363636
4.727272727,9.454545455,2846060.089,1371286.117,10509.58835,9415.355572,1174.510871,8.948055407,8.016405642,0.036418338,0.036418338,4.727272727,9.454545455
2.818181818,9.636363636,2857703.029,1372223.859,10563.89409,9495.498862,1180.590195,8.947977151,8.043010096,0.036985391,0.036985391,2.818181818,9.636363636
9.545454545,4.454545455,2741477.585,1355224.429,10011.84194,8900.544871,1118.899023,8.947940555,7.954734692,0.034748962,0.034748962,9.545454545,4.454545455
2.909090909,9.636363636,2857434.416,1372276.315,10562.4097,9492.598213,1180.434943,8.947896508,8.041610655,0.036960416,0.036960416,2.909090909,9.636363636
3,9.636363636,2857166.45,1372328.65,10560.92859,9489.701908,1180.279899,8.947817035,8.0402131,0.036935507,0.036935507,3,9.636363636
9.181818182,2.181818182,2728662.651,1362957.034,9911.816934,8814.324598,1107.742237,8.947764743,7.957017709,0.035040966,0.035040966,9.181818182,2.181818182
8.363636364,8.363636364,2803378.138,1362059.591,10319.90786,9190.490861,1153.352548,8.947747916,7.96850094,0.035217923,0.035217923,8.363636364,8.363636364
3.090909091,9.636363636,2856899.141,1372380.865,10559.45077,9486.809942,1180.125073,8.947738678,8.038817372,0.036910662,0.036910662,3.090909091,9.636363636
9.545454545,4.363636364,2740657.55,1355346.178,10006.65612,8895.858359,1118.348605,8.947707422,7.954459206,0.034752173,0.034752173,9.545454545,4.363636364
9.363636364,6.727272727,2767644.754,1354553.102,10155.83663,9031.640614,1135.021162,8.947706848,7.957244247,0.034774791,0.034774791,9.363636364,6.727272727
9.090909091,7.545454545,2782684.032,1357148.973,10227.13331,9098.291514,1142.998495,8.94763497,7.960020552,0.034909202,0.034909202,9.090909091,7.545454545
5.818181818,9.272727273,2836901.561,1369683.22,10467.97926,9360.767477,1169.918907,8.94761098,8.001210529,0.036078433,0.036078433,5.818181818,9.272727273
4.818181818,9.454545455,2845771.593,1371267.363,10507.72795,9412.121229,1174.367049,8.94756708,8.014633274,0.036392808,0.036392808,4.818181818,9.454545455
9.454545455,3.545454545,2735151.995,1357615.63,9967.790516,8861.83534,1114.024305,8.947552107,7.954795333,0.03483384,0.03483384,9.454545455,3.545454545
3.363636364,9.545454545,2853005.475,1371429.097,10542.39235,9467.376464,1178.254204,8.947468477,8.035088211,0.036805383,0.036805383,3.363636364,9.545454545
6.454545455,9.181818182,2832192.142,1368963.745,10446.31182,9331.234723,1167.519441,8.94744143,7.992359179,0.035890482,0.035890482,6.454545455,9.181818182
9.363636364,3,2732202.661,1359522.953,9944.127255,8841.467203,1111.401236,8.947378259,7.955243271,0.034906098,0.034906098,9.363636364,3
9.454545455,6.363636364,2761992.674,1353882.061,10127.44284,9005.186565,1131.89189,8.947358783,7.955871621,0.034735292,0.034735292,9.454545455,6.363636364
9.272727273,2.545454545,2730084.447,1361305.845,9925.420224,8825.554733,1109.332614,8.947199513,7.955733584,0.034975208,0.034975208,9.272727273,2.545454545
9.090909091,1.818181818,2727428.924,1364609.631,9897.931309,8802.702268,1106.262755,8.947179379,7.957153242,0.035106891,0.035106891,9.090909091,1.818181818
8.818181818,7.909090909,2791128.225,1358956.507,10265.17616,9135.695546,1147.309855,8.947169861,7.962709901,0.03502348,0.03502348,8.818181818,7.909090909
9.545454545,5.727272727,2753720.49,1353552.469,10083.68921,8964.961914,1127.031173,8.947125385,7.954493302,0.034704873,0.034704873,9.545454545,5.727272727
7.636363636,8.818181818,2817640.444,1365574.428,10382.00915,9256.000886,1160.378307,8.947090007,7.976709691,0.035494279,0.035494279,7.636363636,8.818181818
3.454545455,9.636363636,2855912.565,1372590.944,10553.5553,9475.222988,1179.552188,8.947086363,8.032898486,0.036811995,0.036811995,3.454545455,9.636363636
4.909090909,9.454545455,2845483.738,1371248.438,10505.8704,9408.890657,1174.223502,8.947078965,8.012861809,0.036367338,0.036367338,4.909090909,9.454545455
7,9,2824960.048,1367196.643,10414.37972,9294.542316,1163.999849,8.947062779,7.985003026,0.035700699,0.035700699,7,9
9.545454545,4.272727273,2739943.083,1355470.501,10001.43593,8891.073342,1117.861249,8.946938571,7.953646615,0.034755452,0.034755452,9.545454545,4.272727273
7.909090909,8.727272727,2814416.289,1364883.716,10367.40988,9238.828236,1158.769112,8.946915978,7.972967298,0.035406911,0.035406911,7.909090909,8.727272727
8.545454545,8.272727273,2800430.013,1361219.608,10306.03862,9175.412364,1151.948188,8.946616459,7.965125916,0.035150593,0.035150593,8.545454545,8.272727273
5,9.454545455,2845196.517,1371229.343,10504.01568,9405.663836,1174.080227,8.946591073,8.011091254,0.036341928,0.036341928,5,9.454545455
1.636363636,1.181818182,2758394.364,1387793.891,10104.33667,9116.585572,1129.415093,8.94652173,8.071953024,0.03778255,0.03778255,1.636363636,1.181818182
9.545454545,5.818181818,2754707.67,1353436.621,10088.75388,8969.429294,1127.677098,8.946491774,7.953898605,0.034701819,0.034701819,9.545454545,5.818181818
5.909090909,9.272727273,2836579.326,1369565.36,10465.52413,9356.976217,1169.791624,8.946485785,7.998840158,0.036050978,0.036050978,5.909090909,9.272727273
9,1.454545455,2726183.338,1366259.043,9883.819707,8790.86676,1104.773427,8.946467637,7.957167097,0.035172863,0.035172863,9,1.454545455
9.363636364,2.909090909,2731528.111,1359651.825,9938.794166,8836.547976,1110.933355,8.946345988,7.954165688,0.034909504,0.034909504,9.363636364,2.909090909
6.545454545,9.181818182,2831872.508,1368842.676,10443.86734,9327.461236,1167.393888,8.946309763,7.989986354,0.035863387,0.035863387,6.545454545,9.181818182
9.454545455,3.454545455,2734525.822,1357744.027,9962.487004,8856.914885,1113.587393,8.9463001,7.953497805,0.03483723,0.03483723,9.454545455,3.454545455
8.090909091,8.545454545,2808847.074,1363240.047,10342.93257,9214.713455,1156.116525,8.946271721,7.970401995,0.035317325,0.035317325,8.090909091,8.545454545
5.272727273,9.363636364,2841398.698,1370267.615,10487.25204,9386.558901,1172.254711,8.946222986,8.007269079,0.036241171,0.036241171,5.272727273,9.363636364
3.545454545,9.545454545,2852490.346,1371399.354,10538.56521,9460.725557,1178.005978,8.946105036,8.031135437,0.036752597,0.036752597,3.545454545,9.545454545
5.090909091,9.454545455,2844909.928,1371210.08,10502.16378,9402.440753,1173.937223,8.946103397,8.009321599,0.036316576,0.036316576,5.090909091,9.454545455
7.363636364,8.909090909,2821107.087,1366260.818,10396.54268,9272.974368,1162.132319,8.946092034,7.979275866,0.035582112,0.035582112,7.363636364,8.909090909
9.272727273,7.090909091,2773678.968,1355219.341,10184.043,9057.681788,1138.379078,8.946091151,7.95664815,0.034814243,0.034814243,9.272727273,7.090909091
9.454545455,6.454545455,2763112.893,1353769.548,10132.44686,9009.514586,1132.615111,8.946063639,7.954612733,0.034732322,0.034732322,9.454545455,6.454545455
8.909090909,7.818181818,2788862.148,1358322.449,10254.11014,9124.511242,1146.216,8.946053913,7.960551274,0.034984472,0.034984472,8.909090909,7.818181818
9.272727273,2.454545455,2729457.964,1361437.337,9920.03463,8820.554551,1108.892125,8.945896904,7.954384697,0.034978686,0.034978686,9.272727273,2.454545455
9.181818182,2.090909091,2728148.378,1363092.569,9906.364698,8809.189657,1107.368204,8.945863409,7.955068263,0.035044555,0.035044555,9.181818182,2.090909091
9.545454545,5.909090909,2755695.641,1353320.919,10093.81358,8973.891512,1128.323161,8.945853396,7.953299042,0.034698768,0.034698768,9.545454545,5.909090909
9.363636364,6.818181818,2768908.3,1354443.747,10160.7927,9035.835205,1135.828515,8.945710173,7.955281179,0.034771903,0.034771903,9.363636364,6.818181818
8.272727273,8.454545455,2805807.448,1362415.796,10329.14785,9199.765812,1154.652665,8.945675323,7.967561237,0.035249991,0.035249991,8.272727273,8.454545455
5.181818182,9.454545455,2844623.966,1371190.646,10500.31467,9399.221413,1173.79449,8.945615914,8.00755285,0.036291283,0.036291283,5.181818182,9.454545455
9.181818182,7.454545455,2780580.483,1356499.106,10215.94333,9086.890494,1142.007491,8.945600975,7.956944734,0.03487001,0.03487001,9.181818182,7.454545455
3.636363636,9.545454545,2852197.748,1371383.083,10536.66403,9457.43537,1177.861327,8.945589595,8.029328371,0.036726269,0.036726269,3.636363636,9.545454545
6,9.272727273,2836257.666,1369447.059,10463.07017,9353.187026,1169.664709,8.945358519,7.996468523,0.036023577,0.036023577,6,9.272727273
9,7.727272727,2786532.429,1357680.23,10243.0295,9113.352258,1145.086798,8.945199191,7.958656302,0.034945328,0.034945328,9,7.727272727
6.636363636,9.181818182,2831553.432,1368721.172,10441.42394,9323.689709,1167.268701,8.945175974,7.987612194,0.035836344,0.035836344,6.636363636,9.181818182
9.090909091,1.727272727,2726946.515,1364747.335,9892.434908,8797.504275,1105.906737,8.945089651,7.955014633,0.035110541,0.035110541,9.090909091,1.727272727
5.363636364,9.363636364,2841077.713,1370152.674,10484.78635,9382.748558,1172.128031,8.945086266,8.004883693,0.036213401,0.036213401,5.363636364,9.363636364
3.727272727,9.545454545,2851905.826,1371366.637,10534.76583,9454.149097,1177.716952,8.94507446,8.0275223,0.036700006,0.036700006,3.727272727,9.545454545
9.454545455,3.363636364,2733899.531,1357872.593,9957.177426,8851.988586,1113.150189,8.945044007,7.952196095,0.034840624,0.034840624,9.454545455,3.363636364
7.727272727,8.818181818,2817260.025,1365305.171,10378.67039,9251.388264,1160.273144,8.945023368,7.973457208,0.035464044,0.035464044,7.727272727,8.818181818
7.090909091,9,2824586.905,1366936.183,10411.05766,9289.933469,1163.896404,8.945003718,7.981752878,0.035670236,0.035670236,7.090909091,9
8.727272727,8.181818182,2797617.368,1360371.224,10292.09524,9160.183975,1150.627481,8.944767445,7.961033543,0.035083321,0.035083321,8.727272727,8.181818182
9.363636364,2.818181818,2730980.176,1359783.867,9933.418129,8831.508381,1110.541567,8.944661259,7.95243388,0.034912994,0.034912994,9.363636364,2.818181818
9.545454545,6,2756815.717,1353208.306,10098.8344,8978.235108,1129.047668,8.944559809,7.952042557,0.034695799,0.034695799,9.545454545,6
3.818181818,9.545454545,2851614.573,1371350.01,10532.87054,9450.866773,1177.572853,8.944559578,8.02571726,0.036673806,0.036673806,3.818181818,9.545454545
8.454545455,8.363636364,2802909.607,1361583.388,10315.28803,9184.663526,1153.276163,8.944334723,7.963975863,0.035182724,0.035182724,8.454545455,8.363636364
6.090909091,9.272727273,2835936.576,1369328.317,10460.61735,9349.399888,1169.538162,8.944229177,7.994095614,0.035996229,0.035996229,6.090909091,9.272727273
9,1.363636364,2725732.083,1366398.94,9878.278326,8785.605295,1104.43502,8.944191503,7.954841283,0.035176575,0.035176575,9,1.363636364
9.454545455,3.272727273,2733204.663,1357999.727,9951.881224,8847.117763,1112.671485,8.944132531,7.951239771,0.03484398,0.03484398,9.454545455,3.272727273
3.909090909,9.545454545,2851323.99,1371333.212,10530.97822,9447.588291,1177.429029,8.944045003,8.023913171,0.03664767,0.03664767,3.909090909,9.545454545
6.727272727,9.181818182,2831234.912,1368599.235,10438.98162,9319.920139,1167.14388,8.944040063,7.985236695,0.035809351,0.035809351,6.727272727,9.181818182
7.454545455,8.909090909,2820730.402,1365995.364,10393.21059,9268.362537,1162.028233,8.94402588,7.976021813,0.035551782,0.035551782,7.454545455,8.909090909
9.272727273,2.363636364,2728945.06,1361571.734,9914.608906,8815.444674,1108.51998,8.944005598,7.952445453,0.034982241,0.034982241,9.272727273,2.363636364
9.454545455,6.545454545,2764393.623,1353660.738,10137.40562,9013.700645,1133.433471,8.943979399,7.952562611,0.034729451,0.034729451,9.454545455,6.545454545
5.454545455,9.363636364,2840757.323,1370037.281,10482.32184,9378.940388,1172.001725,8.943947445,8.002497083,0.036185685,0.036185685,5.454545455,9.363636364
9.181818182,2,2727650.637,1363228.7,9900.900559,8804.032775,1107.003963,8.943870927,7.953027334,0.035048159,0.035048159,9.181818182,2
8,8.636363636,2811370.146,1363589.546,10352.12276,9223.887327,1157.473987,8.943719577,7.968980237,0.035349422,0.035349422,8,8.636363636
9.363636364,6.909090909,2770173.594,1354334.54,10165.74418,9040.024565,1136.636449,8.943707719,7.953312226,0.034769018,0.034769018,9.363636364,6.909090909
9.545454545,6.090909091,2757867.11,1353094.277,10103.8684,8982.633819,1129.730844,8.943606753,7.951127358,0.034692792,0.034692792,9.545454545,6.090909091
9.090909091,7.636363636,2784347.829,1357035.102,10231.88636,9102.045035,1144.045718,8.943599196,7.956015124,0.034906186,0.034906186,9.090909091,7.636363636
4,9.545454545,2851034.071,1371316.239,10529.08882,9444.313684,1177.285479,8.943530697,8.022110062,0.036621596,0.036621596,4,9.545454545
9.272727273,7.363636364,2778476.87,1355842.61,10204.7239,9075.461612,1141.01885,8.943519122,7.953822688,0.034830722,0.034830722,9.272727273,7.363636364
1.545454545,1.181818182,2758708.853,1387752.853,10105.55719,9119.202394,1129.956763,8.943313164,8.070399413,0.037809328,0.037809328,1.545454545,1.181818182
8.636363636,8.272727273,2799956.429,1360737.345,10301.39509,9169.566831,1151.871046,8.943184323,7.960584528,0.035115377,0.035115377,8.636363636,8.272727273
9.272727273,7.181818182,2775146.059,1355114.464,10188.93717,9061.693029,1139.305978,8.94310867,7.953695676,0.034811471,0.034811471,9.272727273,7.181818182
6.181818182,9.272727273,2835616.057,1369209.137,10458.16567,9345.614788,1169.411982,8.943097753,7.991721423,0.035968933,0.035968933,6.181818182,9.272727273
4.090909091,9.545454545,2850744.815,1371299.09,10527.20233,9441.042949,1177.142204,8.943016651,8.02030793,0.036595586,0.036595586,4.090909091,9.545454545
9.090909091,1.636363636,2726463.74,1364885.234,9886.931462,8792.299576,1105.5503,8.942995596,7.952871595,0.035114197,0.035114197,9.090909091,1.636363636
9.363636364,2.727272727,2730431.965,1359916.087,9928.035687,8826.462678,1110.149408,8.942972554,7.950698,0.034916488,0.034916488,9.363636364,2.727272727
1,1.181818182,2760608.081,1387504.906,10112.93262,9134.974589,1130.824605,8.942971854,8.078153363,0.037971542,0.037971542,1,1.181818182
7.181818182,9,2824214.13,1366674.544,10407.73212,9285.322158,1163.793509,8.942937074,7.978496261,0.03563981,0.03563981,7.181818182,9
6.818181818,9.181818182,2830916.948,1368476.865,10436.54039,9316.152519,1167.019425,8.94290203,7.982859854,0.035782409,0.035782409,6.818181818,9.181818182
8.181818182,8.545454545,2808385.28,1362772.963,10338.34636,9208.912056,1156.040684,8.942891463,7.965906549,0.035282154,0.035282154,8.181818182,8.545454545
5.545454545,9.363636364,2840437.527,1369921.443,10479.85855,9375.134352,1171.875794,8.942806569,8.000109224,0.036158024,0.036158024,5.545454545,9.363636364
8.090909091,8.727272727,2813650.505,1364336.477,10360.7151,9229.597142,1158.558481,8.942764023,7.966449077,0.035346662,0.035346662,8.090909091,8.727272727
9.454545455,3.181818182,2732619.063,1358129.59,9946.547794,8842.143025,1112.258325,8.942659785,7.949720695,0.034847409,0.034847409,9.454545455,3.181818182
9.545454545,6.181818182,2758919.501,1352980.393,10108.89756,8987.027389,1130.414254,8.942648702,7.950207064,0.034689789,0.034689789,9.545454545,6.181818182
4.181818182,9.545454545,2850456.22,1371281.768,10525.31875,9437.776066,1176.999203,8.942502871,8.018506758,0.036569637,0.036569637,4.181818182,9.545454545
8.818181818,8,2792950.232,1358846.16,10269.89309,9139.319536,1148.448942,8.942402841,7.957967654,0.035020549,0.035020549,8.818181818,8
9.454545455,6.636363636,2765584.052,1353550.022,10142.38312,9017.960441,1134.197646,8.942341889,7.950960287,0.034726529,0.034726529,9.454545455,6.636363636
9.181818182,7.545454545,2782083.065,1356381.353,10220.73224,9090.776689,1142.959554,8.94233939,7.95371687,0.034866894,0.034866894,9.181818182,7.545454545
8.363636364,8.454545455,2805340.284,1361942.677,10324.53817,9193.946648,1154.575863,8.942277856,7.963051144,0.035214804,0.035214804,8.363636364,8.454545455
7.818181818,8.818181818,2817044.817,1365039.539,10375.2943,9246.640578,1160.265286,8.942174193,7.969419313,0.035433973,0.035433973,7.818181818,8.818181818
1.909090909,1.090909091,2757000.964,1388125.518,10095.06891,9103.420095,1128.927789,8.942174159,8.063775363,0.03770864,0.03770864,1.909090909,1.090909091
9.272727273,2.272727273,2728431.852,1361706.311,9909.176564,8810.328491,1108.147454,8.94211012,7.950501946,0.034985801,0.034985801,9.272727273,2.272727273
4.272727273,9.545454545,2850168.283,1371264.273,10523.43809,9434.513028,1176.856478,8.941989346,8.016706545,0.036543751,0.036543751,4.272727273,9.545454545
8.909090909,7.909090909,2790541.393,1358208.686,10258.85851,9128.252149,1147.271069,8.941965664,7.956491185,0.034981454,0.034981454,8.909090909,7.909090909
6.272727273,9.272727273,2835296.105,1369089.517,10455.71512,9341.831711,1169.28617,8.941964243,7.989345939,0.03594169,0.03594169,6.272727273,9.272727273
7.545454545,8.909090909,2820354.059,1365728.73,10389.87497,9263.748202,1161.924689,8.941952144,7.972761306,0.035521487,0.035521487,7.545454545,8.909090909
9,1.272727273,2725280.422,1366539.04,9872.729648,8780.336889,1104.096175,8.941910926,7.952510923,0.035180292,0.035180292,9,1.272727273
6.909090909,9.090909091,2827694.905,1367342.222,10422.23855,9302.280595,1165.55935,8.941834275,7.98095832,0.03572812,0.03572812,6.909090909,9.090909091
9.181818182,1.909090909,2727169.417,1363365.428,9895.424519,8798.85395,1106.649512,8.941787271,7.950894891,0.03505178,0.03505178,9.181818182,1.909090909
1,9.727272727,2865832.412,1371030.591,10598.87422,9557.495234,1185.32947,8.941711557,8.063154995,0.037495856,0.037495856,1,9.727272727
5.636363636,9.363636364,2840118.323,1369805.16,10477.39647,9371.330445,1171.750237,8.941663618,7.997720116,0.036130418,0.036130418,5.636363636,9.363636364
1.090909091,9.727272727,2865551.48,1371085.682,10597.31925,9554.500519,1185.171028,8.941594926,8.06170611,0.037469494,0.037469494,1.090909091,9.727272727
1.181818182,9.727272727,2865271.258,1371140.647,10595.7678,9551.510444,1185.012792,8.941479679,8.060259359,0.037443205,0.037443205,1.181818182,9.727272727
4.363636364,9.545454545,2849880.985,1371246.603,10521.56032,9431.253842,1176.714017,8.94147615,8.014907363,0.036517926,0.036517926,4.363636364,9.545454545
2.090909091,1,2755854.417,1388413.062,10087.05815,9092.953908,1128.130187,8.941395476,8.06019909,0.037661616,0.037661616,2.090909091,1
1.272727273,9.727272727,2864991.743,1371195.483,10594.21983,9548.525039,1184.854761,8.941365788,8.058814759,0.03741699,0.03741699,1.272727273,9.727272727
9.090909091,1.545454545,2725897.945,1365021.312,9881.446219,8787.164294,1105.143411,8.941324828,7.951152952,0.035117804,0.035117804,9.090909091,1.545454545
9.363636364,2.636363636,2729883.498,1360048.487,9922.646788,8821.410801,1109.756889,8.941279738,7.948957908,0.034919987,0.034919987,9.363636364,2.636363636
1.363636364,9.727272727,2864712.929,1371250.192,10592.67535,9545.544253,1184.696935,8.941253275,8.05737229,0.037390847,0.037390847,1.363636364,9.727272727
9.454545455,3.090909091,2732033.271,1358259.625,9941.208138,8837.162316,1111.844839,8.94118297,7.948197453,0.034850842,0.034850842,9.454545455,3.090909091
1.454545455,9.727272727,2864434.821,1371304.773,10591.13436,9542.568102,1184.539318,8.941142092,8.055931919,0.037364777,0.037364777,1.454545455,9.727272727
1.545454545,9.727272727,2864157.413,1371359.227,10589.59684,9539.59657,1184.381909,8.941032245,8.054493653,0.037338778,0.037338778,1.545454545,9.727272727
1.454545455,1.181818182,2759023.923,1387711.733,10106.78018,9121.822596,1130.38697,8.940991406,8.069645919,0.037836178,0.037836178,1.454545455,1.181818182
9.545454545,6.272727273,2760114.355,1352869.813,10113.88565,8991.293997,1131.182163,8.940987559,7.948581838,0.034686874,0.034686874,9.545454545,6.272727273
4.454545455,9.545454545,2849594.358,1371228.763,10519.68545,9427.998462,1176.571842,8.940963121,8.01310904,0.036492163,0.036492163,4.454545455,9.545454545
9.363636364,7,2771594.443,1354228.906,10170.65245,9044.077257,1137.536337,8.940947309,7.950583173,0.034766228,0.034766228,9.363636364,7
1.636363636,9.727272727,2863880.701,1371413.553,10588.06279,9536.629646,1184.224708,8.940923723,8.05305748,0.037312852,0.037312852,1.636363636,9.727272727
8.545454545,8.363636364,2802440.855,1361104.309,10310.65399,9178.823447,1153.200635,8.940902116,7.959433225,0.035147522,0.035147522,8.545454545,8.363636364
7.272727273,9,2823841.719,1366411.721,10404.40305,9280.708375,1163.691166,8.940862798,7.975233162,0.035609419,0.035609419,7.272727273,9
6.363636364,9.272727273,2834976.719,1368969.461,10453.26569,9338.05064,1169.160724,8.940828639,7.986969153,0.035914499,0.035914499,6.363636364,9.272727273
1.727272727,9.727272727,2863604.683,1371467.753,10586.53219,9533.66732,1184.067717,8.940816512,8.051623386,0.037286996,0.037286996,1.727272727,9.727272727
9,7.818181818,2788272.966,1357568.204,10247.76268,9117.040723,1146.178408,8.940809392,7.954294598,0.034942358,0.034942358,9,7.818181818
1.090909091,1.181818182,2760290.069,1387546.433,10111.69712,9132.337427,1130.964219,8.940775451,8.074824364,0.03794432,0.03794432,1.090909091,1.181818182
1.818181818,9.727272727,2863329.355,1371521.825,10585.00504,9530.709578,1183.910933,8.94071061,8.05019137,0.037261211,0.037261211,1.818181818,9.727272727
1.909090909,9.727272727,2863054.714,1371575.772,10583.48133,9527.756397,1183.754359,8.940606007,8.048761404,0.037235496,0.037235496,1.909090909,9.727272727
9.545454545,4.181818182,2738892.351,1354786.855,9991.170146,8881.449479,1117.506305,8.94059398,7.947560955,0.034737423,0.034737423,9.545454545,4.181818182
5.727272727,9.363636364,2839799.709,1369688.432,10474.93557,9367.528654,1171.625054,8.940518585,7.99532975,0.036102865,0.036102865,5.727272727,9.363636364
2,9.727272727,2862780.758,1371629.592,10581.96104,9524.807795,1183.597995,8.940502677,8.047333501,0.037209851,0.037209851,2,9.727272727
4.545454545,9.545454545,2849308.376,1371210.747,10517.81343,9424.74691,1176.429938,8.94045033,8.011311684,0.036466461,0.036466461,4.545454545,9.545454545
2.090909091,9.727272727,2862507.483,1371683.284,10580.44416,9521.863746,1183.441841,8.940400616,8.045907639,0.037184276,0.037184276,2.090909091,9.727272727
9.272727273,7.272727273,2776568.465,1355008.687,10193.8387,9065.739089,1140.205797,8.940349827,7.950967374,0.034808674,0.034808674,9.272727273,7.272727273
9.272727273,7.454545455,2779977.33,1355724.99,10209.5122,9079.348218,1141.969859,8.940264162,7.950602327,0.034827612,0.034827612,9.272727273,7.454545455
9.272727273,2.181818182,2727918.326,1361841.079,9903.737458,8805.205851,1107.774534,8.940210441,7.948554131,0.034989367,0.034989367,9.272727273,2.181818182
3.181818182,9.636363636,2856225.665,1371345.483,10550.74974,9476.961708,1180.14953,8.940180438,8.030305877,0.036855258,0.036855258,3.181818182,9.636363636
9.454545455,6.727272727,2766894.636,1353442.096,10147.32595,9022.113361,1135.032849,8.940116539,7.948768504,0.034723681,0.034723681,9.454545455,6.727272727
7.909090909,8.818181818,2816666.15,1364767.953,10371.9483,9242.022113,1160.161839,8.940087456,7.966149035,0.035403807,0.035403807,7.909090909,8.818181818
2.181818182,9.727272727,2862312.567,1371739.319,10578.91323,9518.860707,1183.330899,8.939945063,8.044124188,0.03715884,0.03715884,2.181818182,9.727272727
4.636363636,9.545454545,2849023.048,1371192.56,10515.9443,9421.49917,1176.288313,8.939937755,8.009515243,0.03644082,0.03644082,4.636363636,9.545454545
9.090909091,7.727272727,2785937.559,1356919.463,10236.65287,9105.857241,1145.048445,8.939929931,7.95237728,0.034903123,0.034903123,9.090909091,7.727272727
7.636363636,8.909090909,2819978.062,1365460.915,10386.5358,9259.131359,1161.821689,8.939870809,7.969494328,0.035491228,0.035491228,7.636363636,8.909090909
2.272727273,9.727272727,2862043.419,1371792.849,10577.40258,9515.923456,1183.176779,8.939832802,8.042689499,0.037133404,0.037133404,2.272727273,9.727272727
7,9.090909091,2827322.828,1367083.111,10418.91673,9297.670143,1165.456112,8.939776127,7.977709369,0.035697628,0.035697628,7,9.090909091
8.727272727,8.272727273,2799482.595,1360252.195,10296.73707,9163.708487,1151.794558,8.939734089,7.956026901,0.035080156,0.035080156,8.727272727,8.272727273
2.363636364,9.727272727,2861774.949,1371846.254,10575.89532,9512.990701,1183.022873,8.939721759,8.041256784,0.037108037,0.037108037,2.363636364,9.727272727
9.454545455,3,2731447.286,1358389.835,9935.862224,8832.175606,1111.431025,8.939702063,7.946670022,0.03485428,0.03485428,9.454545455,3
9.545454545,6.363636364,2761233.548,1352757.661,10118.88872,8995.621726,1131.904599,8.93970104,7.947332079,0.034683917,0.034683917,9.545454545,6.363636364
9.181818182,1.818181818,2726687.812,1363502.349,9889.941515,8793.668511,1106.294633,8.939699445,7.948758179,0.035055406,0.035055406,9.181818182,1.818181818
6.454545455,9.272727273,2834657.895,1368848.969,10450.81737,9334.271559,1169.035645,8.939690939,7.984591057,0.035887359,0.035887359,6.454545455,9.272727273
9.545454545,4.090909091,2738170.15,1354891.93,9985.820761,8876.540134,1117.022156,8.939680118,7.946610624,0.034740194,0.034740194,9.545454545,4.090909091
3.272727273,9.636363636,2855934.955,1371330.168,10548.83332,9473.649402,1180.006605,8.939639215,8.028471506,0.03682868,0.03682868,3.272727273,9.636363636
9,1.181818182,2724828.354,1366679.342,9867.173653,8775.061523,1103.756888,8.939625889,7.950176,0.035184015,0.035184015,9,1.181818182
2.454545455,9.727272727,2861507.152,1371899.535,10574.39142,9510.06243,1182.86918,8.939611919,8.039826034,0.037082738,0.037082738,2.454545455,9.727272727
9.363636364,2.545454545,2729334.767,1360181.063,9917.251329,8816.352663,1109.364008,8.939582733,7.94721354,0.034923491,0.034923491,9.363636364,2.545454545
1.363636364,1.181818182,2759339.581,1387670.528,10108.00571,9124.446262,1130.703417,8.939572972,8.069707868,0.037863102,0.037863102,1.363636364,1.181818182
2.545454545,9.727272727,2861240.026,1371952.693,10572.8909,9507.138605,1182.715702,8.939503282,8.038397216,0.037057507,0.037057507,2.545454545,9.727272727
8.272727273,8.545454545,2807923.302,1362303.022,10333.74608,9203.098023,1155.96571,8.939491886,7.961393617,0.03524698,0.03524698,8.272727273,8.545454545
1.181818182,1.181818182,2759972.652,1387587.877,10110.46418,9129.703685,1130.99163,8.939468607,8.072299953,0.037917173,0.037917173,1.181818182,1.181818182
4.727272727,9.545454545,2848738.368,1371174.205,10514.07805,9418.255199,1176.146961,8.939425426,8.007719708,0.036415239,0.036415239,4.727272727,9.545454545
2.636363636,9.727272727,2860973.568,1372005.726,10571.39372,9504.219229,1182.562437,8.939395826,8.036970335,0.037032342,0.037032342,2.636363636,9.727272727
5.818181818,9.363636364,2839481.682,1369571.26,10472.47587,9363.728963,1171.500245,8.939371467,7.992938116,0.036075367,0.036075367,5.818181818,9.363636364
2.727272727,9.727272727,2860707.775,1372058.638,10569.89987,9501.304274,1182.409387,8.939289543,8.035545366,0.037007244,0.037007244,2.727272727,9.727272727
2.818181818,9.727272727,2860442.639,1372111.427,10568.40934,9498.393714,1182.256548,8.939184442,8.034122311,0.036982212,0.036982212,2.818181818,9.727272727
3.363636364,9.636363636,2855644.915,1371314.672,10546.91993,9470.341148,1179.863947,8.939098409,8.026638305,0.036802167,0.036802167,3.363636364,9.636363636
2.909090909,9.727272727,2860178.166,1372164.095,10566.92213,9495.487539,1182.103927,8.939080476,8.032701122,0.036957247,0.036957247,2.909090909,9.727272727
1.272727273,1.181818182,2759655.823,1387629.243,10109.23369,9127.073293,1130.905,8.939065348,8.070592397,0.0378901,0.0378901,1.272727273,1.181818182
9.090909091,1.454545455,2725447.556,1365160.41,9875.918468,8781.915595,1104.806174,8.939050755,7.948829213,0.035121491,0.035121491,9.090909091,1.454545455
9.545454545,4,2737395.538,1354996.109,9980.481339,8871.672883,1116.506252,8.939028616,7.945923155,0.034742941,0.034742941,9.545454545,4
3,9.727272727,2859914.351,1372216.642,10565.43822,9492.585722,1181.95152,8.938977647,8.03128179,0.036932346,0.036932346,3,9.727272727
4.818181818,9.545454545,2848454.33,1371155.676,10512.21464,9415.015025,1176.005884,8.938913302,8.005925099,0.036389718,0.036389718,4.818181818,9.545454545
3.090909091,9.727272727,2859651.185,1372269.068,10563.95759,9489.688239,1181.799327,8.938875956,8.029864312,0.036907511,0.036907511,3.090909091,9.727272727
8.454545455,8.454545455,2804872.906,1361466.686,10319.91432,9188.114774,1154.499918,8.938861022,7.958523541,0.035179613,0.035179613,8.454545455,8.454545455
7.363636364,9,2823469.672,1366147.718,10401.07049,9276.092108,1163.589373,8.938780919,7.971963581,0.035579064,0.035579064,7.363636364,9
9.454545455,2.909090909,2730773.159,1358518.15,9930.535377,8827.262075,1110.963892,8.938666188,7.945588636,0.034857667,0.034857667,9.454545455,2.909090909
9.363636364,7.090909091,2772936.899,1354121.626,10175.57647,9048.193483,1138.389137,8.938574814,7.948242992,0.034763394,0.034763394,9.363636364,7.090909091
6.545454545,9.272727273,2834339.633,1368728.043,10448.37014,9330.494449,1168.910932,8.938551138,7.982211639,0.035860271,0.035860271,6.545454545,9.272727273
3.454545455,9.727272727,2858604.984,1372477.587,10558.06758,9478.14118,1181.192692,8.938480273,8.024212511,0.036808812,0.036808812,3.454545455,9.727272727
9.545454545,6.454545455,2762353.967,1352645.655,10123.88705,8999.944312,1132.627376,8.938409278,7.946076973,0.034680964,0.034680964,9.545454545,6.454545455
4.909090909,9.545454545,2848170.935,1371136.977,10510.35408,9411.778623,1175.865082,8.938401389,8.004131396,0.036364257,0.036364257,4.909090909,9.545454545
9.181818182,7.636363636,2783750.689,1356267.862,10225.47973,9094.522667,1144.00862,8.938289054,7.949697672,0.034863891,0.034863891,9.181818182,7.636363636
9.363636364,2.454545455,2728708.746,1360311.994,9911.872008,8811.358189,1108.92428,8.938276656,7.945860998,0.034926951,0.034926951,9.363636364,2.454545455
5.909090909,9.363636364,2839164.24,1369453.646,10470.01733,9359.931359,1171.375809,8.938222258,7.990545208,0.036047922,0.036047922,5.909090909,9.363636364
9.454545455,6.818181818,2768158.604,1353333.239,10152.27644,9026.302533,1135.839865,8.938123024,7.946809066,0.034720808,0.034720808,9.454545455,6.818181818
5.272727273,9.454545455,2843961.392,1370154.562,10491.76454,9389.548537,1173.824147,8.938105906,7.999110057,0.036238058,0.036238058,5.272727273,9.454545455
5,9.545454545,2847888.177,1371118.108,10508.49636,9408.545976,1175.724554,8.937889685,8.002338597,0.036338856,0.036338856,5,9.545454545
8.818181818,8.090909091,2794723.124,1358734.66,10274.61796,9142.981752,1149.55823,8.937883862,7.953474222,0.035017587,0.035017587,8.818181818,8.090909091
9.545454545,3.909090909,2736718.859,1355102.317,9975.10684,8866.710994,1116.049059,8.937874871,7.944732287,0.034745742,0.034745742,9.545454545,3.909090909
9.272727273,2.090909091,2727496.172,1361978.231,9898.264223,8799.99309,1107.456618,8.937834735,7.946128951,0.034992995,0.034992995,9.272727273,2.090909091
7.727272727,8.909090909,2819602.408,1365191.921,10383.19309,9254.511995,1161.719232,8.937781872,7.966220873,0.035461003,0.035461003,7.727272727,8.909090909
7.090909091,9.090909091,2826951.12,1366822.818,10415.59141,9293.05724,1165.353424,8.937710398,7.974453972,0.035667172,0.035667172,7.090909091,9.090909091
3.545454545,9.636363636,2855140.521,1371285.443,10543.08618,9463.676926,1179.622235,8.937680106,8.022633559,0.036749402,0.036749402,3.545454545,9.636363636
9.181818182,1.727272727,2726205.844,1363639.463,9884.451525,8788.47642,1105.939339,8.937607317,7.946617064,0.035059037,0.035059037,9.181818182,1.727272727
8.636363636,8.363636364,2801971.883,1360622.35,10306.00571,9172.970582,1153.125963,8.937450057,7.954872992,0.035112317,0.035112317,8.636363636,8.363636364
6.636363636,9.272727273,2834021.924,1368606.682,10445.924,9326.719297,1168.786582,8.937409246,7.979830912,0.035833235,0.035833235,6.636363636,9.272727273
5.090909091,9.545454545,2847606.056,1371099.071,10506.64147,9405.31707,1175.584299,8.937378184,8.000546686,0.036313513,0.036313513,5.090909091,9.545454545
9,1.090909091,2724375.874,1366819.85,9861.610262,8769.779122,1103.417156,8.93733635,7.947836474,0.035187744,0.035187744,9,1.090909091
8.909090909,8,2792368.096,1358098.735,10263.56988,9131.868096,1148.412499,8.937180574,7.95173172,0.034978536,0.034978536,8.909090909,8
3.636363636,9.636363636,2854849.367,1371269.308,10541.18253,9460.383242,1179.478578,8.937154718,8.020818201,0.036723081,0.036723081,3.636363636,9.636363636
6,9.363636364,2838847.381,1369335.59,10467.55996,9356.135826,1171.251746,8.937070954,7.988151016,0.03602053,0.03602053,6,9.363636364
8,8.727272727,2813598.853,1363479.501,10356.70205,9227.134421,1158.852023,8.937035826,7.962306006,0.035346475,0.035346475,8,8.727272727
9.272727273,7.545454545,2781480.593,1355607.549,10214.29616,9083.22935,1142.921921,8.937002588,7.94737522,0.034824507,0.034824507,9.272727273,7.545454545
9.454545455,2.818181818,2730225.643,1358649.622,9925.165684,8822.228314,1110.572823,8.936978722,7.94385396,0.034861139,0.034861139,9.454545455,2.818181818
8.181818182,8.636363636,2810449.283,1362658.657,10342.95647,9212.288048,1157.322458,8.936970336,7.96000111,0.035279098,0.035279098,8.181818182,8.636363636
5.363636364,9.454545455,2843641.88,1370039.763,10489.29606,9385.734498,1173.698379,8.936960505,7.99671761,0.036210294,0.036210294,5.363636364,9.454545455
5.181818182,9.545454545,2847324.568,1371079.861,10504.78938,9402.091918,1175.444319,8.936866855,7.998755674,0.03628823,0.03628823,5.181818182,9.545454545
9.636363636,6,2756050.726,1352070.492,10090.23654,8968.630598,1129.063213,8.936821627,7.943426455,0.03464416,0.03464416,9.636363636,6
9.090909091,1.363636364,2724996.747,1365299.71,9870.383534,8776.660071,1104.468492,8.936772401,7.946501089,0.035125184,0.035125184,9.090909091,1.363636364
9,7.909090909,2789953.153,1357454.753,10252.50625,9120.776572,1147.233617,8.936720558,7.950234756,0.03493935,0.03493935,9,7.909090909
9.545454545,3.818181818,2736042.154,1355208.65,9969.726522,8861.743452,1115.591646,8.936716722,7.943536939,0.034748546,0.034748546,9.545454545,3.818181818
7.454545455,9,2823097.99,1365882.536,10397.73442,9271.473348,1163.488132,8.936691427,7.96868751,0.035548744,0.035548744,7.454545455,9
3.727272727,9.636363636,2854558.886,1371252.995,10539.28186,9457.093496,1179.335196,8.936629637,8.019003867,0.036696825,0.036696825,3.727272727,9.636363636
9.363636364,2.363636364,2728196.302,1360445.809,9906.452688,8806.254194,1108.552875,8.936382657,7.943918951,0.034930488,0.034930488,9.363636364,2.363636364
9.272727273,2,2726905.138,1362111.527,9892.834501,8794.92768,1107.036474,8.936322093,7.944569024,0.034996522,0.034996522,9.272727273,2
9.545454545,6.545454545,2763637.001,1352537.382,10128.83967,9004.123271,1133.44651,8.936319081,7.944021349,0.034678109,0.034678109,9.545454545,6.545454545
6.727272727,9.272727273,2833704.779,1368484.888,10443.47896,9322.946112,1168.662601,8.936265229,7.977448842,0.035806249,0.035806249,6.727272727,9.272727273
9.454545455,6.909090909,2769424.322,1353224.529,10157.22236,9030.486474,1136.647464,8.936123715,7.944843728,0.034717939,0.034717939,9.454545455,6.909090909
3.818181818,9.636363636,2854269.077,1371236.506,10537.38415,9453.807661,1179.192088,8.936104858,8.017190547,0.036670632,0.036670632,3.818181818,9.636363636
8.363636364,8.545454545,2807461.136,1361830.211,10329.13164,9197.2713,1155.891604,8.9360729,7.956863142,0.035211803,0.035211803,8.363636364,8.545454545
6.090909091,9.363636364,2838531.103,1369217.094,10465.10375,9352.34235,1171.128056,8.93591755,7.985755533,0.035993192,0.035993192,6.090909091,9.363636364
8.090909091,8.818181818,2815909.851,1364221.238,10365.24553,9232.777472,1159.956591,8.935890879,7.959588781,0.035343579,0.035343579,8.090909091,8.818181818
9.636363636,6.090909091,2757102.218,1351956.974,10095.26475,8973.02382,1129.745893,8.935872055,7.942515108,0.034641169,0.034641169,9.636363636,6.090909091
5.454545455,9.454545455,2843322.968,1369924.521,10486.82883,9381.922607,1173.572985,8.935813077,7.994323935,0.036182586,0.036182586,5.454545455,9.454545455
7.818181818,8.909090909,2819227.097,1364921.747,10379.84683,9249.890099,1161.617319,8.935685324,7.962940935,0.035430812,0.035430812,7.818181818,8.909090909
7.181818182,9.090909091,2826579.783,1366561.347,10412.26264,9288.441874,1165.251285,8.93563712,7.971192131,0.035636753,0.035636753,7.181818182,9.090909091
9.363636364,7.181818182,2774407.616,1354017.299,10180.46447,9052.196816,1139.317566,8.935581061,7.945279775,0.034760639,0.034760639,9.363636364,7.181818182
3.909090909,9.636363636,2853979.935,1371219.843,10535.48937,9450.525709,1179.049254,8.935580368,8.015378216,0.036644502,0.036644502,3.909090909,9.636363636
9.545454545,3.727272727,2735365.437,1355315.112,9964.340275,8856.770141,1115.134022,8.935554001,7.942336942,0.034751354,0.034751354,9.545454545,3.727272727
9.090909091,7.818181818,2787682.342,1356807.823,10241.38046,9109.537908,1146.142139,8.93552389,7.948000163,0.034900166,0.034900166,9.090909091,7.818181818
9.181818182,1.636363636,2725723.511,1363776.774,9878.954518,8783.277647,1105.583627,8.935510874,7.94447153,0.035062673,0.035062673,9.181818182,1.636363636
9.636363636,5.363636364,2748650.908,1351960.741,10049.04829,8931.927037,1124.624633,8.935468775,7.942140671,0.034641269,0.034641269,9.636363636,5.363636364
