DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
8.545454545,8.454545455,2804405.313,1360987.818,10315.27624,9182.270149,1154.424829,8.935424795,7.953978396,0.03514442,0.03514442,8.545454545,8.454545455
9,1,2723857.479,1366958.942,9856.060001,8764.5506,1103.037268,8.935382588,7.94583361,0.035191434,0.035191434,9,1
9.636363636,5.272727273,2747774.019,1352060.554,10043.82018,8927.23012,1124.051505,8.935373631,7.942011623,0.034643898,0.034643898,9.636363636,5.272727273
5.454545455,9.545454545,2846483.887,1371021.234,10499.24997,9392.438618,1175.026018,8.935334031,7.993387781,0.036212729,0.036212729,5.454545455,9.545454545
1.818181818,1.090909091,2757313.47,1388084.875,10096.27807,9106.022857,1129.92764,8.935331527,8.058943363,0.037735209,0.037735209,1.818181818,1.090909091
9.636363636,5,2745099.231,1352359.797,10028.11801,8913.149654,1122.304086,8.935294935,7.941831244,0.034651781,0.034651781,9.636363636,5
9.454545455,2.727272727,2729677.851,1358781.271,9919.789591,8817.188449,1110.181384,8.935287275,7.942115206,0.034864614,0.034864614,9.454545455,2.727272727
9.636363636,5.181818182,2746897.608,1352160.483,10038.58685,8922.527911,1123.478401,8.935273561,7.94187757,0.03464653,0.03464653,9.636363636,5.181818182
9.636363636,5.090909091,2746021.635,1352260.529,10033.34828,8917.820419,1122.905294,8.935168742,7.941738691,0.034649166,0.034649166,9.636363636,5.090909091
6.818181818,9.272727273,2833388.192,1368362.661,10441.03501,9319.174886,1168.538987,8.93511909,7.975065434,0.035779314,0.035779314,6.818181818,9.272727273
4,9.636363636,2853691.459,1371203.005,10533.59754,9447.247624,1178.906695,8.93505617,8.013566863,0.036618436,0.036618436,4,9.636363636
9.636363636,6.181818182,2758154.708,1351843.601,10100.28812,8977.411901,1130.428808,8.934917478,7.941598654,0.034638183,0.034638183,9.636363636,6.181818182
9.636363636,4.909090909,2744277.163,1352461.087,10022.85353,8908.383933,1121.762768,8.934913702,7.941415232,0.034654449,0.034654449,9.636363636,4.909090909
9.636363636,5.454545455,2749667.023,1351863.673,10054.23164,8936.494967,1125.280835,8.934864374,7.941568621,0.034638712,0.034638712,9.636363636,5.454545455
6.181818182,9.363636364,2838215.399,1369098.158,10462.64867,9348.550909,1171.004734,8.934762056,7.983358764,0.035965906,0.035965906,6.181818182,9.363636364
9.545454545,6.636363636,2764827.737,1352427.168,10133.81152,9008.377625,1134.210291,8.934684871,7.942422758,0.034675203,0.034675203,9.545454545,6.636363636
9.545454545,3.636363636,2734632.267,1355420.598,9958.965174,8851.842596,1114.642188,8.934674537,7.941420747,0.034754136,0.034754136,9.545454545,3.636363636
9.636363636,5.545454545,2750600.927,1351765.148,10059.43356,8941.131586,1125.887526,8.93467005,7.941407451,0.034636116,0.034636116,9.636363636,5.545454545
5.545454545,9.454545455,2843004.649,1369808.83,10484.3628,9378.112867,1173.447966,8.934663582,7.991929034,0.036154932,0.036154932,5.545454545,9.454545455
9.181818182,7.727272727,2785341.228,1356152.534,10230.24134,9098.3298,1145.011414,8.934619528,7.946060355,0.034860839,0.034860839,9.181818182,7.727272727
7.545454545,9,2822726.668,1365616.172,10394.39481,9266.852083,1163.387443,8.934594294,7.965404939,0.035518459,0.035518459,7.545454545,9
4.090909091,9.636363636,2853403.645,1371185.99,10531.70861,9443.973435,1178.76441,8.934532229,8.011756512,0.036592432,0.036592432,4.090909091,9.636363636
9.636363636,4.818181818,2743455.433,1352562.496,10017.58369,8903.612855,1121.221409,8.934527663,7.940994336,0.03465712,0.03465712,9.636363636,4.818181818
9.636363636,4.727272727,2742560.521,1352662.617,10012.32989,8898.902515,1120.635887,8.934507639,7.940940158,0.034659758,0.034659758,9.636363636,4.727272727
9.090909091,1.272727273,2724545.533,1365439.211,9864.841321,8771.397624,1104.130371,8.934489605,7.94416842,0.035128882,0.035128882,9.090909091,1.272727273
9.636363636,5.636363636,2751535.474,1351666.739,10064.63035,8945.762937,1126.494316,8.9344706,7.941241075,0.034633524,0.034633524,9.636363636,5.636363636
9.272727273,1.909090909,2726424.358,1362247.669,9887.36487,8789.754756,1106.682746,8.934236036,7.942434079,0.035000123,0.035000123,9.272727273,1.909090909
9.363636364,2.272727273,2727775.616,1360582.006,9900.999507,8801.060141,1108.236663,8.934011877,7.941498812,0.034934087,0.034934087,9.363636364,2.272727273
4.181818182,9.636363636,2853116.492,1371168.802,10529.82261,9440.703096,1178.622399,8.93400857,8.009947128,0.03656649,0.03656649,4.181818182,9.636363636
6.909090909,9.181818182,2830182.433,1367232.271,10426.74995,9305.309476,1167.087456,8.93399196,7.97310384,0.035725143,0.035725143,6.909090909,9.181818182
8.727272727,8.363636364,2801502.686,1360137.505,10301.34292,9167.104886,1153.051949,8.933979892,7.950296511,0.035077107,0.035077107,8.727272727,8.363636364
9.636363636,4.636363636,2741789.843,1352765.227,10007.03452,8894.075262,1120.124666,8.933857837,7.940254808,0.034662461,0.034662461,9.636363636,4.636363636
9.181818182,1.545454545,2725158.242,1363912.27,9873.475647,8778.148154,1105.177533,8.933836739,7.942749371,0.035066262,0.035066262,9.181818182,1.545454545
9.636363636,5.727272727,2752602.495,1351570.933,10069.78483,8950.271944,1127.180039,8.933608192,7.940410261,0.034631001,0.034631001,9.636363636,5.727272727
6.272727273,9.363636364,2837900.277,1368978.784,10460.19474,9344.761499,1170.881788,8.933604436,7.980960669,0.035938672,0.035938672,6.272727273,9.363636364
8.272727273,8.636363636,2809988.592,1362188.924,10338.35219,9206.469452,1157.247999,8.933566703,7.955485304,0.035243932,0.035243932,8.272727273,8.636363636
7.272727273,9.090909091,2826208.792,1366298.689,10408.93033,9283.824054,1165.14969,8.93355628,7.967923891,0.035606369,0.035606369,7.272727273,9.090909091
5.636363636,9.454545455,2842686.923,1369692.691,10481.89798,9374.305268,1173.32332,8.933512013,7.989532898,0.036127332,0.036127332,5.636363636,9.454545455
4.272727273,9.636363636,2852829.996,1371151.44,10527.93952,9437.436608,1178.480661,8.933485178,8.008138714,0.036540611,0.036540611,4.272727273,9.636363636
9.454545455,7,2770848.375,1353119.438,10162.12447,9034.531526,1137.548635,8.933353845,7.942105725,0.034715166,0.034715166,9.454545455,7
9.545454545,3.545454545,2733998.562,1355528.157,9953.554019,8846.81842,1114.21006,8.933283207,7.939991512,0.034756972,0.034756972,9.545454545,3.545454545
9.636363636,6.272727273,2759351.444,1351733.557,10105.27004,8981.671617,1131.197253,8.933251929,7.939969439,0.034635284,0.034635284,9.636363636,6.272727273
9.636363636,4.545454545,2741019.347,1352867.957,10001.73365,8889.242576,1119.613323,8.93320349,7.939564839,0.034665167,0.034665167,9.636363636,4.545454545
7.909090909,8.909090909,2818933.808,1364652.768,10376.48037,9245.200139,1161.563852,8.933198421,7.959269842,0.03540072,0.03540072,7.909090909,8.909090909
9.636363636,5.818181818,2753597.169,1351473.859,10074.95502,8954.840783,1127.822177,8.933105967,7.939940326,0.034628444,0.034628444,9.636363636,5.818181818
4.363636364,9.636363636,2852544.157,1371133.905,10526.05934,9434.173965,1178.339199,8.932962045,8.006331264,0.036514793,0.036514793,4.363636364,9.636363636
9.272727273,7.636363636,2783152.077,1355494.44,10219.03807,9086.96775,1143.972845,8.932937622,7.943342178,0.034821517,0.034821517,9.272727273,7.636363636
1,9.818181818,2868596.454,1370917.311,10603.42065,9560.413584,1187.003644,8.932930161,8.054241142,0.037492586,0.037492586,1,9.818181818
9.363636364,7.272727273,2775830.711,1353912.01,10185.36054,9056.237449,1140.217179,8.932825016,7.942554816,0.034757858,0.034757858,9.363636364,7.272727273
1.090909091,9.818181818,2868319.68,1370972.621,10601.86274,9557.413188,1186.847854,8.932790083,8.052770336,0.037466234,0.037466234,1.090909091,9.818181818
8.818181818,8.181818182,2796645.575,1358627.016,10279.30559,9146.517669,1150.754974,8.93266232,7.94827559,0.035014728,0.035014728,8.818181818,8.181818182
8.909090909,8.090909091,2794142.075,1357987.543,10268.28999,9135.525234,1149.522003,8.932660676,7.947238253,0.034975585,0.034975585,8.909090909,8.090909091
1.181818182,9.818181818,2868043.62,1371027.802,10600.30833,9554.417454,1186.69227,8.93265137,8.051301666,0.037439955,0.037439955,1.181818182,9.818181818
8.454545455,8.545454545,2806998.785,1361354.531,10324.50303,9191.431855,1155.818366,8.932634509,7.952315107,0.035176624,0.035176624,8.454545455,8.545454545
9.636363636,5.909090909,2754592.676,1351376.901,10080.12023,8959.404401,1128.464504,8.932598399,7.939464968,0.03462589,0.03462589,9.636363636,5.909090909
9.636363636,4.454545455,2740249.057,1352970.809,9996.427244,8884.404411,1119.101876,8.932544445,7.938870092,0.034667877,0.034667877,9.636363636,4.454545455
1.272727273,9.818181818,2867768.274,1371082.857,10598.75746,9551.426343,1186.536896,8.932514018,8.049835092,0.037413749,0.037413749,1.272727273,9.818181818
7.636363636,9,2822355.687,1365348.626,10391.05167,9262.228322,1163.287293,8.93248962,7.962115959,0.035488209,0.035488209,7.636363636,9
9.545454545,6.727272727,2766141.011,1352319.783,10138.74816,9012.523154,1135.04649,8.93245188,7.940223797,0.034672372,0.034672372,9.545454545,6.727272727
6.363636364,9.363636364,2837585.728,1368858.973,10457.74193,9340.974097,1170.759213,8.9324447,7.978561253,0.03591149,0.03591149,6.363636364,9.363636364
4.454545455,9.636363636,2852258.972,1371116.199,10524.18206,9430.915138,1178.19801,8.932439182,8.004524758,0.036489037,0.036489037,4.454545455,9.636363636
1.363636364,9.818181818,2867493.634,1371137.78,10597.21005,9548.439938,1186.38173,8.932377986,8.048370687,0.037387616,0.037387616,1.363636364,9.818181818
5.727272727,9.454545455,2842369.787,1369576.108,10479.43435,9370.499788,1173.199048,8.932358376,7.987135517,0.036099787,0.036099787,5.727272727,9.454545455
1.454545455,9.818181818,2867219.7,1371192.578,10595.66614,9545.458135,1186.226772,8.932243302,8.046908364,0.037361556,0.037361556,1.454545455,9.818181818
9.090909091,1.181818182,2724093.913,1365578.915,9859.291804,8766.128227,1103.79181,8.932202351,7.94183119,0.035132585,0.035132585,9.090909091,1.181818182
9.636363636,4.363636364,2739420.88,1353072.662,9991.132397,8879.613238,1118.555422,8.932174665,7.938465155,0.03467056,0.03467056,9.636363636,4.363636364
9.272727273,1.818181818,2725943.196,1362384.003,9881.888315,8784.575254,1106.328593,8.932145819,7.940294873,0.03500373,0.03500373,9.272727273,1.818181818
9.363636364,2.181818182,2727261.277,1360716.166,9895.567085,8795.944428,1107.863728,8.932115777,7.939554481,0.034937633,0.034937633,9.363636364,2.181818182
1.545454545,9.818181818,2866946.468,1371247.248,10594.12572,9542.480959,1186.072024,8.932109941,8.045448137,0.037335567,0.037335567,1.545454545,9.818181818
1.636363636,9.818181818,2866673.92,1371301.79,10592.58878,9539.508412,1185.917477,8.93197797,8.043990075,0.037309649,0.037309649,1.636363636,9.818181818
8.636363636,8.454545455,2803937.503,1360506.07,10310.62391,9176.412731,1154.350597,8.931969137,7.949415676,0.035109222,0.035109222,8.636363636,8.454545455
9.636363636,6.363636364,2760470.837,1351621.91,10110.26737,8985.993865,1131.91924,8.931968831,7.938723497,0.034632343,0.034632343,9.636363636,6.363636364
9,8,2791784.592,1357345.196,10257.21202,9124.384427,1148.377408,8.931917287,7.94545797,0.034936446,0.034936446,9,8
4.545454545,9.636363636,2851974.436,1371098.315,10522.30765,9427.66017,1178.057095,8.931916535,8.002719229,0.036463341,0.036463341,4.545454545,9.636363636
7,9.181818182,2829815.69,1366973.438,10423.42415,9300.691906,1166.987257,8.931909142,7.969831592,0.035694661,0.035694661,7,9.181818182
9.545454545,3.454545455,2733364.739,1355635.845,9948.136814,8841.788405,1113.777668,8.931887483,7.938557809,0.034759812,0.034759812,9.545454545,3.454545455
1.727272727,9.818181818,2866402.086,1371356.205,10591.05529,9536.540455,1185.76315,8.931847219,8.042534006,0.037283803,0.037283803,1.727272727,9.818181818
1.818181818,9.818181818,2866130.947,1371410.493,10589.52526,9533.577089,1185.609034,8.93171776,8.04108,0.037258027,0.037258027,1.818181818,9.818181818
2,1,2756165.474,1388372.73,10088.25856,9095.546116,1129.495827,8.931647481,8.052748756,0.037688052,0.037688052,2,1
1.909090909,9.818181818,2865860.499,1371464.656,10587.99869,9530.618281,1185.455129,8.93158959,8.039628028,0.037232322,0.037232322,1.909090909,9.818181818
9.181818182,1.454545455,2724708.301,1364050.774,9867.954376,8772.905426,1104.841021,8.93156046,7.940423337,0.03506993,0.03506993,9.181818182,1.454545455
7.363636364,9.090909091,2825838.189,1366034.852,10405.59453,9279.203735,1165.048656,8.931467772,7.964649104,0.035576022,0.035576022,7.363636364,9.090909091
2,9.818181818,2865590.738,1371518.689,10586.47553,9527.664083,1185.301436,8.931462671,8.03817813,0.037206687,0.037206687,2,9.818181818
9.090909091,7.909090909,2789363.499,1356694.678,10246.11918,9113.268648,1147.1975,8.931434364,7.943940469,0.034897169,0.034897169,9.090909091,7.909090909
4.636363636,9.636363636,2851690.549,1371080.26,10520.43611,9424.409016,1177.916455,8.931394129,8.000914643,0.036437706,0.036437706,4.636363636,9.636363636
2.090909091,9.818181818,2865321.664,1371572.598,10584.95581,9524.714413,1185.147955,8.931337021,8.036730242,0.037181121,0.037181121,2.090909091,9.818181818
3.181818182,9.727272727,2858988.984,1371234.796,10555.25218,9479.829663,1181.829335,8.931282942,8.021318628,0.036852141,0.036852141,3.181818182,9.727272727
6.454545455,9.363636364,2837271.752,1368738.725,10455.29024,9337.188687,1170.63701,8.931282843,7.976160509,0.03588436,0.03588436,6.454545455,9.363636364
9.636363636,4.272727273,2738698.824,1353176.677,9985.800713,8874.720792,1118.072488,8.931264134,7.937518261,0.0346733,0.0346733,9.636363636,4.272727273
2.181818182,9.818181818,2865053.272,1371626.381,10583.4395,9521.769278,1184.994687,8.931212621,8.035284365,0.037155624,0.037155624,2.181818182,9.818181818
5.818181818,9.454545455,2842053.24,1369459.084,10476.97192,9366.696405,1173.075149,8.931202687,7.984736879,0.036072296,0.036072296,5.818181818,9.454545455
2.272727273,9.818181818,2864785.559,1371680.039,10581.92659,9518.828667,1184.84163,8.931089457,8.033840491,0.037130195,0.037130195,2.272727273,9.818181818
9.454545455,7.090909091,2772191.387,1353012.65,10167.04297,9038.642316,1138.401162,8.930984351,7.93976905,0.034712348,0.034712348,9.454545455,7.090909091
2.363636364,9.818181818,2864518.522,1371733.571,10580.41707,9515.892569,1184.688787,8.930967515,8.032398612,0.037104835,0.037104835,2.363636364,9.818181818
4.727272727,9.636363636,2851407.31,1371062.037,10518.56748,9421.161625,1177.776088,8.930871989,7.999110967,0.036412132,0.036412132,4.727272727,9.636363636
2.454545455,9.818181818,2864252.159,1371786.979,10578.91094,9512.960933,1184.536156,8.930846801,8.030958684,0.037079543,0.037079543,2.454545455,9.818181818
2.545454545,9.818181818,2863986.467,1371840.264,10577.40818,9510.033772,1184.383739,8.93072729,8.02952072,0.037054318,0.037054318,2.545454545,9.818181818
3.272727273,9.727272727,2858702.869,1371219.716,10553.33266,9476.511323,1181.68924,8.930717408,8.019461467,0.036825572,0.036825572,3.272727273,9.727272727
2.636363636,9.818181818,2863721.441,1371893.424,10575.90877,9507.111063,1184.231535,8.930608971,8.028084699,0.03702916,0.03702916,2.636363636,9.818181818
2.727272727,9.818181818,2863457.08,1371946.462,10574.4127,9504.192783,1184.079544,8.930491837,8.026650604,0.037004069,0.037004069,2.727272727,9.818181818
9.545454545,3.363636364,2732730.797,1355743.665,9942.713538,8836.752529,1113.345011,8.930487353,7.93711962,0.034762656,0.034762656,9.545454545,3.363636364
9.545454545,6.818181818,2767405.405,1352211.423,10143.69304,9016.706863,1135.853166,8.93046156,7.93826802,0.034669515,0.034669515,9.545454545,6.818181818
7.727272727,9,2821985.087,1365079.902,10387.70499,9257.602017,1163.187707,8.930377205,7.958820368,0.035457994,0.035457994,7.727272727,9
2.818181818,9.818181818,2863193.38,1371999.377,10572.91996,9501.278911,1183.927766,8.930375877,8.025218418,0.036979044,0.036979044,2.818181818,9.818181818
4.818181818,9.636363636,2851124.714,1371043.641,10516.70169,9417.918043,1177.635996,8.930350062,7.997308232,0.036386618,0.036386618,4.818181818,9.636363636
9.636363636,4.181818182,2737976.835,1353280.813,9980.46335,8869.822793,1117.589381,8.930349128,7.936566817,0.034676044,0.034676044,9.636363636,4.181818182
2.909090909,9.818181818,2862930.338,1372052.171,10571.43054,9498.369426,1183.776201,8.930261078,8.023788125,0.036954085,0.036954085,2.909090909,9.818181818
8.181818182,8.727272727,2812688.825,1362549.252,10347.52628,9215.519562,1158.706364,8.93024031,7.953282943,0.035276174,0.035276174,8.181818182,8.727272727
9.363636364,2.090909091,2726746.624,1360850.512,9890.127941,8790.822304,1107.490405,8.930215466,7.937605839,0.034941184,0.034941184,9.363636364,2.090909091
8,8.818181818,2815861.479,1363370.455,10361.27139,9230.35236,1160.248852,8.930214732,7.955493641,0.035343555,0.035343555,8,8.818181818
9.636363636,6.454545455,2761687.283,1351512.534,10115.2356,8990.228707,1132.698581,8.93020947,7.937000061,0.034629462,0.034629462,9.636363636,6.454545455
9.181818182,7.818181818,2787090.317,1356041.282,10234.96333,9102.002616,1146.10722,8.930197063,7.941667634,0.034857895,0.034857895,9.181818182,7.818181818
3.363636364,9.727272727,2858417.429,1371204.452,10551.41618,9473.197058,1181.549415,8.93015226,8.017605473,0.036799069,0.036799069,3.363636364,9.727272727
3,9.818181818,2862667.95,1372104.843,10569.94442,9495.464306,1183.62485,8.930147431,8.022359707,0.036929191,0.036929191,3,9.818181818
8.363636364,8.636363636,2809527.717,1361716.328,10333.73378,9200.638166,1157.174405,8.930143749,7.950952011,0.035208764,0.035208764,8.363636364,8.636363636
6.545454545,9.363636364,2836958.346,1368618.043,10452.83966,9333.405253,1170.515177,8.930118859,7.973758425,0.035857282,0.035857282,6.545454545,9.363636364
9.272727273,1.727272727,2725461.672,1362520.529,9876.40479,8779.389115,1105.974026,8.9300513,7.938151265,0.035007342,0.035007342,9.272727273,1.727272727
5.909090909,9.454545455,2841737.278,1369341.614,10474.51066,9362.895123,1172.951623,8.930044901,7.982336984,0.036044857,0.036044857,5.909090909,9.454545455
3.090909091,9.818181818,2862406.215,1372157.395,10568.46158,9492.563528,1183.473712,8.930034924,8.020933147,0.036904363,0.036904363,3.090909091,9.818181818
9.090909091,1.090909091,2723641.886,1365718.822,9853.73496,8760.851861,1103.452809,8.929910618,7.939489379,0.035136294,0.035136294,9.090909091,1.090909091
4.909090909,9.636363636,2850842.759,1371025.074,10514.83875,9414.678237,1177.496177,8.929828358,7.995506416,0.036361164,0.036361164,4.909090909,9.636363636
7.090909091,9.181818182,2829449.333,1366713.422,10420.09486,9296.07188,1166.887616,8.929818702,7.966552864,0.035664216,0.035664216,7.090909091,9.181818182
3.454545455,9.818181818,2861365.727,1372366.412,10562.56285,9481.003364,1182.871292,8.929596078,8.015245133,0.03680569,0.03680569,3.454545455,9.818181818
9.363636364,7.363636364,2777360.752,1353809.188,10190.22621,9060.183767,1141.179665,8.929554671,7.939314064,0.034755142,0.034755142,9.363636364,7.363636364
9.545454545,3.272727273,2732028.269,1355850.267,9937.30512,8831.773574,1112.870807,8.929432831,7.936027721,0.034765467,0.034765467,9.545454545,3.272727273
9.636363636,4.090909091,2737254.939,1353385.072,9975.120277,8864.919193,1117.106113,8.929429494,7.93561067,0.03467879,0.03467879,9.636363636,4.090909091
7.454545455,9.090909091,2825467.951,1365769.834,10402.2552,9274.580924,1164.948174,8.929371657,7.961367841,0.035545709,0.035545709,7.454545455,9.090909091
1.727272727,1.090909091,2757626.554,1388044.148,10097.48971,9108.629048,1130.819179,8.929358378,8.054894376,0.037761851,0.037761851,1.727272727,1.090909091
5.272727273,9.545454545,2846673.475,1370046.103,10496.24326,9392.416899,1175.479193,8.929331391,7.990287664,0.036235072,0.036235072,5.272727273,9.545454545
5,9.636363636,2850561.443,1371006.337,10512.97866,9411.442195,1177.356632,8.929306869,7.993705511,0.036335769,0.036335769,5,9.636363636
9.181818182,1.363636364,2724257.941,1364189.478,9862.425936,8767.655887,1104.504064,8.929279896,7.938092915,0.035073603,0.035073603,9.181818182,1.363636364
9.272727273,7.727272727,2784743.429,1355379.419,10223.79473,9090.769781,1144.975704,8.92926784,7.9397054,0.034818476,0.034818476,9.272727273,7.727272727
8.545454545,8.545454545,2806536.246,1360875.977,10319.8602,9185.579644,1155.745998,8.929176671,7.947749473,0.035141441,0.035141441,8.545454545,8.545454545
6.636363636,9.363636364,2836645.508,1368496.927,10450.39017,9329.623783,1170.393714,8.928952749,7.971354997,0.035830255,0.035830255,6.636363636,9.363636364
6,9.454545455,2841421.899,1369223.699,10472.05055,9359.095931,1172.828471,8.928885006,7.979935825,0.036017473,0.036017473,6,9.454545455
9.636363636,4,2736480.355,1353488.436,9969.787238,8860.057909,1116.590942,8.928773165,7.934918309,0.034681513,0.034681513,9.636363636,4
9.363636364,2,2726156.11,1360983.236,9884.704596,8785.762684,1107.071057,8.928699325,7.936042255,0.034944692,0.034944692,9.363636364,2
3.545454545,9.727272727,2857923.456,1371175.722,10547.57605,9466.51994,1181.314042,8.928680841,8.013550676,0.036746325,0.036746325,3.545454545,9.727272727
9.636363636,6.545454545,2762876.823,1351402.673,10120.20639,8994.482758,1133.461488,8.928584253,7.935410998,0.034626568,0.034626568,9.636363636,6.545454545
8.727272727,8.454545455,2803469.472,1360021.434,10305.95706,9170.542477,1154.277015,8.928495435,7.944836773,0.035074021,0.035074021,8.727272727,8.454545455
9.545454545,6.909090909,2768671.554,1352103.208,10148.63334,9020.885346,1136.660429,8.92846542,7.936306318,0.034666662,0.034666662,9.545454545,6.909090909
5.090909091,9.636363636,2850359.287,1370989.862,10511.10509,9408.146886,1177.263064,8.928425094,7.991541714,0.0363105,0.0363105,5.090909091,9.636363636
7.818181818,9,2821614.846,1364809.997,10384.35475,9252.973176,1163.088674,8.928257136,7.955518256,0.035427814,0.035427814,7.818181818,9
5.363636364,9.545454545,2846359.054,1369931.557,10493.77136,9388.596325,1175.356449,8.928160788,7.987871535,0.036207318,0.036207318,5.363636364,9.545454545
3.636363636,9.727272727,2857637,1371159.821,10545.66932,9463.220196,1181.173276,8.928130646,8.011712073,0.036720014,0.036720014,3.636363636,9.727272727
9.454545455,2.636363636,2728803.129,1358118.676,9909.522343,8807.45416,1109.926317,8.928090264,7.935170134,0.034847121,0.034847121,9.454545455,2.636363636
9.454545455,7.181818182,2773665.769,1352908.872,10171.92472,9042.637656,1139.331136,8.927979232,7.936794994,0.03470961,0.03470961,9.454545455,7.181818182
9.090909091,1,2723124.005,1365857.325,9848.191119,8755.629191,1103.073702,8.927953863,7.937483393,0.035139966,0.035139966,9.090909091,1
9.272727273,1.636363636,2724979.783,1362657.247,9870.914245,8774.196297,1105.619044,8.927952442,7.936003222,0.035010959,0.035010959,9.272727273,1.636363636
5.181818182,9.636363636,2850082.488,1370970.885,10509.25002,9404.915767,1177.125961,8.927889089,7.989727591,0.036285226,0.036285226,5.181818182,9.636363636
9.545454545,3.181818182,2731434.987,1355959.152,9931.857074,8826.68836,1112.462273,8.927814735,7.934370965,0.034768339,0.034768339,9.545454545,3.181818182
6.727272727,9.363636364,2836333.237,1368375.377,10447.94179,9325.844277,1170.272622,8.927784507,7.968950225,0.035803278,0.035803278,6.727272727,9.363636364
6.090909091,9.454545455,2841107.105,1369105.349,10469.59163,9355.29878,1172.70569,8.927723066,7.977533377,0.035990141,0.035990141,6.090909091,9.454545455
7.181818182,9.181818182,2829083.362,1366452.228,10416.7621,9291.449387,1166.788533,8.927720668,7.963267654,0.035633807,0.035633807,7.181818182,9.181818182
8.818181818,8.272727273,2798516.617,1358518.16,10284.00179,9150.093833,1151.920533,8.927700738,7.943337735,0.035011837,0.035011837,8.818181818,8.272727273
9.636363636,3.909090909,2735804.024,1353593.821,9964.419091,8855.101792,1116.134645,8.927613829,7.933721825,0.03468429,0.03468429,9.636363636,3.909090909
3.727272727,9.727272727,2857351.206,1371143.742,10543.76558,9459.92441,1181.032779,8.927580817,8.009874561,0.036693767,0.036693767,3.727272727,9.727272727
8.909090909,8.181818182,2796069.747,1357880.302,10272.97203,9139.052771,1150.721382,8.92741909,7.942020471,0.03497274,0.03497274,8.909090909,8.181818182
9,8.090909091,2793559.663,1357234.311,10261.92736,9128.036465,1149.487127,8.927396499,7.940964495,0.034933506,0.034933506,9,8.090909091
7.545454545,9.090909091,2825098.078,1365503.635,10398.91235,9269.955611,1164.848242,8.927267926,7.958080094,0.035515432,0.035515432,7.545454545,9.090909091
3.818181818,9.727272727,2857066.105,1371127.487,10541.86479,9456.632527,1180.892568,8.927031199,8.008037976,0.036667583,0.036667583,3.818181818,9.727272727
9.181818182,1.272727273,2723807.178,1364328.383,9856.89024,8762.399445,1104.166672,8.926994894,7.935757953,0.035077282,0.035077282,9.181818182,1.272727273
9.636363636,6.636363636,2764067.845,1351292.958,10125.17254,8998.731632,1134.224856,8.926953486,7.933816281,0.034623679,0.034623679,9.636363636,6.636363636
8.272727273,8.727272727,2812233.586,1362079.841,10342.91728,9209.693163,1158.634855,8.92681351,7.948745133,0.035241019,0.035241019,8.272727273,8.727272727
6.818181818,9.363636364,2836021.53,1368253.394,10445.49449,9322.066728,1170.151901,8.926614128,7.966544106,0.035776352,0.035776352,6.818181818,9.363636364
9.090909091,8,2791199.714,1356585.519,10250.81936,9116.868379,1148.34367,8.926612845,7.939146283,0.034894277,0.034894277,9.090909091,8
9.363636364,1.909090909,2725675.775,1361118.794,9879.241442,8780.595723,1106.718056,8.926610886,7.933904827,0.034948275,0.034948275,9.363636364,1.909090909
6.181818182,9.454545455,2840792.889,1368986.557,10467.13386,9351.503683,1172.583281,8.926559017,7.975129644,0.035962861,0.035962861,6.181818182,9.454545455
3.909090909,9.727272727,2856781.677,1371111.057,10539.96696,9453.344534,1180.752634,8.926481855,8.006202369,0.036641463,0.036641463,3.909090909,9.727272727
9.636363636,3.818181818,2735127.667,1353699.332,9959.045125,8850.140025,1115.678129,8.926450082,7.932520855,0.03468707,0.03468707,9.636363636,3.818181818
9.363636364,7.454545455,2778868.008,1353705.953,10195.09385,9064.146333,1142.12805,8.926401777,7.936190987,0.034752415,0.034752415,9.363636364,7.454545455
8.454545455,8.636363636,2809152.743,1361243.219,10329.08296,9194.724349,1157.152274,8.926295349,7.945993418,0.035173656,0.035173656,8.454545455,8.636363636
5.454545455,9.636363636,2849255.9,1370912.945,10503.70169,9395.244682,1176.716308,8.926282076,7.984290369,0.036209753,0.036209753,5.454545455,9.636363636
9.272727273,1.545454545,2724415.046,1362792.167,9865.441825,8769.072662,1105.213749,8.926274972,7.934277574,0.035014529,0.035014529,9.272727273,1.545454545
9.454545455,2.545454545,2728246.665,1358230.13,9904.011224,8802.284541,1109.53807,8.92624732,7.933287536,0.034850063,0.034850063,9.454545455,2.545454545
6.909090909,9.272727273,2832657.925,1367122.014,10431.26143,9308.346963,1168.607173,8.926234297,7.965334439,0.035722157,0.035722157,6.909090909,9.272727273
9.545454545,3.090909091,2730841.513,1356068.169,9926.402795,8821.597156,1112.053441,8.926192241,7.932709736,0.034771214,0.034771214,9.545454545,3.090909091
7.909090909,9,2821244.964,1364538.914,10381.00096,9248.341788,1162.990192,8.92612941,7.952209617,0.035397668,0.035397668,7.909090909,9
9.181818182,7.909090909,2788772.428,1355928.447,10239.69719,9105.728256,1147.16272,8.92610701,7.937608241,0.034854909,0.034854909,9.181818182,7.909090909
4,9.727272727,2856497.92,1371094.453,10538.07208,9450.060413,1180.612976,8.925932788,8.004367732,0.036615406,0.036615406,4,9.727272727
5.545454545,9.545454545,2845732.03,1369701.127,10488.83128,9380.961638,1175.112097,8.925813385,7.983035543,0.036151975,0.036151975,5.545454545,9.545454545
8.636363636,8.545454545,2806073.516,1360394.538,10315.20309,9179.714615,1155.6745,8.925699316,7.943166192,0.035106254,0.035106254,8.636363636,8.545454545
9.545454545,7,2770098.848,1351998.663,10153.52925,9024.922687,1137.562898,8.925686012,7.933559281,0.034663906,0.034663906,9.545454545,7
7.272727273,9.181818182,2828717.774,1366189.848,10413.42582,9286.824418,1166.69001,8.925614972,7.959975948,0.035603433,0.035603433,7.272727273,9.181818182
4.090909091,9.727272727,2856214.83,1371077.671,10536.1801,9446.780195,1180.473597,8.925383961,8.002534087,0.036589412,0.036589412,4.090909091,9.727272727
9.636363636,3.727272727,2734451.299,1353804.968,9953.665254,8845.172509,1115.221403,8.925281763,7.931315236,0.034689853,0.034689853,9.636363636,3.727272727
9.454545455,7.272727273,2775089.56,1352804.07,10176.8153,9046.67282,1140.230542,8.92522602,7.934073408,0.034706844,0.034706844,9.454545455,7.272727273
9.727272727,5.363636364,2747728.667,1350447.608,10038.15545,8920.126353,1124.700542,8.925180596,7.931112348,0.034579856,0.034579856,9.727272727,5.363636364
7.636363636,9.090909091,2824728.569,1365236.256,10395.56597,9265.327786,1164.748863,8.925156574,7.954785858,0.035485189,0.035485189,7.636363636,9.090909091
9.727272727,5.272727273,2746851.892,1350546.637,10032.9335,8915.435095,1124.128218,8.925079308,7.930977047,0.034582462,0.034582462,9.727272727,5.272727273
6.272727273,9.454545455,2840558.84,1368869.735,10464.66095,9347.646907,1172.507683,8.925025483,7.972354506,0.0359357,0.0359357,6.272727273,9.454545455
9.727272727,5,2744176.609,1350843.513,10017.25012,8901.3724,1122.382729,8.924985978,7.930781695,0.034590274,0.034590274,9.727272727,5
9.727272727,5.181818182,2745975.572,1350645.78,10027.70635,8910.738576,1123.555905,8.924973207,7.930836854,0.034585071,0.034585071,9.727272727,5.181818182
9.727272727,5.090909091,2745099.74,1350745.038,10022.47395,8906.036741,1122.98362,8.924862098,7.930691578,0.034587683,0.034587683,9.727272727,5.090909091
4.181818182,9.727272727,2855932.406,1371060.716,10534.29107,9443.503835,1180.334493,8.924835399,8.000701402,0.03656348,0.03656348,4.181818182,9.727272727
9.272727273,7.818181818,2786496.863,1355268.558,10228.51112,9094.434715,1146.07364,8.924828883,7.935296999,0.034815545,0.034815545,9.272727273,7.818181818
9.636363636,6.727272727,2765383.869,1351186.115,10130.10294,9002.869702,1135.062083,8.924712659,7.931609943,0.034620864,0.034620864,9.636363636,6.727272727
9.181818182,1.181818182,2723356.007,1364467.49,9851.347225,8757.136041,1103.828839,8.92470542,7.933418416,0.035080966,0.035080966,9.181818182,1.181818182
5.636363636,9.545454545,2845419.421,1369585.242,10486.36306,9377.147511,1174.990489,8.92463655,7.980615673,0.036124385,0.036124385,5.636363636,9.545454545
9.727272727,4.909090909,2743354.731,1350944.009,10011.99187,8896.612391,1121.842248,8.924598702,7.930359554,0.034592919,0.034592919,9.727272727,4.909090909
9.727272727,5.454545455,2748745.894,1350351.327,10043.33237,8924.687661,1125.356631,8.924577415,7.930541677,0.034577322,0.034577322,9.727272727,5.454545455
9.545454545,3,2730247.846,1356177.321,9920.942253,8816.499935,1111.644308,8.924565333,7.931044015,0.034774093,0.034774093,9.545454545,3
9.363636364,1.818181818,2725195.061,1361254.542,9873.771393,8775.42221,1106.364632,8.924518287,7.93176314,0.034951863,0.034951863,9.363636364,1.818181818
9.636363636,3.636363636,2733718.329,1353909.634,9948.296594,8840.250894,1114.730397,8.924396983,7.930393678,0.03469261,0.03469261,9.636363636,3.636363636
9.727272727,5.545454545,2749679.765,1350253.579,10048.52816,8929.318628,1125.962551,8.924389321,7.930386869,0.03457475,0.03457475,9.727272727,5.545454545
1.636363636,1.090909091,2757940.216,1388003.337,10098.70384,9111.238668,1131.594958,8.924309678,8.051678385,0.037788566,0.037788566,1.636363636,1.090909091
4.272727273,9.727272727,2855650.645,1371043.585,10532.40495,9440.231339,1180.195667,8.924287085,7.998869681,0.036537609,0.036537609,4.272727273,9.727272727
9.727272727,4.818181818,2742533.19,1351044.625,10006.72828,8891.847023,1121.301725,8.924206622,7.92993253,0.034595567,0.034595567,9.727272727,4.818181818
9.727272727,5.636363636,2750614.283,1350155.946,10053.71886,8933.944352,1126.568574,8.924196092,7.930226849,0.03457218,0.03457218,9.727272727,5.636363636
9.727272727,4.727272727,2741637.811,1351143.948,10001.48089,8887.142937,1120.716671,8.9241832,7.929874844,0.034598181,0.034598181,9.727272727,4.727272727
9.454545455,2.454545455,2727666.514,1358350.564,9898.069105,8796.698608,1109.131375,8.924162936,7.931160193,0.034853243,0.034853243,9.454545455,2.454545455
7,9.272727273,2832292.746,1366863.35,10427.93244,9303.725311,1168.507805,8.924144448,7.962056626,0.035691683,0.035691683,7,9.272727273
9.272727273,1.454545455,2723965.558,1362930.079,9859.927098,8763.835962,1104.877965,8.923996504,7.931949264,0.035018178,0.035018178,9.272727273,1.454545455
1,9.909090909,2871414.85,1370805.795,10607.95232,9563.286686,1188.707582,8.923937628,8.045112886,0.037489367,0.037489367,1,9.909090909
6.363636364,9.454545455,2840249.375,1368750.174,10462.20475,9343.85302,1172.388119,8.923840649,7.969931516,0.035908528,0.035908528,6.363636364,9.454545455
1.090909091,9.909090909,2871142.433,1370861.328,10606.39146,9560.280466,1188.554558,8.923773323,8.043619369,0.037463025,0.037463025,1.090909091,9.909090909
4.363636364,9.727272727,2855369.546,1371026.284,10530.52176,9436.96267,1180.057117,8.923739034,7.9970389,0.036511801,0.036511801,4.363636364,9.727272727
1.181818182,9.909090909,2870870.732,1370916.728,10604.83409,9557.278987,1188.401744,8.923610338,8.042128038,0.037436756,0.037436756,1.181818182,9.909090909
9.727272727,4.636363636,2740867.384,1351245.756,9996.191801,8882.321417,1120.20631,8.923527488,7.929183522,0.03460086,0.03460086,9.727272727,4.636363636
7.363636364,9.181818182,2828352.571,1365926.288,10410.08604,9282.196963,1166.592045,8.923501655,7.956677745,0.035573096,0.035573096,7.363636364,9.181818182
5.727272727,9.545454545,2845107.412,1369468.911,10483.89605,9373.335507,1174.869259,8.923457624,7.97819454,0.036096849,0.036096849,5.727272727,9.545454545
1.272727273,9.909090909,2870599.748,1370972.005,10603.28027,9554.282092,1188.249139,8.923448728,8.040638766,0.03741056,0.03741056,1.272727273,9.909090909
9.545454545,2.909090909,2729566.146,1356284.873,9915.50269,8811.477677,1111.18186,8.923384234,7.929824987,0.03477693,0.03477693,9.545454545,2.909090909
8.181818182,8.818181818,2814962.961,1362440.86,10352.08606,9218.721456,1160.109447,8.923370195,7.946423916,0.035273276,0.035273276,8.181818182,8.818181818
8,8.909090909,2818134.118,1363261.745,10365.83594,9233.560651,1161.650406,8.923369623,7.948657018,0.035340644,0.035340644,8,8.909090909
8.363636364,8.727272727,2811778.193,1361607.561,10338.2941,9203.85405,1158.564228,8.923367262,7.944189738,0.035205862,0.035205862,8.363636364,8.727272727
9.727272727,5.727272727,2751682.78,1350060.925,10058.86687,8938.44649,1127.254387,8.923333527,7.929396054,0.03456968,0.03456968,9.727272727,5.727272727
9.545454545,7.090909091,2771442.42,1351892.363,10158.44215,9029.027987,1138.415151,8.923319535,7.931226128,0.034661104,0.034661104,9.545454545,7.090909091
1.363636364,9.909090909,2870329.475,1371027.151,10601.72995,9551.289876,1188.096745,8.923288437,8.039151624,0.037384437,0.037384437,1.363636364,9.909090909
4.454545455,9.727272727,2855089.104,1371008.807,10528.64145,9433.697868,1179.918845,8.9231912,7.995209086,0.036486054,0.036486054,4.454545455,9.727272727
1.454545455,9.909090909,2870059.912,1371082.17,10600.18312,9548.302301,1187.944562,8.923129467,8.03766658,0.037358386,0.037358386,1.454545455,9.909090909
7.727272727,9.090909091,2824359.422,1364967.696,10392.21605,9260.697436,1164.650036,8.923037592,7.951485125,0.035454981,0.035454981,7.727272727,9.090909091
9.636363636,3.545454545,2733085.011,1354016.362,9942.891866,8835.232556,1114.29918,8.923000255,7.928959041,0.034695422,0.034695422,9.636363636,3.545454545
1.545454545,9.909090909,2869791.055,1371137.061,10598.63979,9545.319359,1187.79259,8.922971807,8.036183625,0.037332406,0.037332406,1.545454545,9.909090909
9.727272727,4.545454545,2740097.142,1351347.684,9990.897242,8877.494491,1119.695832,8.922867227,7.928487576,0.034603543,0.034603543,9.727272727,4.545454545
9.727272727,5.818181818,2752677.516,1349964.619,10064.03099,8943.00969,1127.895795,8.922837579,7.928932556,0.034567146,0.034567146,9.727272727,5.818181818
1.636363636,9.909090909,2869522.901,1371191.824,10597.09994,9542.341041,1187.64083,8.922815447,8.034702749,0.037306499,0.037306499,1.636363636,9.909090909
8.545454545,8.636363636,2808695.605,1360764.981,10324.43532,9188.864304,1157.082826,8.922814418,7.941405835,0.035138485,0.035138485,8.545454545,8.636363636
9.363636364,7.545454545,2780467.21,1353604.843,10199.93511,9068.027747,1143.13031,8.922810483,7.932628216,0.034749745,0.034749745,9.363636364,7.545454545
9.636363636,6.818181818,2766648.691,1351078.249,10135.04214,9007.047897,1135.868416,8.922725554,7.929657844,0.034618023,0.034618023,9.636363636,6.818181818
1.909090909,1,2756477.104,1388332.311,10089.46144,9098.141781,1130.765251,8.922684374,8.04600404,0.03771456,0.03771456,1.909090909,1
1.727272727,9.909090909,2869255.448,1371246.46,10595.56357,9539.367334,1187.489282,8.922660377,8.033223942,0.037280662,0.037280662,1.727272727,9.909090909
6.454545455,9.454545455,2839940.491,1368630.177,10459.74969,9340.061128,1172.268931,8.922653673,7.967507181,0.035881408,0.035881408,6.454545455,9.454545455
4.545454545,9.727272727,2854809.319,1370991.159,10526.76406,9430.43687,1179.780849,8.92264362,7.993380195,0.036460368,0.036460368,4.545454545,9.727272727
1.818181818,9.909090909,2868988.692,1371300.968,10594.03066,9536.398225,1187.337948,8.922506585,8.03174719,0.037254896,0.037254896,1.818181818,9.909090909
8.909090909,8.272727273,2797942.037,1357771.751,10277.66352,9142.623822,1151.887237,8.92245628,7.937082315,0.034969859,0.034969859,8.909090909,8.272727273
3.181818182,9.818181818,2861747.407,1371123.988,10559.75356,9482.700996,1183.504694,8.92244333,8.012389852,0.036849021,0.036849021,3.181818182,9.818181818
9.363636364,1.727272727,2724713.985,1361390.482,9868.294384,8770.24207,1106.010797,8.922421386,7.929617051,0.034955456,0.034955456,9.363636364,1.727272727
9.181818182,1.090909091,2722904.433,1364606.798,9845.796928,8751.865711,1103.49057,8.922411477,7.931074309,0.035084655,0.035084655,9.181818182,1.090909091
1.909090909,9.909090909,2868722.63,1371355.347,10592.50119,9533.433739,1187.186827,8.922354046,8.03027251,0.0372292,0.0372292,1.909090909,9.909090909
9.727272727,5.909090909,2753673.086,1349868.426,10069.19013,8947.567677,1128.537394,8.922336272,7.928463621,0.034564614,0.034564614,9.727272727,5.909090909
9.454545455,2.363636364,2727184.582,1358454.495,9892.95294,8791.87844,1108.791784,8.922281968,7.929242052,0.034855987,0.034855987,9.454545455,2.363636364
5.818181818,9.545454545,2844796,1369352.137,10481.43022,9369.525613,1174.748407,8.922276602,7.975772138,0.036069367,0.036069367,5.818181818,9.545454545
8.727272727,8.545454545,2805610.592,1359910.215,10310.53147,9173.836732,1155.603655,8.922203928,7.938566732,0.035071064,0.035071064,8.727272727,8.545454545
2,9.909090909,2868457.262,1371409.604,10590.97519,9530.473755,1187.035918,8.922202797,8.02879981,0.037203574,0.037203574,2,9.909090909
9.727272727,4.454545455,2739327.105,1351449.734,9985.597146,8872.662082,1119.185247,8.922202266,7.927786849,0.034606229,0.034606229,9.727272727,4.454545455
9,8.181818182,2795492.605,1357127.473,10266.60379,9131.555587,1150.689165,8.922134751,7.935727444,0.034930674,0.034930674,9,8.181818182
4.636363636,9.727272727,2854530.188,1370973.341,10524.88957,9427.179682,1179.643129,8.922096274,7.991552233,0.036434742,0.036434742,4.636363636,9.727272727
9.090909091,8.090909091,2792975.886,1356474.94,10255.52989,9120.515298,1149.453605,8.922091197,7.934652827,0.034891349,0.034891349,9.090909091,8.090909091
2.090909091,9.909090909,2868192.582,1371463.732,10589.45261,9527.518365,1186.885224,8.922052779,8.027329156,0.037178017,0.037178017,2.090909091,9.909090909
7.090909091,9.272727273,2831927.956,1366603.501,10424.59995,9299.101205,1168.408995,8.922046984,7.95877235,0.035661245,0.035661245,7.090909091,9.272727273
8.818181818,8.363636364,2800550.161,1358413.466,10288.65817,9153.53354,1153.180999,8.921980314,7.937638193,0.035009057,0.035009057,8.818181818,8.363636364
9.454545455,7.363636364,2776623.756,1352701.801,10181.67468,9050.610826,1141.194848,8.921942383,7.930819911,0.034704145,0.034704145,9.454545455,7.363636364
2.181818182,9.909090909,2867928.587,1371517.734,10587.93346,9524.567516,1186.734744,8.921903998,8.025860508,0.03715253,0.03715253,2.181818182,9.909090909
3.272727273,9.818181818,2861462.831,1371109.043,10557.8316,9479.379138,1183.365653,8.921867529,8.010524145,0.036822459,0.036822459,3.272727273,9.818181818
9.727272727,4.363636364,2738498.733,1351550.783,9980.308745,8867.87705,1118.639406,8.921828327,7.927377668,0.034608888,0.034608888,9.727272727,4.363636364
2.272727273,9.909090909,2867665.275,1371571.61,10586.41772,9521.621199,1186.584478,8.921756443,8.024393856,0.037127111,0.037127111,2.272727273,9.909090909
9.272727273,1.363636364,2723515.649,1363068.189,9854.405186,8758.592439,1104.541737,8.921713734,7.92961655,0.035021832,0.035021832,9.272727273,1.363636364
2.363636364,9.909090909,2867402.642,1371625.36,10584.90536,9518.679414,1186.434428,8.921610093,8.022929201,0.03710176,0.03710176,2.363636364,9.909090909
9.636363636,3.454545455,2732451.575,1354123.218,9937.481104,8830.208395,1113.8677,8.921599132,7.927519934,0.034698238,0.034698238,9.636363636,3.454545455
9.545454545,2.818181818,2729010.913,1356395.059,9910.017497,8806.332554,1110.795548,8.921549529,7.927950891,0.034779836,0.034779836,9.545454545,2.818181818
4.727272727,9.727272727,2854251.707,1370955.345,10523.01792,9423.92634,1179.505687,8.921549115,7.989725225,0.036409177,0.036409177,4.727272727,9.727272727
2.454545455,9.909090909,2867140.687,1371678.988,10583.39642,9515.742073,1186.284591,8.92146497,8.021466473,0.037076477,0.037076477,2.454545455,9.909090909
6.545454545,9.454545455,2839632.186,1368509.745,10457.29573,9336.271213,1172.150119,8.921464549,7.965081489,0.035854339,0.035854339,6.545454545,9.454545455
7.454545455,9.181818182,2827987.75,1365661.547,10406.74275,9277.567011,1166.494639,8.921380697,7.953373039,0.035542793,0.035542793,7.454545455,9.181818182
2.545454545,9.909090909,2866879.405,1371732.49,10581.89085,9512.80923,1186.134969,8.92132103,8.020005714,0.037051262,0.037051262,2.545454545,9.909090909
3.363636364,9.818181818,2861178.932,1371093.915,10555.91269,9476.061352,1183.226883,8.921292133,8.008659611,0.036795963,0.036795963,3.363636364,9.818181818
9.181818182,8,2790613.456,1355819.682,10244.39173,9109.319808,1148.311287,8.921267121,7.932796546,0.03485203,0.03485203,9.181818182,8
2.636363636,9.909090909,2866618.793,1371785.868,10580.38863,9509.880844,1185.985563,8.921178273,8.01854689,0.037026113,0.037026113,2.636363636,9.909090909
9.727272727,6,2754804.584,1349774.868,10074.3065,8952.000939,1129.259839,8.921158933,7.927317197,0.034562152,0.034562152,9.727272727,6
5.909090909,9.545454545,2844485.184,1369234.919,10478.96559,9365.717814,1174.627932,8.921093479,7.973348458,0.036041939,0.036041939,5.909090909,9.545454545
2.727272727,9.909090909,2866358.849,1371839.123,10578.88977,9506.956895,1185.836371,8.921036689,8.017089986,0.037001031,0.037001031,2.727272727,9.909090909
4.818181818,9.727272727,2853973.875,1370937.181,10521.14915,9420.676774,1179.368521,8.921002187,7.987899123,0.036383672,0.036383672,4.818181818,9.727272727
9.727272727,4.272727273,2737776.982,1351653.986,9974.983413,8862.990389,1118.157356,8.920912033,7.926424971,0.034611604,0.034611604,9.727272727,4.272727273
7.818181818,9.090909091,2823990.637,1364697.956,10388.86258,9256.064553,1164.551761,8.920910974,7.948177888,0.035424808,0.035424808,7.818181818,9.090909091
2.818181818,9.909090909,2866099.569,1371892.256,10577.39425,9504.03736,1185.687395,8.920896267,8.015634984,0.036976015,0.036976015,2.818181818,9.909090909
2.909090909,9.909090909,2865840.951,1371945.266,10575.90205,9501.122221,1185.538633,8.920756995,8.014181871,0.036951065,0.036951065,2.909090909,9.909090909
9.272727273,7.909090909,2788179.932,1355156.028,10233.24009,9098.155224,1147.129278,8.920738307,7.93123792,0.034812569,0.034812569,9.272727273,7.909090909
9.636363636,6.909090909,2767915.275,1350970.528,10139.97679,9011.220879,1136.675341,8.920732616,7.927699805,0.034615186,0.034615186,9.636363636,6.909090909
3,9.909090909,2865582.974,1371998.155,10574.41317,9498.211466,1185.390077,8.920618939,8.012730702,0.036926181,0.036926181,3,9.909090909
4.909090909,9.727272727,2853696.69,1370918.845,10519.28325,9417.430991,1179.231631,8.920455465,7.986073932,0.036358227,0.036358227,4.909090909,9.727272727
9.181818182,1,2722387.075,1364744.71,9840.259624,8746.649004,1103.112252,8.920451756,7.929065233,0.035088308,0.035088308,9.181818182,1
9.727272727,6.090909091,2755863.631,1349680.052,10079.43862,8956.494087,1129.938679,8.920341264,7.926531106,0.034559657,0.034559657,9.727272727,6.090909091
5.272727273,9.636363636,2849443.333,1369939.431,10500.7077,9395.238164,1177.166312,8.920326374,7.981232619,0.036232134,0.036232134,5.272727273,9.636363636
9.363636364,1.636363636,2724232.546,1361526.615,9862.810386,8765.055275,1105.656547,8.920320162,7.927466537,0.034959054,0.034959054,9.363636364,1.636363636
9.545454545,7.181818182,2772920.518,1351789.133,10163.31763,9033.015279,1139.346692,8.920302929,7.928241108,0.034658382,0.034658382,9.545454545,7.181818182
6.636363636,9.454545455,2839324.459,1368388.88,10454.84289,9332.483263,1172.031681,8.92027328,7.962654434,0.035827321,0.035827321,6.636363636,9.454545455
9.454545455,2.272727273,2726662.797,1358567.081,9887.410707,8786.656796,1108.423983,8.92024249,7.92716229,0.034858959,0.034858959,9.454545455,2.272727273
1.545454545,1.090909091,2758254.459,1387962.445,10099.92045,9113.851656,1132.248909,8.920229797,8.049335783,0.037815353,0.037815353,1.545454545,1.090909091
9.636363636,3.363636364,2731818.022,1354230.205,9932.064295,8825.178392,1113.435957,8.920193601,7.92607634,0.034701056,0.034701056,9.636363636,3.363636364
9.727272727,4.181818182,2737055.301,1351757.311,9969.652428,8858.098197,1117.675133,8.919991265,7.925467725,0.034614324,0.034614324,9.727272727,4.181818182
8.090909091,8.909090909,2817686.487,1362798.587,10361.24645,9227.746912,1161.580924,8.919952307,7.944127455,0.035305514,0.035305514,8.090909091,8.909090909
3.454545455,9.909090909,2864302.936,1372260.803,10567.01791,9483.722398,1184.650572,8.919944973,8.005501897,0.036802725,0.036802725,3.454545455,9.909090909
7.181818182,9.272727273,2831563.555,1366342.473,10421.264,9294.474635,1168.310744,8.919941935,7.955481608,0.035630843,0.035630843,7.181818182,9.272727273
8.272727273,8.818181818,2814513.521,1361971.776,10347.47227,9212.887004,1160.041087,8.919918779,7.941862673,0.035238133,0.035238133,8.272727273,8.818181818
5,9.727272727,2853420.148,1370900.339,10517.4202,9414.188978,1179.095018,8.919908946,7.984249643,0.036332841,0.036332841,5,9.727272727
6,9.545454545,2844174.96,1369117.26,10476.50213,9361.912095,1174.507835,8.919908251,7.970923491,0.036014564,0.036014564,6,9.545454545
8.454545455,8.727272727,2811322.648,1361132.412,10333.65675,9198.002188,1158.494483,8.919901559,7.939616737,0.035170702,0.035170702,8.454545455,8.727272727
3.545454545,9.818181818,2860689.489,1371065.499,10552.06746,9469.376119,1182.994422,8.919794773,8.004582222,0.036743233,0.036743233,3.545454545,9.818181818
9.545454545,2.727272727,2728455.405,1356505.382,9904.525895,8801.181304,1110.408894,8.919710522,7.926072416,0.034782745,0.034782745,9.545454545,2.727272727
9.727272727,6.181818182,2756923.72,1349585.349,10084.56589,8960.982035,1130.617809,8.919517989,7.925739331,0.034557165,0.034557165,9.727272727,6.181818182
9.272727273,1.272727273,2723065.341,1363206.5,9848.876054,8753.342047,1104.205076,8.919426536,7.927279306,0.035025491,0.035025491,9.272727273,1.272727273
5.090909091,9.727272727,2853144.248,1370881.662,10515.55999,9410.950726,1178.958681,8.919362618,7.982426251,0.036307515,0.036307515,5.090909091,9.727272727
8.636363636,8.636363636,2808238.303,1360283.864,10319.77342,9182.991425,1157.014259,8.919313948,7.936800567,0.035103309,0.035103309,8.636363636,8.636363636
7.545454545,9.181818182,2827623.311,1365395.625,10403.39594,9272.934552,1166.397792,8.91925209,7.950061821,0.035512526,0.035512526,7.545454545,9.181818182
