DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
9.363636364,7.636363636,2782062.235,1353503.725,10204.77383,9071.909742,1144.129459,8.919247508,7.929093748,0.034747074,0.034747074,9.363636364,7.636363636
9.636363636,3.272727273,2731115.825,1354335.983,9926.662353,8820.20533,1112.962653,8.919133385,7.924978712,0.034703843,0.034703843,9.636363636,3.272727273
5.363636364,9.636363636,2849134.242,1369825.144,10498.23237,9391.410908,1177.046728,8.91912965,7.978791908,0.03620439,0.03620439,5.363636364,9.636363636
6.727272727,9.454545455,2839017.307,1368267.579,10452.39114,9328.697286,1171.913619,8.919079838,7.960226019,0.035800354,0.035800354,6.727272727,9.454545455
9.727272727,4.090909091,2736333.714,1351860.76,9964.315761,8853.200428,1117.192752,8.919065882,7.924505784,0.034617046,0.034617046,9.727272727,4.090909091
3.636363636,9.818181818,2860483.889,1371052.209,10550.14121,9466.008747,1182.900711,8.918873002,8.002369649,0.036716998,0.036716998,3.636363636,9.818181818
5.181818182,9.727272727,2852868.987,1370862.82,10513.70263,9407.71619,1178.822619,8.918816501,7.980603727,0.036282247,0.036282247,5.181818182,9.727272727
9.454545455,7.454545455,2778131.887,1352599.048,10186.53687,9054.567875,1142.143114,8.918792001,7.927699922,0.034701434,0.034701434,9.454545455,7.454545455
7.909090909,9.090909091,2823622.213,1364427.036,10385.50556,9251.429124,1164.454038,8.918776714,7.944864138,0.035394669,0.035394669,7.909090909,9.090909091
6.090909091,9.545454545,2843865.327,1368999.159,10474.03984,9358.108441,1174.388115,8.918720912,7.968497228,0.035987241,0.035987241,6.090909091,9.545454545
9.363636364,1.545454545,2723668.339,1361660.956,9857.344406,8759.937495,1105.252052,8.918639314,7.92573737,0.034962605,0.034962605,9.363636364,1.545454545
9.727272727,4,2735559.154,1351963.312,9958.989184,8848.345189,1116.678314,8.918404752,7.923808563,0.034619746,0.034619746,9.727272727,4
3.727272727,9.818181818,2860203.027,1371036.369,10548.23438,9462.706764,1182.763239,8.918297453,8.000508005,0.036690761,0.036690761,3.727272727,9.818181818
9.454545455,2.181818182,2726140.7,1358679.814,9881.861781,8781.428754,1108.05582,8.918198523,7.925077954,0.034861936,0.034861936,9.454545455,2.181818182
9.727272727,6.272727273,2758130.841,1349493.475,10089.64777,8965.336076,1131.384286,8.917967039,7.924218309,0.034554748,0.034554748,9.727272727,6.272727273
9.636363636,7,2769345.849,1350866.522,10144.86641,9015.250422,1137.579126,8.917943538,7.92494361,0.034612446,0.034612446,9.636363636,7
6.818181818,9.454545455,2838710.729,1368145.846,10449.94049,9324.913265,1171.795933,8.917884248,7.957796238,0.035773438,0.035773438,6.818181818,9.454545455
9.545454545,2.636363636,2727899.641,1356615.843,9899.027829,8796.023864,1110.021909,8.917867068,7.924189416,0.034785659,0.034785659,9.545454545,2.636363636
3.818181818,9.818181818,2859922.846,1371020.353,10546.33053,9459.408707,1182.626047,8.917722182,7.998647361,0.036664587,0.036664587,3.818181818,9.818181818
6.909090909,9.363636364,2835304.232,1367016.79,10435.73513,9311.246098,1170.225358,8.917714059,7.956797407,0.035719308,0.035719308,6.909090909,9.363636364
9.545454545,7.272727273,2774345.009,1351684.815,10168.20266,9037.044923,1140.245888,8.917552577,7.92552292,0.034655632,0.034655632,9.545454545,7.272727273
6.181818182,9.545454545,2843556.283,1368880.619,10471.57871,9354.306837,1174.268772,8.917531457,7.966069661,0.035959972,0.035959972,6.181818182,9.545454545
9.636363636,3.181818182,2730522.961,1354444.028,9921.22082,8815.126032,1112.555041,8.917510106,7.923316788,0.03470669,0.03470669,9.636363636,3.181818182
7.272727273,9.272727273,2831277.771,1366082.535,10417.90846,9289.782839,1168.258796,8.917466318,7.951819301,0.035600538,0.035600538,7.272727273,9.272727273
1,1.090909091,2760152.203,1387715.374,10107.27224,9129.600884,1133.42872,8.917430855,8.054852255,0.037977633,0.037977633,1,1.090909091
9.727272727,3.909090909,2734883.176,1352067.879,9953.627471,8843.394923,1116.222918,8.917239838,7.922606481,0.034622498,0.034622498,9.727272727,3.909090909
5.454545455,9.727272727,2852047.011,1370805.272,10508.14738,9398.034976,1178.41609,8.917179144,7.975141428,0.036206793,0.036206793,5.454545455,9.727272727
9,8.272727273,2797366.145,1357019.226,10271.29052,9135.121492,1151.855314,8.917170754,7.930789031,0.034927804,0.034927804,9,8.272727273
1.454545455,1.090909091,2758569.286,1387921.468,10101.13956,9116.468111,1132.776137,8.917154261,8.047899148,0.037842214,0.037842214,1.454545455,1.090909091
3.909090909,9.818181818,2859643.342,1371004.162,10544.42963,9456.114545,1182.489134,8.917147169,7.996787687,0.036638477,0.036638477,3.909090909,9.818181818
9.272727273,1.181818182,2722614.628,1363345.011,9843.339652,8748.084738,1103.867978,8.91713488,7.924937501,0.035029156,0.035029156,9.272727273,1.181818182
7.636363636,9.181818182,2827259.252,1365128.522,10400.0456,9268.299576,1166.301503,8.917115831,7.946744088,0.035482293,0.035482293,7.636363636,9.181818182
9.727272727,6.363636364,2759257.799,1349400.197,10094.74754,8969.75677,1132.102581,8.916813472,7.923095419,0.034552293,0.034552293,9.727272727,6.363636364
9.090909091,8.181818182,2794914.137,1356368.505,10260.20068,9124.025953,1150.658319,8.916809191,7.929396415,0.034888529,0.034888529,9.090909091,8.181818182
9.181818182,8.090909091,2792390.737,1355709.409,10249.09745,9112.961588,1149.421438,8.916744639,7.928303133,0.034849112,0.034849112,9.181818182,8.090909091
5.545454545,9.636363636,2848517.888,1369595.229,10493.28546,9383.762881,1176.808701,8.916730009,7.973906781,0.036149067,0.036149067,5.545454545,9.636363636
8.909090909,8.363636364,2799981.356,1357667.467,10282.31427,9146.054805,1153.150647,8.916713785,7.931361642,0.034967092,0.034967092,8.909090909,8.363636364
4,9.818181818,2859364.514,1370987.795,10542.53169,9452.824269,1182.3525,8.916572414,7.994928979,0.036612429,0.036612429,4,9.818181818
8.818181818,8.454545455,2802522.88,1358307.319,10293.32533,9157.021401,1154.404695,8.91656572,7.93224546,0.035006237,0.035006237,8.818181818,8.454545455
8.181818182,8.909090909,2817238.739,1362332.573,10356.64287,9221.920524,1161.512335,8.916515611,7.939580358,0.035270382,0.035270382,8.181818182,8.909090909
8.363636364,8.818181818,2814063.958,1361499.823,10342.84431,9207.039818,1159.973622,8.916447845,7.93728378,0.035202988,0.035202988,8.363636364,8.818181818
8.545454545,8.727272727,2810866.948,1360654.385,10329.00516,9192.137532,1158.425622,8.916416351,7.935026088,0.035135539,0.035135539,8.545454545,8.727272727
9.363636364,1.454545455,2723219.282,1361798.276,9851.836263,8754.706878,1104.916985,8.916358779,7.92340691,0.034966234,0.034966234,9.363636364,1.454545455
6.272727273,9.545454545,2843247.826,1368761.64,10469.11873,9350.507266,1174.149805,8.916339881,7.96364078,0.035932754,0.035932754,6.272727273,9.545454545
8,9,2820460.35,1363154.566,10370.38649,9236.724025,1163.082228,8.916296922,7.941591576,0.035337774,0.035337774,8,9
9.454545455,2.090909091,2725618.288,1358792.693,9876.306109,8776.194266,1107.687296,8.916150022,7.922989003,0.034864916,0.034864916,9.454545455,2.090909091
9.727272727,3.818181818,2734207.174,1352172.569,9948.259968,8838.439032,1115.767305,8.916070511,7.92139991,0.034625253,0.034625253,9.727272727,3.818181818
4.090909091,9.818181818,2859086.358,1370971.252,10540.63668,9449.537888,1182.216147,8.915997897,7.993071246,0.036586445,0.036586445,4.090909091,9.818181818
9.636363636,3.090909091,2729929.906,1354552.205,9915.773072,8810.040762,1112.147132,8.91588243,7.921650391,0.03470954,0.03470954,9.636363636,3.090909091
9.272727273,8,2790025.796,1355047.659,10237.92898,9101.738584,1148.280248,8.915880076,7.926408733,0.034809704,0.034809704,9.272727273,8
8.727272727,8.636363636,2807780.835,1359799.859,10315.09697,9177.105667,1156.946353,8.915795398,7.932179091,0.035068131,0.035068131,8.727272727,8.636363636
9.363636364,7.727272727,2783660.445,1353402.763,10209.60824,9075.786116,1145.129857,8.915677271,7.9255519,0.034744407,0.034744407,9.363636364,7.727272727
7,9.363636364,2834944.797,1366758.409,10432.40218,9306.617119,1170.129262,8.915598062,7.953494904,0.035688844,0.035688844,7,9.363636364
9.636363636,7.090909091,2770689.986,1350760.713,10149.7737,9019.350201,1138.431099,8.915580143,7.922614031,0.03460966,0.03460966,9.636363636,7.090909091
9.545454545,2.545454545,2727436.108,1356728.278,9893.494195,8790.774492,1109.690462,8.915544051,7.921825765,0.034788624,0.034788624,9.545454545,2.545454545
5.636363636,9.636363636,2848210.637,1369479.602,10490.81383,9379.942081,1176.690267,8.915526984,7.971462279,0.036121487,0.036121487,5.636363636,9.636363636
4.181818182,9.818181818,2858808.873,1370954.535,10538.74461,9446.255378,1182.080072,8.915423627,7.991214469,0.036560522,0.036560522,4.181818182,9.818181818
7.363636364,9.272727273,2830918.257,1365819.259,10414.5647,9285.14806,1168.164068,8.915327039,7.948496549,0.035570211,0.035570211,7.363636364,9.272727273
1.090909091,1.090909091,2759834.443,1387756.752,10106.04075,9126.967619,1133.564878,8.915273358,8.051561757,0.037950399,0.037950399,1.090909091,1.090909091
9.454545455,7.545454545,2779735.809,1352498.495,10191.37175,9058.44057,1143.147513,8.915185167,7.924122184,0.034698781,0.034698781,9.454545455,7.545454545
9.727272727,6.454545455,2760485.107,1349308.871,10099.81519,8974.085091,1132.880307,8.91516529,7.921476819,0.03454989,0.03454989,9.727272727,6.454545455
6.363636364,9.545454545,2842939.953,1368642.223,10466.65988,9346.709711,1174.031213,8.915146179,7.961210576,0.035905589,0.035905589,6.363636364,9.545454545
1.363636364,1.090909091,2758884.696,1387880.41,10102.36114,9119.08793,1133.173142,8.915108177,8.047391519,0.037869149,0.037869149,1.363636364,1.090909091
7.727272727,9.181818182,2826895.574,1364860.239,10396.69172,9263.662071,1166.205774,8.914971913,7.943419832,0.035452096,0.035452096,7.727272727,9.181818182
9.727272727,3.727272727,2733531.139,1352277.386,9942.886593,8833.477437,1115.311471,8.914896739,7.920188817,0.034628012,0.034628012,9.727272727,3.727272727
1,10,2874253.207,1370694.94,10612.47726,9566.142935,1190.421375,8.914891383,8.03593008,0.037486168,0.037486168,1,10
4.272727273,9.818181818,2858532.056,1370937.644,10536.85547,9442.976726,1181.944277,8.914849601,7.989358641,0.036534661,0.036534661,4.272727273,9.818181818
9.272727273,1.090909091,2722163.508,1363483.725,9837.79593,8742.820464,1103.530442,8.914838737,7.922591107,0.035032826,0.035032826,9.272727273,1.090909091
9.818181818,5.363636364,2746800.392,1348916.925,10027.157,8908.226396,1124.779059,8.914779239,7.919978886,0.0345181,0.0345181,9.818181818,5.363636364
1.090909091,10,2873982.333,1370750.603,10610.9141,9563.133266,1190.269493,8.914715666,8.034426927,0.037459833,0.037459833,1.090909091,10
9.818181818,5.272727273,2745923.733,1349015.173,10021.9413,8903.540879,1124.207544,8.914671806,7.919837334,0.034520683,0.034520683,9.818181818,5.272727273
1.818181818,1,2756789.308,1388291.81,10090.66678,9100.740847,1131.926316,8.914596854,8.040047055,0.03774114,0.03774114,1.818181818,1
9.818181818,5,2743247.949,1349309.693,10006.27699,8889.496231,1122.463992,8.914563902,7.919627082,0.034528426,0.034528426,9.818181818,5
9.818181818,5.181818182,2745047.533,1349113.535,10016.72041,8898.850116,1123.636042,8.91455955,7.919690882,0.034523269,0.034523269,9.818181818,5.181818182
1.181818182,10,2873712.177,1370806.138,10609.35447,9560.128271,1190.117819,8.914541312,8.032925914,0.037433571,0.037433571,1.181818182,10
9.454545455,2,2725020.223,1358904.197,9870.767828,8771.023697,1107.27282,8.9144858,7.921285108,0.03486786,0.03486786,9.454545455,2
9.818181818,5.090909091,2744171.822,1349212.014,10011.49431,8894.154065,1123.06457,8.914442303,7.919539359,0.034525858,0.034525858,9.818181818,5.090909091
1.272727273,10,2873442.734,1370861.544,10607.79836,9557.127937,1189.966354,8.914368314,8.031427026,0.037407382,0.037407382,1.272727273,10
5.727272727,9.636363636,2847903.994,1369363.529,10488.34342,9376.123408,1176.572217,8.914321847,7.969016499,0.036093961,0.036093961,5.727272727,9.636363636
4.363636364,9.818181818,2858255.905,1370920.579,10534.96925,9439.701933,1181.808762,8.914275803,7.987503763,0.036508862,0.036508862,4.363636364,9.818181818
9.545454545,7.363636364,2775883.435,1351583.099,10173.05571,9040.974528,1141.212053,8.91425541,7.922256436,0.03465295,0.03465295,9.545454545,7.363636364
9.636363636,3,2729336.658,1354660.515,9910.319059,8804.94947,1111.738923,8.914250329,7.919979492,0.034712394,0.034712394,9.636363636,3
1.363636364,10,2873174.003,1370916.822,10606.24577,9554.132277,1189.815098,8.914196652,8.029930272,0.037381266,0.037381266,1.363636364,10
9.818181818,5.454545455,2747818.749,1348821.427,10032.3274,8912.780981,1125.435041,8.914177207,7.919409519,0.034515589,0.034515589,9.818181818,5.454545455
9.818181818,4.909090909,2742426.262,1349409.4,10001.02506,8884.742003,1121.924352,8.914170584,7.919198817,0.034531048,0.034531048,9.818181818,4.909090909
1.181818182,1.090909091,2759517.273,1387798.051,10104.81174,9124.337697,1133.568149,8.914163431,8.049218484,0.037923241,0.037923241,1.181818182,1.090909091
1.272727273,1.090909091,2759200.691,1387839.271,10103.5852,9121.711131,1133.437542,8.914108473,8.047828655,0.037896158,0.037896158,1.272727273,1.090909091
9.545454545,2.454545455,2726801.715,1356837.466,9888.007679,8785.676984,1109.25563,8.914092845,7.920335712,0.034791504,0.034791504,9.545454545,2.454545455
9.363636364,1.363636364,2722769.857,1361935.795,9846.320973,8749.469444,1104.581506,8.914073715,7.92107182,0.034969869,0.034969869,9.363636364,1.363636364
1.454545455,10,2872905.98,1370971.971,10604.69668,9551.14126,1189.664052,8.914026325,8.028435625,0.037355222,0.037355222,1.454545455,10
9.727272727,3.636363636,2732798.39,1352381.235,9937.524432,8828.561794,1114.821307,8.914006547,7.919261802,0.034630745,0.034630745,9.727272727,3.636363636
9.818181818,5.545454545,2748752.586,1348724.452,10037.51697,8917.406209,1126.040185,8.913995347,7.919261076,0.03451304,0.03451304,9.818181818,5.545454545
6.454545455,9.545454545,2842632.663,1368522.37,10464.20217,9342.914158,1173.912997,8.913950347,7.958779039,0.035878475,0.035878475,6.454545455,9.545454545
1.545454545,10,2872638.662,1371026.992,10603.1511,9548.154885,1189.513217,8.91385732,8.02694308,0.03732925,0.03732925,1.545454545,10
9.818181818,5.636363636,2749687.072,1348627.591,10042.70148,8922.026213,1126.645435,8.913808346,7.919107412,0.034510493,0.034510493,9.818181818,5.636363636
9.818181818,4.818181818,2741604.913,1349509.224,9995.767792,8879.982429,1121.384672,8.91377245,7.91876566,0.034533672,0.034533672,9.818181818,4.818181818
9.818181818,4.727272727,2740709.059,1349607.756,9990.526923,8875.284704,1120.800083,8.913745699,7.918704535,0.034536263,0.034536263,9.818181818,4.727272727
4.454545455,9.818181818,2857980.417,1370903.339,10533.08594,9436.43099,1181.673526,8.913702229,7.985649828,0.036483124,0.036483124,4.454545455,9.818181818
1.636363636,10,2872372.048,1371081.886,10601.609,9545.17314,1189.362592,8.913689626,8.025452627,0.037303349,0.037303349,1.636363636,10
9.727272727,6.545454545,2761682.259,1349217.071,10104.88691,8978.436053,1133.639664,8.913667393,7.920008743,0.034547475,0.034547475,9.727272727,6.545454545
1.727272727,10,2872106.133,1371136.651,10600.07038,9542.196014,1189.212179,8.913523232,8.023964256,0.037277519,0.037277519,1.727272727,10
7.090909091,9.363636364,2834585.767,1366498.844,10429.06574,9301.985681,1170.033732,8.913474422,7.950185904,0.035658417,0.035658417,7.090909091,9.363636364
3.090909091,9.909090909,2864959.156,1371033.136,10566.14315,9488.763786,1185.414924,8.913455476,8.004592815,0.036872672,0.036872672,3.090909091,9.909090909
1.818181818,10,2871840.915,1371191.289,10598.53524,9539.223495,1189.061977,8.913358129,8.022477954,0.03725176,0.03725176,1.818181818,10
1.909090909,10,2871576.391,1371245.799,10597.00355,9536.255572,1188.911987,8.913194305,8.02099371,0.037226071,0.037226071,1.909090909,10
7.454545455,9.272727273,2830559.144,1365554.804,10411.21744,9280.510779,1168.069906,8.913180101,7.945167264,0.035539919,0.035539919,7.454545455,9.272727273
4.545454545,9.818181818,2857705.59,1370885.928,10531.20554,9433.163876,1181.538569,8.913128878,7.983796824,0.036457448,0.036457448,4.545454545,9.818181818
5.818181818,9.636363636,2847597.958,1369247.012,10485.8742,9372.306848,1176.454549,8.913114592,7.966569435,0.036066489,0.036066489,5.818181818,9.636363636
9.818181818,4.636363636,2739938.887,1349708.767,9985.244213,8870.469003,1120.290588,8.913084084,7.918007252,0.034538919,0.034538919,9.818181818,4.636363636
9.636363636,2.909090909,2728655.386,1354767.237,9904.886034,8799.933114,1111.277433,8.913063235,7.918754445,0.034715206,0.034715206,9.636363636,2.909090909
8.272727273,8.909090909,2816790.878,1361863.7,10352.02519,9216.081451,1161.444642,8.91305949,7.935015681,0.035235247,0.035235247,8.272727273,8.909090909
2,10,2871312.558,1371300.183,10595.47532,9533.292228,1188.76221,8.913031751,8.019511512,0.037200452,0.037200452,2,10
8.454545455,8.818181818,2813614.275,1361025,10338.20216,9201.179867,1159.907056,8.912957378,7.932687206,0.035167839,0.035167839,8.454545455,8.818181818
9.818181818,5.727272727,2750757.071,1348533.351,10047.84293,8926.521392,1127.33135,8.912945542,7.91827655,0.034508016,0.034508016,9.818181818,5.727272727
8.636363636,8.727272727,2810411.092,1360173.477,10324.33929,9186.260038,1158.357645,8.912911599,7.930417756,0.035100372,0.035100372,8.636363636,8.727272727
9.272727273,1,2721646.673,1363621.046,9832.265173,8737.609731,1103.152914,8.912876038,7.920578934,0.03503646,0.03503646,9.272727273,1
3.181818182,9.909090909,2864678.798,1371018.612,10564.21505,9485.431677,1185.278625,8.912853764,8.002702049,0.036846053,0.036846053,3.181818182,9.909090909
7.818181818,9.181818182,2826532.246,1364590.775,10393.33433,9259.02204,1166.110628,8.91282017,7.940088888,0.035421932,0.035421932,7.818181818,9.181818182
6.545454545,9.545454545,2842325.952,1368402.081,10461.74557,9339.120587,1173.795157,8.912752378,7.95634616,0.035851413,0.035851413,6.545454545,9.545454545
9.727272727,3.545454545,2732165.466,1352487.135,9932.126237,8823.549394,1114.391006,8.912604445,7.917821791,0.034633533,0.034633533,9.727272727,3.545454545
4.636363636,9.818181818,2857431.422,1370868.345,10529.32805,9429.900573,1181.403892,8.912555754,7.981944736,0.036431832,0.036431832,4.636363636,9.818181818
9.636363636,7.181818182,2772171.843,1350658.028,10154.64284,9023.32936,1139.364228,8.912551925,7.919617925,0.034606955,0.034606955,9.636363636,7.181818182
2.090909091,10,2871124.429,1371356.811,10593.93375,9530.272362,1188.655987,8.912531347,8.017687592,0.03717497,0.03717497,2.090909091,10
8.090909091,9,2820100.597,1362693.983,10365.77488,9230.835857,1163.064011,8.912471529,7.936653332,0.035302715,0.035302715,8.090909091,9
9.818181818,5.818181818,2751751.867,1348437.809,10053.00088,8931.078865,1127.972022,8.912455879,7.917819494,0.034505504,0.034505504,9.818181818,5.818181818
9.818181818,4.545454545,2739168.901,1349809.896,9979.956042,8865.647907,1119.780977,8.912417914,7.917305336,0.034541578,0.034541578,9.818181818,4.545454545
2.181818182,10,2870865.022,1371411.037,10592.41175,9527.315686,1188.508407,8.912357445,8.016195451,0.037149492,0.037149492,2.181818182,10
3.272727273,9.909090909,2864399.125,1371003.905,10562.29003,9482.103665,1185.142598,8.912252457,8.000812461,0.036819501,0.036819501,3.272727273,9.909090909
9.454545455,1.909090909,2724532.089,1359018.068,9865.187377,8765.743622,1106.92469,8.912248018,7.919006324,0.034870867,0.034870867,9.454545455,1.909090909
2.272727273,10,2870606.301,1371465.136,10590.89317,9524.363551,1188.361043,8.912184757,8.014705302,0.037124082,0.037124082,2.272727273,10
9.727272727,6.636363636,2762880.886,1349125.384,10109.95396,8982.781808,1134.399506,8.912163571,7.918534658,0.034545062,0.034545062,9.727272727,6.636363636
9.545454545,2.363636364,2726280.721,1356949.053,9882.478739,8780.467715,1108.88913,8.912053035,7.918255735,0.034794447,0.034794447,9.545454545,2.363636364
2.363636364,10,2870348.262,1371519.111,10589.378,9521.41593,1188.213895,8.912013275,8.013217126,0.037098741,0.037098741,2.363636364,10
4.727272727,9.818181818,2857157.909,1370850.587,10527.45342,9426.641115,1181.269494,8.911982809,7.98009359,0.036406276,0.036406276,4.727272727,9.818181818
9.818181818,5.909090909,2752747.501,1348342.38,10058.15388,8935.631141,1128.612888,8.911960852,7.917356992,0.034502995,0.034502995,9.818181818,5.909090909
5.909090909,9.636363636,2847292.526,1369130.051,10483.40619,9368.492386,1176.337263,8.911905216,7.964121076,0.03603907,0.03603907,5.909090909,9.636363636
9.090909091,8.272727273,2796788.938,1356260.562,10264.88266,9127.586699,1151.824765,8.91184403,7.924457762,0.034885671,0.034885671,9.090909091,8.272727273
2.454545455,10,2870090.904,1371572.96,10587.86623,9518.47281,1188.066963,8.911842988,8.011730911,0.037073467,0.037073467,2.454545455,10
9.363636364,1.272727273,2722320.008,1362073.512,9840.798485,8744.225175,1104.245582,8.911784343,7.918732319,0.03497351,0.03497351,9.363636364,1.272727273
9.818181818,4.454545455,2738399.122,1349911.145,9974.662349,8860.821343,1119.271263,8.911747029,7.916598629,0.03454424,0.03454424,9.818181818,4.454545455
2.545454545,10,2869834.221,1371626.684,10586.35785,9515.534173,1187.920248,8.911673885,8.010246641,0.037048261,0.037048261,2.545454545,10
3.363636364,9.909090909,2864120.133,1370989.013,10560.36806,9478.779745,1185.006844,8.911651528,7.998924049,0.036793015,0.036793015,3.363636364,9.909090909
9.454545455,7.636363636,2781331.848,1352397.853,10196.20505,9062.31702,1144.146606,8.911624609,7.920590746,0.034696125,0.034696125,9.454545455,7.636363636
6.636363636,9.545454545,2842019.82,1368281.358,10459.29009,9335.32899,1173.677691,8.911552269,7.953911933,0.035824401,0.035824401,6.636363636,9.545454545
2.636363636,10,2869578.213,1371680.285,10584.85284,9512.599999,1187.773749,8.911505956,8.008764302,0.037023122,0.037023122,2.636363636,10
9.181818182,8.181818182,2794334.341,1355603.375,10253.76256,9116.46373,1150.628849,8.91144227,7.923027254,0.034846307,0.034846307,9.181818182,8.181818182
4.818181818,9.818181818,2856885.05,1370832.658,10525.58168,9423.385443,1181.135375,8.911410079,7.978243346,0.03638078,0.03638078,4.818181818,9.818181818
9,8.363636364,2799411.287,1356915.352,10275.93562,9138.543708,1153.121688,8.91140608,7.925047116,0.03492505,0.03492505,9,8.363636364
9.818181818,4.363636364,2737570.55,1350011.396,9969.380495,8856.042551,1118.726035,8.911368987,7.916185261,0.034546876,0.034546876,9.818181818,4.363636364
9.272727273,8.090909091,2791804.211,1354937.691,10242.62985,9105.375183,1149.390627,8.911356689,7.92191529,0.034806797,0.034806797,9.272727273,8.090909091
7.181818182,9.363636364,2834227.143,1366238.097,10425.72582,9297.351773,1169.938769,8.911343135,7.946870401,0.035628025,0.035628025,7.181818182,9.363636364
2.727272727,10,2869322.875,1371733.761,10583.35119,9509.670269,1187.627467,8.911339187,8.007283878,0.036998049,0.036998049,2.727272727,10
9.363636364,7.818181818,2785427.223,1353305.6,10214.39784,9079.517035,1146.229305,8.911304047,7.921204768,0.034741841,0.034741841,9.363636364,7.818181818
5.272727273,9.727272727,2852233.685,1369833.407,10505.16574,9398.042468,1178.863737,8.911263798,7.9721194,0.036229215,0.036229215,5.272727273,9.727272727
9.636363636,2.818181818,2728100.597,1354876.573,9899.407438,8794.793987,1110.892051,8.911223581,7.916875435,0.034718087,0.034718087,9.636363636,2.818181818
9.727272727,3.454545455,2731532.422,1352593.163,9926.722001,8818.531161,1113.960443,8.911197939,7.916377299,0.034636324,0.034636324,9.727272727,3.454545455
2.818181818,10,2869068.203,1371787.115,10581.85288,9506.744962,1187.481402,8.911173571,8.005805352,0.036973043,0.036973043,2.818181818,10
9.545454545,7.454545455,2777392.418,1351480.825,10177.91237,9044.926016,1142.16018,8.9111077,7.919139693,0.034650254,0.034650254,9.545454545,7.454545455
7.545454545,9.272727273,2830200.423,1365289.164,10407.86663,9275.87098,1167.976309,8.911025459,7.941831444,0.035509662,0.035509662,7.545454545,9.272727273
2.909090909,10,2868814.197,1371840.347,10580.35791,9503.824057,1187.335553,8.911009096,8.00432871,0.036948102,0.036948102,2.909090909,10
8.909090909,8.454545455,2802043.114,1357563.815,10286.95709,9149.465345,1154.426305,8.910882439,7.925551682,0.034964342,0.034964342,8.909090909,8.454545455
3,10,2868560.851,1371893.457,10578.86627,9500.907531,1187.189921,8.910845751,8.002853933,0.036923226,0.036923226,3,10
4.909090909,9.818181818,2856612.826,1370814.558,10523.71281,9420.133577,1181.001525,8.910837613,7.976394081,0.036355345,0.036355345,4.909090909,9.818181818
9.818181818,6,2753880.929,1348249.603,10063.26367,8940.057178,1129.33567,8.910781736,7.916208982,0.034500556,0.034500556,9.818181818,6
6,9.636363636,2846987.696,1369012.649,10480.93935,9364.680007,1176.220359,8.910693712,7.961671416,0.036011705,0.036011705,6,9.636363636
7.909090909,9.181818182,2826169.325,1364320.132,10389.97335,9254.379445,1166.016028,8.910660833,7.936751485,0.035391803,0.035391803,7.909090909,9.181818182
3.545454545,9.909090909,2863564.184,1370958.692,10556.53329,9472.143967,1184.736154,8.910450867,7.995150598,0.036740238,0.036740238,3.545454545,9.909090909
9.818181818,4.272727273,2736849.11,1350113.793,9964.061616,8851.161767,1118.244873,8.910446947,7.915226781,0.034549568,0.034549568,9.818181818,4.272727273
6.727272727,9.545454545,2841714.265,1368160.201,10456.83571,9331.539363,1173.5606,8.910350017,7.951476356,0.035797441,0.035797441,6.727272727,9.545454545
8.818181818,8.545454545,2804678.17,1358205.819,10297.94853,9160.356839,1155.734913,8.910303233,7.926001662,0.035003542,0.035003542,8.818181818,8.545454545
5,9.818181818,2856341.267,1370796.288,10521.84681,9416.885465,1180.867964,8.910265267,7.97454563,0.036329968,0.036329968,5,9.818181818
5.363636364,9.727272727,2851926.292,1369719.267,10502.68777,9394.211468,1178.745197,8.910057737,7.969671043,0.036201478,0.036201478,5.363636364,9.727272727
3.454545455,10,2867303.926,1372157.206,10571.45732,9486.389793,1186.465011,8.910045578,7.995507415,0.036799816,0.036799816,3.454545455,10
9.727272727,6.727272727,2764208.264,1349036.163,10114.98151,8987.010811,1135.235576,8.910028654,7.916428096,0.034542714,0.034542714,9.727272727,6.727272727
9.545454545,2.272727273,2725759.397,1357060.779,9876.943163,8775.252122,1108.522262,8.910008847,7.916171305,0.034797394,0.034797394,9.545454545,2.272727273
9.454545455,1.818181818,2724043.571,1359132.086,9859.599965,8760.456922,1106.576164,8.910005729,7.916722955,0.034873877,0.034873877,9.454545455,1.818181818
9.818181818,6.090909091,2754940.143,1348155.54,10068.38966,8944.544595,1130.013822,8.90997036,7.91542937,0.034498084,0.034498084,9.818181818,6.090909091
3.636363636,9.909090909,2863287.218,1370943.26,10554.62043,9468.832101,1184.601217,8.90985108,7.993265553,0.036713946,0.036713946,3.636363636,9.909090909
9.636363636,7.272727273,2773597.042,1350554.195,10159.52228,9027.35345,1140.263213,8.909804478,7.916903171,0.03460422,0.03460422,9.636363636,7.272727273
9.727272727,3.363636364,2730899.264,1352699.32,9921.311742,8813.507112,1113.529619,8.909787015,7.914928315,0.034639118,0.034639118,9.727272727,3.363636364
5.090909091,9.818181818,2856070.354,1370777.846,10519.98364,9413.641128,1180.734682,8.909693093,7.972698075,0.036304651,0.036304651,5.090909091,9.818181818
8.363636364,8.909090909,2816342.898,1361391.958,10347.39334,9210.22964,1161.377847,8.909583878,7.930433378,0.03520011,0.03520011,8.363636364,8.909090909
9.818181818,4.181818182,2736127.742,1350216.31,9958.737101,8846.275468,1117.763541,8.909520431,7.914263748,0.034552263,0.034552263,9.818181818,4.181818182
9.363636364,1.181818182,2721869.75,1362211.428,9835.268671,8738.97394,1103.909219,8.909490476,7.916388224,0.034977155,0.034977155,9.363636364,1.181818182
6.090909091,9.636363636,2846683.466,1368894.805,10478.4737,9360.869697,1176.103836,8.909480077,7.959220445,0.035984392,0.035984392,6.090909091,9.636363636
8.545454545,8.818181818,2813164.463,1360547.301,10333.54576,9195.307094,1159.841386,8.909447346,7.928072929,0.035132687,0.035132687,8.545454545,8.818181818
8.727272727,8.727272727,2809955.078,1359689.681,10319.65887,9180.369662,1158.290321,8.909388851,7.925793297,0.035065201,0.035065201,8.727272727,8.727272727
9.636363636,2.727272727,2727545.535,1354986.047,9893.922461,8789.648759,1110.506329,8.909379628,7.914992046,0.034720971,0.034720971,9.636363636,2.727272727
7.272727273,9.363636364,2833868.924,1365976.171,10422.38242,9292.715386,1169.844372,8.909204223,7.943548394,0.035597669,0.035597669,7.272727273,9.363636364
9.818181818,6.181818182,2756000.402,1348061.592,10073.51081,8949.026832,1130.692265,8.909153379,7.914644071,0.034495614,0.034495614,9.818181818,6.181818182
6.818181818,9.545454545,2841409.284,1368038.611,10454.38244,9327.751701,1173.443884,8.909145618,7.949039428,0.035770531,0.035770531,6.818181818,9.545454545
5.181818182,9.818181818,2855800.086,1370759.239,10518.12334,9410.400507,1180.601678,8.909121123,7.970851376,0.036279392,0.036279392,5.181818182,9.818181818
8.181818182,9,2819659.113,1362228.304,10361.16653,9225.001164,1162.998831,8.909008553,7.932081202,0.035267595,0.035267595,8.181818182,9
8,9.090909091,2822842.698,1363048.982,10374.9226,9239.840621,1164.545731,8.908986848,7.934287485,0.035334946,0.035334946,8,9.090909091
6.909090909,9.454545455,2838006.898,1366913.24,10440.19498,9314.099282,1171.874955,8.908966725,7.948031694,0.035716505,0.035716505,6.909090909,9.454545455
3.727272727,9.909090909,2863083.89,1370929.921,10552.69492,9465.465336,1184.508839,8.90892037,7.991046604,0.036687781,0.036687781,3.727272727,9.909090909
7.636363636,9.272727273,2829842.106,1365022.344,10404.51231,9271.228665,1167.883283,8.908863121,7.93848906,0.03547944,0.03547944,7.636363636,9.272727273
9.727272727,3.272727273,2730197.397,1352804.279,9915.916376,8808.540037,1113.057219,8.908721143,7.913824995,0.03464188,0.03464188,9.727272727,3.272727273
9.818181818,4.090909091,2735406.469,1350318.95,9953.406911,8841.383599,1117.282052,8.908589284,7.913296008,0.034554962,0.034554962,9.818181818,4.090909091
3.818181818,9.909090909,2862805.352,1370914.04,10550.78872,9462.163772,1184.372763,8.908334477,7.989177111,0.036661614,0.036661614,3.818181818,9.909090909
6.181818182,9.636363636,2846379.834,1368776.522,10476.0092,9357.061439,1175.987695,8.908264305,7.956768154,0.035957132,0.035957132,6.181818182,9.636363636
9.727272727,6.818181818,2765480.716,1348946.007,10120.02003,8991.284294,1136.038516,8.908166302,7.91459459,0.034540342,0.034540342,9.727272727,6.818181818
9.454545455,7.727272727,2782931.076,1352297.368,10201.03404,9066.18785,1145.14695,8.90805677,7.91705191,0.034693474,0.034693474,9.454545455,7.727272727
9.545454545,2.181818182,2725237.76,1357172.651,9871.400904,8770.030141,1108.155035,8.907960157,7.914082291,0.034800345,0.034800345,9.545454545,2.181818182
9.818181818,4,2734631.93,1350420.697,9948.086911,8836.534511,1116.768347,8.907923419,7.912593991,0.034557637,0.034557637,9.818181818,4
9.454545455,1.727272727,2723554.696,1359246.253,9854.005623,8755.163612,1106.227257,8.907758837,7.914434902,0.034876892,0.034876892,9.454545455,1.727272727
3.909090909,9.909090909,2862527.493,1370897.984,10548.88549,9458.86611,1184.236967,8.907748854,7.9873086,0.036635511,0.036635511,3.909090909,9.909090909
5.545454545,9.727272727,2851313.355,1369489.647,10497.73557,9386.555959,1178.509267,8.907639389,7.964770599,0.036146168,0.036146168,5.545454545,9.727272727
9.818181818,6.272727273,2757209.939,1347970.492,10078.58606,8953.373322,1131.459349,8.907598907,7.913119748,0.034493219,0.034493219,9.818181818,6.272727273
9.545454545,7.545454545,2779001.12,1351380.83,10182.74085,9048.789924,1143.166745,8.907485193,7.91554685,0.034647618,0.034647618,9.545454545,7.545454545
1.727272727,1,2757102.09,1388251.223,10091.8746,9103.343361,1132.96833,8.907463987,8.034949538,0.037767792,0.037767792,1.727272727,1
5.454545455,9.818181818,2854993.114,1370702.396,10512.55932,9400.701082,1180.204335,8.907406127,7.965316517,0.036203966,0.036203966,5.454545455,9.818181818
9.363636364,7.909090909,2787117.229,1353206.827,10219.20296,9083.310252,1147.282632,8.907310782,7.917238526,0.034739233,0.034739233,9.363636364,7.909090909
4,9.909090909,2862250.308,1370881.754,10546.98521,9455.572335,1184.101449,8.907163506,7.985441065,0.03660947,0.03660947,4,9.909090909
9.727272727,3.181818182,2729604.958,1352911.487,9910.481447,8803.46674,1112.650533,8.907092705,7.912157931,0.034644702,0.034644702,9.727272727,3.181818182
9.636363636,2.636363636,2727082.276,1355097.471,9888.402242,8784.412229,1110.175845,8.907059442,7.912631381,0.034723907,0.034723907,9.636363636,2.636363636
7.363636364,9.363636364,2833511.109,1365713.061,10419.03551,9288.07651,1169.750544,8.907057638,7.940219871,0.035567349,0.035567349,7.363636364,9.363636364
6.272727273,9.636363636,2846076.797,1368657.799,10473.54587,9353.255217,1175.871934,8.907046392,7.954314534,0.035929924,0.035929924,6.272727273,9.636363636
7,9.454545455,2837653.489,1366655.149,10436.85805,9309.462797,1171.78229,8.906823516,7.944703448,0.035686051,0.035686051,7,9.454545455
9.818181818,3.909090909,2733956.316,1350524.448,9942.73177,8831.590224,1116.31386,8.906752951,7.911386338,0.034560366,0.034560366,9.818181818,3.909090909
7.727272727,9.272727273,2829484.186,1364754.344,10401.15445,9266.583815,1167.790824,8.906693086,7.93514012,0.035449252,0.035449252,7.727272727,9.272727273
4.090909091,9.909090909,2861973.795,1370865.345,10545.08787,9452.282476,1183.96621,8.906578396,7.983574528,0.036583492,0.036583492,4.090909091,9.909090909
9.636363636,7.363636364,2775139.747,1350453.031,10164.36894,9031.274568,1141.231257,8.906493645,7.913623565,0.034601556,0.034601556,9.636363636,7.363636364
9.181818182,8.272727273,2796210.412,1355495.736,10258.43976,9120.019297,1151.795591,8.906475977,7.918088391,0.034843458,0.034843458,9.181818182,8.272727273
9.818181818,6.363636364,2758337.183,1347877.96,10083.67974,8957.788276,1132.177006,8.906451632,7.912003361,0.034490787,0.034490787,9.818181818,6.363636364
5.636363636,9.727272727,2851007.804,1369374.166,10495.2613,9382.731435,1178.391876,8.90642707,7.962318502,0.036118595,0.036118595,5.636363636,9.727272727
8.454545455,8.909090909,2815894.802,1360917.345,10342.74729,9204.365053,1161.311948,8.906088762,7.925833423,0.035164969,0.035164969,8.454545455,8.909090909
9.090909091,8.363636364,2798839.95,1356157.097,10269.52208,9131.0001,1153.094125,8.906057061,7.918694492,0.03488293,0.03488293,9.090909091,8.363636364
9.272727273,8.181818182,2793753.214,1354832.06,10247.28928,9108.868768,1150.600756,8.90603385,7.916619839,0.034804004,0.034804004,9.272727273,8.181818182
4.181818182,9.909090909,2861697.953,1370848.763,10543.19348,9448.996484,1183.83125,8.905993554,7.981708954,0.036557576,0.036557576,4.181818182,9.909090909
8.636363636,8.818181818,2812714.526,1360066.72,10328.87508,9189.421464,1159.776614,8.905917701,7.923440903,0.035097531,0.035097531,8.636363636,8.818181818
9.545454545,2.090909091,2724715.809,1357284.665,9865.851909,8764.801727,1107.787449,8.905906924,7.911988656,0.0348033,0.0348033,9.545454545,2.090909091
9.727272727,6.909090909,2766847.7,1348857.676,10125.02871,8995.471403,1136.897234,8.905843383,7.912299486,0.034538018,0.034538018,9.727272727,6.909090909
6.363636364,9.636363636,2845774.354,1368538.639,10471.08368,9349.451016,1175.756554,8.905826332,7.951859577,0.035902768,0.035902768,6.363636364,9.636363636
9.818181818,3.818181818,2733280.667,1350628.323,9937.370766,8826.640242,1115.859152,8.905578048,7.910174173,0.034563097,0.034563097,9.818181818,3.818181818
9,8.454545455,2801479.283,1356812.118,10280.57272,9141.945172,1154.400549,8.90555079,7.919214156,0.034922314,0.034922314,9,8.454545455
8.090909091,9.090909091,2822405.155,1362586.431,10370.324,9234.012169,1164.481645,8.905528093,7.929718951,0.035299838,0.035299838,8.090909091,9.090909091
8.272727273,9,2819217.547,1361759.765,10356.54407,9219.153765,1162.934561,8.905526084,7.927491426,0.035232471,0.035232471,8.272727273,9
9.454545455,1.636363636,2723065.457,1359360.572,9848.40428,8749.863619,1105.877963,8.905507309,7.91214213,0.03487991,0.03487991,9.454545455,1.636363636
9.727272727,3.090909091,2729012.329,1353018.828,9905.040327,8798.387491,1112.243553,8.905459872,7.910486394,0.034647528,0.034647528,9.727272727,3.090909091
4.272727273,9.909090909,2861422.781,1370832.006,10541.30202,9445.714365,1183.696569,8.905408956,7.979844341,0.036531722,0.036531722,4.272727273,9.909090909
9.636363636,2.545454545,2726525.398,1355207.197,9882.904663,8779.255728,1109.788689,8.905212999,7.910745362,0.034726799,0.034726799,9.636363636,2.545454545
5.727272727,9.727272727,2850702.862,1369258.237,10492.78824,9378.90905,1178.274867,8.905212636,7.959865146,0.036091076,0.036091076,5.727272727,9.727272727
8.909090909,8.545454545,2804117.128,1357460.539,10291.59429,9152.863869,1155.708199,8.905011053,7.919701422,0.034961602,0.034961602,8.909090909,8.545454545
7.454545455,9.363636364,2833153.695,1365448.768,10415.68509,9283.435134,1169.657282,8.904903387,7.936884826,0.035537064,0.035537064,7.454545455,9.363636364
4.363636364,9.909090909,2861148.273,1370815.075,10539.41349,9442.436108,1183.562166,8.904824606,7.977980695,0.036505929,0.036505929,4.363636364,9.909090909
9.818181818,6.454545455,2759567.336,1347787.412,10088.74068,8962.108725,1132.955589,8.904798009,7.910379549,0.034488406,0.034488406,9.818181818,6.454545455
7.090909091,9.454545455,2837300.504,1366395.875,10433.51765,9304.823847,1171.6902,8.904672628,7.941368673,0.035655634,0.035655634,7.090909091,9.454545455
6.454545455,9.636363636,2845472.503,1368419.042,10468.62263,9345.648819,1175.641554,8.90460412,7.949403271,0.035875664,0.035875664,6.454545455,9.636363636
7.818181818,9.272727273,2829126.663,1364485.164,10397.79306,9261.936423,1167.698932,8.904515346,7.931784616,0.035419099,0.035419099,7.818181818,9.272727273
9.818181818,3.727272727,2732604.995,1350732.322,9932.003967,8821.68463,1115.404229,8.904398703,7.908957491,0.034565831,0.034565831,9.818181818,3.727272727
9.909090909,5.363636364,2745866.08,1347368.654,10016.05268,8896.226962,1124.860162,8.90426475,7.908740363,0.034456002,0.034456002,9.909090909,5.363636364
4.454545455,9.909090909,2860874.427,1370797.97,10537.52788,9439.161703,1183.428041,8.904240495,7.976118003,0.036480198,0.036480198,4.454545455,9.909090909
9.545454545,2,2724118.295,1357395.317,9860.320251,8759.637097,1107.373988,8.904236832,7.910278904,0.034806218,0.034806218,9.545454545,2
9.909090909,5.272727273,2744989.54,1347466.124,10010.84332,8891.547272,1124.289461,8.90415117,7.908592563,0.034458562,0.034458562,9.909090909,5.272727273
9.909090909,5.181818182,2744113.461,1347563.709,10005.62879,8886.862348,1123.718775,8.904032759,7.908439855,0.034461125,0.034461125,9.909090909,5.181818182
9.909090909,5,2742313.245,1347758.301,9995.198359,8877.520937,1122.547853,8.904028752,7.908367482,0.034466236,0.034466236,9.909090909,5
5.818181818,9.727272727,2850398.529,1369141.867,10490.31641,9375.088771,1178.158241,8.903996129,7.957410514,0.03606361,0.03606361,5.818181818,9.727272727
9.545454545,7.636363636,2780598.176,1351280.659,10187.56864,9052.660756,1144.165779,8.903927056,7.912018453,0.034644977,0.034644977,9.545454545,7.636363636
8.818181818,8.636363636,2806863.178,1358105.124,10302.56235,9163.666132,1157.081558,8.903920622,7.919637182,0.035000867,0.035000867,8.818181818,8.636363636
9.909090909,5.090909091,2743237.872,1347661.409,10000.40905,8882.172145,1123.148122,8.90390934,7.908282061,0.034463691,0.034463691,9.909090909,5.090909091
9.727272727,3,2728419.509,1353126.301,9899.592962,8793.30224,1111.836274,8.903822613,7.908810355,0.034650357,0.034650357,9.727272727,3
9.636363636,2.454545455,2725891.51,1355315.546,9877.424747,8774.164149,1109.354853,8.90375584,7.909249352,0.034729653,0.034729653,9.636363636,2.454545455
9.454545455,1.545454545,2722493.679,1359473.37,9842.822687,8744.634186,1105.478505,8.90367623,7.910270663,0.034882888,0.034882888,9.454545455,1.545454545
9.454545455,7.818181818,2784703.329,1352200.761,10205.81723,9069.909596,1146.248942,8.903665558,7.91268743,0.034690924,0.034690924,9.454545455,7.818181818
9.909090909,5.454545455,2746885.587,1347273.935,10021.21646,8900.774725,1125.516045,8.903663797,7.908172226,0.034453514,0.034453514,9.909090909,5.454545455
4.545454545,9.909090909,2860601.242,1370780.692,10535.64518,9435.89114,1183.294195,8.903656616,7.974256262,0.036454528,0.036454528,4.545454545,9.909090909
3.090909091,10,2867948.933,1370929.512,10570.59196,9491.449223,1187.220693,8.903645313,7.994679739,0.036869751,0.036869751,3.090909091,10
9.909090909,4.909090909,2741491.753,1347857.222,9989.952837,8872.772574,1122.009059,8.903629395,7.907933099,0.034468834,0.034468834,9.909090909,4.909090909
9.727272727,7,2768197.401,1348769.103,10130.03813,8999.670094,1137.745203,8.903608732,7.910092759,0.034535688,0.034535688,9.727272727,7
9.818181818,3.636363636,2731872.444,1350835.36,9926.648421,8816.775084,1114.914896,8.903503272,7.908025195,0.034568541,0.034568541,9.818181818,3.636363636
9.909090909,5.545454545,2747819.389,1347177.729,10026.39974,8905.394141,1126.120409,8.903488177,7.908030147,0.034450987,0.034450987,9.909090909,5.545454545
6.545454545,9.636363636,2845171.24,1368299.009,10466.1627,9341.848607,1175.526934,8.903379751,7.946945608,0.035848611,0.035848611,6.545454545,9.636363636
9.636363636,7.454545455,2776649.592,1350351.234,10169.22003,9035.220451,1142.179246,8.903348635,7.910510093,0.034598875,0.034598875,9.636363636,7.454545455
9.909090909,5.636363636,2748753.839,1347081.637,10031.57795,8910.008329,1126.724878,8.903307408,7.907882842,0.034448463,0.034448463,9.909090909,5.636363636
9.818181818,6.545454545,2760764.902,1347696.351,10093.80635,8966.45393,1133.714364,8.903306394,7.908917991,0.034486013,0.034486013,9.818181818,6.545454545
9.909090909,4.818181818,2740670.602,1347956.26,9984.701998,8868.018883,1121.470226,8.903225218,7.907493821,0.034471435,0.034471435,9.909090909,4.818181818
9.909090909,4.727272727,2739774.262,1348054.002,9979.467745,8863.327616,1120.886102,8.903195182,7.907429308,0.034474003,0.034474003,9.909090909,4.727272727
4.636363636,9.909090909,2860328.716,1370763.241,10533.76539,9432.62441,1183.160627,8.903072961,7.972395458,0.036428918,0.036428918,4.636363636,9.909090909
3.181818182,10,2867673.674,1370915.232,10568.66079,9488.11083,1187.08752,8.903017356,7.992764366,0.036843142,0.036843142,3.181818182,10
5.909090909,9.727272727,2850094.801,1369025.054,10487.84578,9371.270596,1178.041995,8.902777511,7.954954604,0.036036198,0.036036198,5.909090909,9.727272727
7.545454545,9.363636364,2832796.684,1365183.296,10412.33116,9278.791248,1169.564588,8.902741476,7.933543257,0.035506814,0.035506814,7.545454545,9.363636364
9.727272727,2.909090909,2727738.666,1353232.198,9894.166554,8788.291859,1111.375745,8.902629551,7.907579318,0.034653144,0.034653144,9.727272727,2.909090909
8.545454545,8.909090909,2815446.587,1360439.854,10338.08698,9198.487641,1161.246948,8.902574081,7.921215771,0.035129825,0.035129825,8.545454545,8.909090909
9.909090909,4.636363636,2739004.349,1348154.219,9974.191493,8858.51781,1120.377477,8.90252767,7.906726071,0.034476635,0.034476635,9.909090909,4.636363636
7.181818182,9.454545455,2836947.942,1366135.417,10430.17376,9300.182424,1171.598686,8.902514052,7.938027362,0.035625253,0.035625253,7.181818182,9.454545455
9.363636364,8,2788977.111,1353111.856,10223.96325,9086.957421,1148.435615,8.902513226,7.912465708,0.034736724,0.034736724,9.363636364,8
9.909090909,5.727272727,2749825.365,1346988.174,10036.71275,8914.496444,1127.410904,8.902444277,7.907051823,0.034446009,0.034446009,9.909090909,5.727272727
3.272727273,10,2867399.107,1370900.767,10566.73272,9484.776542,1186.954624,8.902389786,7.990850159,0.0368166,0.0368166,3.272727273,10
8.727272727,8.818181818,2812264.466,1359583.25,10324.18984,9183.522939,1159.712504,8.902370031,7.918792723,0.035062372,0.035062372,8.727272727,8.818181818
7.909090909,9.272727273,2828769.535,1364214.804,10394.42811,9257.286476,1167.607607,8.902329894,7.928422543,0.03538898,0.03538898,7.909090909,9.272727273
4.727272727,9.909090909,2860130.17,1370747.885,10531.87322,9429.302751,1183.069886,8.90215645,7.970199278,0.036403432,0.036403432,4.727272727,9.909090909
6.636363636,9.636363636,2844870.565,1368178.542,10463.7039,9338.050372,1175.412694,8.902153221,7.944486582,0.03582161,0.03582161,6.636363636,9.636363636
9.818181818,3.545454545,2731239.915,1350940.437,9921.256825,8811.768681,1114.485514,8.902095808,7.906579823,0.034571304,0.034571304,9.818181818,3.545454545
8.363636364,9,2818775.894,1361288.357,10351.90743,9213.293606,1162.871203,8.902024057,7.92288396,0.035197346,0.035197346,8.363636364,9
9.545454545,1.909090909,2723630.634,1357508.318,9854.746521,8754.363142,1107.026795,8.901994576,7.907995709,0.034809199,0.034809199,9.545454545,1.909090909
9.909090909,5.818181818,2750820.221,1346893.393,10041.86445,8919.048109,1128.050836,8.901960913,7.906601214,0.034443519,0.034443519,9.909090909,5.818181818
9.909090909,4.545454545,2738234.623,1348254.553,9968.909804,8853.702631,1119.868739,8.901855598,7.906018197,0.034479271,0.034479271,9.909090909,4.545454545
9.818181818,6.636363636,2761963.951,1347605.401,10098.86736,8970.793941,1134.473629,8.901808819,7.90745039,0.034483622,0.034483622,9.818181818,6.636363636
3.363636364,10,2867125.226,1370886.122,10564.80773,9481.446317,1186.822002,8.901762614,7.988937096,0.036790124,0.036790124,3.363636364,10
9.636363636,2.363636364,2725370.982,1355426.276,9871.902544,8768.961011,1108.98929,8.901711342,7.907164737,0.034732571,0.034732571,9.636363636,2.363636364
8.181818182,9.090909091,2822048.118,1362123.227,10365.69436,9228.105962,1164.465672,8.90167448,7.924755689,0.035264786,0.035264786,8.181818182,9.090909091
9.363636364,1.090909091,2721096.446,1361551.75,9824.898212,8729.072601,1103.716517,8.901650069,7.908799465,0.034959718,0.034959718,9.363636364,1.090909091
4.818181818,9.909090909,2859862.485,1370730.197,10529.9985,9426.040856,1182.93893,8.90155716,7.968324158,0.036377946,0.036377946,4.818181818,9.909090909
6,9.727272727,2849791.675,1368907.797,10485.37634,9367.454514,1177.926132,8.901556773,7.95249741,0.036008839,0.036008839,6,9.727272727
5.272727273,9.818181818,2855177.335,1369732.055,10509.58976,9400.723362,1180.648615,8.901539058,7.962338028,0.036226424,0.036226424,5.272727273,9.818181818
9.909090909,5.909090909,2751815.917,1346798.724,10047.01121,8923.594591,1128.690964,8.901472174,7.906145151,0.034441033,0.034441033,9.909090909,5.909090909
9.727272727,7.090909091,2769549.188,1348680.645,10135.04304,9003.86346,1138.593944,8.901367416,7.907879279,0.03453336,0.03453336,9.727272727,7.090909091
1.636363636,1,2757415.448,1388210.555,10093.08488,9105.949249,1133.88214,8.901352725,8.030772271,0.037794517,0.037794517,1.636363636,1
9.454545455,1.454545455,2722036.781,1359588.659,9837.196466,8739.289662,1105.148464,8.901244298,7.907796956,0.034885932,0.034885932,9.454545455,1.454545455
9.909090909,4.454545455,2737465.108,1348355.007,9963.622619,8848.882007,1119.3599,8.901178808,7.905305531,0.034481909,0.034481909,9.909090909,4.454545455
9.272727273,8.272727273,2795630.56,1354724.723,10251.96167,9112.41913,1151.767793,8.901066461,7.911680799,0.034801167,0.034801167,9.272727273,8.272727273
4.909090909,9.909090909,2859595.457,1370712.339,10528.12668,9422.782747,1182.808256,8.900958063,7.966449931,0.036352519,0.036352519,4.909090909,9.909090909
6.727272727,9.636363636,2844570.475,1368057.641,10461.2462,9334.25411,1175.298832,8.900924527,7.942026192,0.035794659,0.035794659,6.727272727,9.636363636
8,9.181818182,2825403.908,1362948.345,10379.41847,9242.811437,1166.112707,8.900870737,7.926173331,0.035332252,0.035332252,8,9.181818182
9.909090909,4.363636364,2736636.327,1348454.462,9958.34739,8844.109536,1118.815285,8.900796694,7.904888014,0.034484522,0.034484522,9.909090909,4.363636364
9.818181818,3.454545455,2730607.273,1351045.641,9915.859237,8806.756491,1114.055875,8.900683945,7.905129977,0.03457407,0.03457407,9.818181818,3.454545455
