DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
9.181818182,8.363636364,2798267.342,1355392.679,10263.07348,9123.423836,1153.06796,8.900666597,7.912303654,0.034840731,0.034840731,9.181818182,8.363636364
7.636363636,9.363636364,2832440.074,1364916.642,10408.9737,9274.144841,1169.472461,8.900571884,7.930195155,0.035476599,0.035476599,7.636363636,9.363636364
3.545454545,10,2866579.509,1370856.28,10560.96686,9474.798062,1186.557584,8.900509337,7.985114407,0.036737365,0.036737365,3.545454545,10
5,9.909090909,2859329.081,1370694.308,10526.25771,9419.52844,1182.677863,8.900359125,7.964576608,0.036327152,0.036327152,5,9.909090909
7.272727273,9.454545455,2836595.803,1365873.781,10426.82641,9295.538516,1171.507746,8.900347814,7.934679514,0.035594907,0.035594907,7.272727273,9.454545455
9.727272727,2.818181818,2727277.298,1353342.502,9888.665803,8783.073142,1111.047362,8.900309874,7.905219386,0.034656048,0.034656048,9.727272727,2.818181818
5.363636364,9.818181818,2854875.611,1369618.179,10507.1084,9396.885527,1180.533431,8.90030568,7.959863976,0.036198697,0.036198697,5.363636364,9.818181818
9.909090909,6,2752951.304,1346706.72,10052.1143,8928.013278,1129.414097,8.900291157,7.904995435,0.034438617,0.034438617,9.909090909,6
6.909090909,9.545454545,2840710.045,1366809.734,10444.65259,9316.951474,1173.523291,8.900251639,7.939298307,0.035713702,0.035713702,6.909090909,9.545454545
9.090909091,8.454545455,2800914.229,1356054.281,10274.15342,9134.39243,1154.37621,8.900177722,7.912838427,0.034880207,0.034880207,9.090909091,8.454545455
6.090909091,9.727272727,2849566.091,1368792.419,10482.89238,9363.579092,1177.855424,8.899982263,7.949684571,0.035981597,0.035981597,6.090909091,9.727272727
9.545454545,7.727272727,2782287.439,1351182.593,10192.37038,9056.450777,1145.218694,8.899933642,7.908053565,0.034642392,0.034642392,9.545454545,7.727272727
3.636363636,10,2866307.668,1370841.089,10559.05098,9471.479948,1186.425788,8.89988324,7.983204721,0.036711083,0.036711083,3.636363636,10
9.909090909,4.272727273,2735915.206,1348556.056,9953.035071,8839.234728,1118.335018,8.899868924,7.903923769,0.03448719,0.03448719,9.909090909,4.272727273
5.090909091,9.909090909,2859063.355,1370676.107,10524.3916,9416.277896,1182.547751,8.899760365,7.962704162,0.036301844,0.036301844,5.090909091,9.909090909
9.545454545,1.818181818,2723142.596,1357621.465,9849.165907,8749.082634,1106.67921,8.899747837,7.905707953,0.034812184,0.034812184,9.545454545,1.818181818
9.636363636,7.545454545,2778263.128,1350251.791,10174.04201,9039.075474,1143.188002,8.899710283,7.906901981,0.034596256,0.034596256,9.636363636,7.545454545
6.818181818,9.636363636,2844270.969,1367936.306,10458.78962,9330.459817,1175.185351,8.899693667,7.939564436,0.035767758,0.035767758,6.818181818,9.636363636
9,8.545454545,2803554.882,1356709.142,10285.20526,9145.338467,1155.682903,8.89967761,7.913363121,0.034919584,0.034919584,9,8.545454545
9.454545455,7.909090909,2786394.526,1352102.454,10210.61692,9073.697198,1147.302299,8.899674416,7.908723974,0.034688331,0.034688331,9.454545455,7.909090909
9.818181818,6.727272727,2763294.776,1347516.952,10103.88811,8975.014654,1135.310883,8.899666386,7.90533658,0.034481297,0.034481297,9.818181818,6.727272727
9.636363636,2.272727273,2724850.124,1355537.146,9866.373709,8763.751549,1108.623361,8.899662462,7.905075663,0.034735493,0.034735493,9.636363636,2.272727273
9.363636364,1,2720571.927,1361667.362,9819.250498,8723.748965,1103.343991,8.899536845,7.906644744,0.034962774,0.034962774,9.363636364,1
9.909090909,6.090909091,2754010.688,1346613.41,10057.2341,8932.494899,1130.091555,8.899486106,7.904222323,0.034436166,0.034436166,9.909090909,6.090909091
9.818181818,3.363636364,2729974.517,1351150.973,9910.455646,8801.738503,1113.625977,8.899267663,7.903675636,0.03457684,0.03457684,9.818181818,3.363636364
3.727272727,10,2866036.501,1370825.72,10557.13812,9468.165814,1186.294265,8.899257486,7.98129612,0.036684865,0.036684865,3.727272727,10
5.181818182,9.909090909,2858798.279,1370657.739,10522.52836,9413.031086,1182.417919,8.899161788,7.960832576,0.036276594,0.036276594,5.181818182,9.909090909
8.636363636,8.909090909,2814998.254,1359959.483,10333.41241,9192.597373,1161.182848,8.89903983,7.9165804,0.035094678,0.035094678,8.636363636,8.909090909
9.909090909,4.181818182,2735194.153,1348657.77,9947.717102,8834.354392,1117.854579,8.898936667,7.902954961,0.034489862,0.034489862,9.909090909,4.181818182
9.454545455,1.363636364,2721579.511,1359704.101,9831.563052,8733.938266,1104.818038,8.898807507,7.905318309,0.034888981,0.034888981,9.454545455,1.363636364
6.181818182,9.727272727,2849268.101,1368674.394,10480.42451,9359.764055,1177.742618,8.898739293,7.947206727,0.035954346,0.035954346,6.181818182,9.727272727
9.909090909,6.181818182,2755071.117,1346520.212,10062.34905,8936.971337,1130.769306,8.898675438,7.903443512,0.034433718,0.034433718,9.909090909,6.181818182
8.909090909,8.636363636,2806308.913,1357360.269,10296.20238,9156.163777,1157.058347,8.898602574,7.913312067,0.034958941,0.034958941,8.909090909,8.636363636
8.454545455,9,2818334.156,1360814.079,10347.25658,9207.42065,1162.808758,8.89850245,7.918258772,0.035162217,0.035162217,8.454545455,9
9.727272727,2.727272727,2726721.384,1353451.109,9883.187853,8777.935113,1110.661802,8.898467411,7.903337536,0.034658907,0.034658907,9.727272727,2.727272727
9.727272727,7.181818182,2771043.504,1348594.884,10140.00553,9007.929112,1139.526845,8.898434969,7.904973148,0.034531104,0.034531104,9.727272727,7.181818182
7.727272727,9.363636364,2832083.864,1364648.807,10405.61271,9269.495903,1169.380901,8.898394613,7.926840515,0.035446418,0.035446418,7.727272727,9.363636364
3.818181818,10,2865837.232,1370812.385,10555.21305,9464.798285,1186.204261,8.898309845,7.979062796,0.036658772,0.036658772,3.818181818,10
9.818181818,3.272727273,2729272.983,1351255.114,9905.066938,8796.777496,1113.154483,8.898196154,7.902566654,0.034579578,0.034579578,9.818181818,3.272727273
7.363636364,9.454545455,2836244.085,1365610.961,10423.47555,9290.892115,1171.417383,8.898173866,7.931325118,0.035564597,0.035564597,7.363636364,9.454545455
7,9.545454545,2840358.457,1366551.811,10441.31257,9312.310866,1173.431597,8.898100749,7.935963962,0.035683256,0.035683256,7,9.545454545
9.363636364,8.090909091,2790762.543,1353015.331,10228.73857,9090.665008,1149.543838,8.898084816,7.908062926,0.034734175,0.034734175,9.363636364,8.090909091
9.909090909,4.090909091,2734473.2,1348759.606,9942.393504,8829.468527,1117.373988,8.897999782,7.901981449,0.034492537,0.034492537,9.909090909,4.090909091
5.545454545,9.818181818,2854274.037,1369389.086,10502.14945,9389.216363,1180.304225,8.897832632,7.954912101,0.036143407,0.036143407,5.545454545,9.818181818
9.818181818,6.818181818,2764567.792,1347427.526,10108.92062,8979.282368,1136.113308,8.897810238,7.903509542,0.034478946,0.034478946,9.818181818,6.818181818
8.272727273,9.090909091,2821691.832,1361657.177,10361.05052,9222.186491,1164.451086,8.897797981,7.91977147,0.035229732,0.035229732,8.272727273,9.090909091
3.909090909,10,2865564.593,1370796.573,10553.3068,9461.494327,1186.071661,8.89769746,7.977169203,0.036632678,0.036632678,3.909090909,10
9.636363636,2.181818182,2724328.955,1355648.157,9860.838197,8758.535708,1108.257075,8.897609066,7.902981994,0.034738418,0.034738418,9.636363636,2.181818182
8.818181818,8.727272727,2809043.603,1358004.376,10307.17449,9166.977529,1158.424442,8.897580292,7.913315012,0.034998192,0.034998192,8.818181818,8.727272727
9.545454545,1.727272727,2722654.195,1357734.76,9843.578317,8743.795471,1106.331242,8.897496464,7.903415483,0.034815172,0.034815172,9.545454545,1.727272727
6.272727273,9.727272727,2848970.718,1368555.934,10477.95783,9355.951041,1177.630196,8.897494195,7.944727534,0.035927148,0.035927148,6.272727273,9.727272727
8.090909091,9.181818182,2824973.037,1362486.133,10374.81512,9236.974478,1166.052253,8.897384392,7.921578516,0.035297155,0.035297155,8.090909091,9.181818182
5.454545455,9.909090909,2858006.908,1370601.613,10516.95558,9403.31311,1182.030107,8.897366928,7.955223017,0.036201195,0.036201195,5.454545455,9.909090909
9.909090909,4,2733698.678,1348860.551,9937.080154,8824.625666,1116.861017,8.897329209,7.901274669,0.034495189,0.034495189,9.909090909,4
9.909090909,6.272727273,2756283.105,1346429.883,10067.41754,8941.310147,1131.537011,8.897117322,7.901915768,0.034431346,0.034431346,9.909090909,6.272727273
4,10,2865292.635,1370780.586,10551.40353,9458.194262,1185.939342,8.897085335,7.97527658,0.036606646,0.036606646,4,10
9.727272727,2.636363636,2726165.215,1353559.851,9877.703471,8772.790924,1110.275915,8.896620505,7.901451167,0.034661769,0.034661769,9.727272727,2.636363636
5.636363636,9.818181818,2853974.182,1369273.867,10499.67183,9385.385015,1180.190203,8.896592939,7.95243427,0.036115843,0.036115843,5.636363636,9.818181818
9.818181818,3.181818182,2728680.972,1351361.491,9899.638691,8791.710271,1112.748728,8.896562578,7.900894471,0.034582376,0.034582376,9.818181818,3.181818182
4.090909091,10,2865021.338,1370764.419,10549.50319,9454.898133,1185.807296,8.896473505,7.97338502,0.036580678,0.036580678,4.090909091,10
9.454545455,1.272727273,2721121.818,1359819.697,9825.922418,8728.580003,1104.487195,8.89636608,7.902834946,0.034892033,0.034892033,9.454545455,1.272727273
1.545454545,1,2757729.388,1388169.802,10094.29765,9108.558575,1134.659944,8.896319737,8.027566871,0.037821315,0.037821315,1.545454545,1
6.363636364,9.727272727,2848673.937,1368437.036,10475.4923,9352.140057,1177.518159,8.89624692,7.942246992,0.035900002,0.035900002,6.363636364,9.727272727
7.818181818,9.363636364,2831728.053,1364379.792,10402.24817,9264.844422,1169.289909,8.896209655,7.923479331,0.035416272,0.035416272,7.818181818,9.363636364
9.636363636,7.636363636,2779861.215,1350152.099,10178.86431,9042.940685,1144.186975,8.896154674,7.903376705,0.03459363,0.03459363,9.636363636,7.636363636
7.454545455,9.454545455,2835892.787,1365346.959,10420.12118,9286.243209,1171.327596,8.895992217,7.927964168,0.035534322,0.035534322,7.454545455,9.454545455
9.909090909,6.363636364,2757410.641,1346338.094,10072.50507,8945.719302,1132.254028,8.895976361,7.900805896,0.034428936,0.034428936,9.909090909,6.363636364
9.545454545,7.818181818,2783976.223,1351084.597,10197.16887,9060.238485,1146.270633,8.895952295,7.904100674,0.034639809,0.034639809,9.545454545,7.818181818
7.090909091,9.545454545,2840007.294,1366292.703,10437.96907,9307.667796,1173.340479,8.895942186,7.932623104,0.035652846,0.035652846,7.090909091,9.545454545
4.181818182,10,2864750.731,1370748.079,10547.60582,9451.605868,1185.67554,8.895861859,7.971494348,0.036554771,0.036554771,4.181818182,10
9.727272727,7.272727273,2772476.388,1348508.066,10144.98085,9012.045045,1140.422742,8.89580721,7.902372266,0.034528819,0.034528819,9.727272727,7.272727273
9.636363636,2.090909091,2723807.472,1355759.312,9855.295972,8753.313453,1107.890431,8.895551128,7.900883705,0.034741347,0.034741347,9.636363636,2.090909091
8.727272727,8.909090909,2814549.797,1359476.223,10328.72325,9186.694193,1161.119397,8.895487644,7.911928971,0.035059527,0.035059527,8.727272727,8.909090909
9.818181818,6.909090909,2765938.753,1347339.972,10113.92242,8983.460805,1136.973511,8.895477624,7.901205017,0.034476644,0.034476644,9.818181818,6.909090909
5.727272727,9.818181818,2853674.945,1369158.204,10497.19543,9381.555802,1180.076568,8.895351129,7.949955165,0.036088334,0.036088334,5.727272727,9.818181818
4.272727273,10,2864480.798,1370731.566,10545.71139,9448.317468,1185.544065,8.895250463,7.96960463,0.036528927,0.036528927,4.272727273,10
9.545454545,1.636363636,2722165.434,1357848.204,9837.98375,8738.501653,1105.982891,8.895240447,7.901118291,0.034818164,0.034818164,9.545454545,1.636363636
9.272727273,8.363636364,2797693.457,1354622.073,10256.58965,9115.814759,1153.043195,8.895234541,7.905874471,0.034798453,0.034798453,9.272727273,8.363636364
6.454545455,9.727272727,2848377.755,1368317.7,10473.02791,9348.33108,1177.406507,8.894997475,7.939765089,0.035872908,0.035872908,6.454545455,9.727272727
8.545454545,9,2817892.333,1360336.925,10342.5915,9201.534858,1162.747227,8.894961233,7.913615829,0.035127084,0.035127084,8.545454545,9
9.818181818,3.090909091,2728088.776,1351467.999,9894.204291,8786.63713,1112.342681,8.894924609,7.899217819,0.034585177,0.034585177,9.818181818,3.090909091
9.454545455,8,2788260.517,1352008.05,10215.37075,9077.334788,1148.458175,8.89485658,7.903931538,0.03468584,0.03468584,9.454545455,8
9.727272727,2.545454545,2725608.792,1353668.73,9872.212662,8767.640578,1109.8897,8.894769145,7.899560266,0.034664635,0.034664635,9.727272727,2.545454545
9.181818182,8.454545455,2800347.96,1355290.28,10267.69905,9126.806992,1154.353294,8.894763073,7.906424349,0.034838022,0.034838022,9.181818182,8.454545455
4.363636364,10,2864211.534,1370714.877,10543.81989,9445.032953,1185.412871,8.894639287,7.96771588,0.036503143,0.036503143,4.363636364,10
9.909090909,6.454545455,2758643.68,1346248.325,10077.5592,8950.031766,1133.033483,8.894317203,7.899176768,0.034426578,0.034426578,9.909090909,6.454545455
9.090909091,8.545454545,2802991.433,1355951.604,10278.78129,9137.780492,1155.65903,8.894302753,7.906986621,0.034877488,0.034877488,9.090909091,8.545454545
8.363636364,9.090909091,2821256.859,1361186.112,10356.40907,9216.31775,1164.391365,8.894268177,7.915137491,0.035194618,0.035194618,8.363636364,9.090909091
5.818181818,9.818181818,2853376.324,1369042.095,10494.72024,9377.728712,1179.963319,8.894107198,7.947474777,0.036060878,0.036060878,5.818181818,9.818181818
4.454545455,10,2863942.937,1370698.014,10541.93132,9441.752292,1185.281957,8.894028342,7.965828075,0.036477422,0.036477422,4.454545455,10
7.909090909,9.363636364,2831372.64,1364109.597,10398.88009,9260.190388,1169.199484,8.894017005,7.920111596,0.03538616,0.03538616,7.909090909,9.363636364
9.454545455,1.181818182,2720663.721,1359935.448,9820.274517,8723.214814,1104.155947,8.893919872,7.900346722,0.03489509,0.03489509,9.454545455,1.181818182
8.181818182,9.181818182,2824542.104,1362021.065,10370.19769,9231.124844,1165.992715,8.893878627,7.91696614,0.035262055,0.035262055,8.181818182,9.181818182
9.636363636,2,2723210.514,1355869.117,9849.771044,8748.154859,1107.47799,8.893875209,7.899168141,0.03474424,0.03474424,9.636363636,2
7.545454545,9.454545455,2835541.909,1365081.776,10416.76329,9281.591788,1171.238384,8.893802862,7.924596661,0.035504083,0.035504083,7.545454545,9.454545455
7.181818182,9.545454545,2839656.559,1366032.415,10434.62211,9303.022254,1173.249937,8.893775983,7.929275735,0.035622472,0.035622472,7.181818182,9.545454545
6.545454545,9.727272727,2848082.156,1368197.928,10470.56465,9344.524105,1177.29523,8.893745924,7.937281889,0.035845864,0.035845864,6.545454545,9.727272727
4.545454545,10,2863675.006,1370680.977,10540.04567,9438.47548,1185.151325,8.893417619,7.963941214,0.036451761,0.036451761,4.545454545,10
9.545454545,1.545454545,2721594.227,1357960.146,9832.408918,8733.278282,1105.584458,8.893403704,7.899241179,0.034821117,0.034821117,9.545454545,1.545454545
9.727272727,2.454545455,2724975.415,1353776.245,9866.739462,8762.555038,1109.456864,8.893306069,7.89805834,0.034667465,0.034667465,9.727272727,2.454545455
9.818181818,3,2727496.39,1351574.636,9888.763668,8781.558011,1111.936341,8.893282202,7.897536657,0.034587981,0.034587981,9.818181818,3
9.818181818,7,2767289.175,1347252.118,10118.92586,8987.65368,1137.821035,8.893249064,7.899004678,0.034474335,0.034474335,9.818181818,7
9,8.636363636,2805753.497,1356609.296,10289.8076,9148.628941,1157.036578,8.893243135,7.906948766,0.034916937,0.034916937,9,8.636363636
5.909090909,9.818181818,2853078.317,1368925.543,10492.24627,9373.90373,1179.850456,8.89286114,7.944993099,0.036033476,0.036033476,5.909090909,9.818181818
9.909090909,6.545454545,2759841.664,1346157.994,10082.61871,8954.37112,1133.791674,8.892831851,7.897721711,0.034424206,0.034424206,9.909090909,6.545454545
9.363636364,8.181818182,2792726.237,1352922.779,10233.46746,9094.220086,1150.756483,8.892817566,7.902818906,0.034731731,0.034731731,9.363636364,8.181818182
4.636363636,10,2863407.737,1370663.769,10538.16294,9435.202495,1185.020973,8.89280712,7.962055281,0.036426161,0.036426161,4.636363636,10
9.727272727,7.363636364,2774032.114,1348423.572,10149.91939,9016.050864,1141.390994,8.892587587,7.899178203,0.034526596,0.034526596,9.727272727,7.363636364
8,9.272727273,2828018.728,1362849.21,10383.90071,9245.738125,1167.709568,8.892537147,7.91784051,0.035329597,0.035329597,8,9.272727273
6.636363636,9.727272727,2847787.17,1368077.721,10468.10252,9340.719097,1177.184346,8.892492119,7.934797237,0.035818872,0.035818872,6.636363636,9.727272727
1.454545455,1,2758043.91,1388128.969,10095.51291,9111.171258,1135.295421,8.892410483,8.025374794,0.037848186,0.037848186,1.454545455,1
8.909090909,8.727272727,2808491.095,1357259.819,10300.80992,9159.469923,1158.40178,8.892260098,7.906988822,0.034956276,0.034956276,8.909090909,8.727272727
4.727272727,10,2863141.128,1370646.386,10536.2831,9431.933355,1184.890902,8.892196813,7.960170291,0.036400621,0.036400621,4.727272727,10
9.636363636,7.727272727,2781555.91,1350054.592,10183.6595,9046.72142,1145.242413,8.89214317,7.899394328,0.034591062,0.034591062,9.636363636,7.727272727
9.636363636,1.909090909,2722723.334,1355981.251,9844.204144,8742.887126,1107.131739,8.89162852,7.896880578,0.034747195,0.034747195,9.636363636,1.909090909
6,9.818181818,2852780.922,1368808.548,10489.77349,9370.080839,1179.737979,8.89161295,7.942510122,0.036006127,0.036006127,6,9.818181818
9.818181818,2.909090909,2726908.599,1351681.502,9883.315349,8776.468507,1111.532586,8.891610979,7.89582655,0.034590791,0.034590791,9.818181818,2.909090909
7.636363636,9.454545455,2835191.449,1364815.412,10413.40189,9276.937842,1171.149748,8.891605794,7.921222589,0.035473878,0.035473878,7.636363636,9.454545455
4.818181818,10,2862875.177,1370628.831,10534.40616,9428.668024,1184.761111,8.891586713,7.958286218,0.036375141,0.036375141,4.818181818,10
5.272727273,9.909090909,2858188.495,1369632.758,10513.99785,9403.350073,1182.470907,8.891548863,7.952288737,0.03622369,0.03622369,5.272727273,9.909090909
9.545454545,7.909090909,2785756.65,1350988.678,10201.9417,9063.946232,1147.376006,8.891541787,7.899717429,0.03463728,0.03463728,9.545454545,7.909090909
9.454545455,1.090909091,2720205.218,1360051.355,9814.619307,8717.84266,1103.824291,8.891468859,7.89785361,0.03489815,0.03489815,9.454545455,1.090909091
8.636363636,9,2817450.421,1359856.885,10337.9121,9195.636172,1162.686611,8.891400321,7.908955077,0.035091948,0.035091948,8.636363636,9
10,5.818181818,2749882.575,1345331.332,10030.62144,8906.917219,1128.132214,8.891352728,7.895277796,0.034381191,0.034381191,10,5.818181818
9.909090909,6.636363636,2761041.138,1346067.777,10087.6736,8958.705303,1134.550358,8.891340542,7.896260609,0.034421837,0.034421837,9.909090909,6.636363636
9.727272727,2.363636364,2724455.358,1353886.121,9861.224068,8757.358096,1109.092243,8.891256907,7.895969113,0.034670358,0.034670358,9.727272727,2.363636364
7.272727273,9.545454545,2839384.988,1365773.223,10431.25561,9298.311325,1173.205899,8.891240331,7.925557936,0.035592195,0.035592195,7.272727273,9.545454545
6.727272727,9.727272727,2847492.778,1367957.081,10465.64151,9336.916064,1177.073846,8.891236132,7.932311208,0.035791931,0.035791931,6.727272727,9.727272727
9.818181818,7.090909091,2768641.663,1347164.379,10123.92478,8991.841241,1138.669319,8.891013933,7.896797681,0.034472029,0.034472029,9.818181818,7.090909091
4.909090909,10,2862609.881,1370611.104,10532.53209,9425.406499,1184.631602,8.890976807,7.95640306,0.036349721,0.036349721,4.909090909,10
9.545454545,1.454545455,2721137.816,1358074.554,9826.789542,8727.940003,1105.255358,8.890967565,7.896763347,0.034824135,0.034824135,9.545454545,1.454545455
10,5.909090909,2750878.333,1345237.418,10035.76187,8911.457826,1128.771599,8.890870284,7.894828175,0.034378727,0.034378727,10,5.909090909
6.909090909,9.636363636,2843585.841,1366711.269,10449.07262,9319.664909,1175.27071,8.890779401,7.929802752,0.035711037,0.035711037,6.909090909,9.636363636
9.909090909,3.909090909,2732697.178,1348176.132,9926.83339,8814.992079,1116.535882,8.890742835,7.894947421,0.034477211,0.034477211,9.909090909,3.909090909
8.454545455,9.090909091,2820821.835,1360712.175,10351.7534,9210.436191,1164.332573,8.890718713,7.910485718,0.0351595,0.0351595,8.454545455,9.090909091
1,1,2759625.292,1387923.588,10101.62617,9124.285334,1136.206591,8.890659717,8.030480906,0.037983658,0.037983658,1,1
8.818181818,8.818181818,2811368.48,1357907.291,10311.7518,9170.168807,1159.851085,8.890582534,7.906332913,0.034995613,0.034995613,8.818181818,8.818181818
5,10,2862345.238,1370593.207,10530.66092,9422.148752,1184.502372,8.890367101,7.954520799,0.03632436,0.03632436,5,10
6.090909091,9.818181818,2852484.136,1368691.112,10487.3019,9366.260027,1179.625888,8.890362624,7.940025837,0.035978831,0.035978831,6.090909091,9.818181818
8.272727273,9.181818182,2824111.109,1361553.137,10365.56614,9225.262494,1165.934093,8.890353412,7.912336171,0.035226954,0.035226954,8.272727273,9.181818182
5.363636364,9.909090909,2857892.662,1369519.151,10511.51311,9399.505276,1182.359204,8.890287375,7.949788221,0.036195973,0.036195973,5.363636364,9.909090909
9.454545455,8.090909091,2790136.264,1351913.927,10220.11912,9080.961843,1149.618999,8.890005408,7.899105572,0.034683356,0.034683356,9.454545455,8.090909091
6.818181818,9.727272727,2847198.978,1367836.006,10463.18162,9333.115003,1176.96373,8.889977961,7.929823803,0.03576504,0.03576504,6.818181818,9.727272727
9.818181818,2.818181818,2726353.415,1351789.133,9877.850567,8771.342749,1111.148304,8.889767934,7.893944232,0.034593621,0.034593621,9.818181818,2.818181818
5.090909091,10,2862081.245,1370575.137,10528.79258,9418.894804,1184.373422,8.889757558,7.952639451,0.036299058,0.036299058,5.090909091,10
10,6,2752015.71,1345146.186,10040.85817,8915.869057,1129.495094,8.889687274,7.893676654,0.034376333,0.034376333,10,6
1.363636364,1,2758359.014,1388088.052,10096.73062,9113.787376,1135.783478,8.889661466,8.024229577,0.037875132,0.037875132,1.363636364,1
9.727272727,7.454545455,2775549.682,1348338.447,10154.86456,9020.086787,1142.336042,8.889559803,7.896176302,0.034524356,0.034524356,9.727272727,7.454545455
9.909090909,3.818181818,2732013.594,1348258.537,9921.354667,8809.928732,1116.085823,8.889419129,7.893594336,0.034479375,0.034479375,9.909090909,3.818181818
7.727272727,9.454545455,2834841.407,1364547.867,10410.03696,9272.28136,1171.061689,8.889401009,7.917841946,0.035443708,0.035443708,7.727272727,9.454545455
9.636363636,1.818181818,2722235.779,1356093.531,9838.630388,8737.612866,1106.785099,8.889377349,7.894588456,0.034750154,0.034750154,9.636363636,1.818181818
9.454545455,1,2719681.26,1360166.09,9808.978389,8712.525149,1103.452775,8.889350416,7.89569372,0.03490118,0.03490118,9.454545455,1
9.272727273,8.454545455,2799780.472,1354520.092,10261.20946,9119.188707,1154.331805,8.889306707,7.899971799,0.034795757,0.034795757,9.272727273,8.454545455
9.727272727,2.272727273,2723934.973,1353996.137,9855.70206,8752.154847,1108.727257,8.889203359,7.893875423,0.034673254,0.034673254,9.727272727,2.272727273
9.909090909,6.727272727,2762375.465,1345980.102,10092.68747,8962.917629,1135.388818,8.88919048,7.894139423,0.034419534,0.034419534,9.909090909,6.727272727
5.181818182,10,2861817.901,1370556.903,10526.92715,9415.64457,1184.244752,8.889148234,7.950758957,0.036273815,0.036273815,5.181818182,10
6.181818182,9.818181818,2852187.958,1368573.235,10484.83149,9362.441276,1179.514182,8.889110157,7.937540236,0.035951587,0.035951587,6.181818182,9.818181818
7.363636364,9.545454545,2839039.646,1365510.699,10427.90078,9293.657229,1173.119158,8.889038003,7.922176674,0.035561895,0.035561895,7.363636364,9.545454545
8.090909091,9.272727273,2827594.875,1362387.346,10379.29257,9239.892434,1167.652923,8.889022039,7.913218259,0.035294512,0.035294512,8.090909091,9.272727273
10,6.090909091,2753075.261,1345053.624,10045.97166,8920.344781,1130.171854,8.888888557,7.892910048,0.034373904,0.034373904,10,6.090909091
9.181818182,8.545454545,2802426.749,1355187.902,10272.32223,9130.189802,1155.636565,8.888886471,7.900571926,0.034835313,0.034835313,9.181818182,8.545454545
7,9.636363636,2843240.677,1366453.642,10445.72866,9315.016606,1175.18267,8.888599979,7.926441429,0.035680601,0.035680601,7,9.636363636
1.090909091,1,2759307.841,1387964.822,10100.39859,9121.655837,1136.332659,8.888593065,8.027275963,0.037956414,0.037956414,1.090909091,1
9.545454545,1.363636364,2720681.033,1358189.116,9821.163,8722.594877,1104.925874,8.888526577,7.894280583,0.034827157,0.034827157,9.545454545,1.363636364
9.636363636,7.818181818,2783245.9,1349957.065,10188.45249,9050.503433,1146.294376,8.888164077,7.895444334,0.034588493,0.034588493,9.636363636,7.818181818
1.272727273,1,2758674.704,1388047.055,10097.95081,9116.406843,1136.120472,8.888098634,8.024155069,0.037902151,0.037902151,1.272727273,1
9.909090909,3.727272727,2731329.979,1348341.028,9915.870087,8804.859684,1115.635573,8.888090635,7.892236406,0.034481542,0.034481542,9.909090909,3.727272727
10,6.181818182,2754135.86,1344961.173,10051.08033,8924.81534,1130.848908,8.888084212,7.892137733,0.034371479,0.034371479,10,6.181818182
9.818181818,7.181818182,2770140.711,1347079.389,10128.88028,8995.897709,1139.604113,8.888069263,7.893879647,0.034469795,0.034469795,9.818181818,7.181818182
10,5.363636364,2744578.618,1344970.048,9999.594793,8879.101094,1125.07388,8.887945026,7.892016031,0.034371712,0.034371712,10,5.363636364
9.818181818,2.727272727,2725797.958,1351896.898,9872.379427,8766.210914,1110.763686,8.887920579,7.892057528,0.034596455,0.034596455,9.818181818,2.727272727
6.272727273,9.818181818,2851892.386,1368454.919,10482.36225,9358.62457,1179.40286,8.887855545,7.935053309,0.035924395,0.035924395,6.272727273,9.818181818
9.090909091,8.636363636,2805196.927,1355852.182,10283.37785,9141.061474,1157.016254,8.887842167,7.900547153,0.034874854,0.034874854,9.090909091,8.636363636
8.727272727,9,2817008.419,1359373.959,10333.21811,9189.724561,1162.626649,8.887821492,7.904278276,0.035056808,0.035056808,8.727272727,9
5.545454545,9.909090909,2857302.896,1369290.593,10506.54742,9391.8222,1182.136974,8.887758055,7.944783392,0.036140703,0.036140703,5.545454545,9.909090909
1.181818182,1,2758990.979,1388005.978,10099.17347,9119.029669,1136.303938,8.887739569,8.02516771,0.037929245,0.037929245,1.181818182,1
10,5.272727273,2743694.223,1345047.182,9994.272793,8874.313053,1124.507429,8.887689436,7.891733597,0.034373735,0.034373735,10,5.272727273
9.363636364,8.272727273,2794706.918,1352830.661,10238.18927,9097.758769,1151.978264,8.887484768,7.897509053,0.034729298,0.034729298,9.363636364,8.272727273
10,5.454545455,2745607.589,1344895.107,10004.86741,8883.752522,1125.726639,8.887475046,7.891571733,0.034369745,0.034369745,10,5.454545455
10,5.545454545,2746549.246,1344818.95,10010.162,8888.47897,1126.326862,8.887439642,7.891562629,0.034367747,0.034367747,10,5.545454545
10,5.181818182,2742810.283,1345124.393,9988.945604,8869.519751,1123.941017,8.887428655,7.891445917,0.034375761,0.034375761,10,5.181818182
10,5.636363636,2747491.546,1344742.87,10015.45151,8893.200175,1126.927216,8.887398732,7.891547962,0.034365751,0.034365751,10,5.636363636
9.909090909,6.818181818,2763649.048,1345891.397,10097.71387,8967.179465,1136.190725,8.887340521,7.892318842,0.034417205,0.034417205,9.909090909,6.818181818
5.454545455,10,2861031.725,1370501.172,10521.34778,9405.916399,1183.86042,8.887321173,7.945122786,0.036198435,0.036198435,5.454545455,10
7.818181818,9.454545455,2834491.782,1364279.141,10406.66849,9267.622331,1170.974205,8.887188499,7.914454727,0.035413572,0.035413572,7.818181818,9.454545455
10,5.090909091,2741926.83,1345201.684,9983.613216,8864.721157,1123.374664,8.887162529,7.891152831,0.034377789,0.034377789,10,5.090909091
8.545454545,9.090909091,2820386.737,1360235.36,10347.08347,9204.541785,1164.274698,8.887149645,7.905816211,0.035124379,0.035124379,8.545454545,9.090909091
10,5,2740993.068,1345278.299,9978.291352,8859.963772,1122.777915,8.887146082,7.891109764,0.034379799,0.034379799,10,5
9.727272727,2.181818182,2723414.277,1354106.294,9850.173396,8746.945238,1108.361917,8.887145295,7.891777139,0.034676154,0.034676154,9.727272727,2.181818182
9.545454545,8,2787540.792,1350892.915,10206.71041,9067.648347,1148.48282,8.887125026,7.895327812,0.034634756,0.034634756,9.545454545,8
9.636363636,1.727272727,2721747.859,1356205.96,9833.049631,8732.331927,1106.438075,8.887121526,7.892291603,0.034753117,0.034753117,9.636363636,1.727272727
9.909090909,3.636363636,2730589.287,1348422.734,9910.398135,8799.838153,1115.150766,8.887047779,7.891164517,0.034483688,0.034483688,9.909090909,3.636363636
9,8.727272727,2807937.424,1356509.144,10294.41053,9151.929828,1158.380547,8.886898653,7.900624582,0.034914282,0.034914282,9,8.727272727
7.454545455,9.545454545,2838694.742,1365246.993,10424.54245,9289.000624,1173.033001,8.886827942,7.918788829,0.035531631,0.035531631,7.454545455,9.545454545
10,5.727272727,2748572.902,1344668.892,10020.69384,8897.79042,1127.610468,8.886662661,7.890837014,0.03436381,0.03436381,10,5.727272727
10,4.909090909,2740163.708,1345356.528,9972.931912,8855.105769,1122.243526,8.88660231,7.890538517,0.034381852,0.034381852,10,4.909090909
6.363636364,9.818181818,2851597.416,1368336.164,10479.89417,9354.809894,1179.291924,8.88659878,7.932565047,0.035897256,0.035897256,6.363636364,9.818181818
10,6.272727273,2755350.343,1344871.612,10056.14199,8929.146384,1131.617252,8.886522338,7.890606446,0.034369129,0.034369129,10,6.272727273
5.636363636,9.909090909,2857008.957,1369175.643,10504.06643,9387.983901,1182.026446,8.886490201,7.942279067,0.036113149,0.036113149,5.636363636,9.909090909
8.363636364,9.181818182,2823758.195,1361084.465,10360.9041,9219.324448,1165.922119,8.886446129,7.907324426,0.035191906,0.035191906,8.363636364,9.181818182
7.090909091,9.636363636,2842895.958,1366194.831,10442.38123,9310.365836,1175.095215,8.886412864,7.923073567,0.035650201,0.035650201,7.090909091,9.636363636
9.545454545,1.272727273,2720223.829,1358303.831,9815.52926,8717.242903,1104.595976,8.886080951,7.891793101,0.034830183,0.034830183,9.545454545,1.272727273
9.818181818,2.636363636,2725242.247,1352004.799,9866.901876,8761.072938,1110.378742,8.88606878,7.890166304,0.034599293,0.034599293,9.818181818,2.636363636
10,4.818181818,2739334.663,1345434.836,9967.567152,8850.24244,1121.709111,8.886053486,7.889962163,0.034383907,0.034383907,10,4.818181818
9.727272727,7.545454545,2777176.813,1348255.392,10159.77682,9024.024556,1143.345457,8.886007951,7.892649159,0.034522171,0.034522171,9.727272727,7.545454545
10,4.727272727,2738429.507,1345512.09,9962.220968,8845.444018,1121.128808,8.885884386,7.889766061,0.034385934,0.034385934,10,4.727272727
9.909090909,3.545454545,2729948.79,1348506.049,9904.887743,8794.71732,1114.726143,8.885489769,7.889576621,0.034485877,0.034485877,9.909090909,3.545454545
8.181818182,9.272727273,2827170.993,1361922.624,10374.67033,9234.034045,1167.597207,8.885487452,7.908578394,0.035259424,0.035259424,8.181818182,9.272727273
9.818181818,7.272727273,2771574.49,1346993.28,10133.84964,9000.007769,1140.499643,8.88544745,7.891285041,0.034467531,0.034467531,9.818181818,7.272727273
10,6.363636364,2756478.17,1344780.562,10061.22326,8933.549639,1132.333624,8.885387705,7.889503102,0.03436674,0.03436674,10,6.363636364
6.454545455,9.818181818,2851303.048,1368216.973,10477.42724,9350.997231,1179.181371,8.885339859,7.930075441,0.035870168,0.035870168,6.454545455,9.818181818
8.909090909,8.818181818,2810823.35,1357163.165,10305.38148,9162.651456,1159.832251,8.885234451,7.899979884,0.034953711,0.034953711,8.909090909,8.818181818
5.727272727,9.909090909,2856715.63,1369060.246,10501.58669,9384.147755,1181.9163,8.885220285,7.939773529,0.03608565,0.03608565,5.727272727,9.909090909
9.454545455,8.181818182,2792017.794,1351819.998,10224.863,9084.581737,1150.782418,8.88514009,7.89426532,0.034680878,0.034680878,9.454545455,8.181818182
9.727272727,2.090909091,2722893.269,1354216.593,9844.638038,8741.729234,1107.996221,8.885082689,7.889674235,0.034679057,0.034679057,9.727272727,2.090909091
10,4.636363636,2737651.714,1345591.305,9956.829587,8840.523367,1120.624712,8.885070513,7.88892416,0.034388012,0.034388012,10,4.636363636
9.909090909,6.909090909,2765024.038,1345804.615,10102.70865,8971.349081,1137.052435,8.884998035,7.890004718,0.034414926,0.034414926,9.909090909,6.909090909
7.909090909,9.454545455,2834142.573,1364009.235,10403.29647,9262.960744,1170.887297,8.88496826,7.911060926,0.03538347,0.03538347,7.909090909,9.454545455
9.636363636,1.636363636,2721259.585,1356318.535,9827.461977,8727.044408,1106.090673,8.884861084,7.889990052,0.034756083,0.034756083,9.636363636,1.636363636
7.545454545,9.545454545,2838350.275,1364982.106,10421.18061,9284.3415,1172.947428,8.884610137,7.915394394,0.035501401,0.035501401,7.545454545,9.545454545
8,9.363636364,2830627.222,1362749.936,10388.38217,9248.669154,1169.301354,8.884264209,7.909568499,0.035326939,0.035326939,8,9.363636364
10,4.545454545,2736874.104,1345670.598,9951.43274,8835.597305,1120.120529,8.884251727,7.888077292,0.034390093,0.034390093,10,4.545454545
7.181818182,9.636363636,2842551.682,1365934.837,10439.03033,9305.71259,1175.008344,8.884218044,7.919699159,0.035619837,0.035619837,7.181818182,9.636363636
9.818181818,2.545454545,2724686.284,1352112.836,9861.417922,8755.928827,1109.993473,8.884212527,7.88827055,0.034602134,0.034602134,9.818181818,2.545454545
6.545454545,9.818181818,2851009.279,1368097.345,10474.96144,9347.186564,1179.071202,8.884078777,7.92758448,0.035843131,0.035843131,6.545454545,9.818181818
5.818181818,9.909090909,2856422.944,1368944.405,10499.10816,9380.313723,1181.806555,8.883948157,7.937266625,0.036058204,0.036058204,5.818181818,9.909090909
9.909090909,3.454545455,2729308.179,1348589.449,9899.371346,8789.590677,1114.301291,8.88392702,7.88798393,0.034488067,0.034488067,9.909090909,3.454545455
8.818181818,8.909090909,2813660.102,1357809.429,10316.33398,9173.385977,1161.257034,8.883764472,7.899531032,0.034993014,0.034993014,8.818181818,8.909090909
9.636363636,7.909090909,2785032.396,1349861.709,10193.2187,9054.201468,1147.402622,8.883733139,7.891041292,0.034585982,0.034585982,9.636363636,7.909090909
10,6.454545455,2757714.138,1344691.561,10066.27046,8937.853982,1133.113971,8.883722835,7.887868486,0.034364405,0.034364405,10,6.454545455
9.545454545,1.181818182,2719766.222,1358418.7,9809.888273,8711.884022,1104.265674,8.883630546,7.889300761,0.034833214,0.034833214,9.545454545,1.181818182
8.636363636,9.090909091,2819951.606,1359755.664,10342.39925,9198.634456,1164.217766,8.883560749,7.901128745,0.035089255,0.035089255,8.636363636,9.090909091
9.272727273,8.545454545,2801860.871,1354418.013,10265.82789,9122.566215,1155.615536,8.883428419,7.894118704,0.034793058,0.034793058,9.272727273,8.545454545
10,4.454545455,2736096.677,1345749.972,9946.030394,8830.6658,1119.616256,8.883427998,7.887225426,0.034392175,0.034392175,10,4.454545455
9.727272727,2,2722296.873,1354325.555,9839.11993,8736.576759,1107.584805,8.883400968,7.887952885,0.034681926,0.034681926,9.727272727,2
9.636363636,1.545454545,2720688.956,1356429.621,9821.893996,8721.827187,1105.693271,8.883018694,7.888107322,0.034759011,0.034759011,9.636363636,1.545454545
10,4.363636364,2735259.34,1345828.531,9940.641586,8825.784366,1119.075794,8.882902877,7.886672571,0.034394237,0.034394237,10,4.363636364
8.454545455,9.181818182,2823325.064,1360610.737,10356.24462,9213.438192,1165.864152,8.882891379,7.902668743,0.035156796,0.035156796,8.454545455,9.181818182
6.636363636,9.818181818,2850716.101,1367977.282,10472.49677,9343.377876,1178.961414,8.882815545,7.925092176,0.035816145,0.035816145,6.636363636,9.818181818
9.909090909,7,2766375.192,1345717.478,10107.70604,8975.536069,1137.899514,8.882775598,7.887810793,0.034412637,0.034412637,9.909090909,7
9.818181818,2.454545455,2724053.422,1352219.52,9855.951523,8750.849404,1109.561641,8.882743561,7.886762736,0.03460494,0.03460494,9.818181818,2.454545455
5.909090909,9.909090909,2856130.88,1368828.12,10496.63085,9376.481801,1181.697199,8.882673887,7.934758421,0.036030811,0.036030811,5.909090909,9.909090909
9.727272727,7.636363636,2778782.689,1348172.015,10164.69129,9027.97789,1144.341658,8.882566867,7.889232931,0.034519977,0.034519977,9.727272727,7.636363636
9.181818182,8.636363636,2804639.202,1355088.905,10276.91298,9133.46123,1156.997378,8.882399539,7.894107111,0.034832693,0.034832693,9.181818182,8.636363636
7.636363636,9.545454545,2838006.244,1364716.037,10417.81525,9279.679846,1172.86244,8.88238458,7.911993365,0.035471207,0.035471207,7.636363636,9.545454545
9.909090909,3.363636364,2728667.452,1348672.936,9893.848914,8784.458193,1113.876207,8.882359505,7.886386421,0.03449026,0.03449026,9.909090909,3.363636364
9.545454545,8.090909091,2789423.202,1350799.361,10211.45213,9071.265337,1149.64685,8.882251216,7.890479877,0.03463229,0.03463229,9.545454545,8.090909091
10,6.545454545,2758912.546,1344601.963,10071.32376,8942.187423,1133.871573,8.882243807,7.886419976,0.034362054,0.034362054,10,6.545454545
9.818181818,7.363636364,2773135.563,1346909.559,10138.7811,9004.003967,1141.47013,8.882213236,7.888076726,0.034465331,0.034465331,9.818181818,7.363636364
9.363636364,8.363636364,2796689.004,1352738.636,10242.90781,9101.294203,1153.199985,8.8821609,7.892208049,0.034726867,0.034726867,9.363636364,8.363636364
7.272727273,9.636363636,2842207.851,1365673.663,10435.67596,9301.056858,1174.922056,8.882015542,7.916318205,0.035589509,0.035589509,7.272727273,9.636363636
8.272727273,9.272727273,2826747.083,1361455.041,10370.03397,9228.162917,1167.54242,8.881933356,7.903920883,0.035224334,0.035224334,8.272727273,9.272727273
10,4.272727273,2734530.317,1345908.78,9935.21295,8820.797523,1118.6002,8.881826544,7.885567624,0.034396342,0.034396342,10,4.272727273
6.727272727,9.818181818,2850423.524,1367856.785,10470.03324,9339.571174,1178.852012,8.881550129,7.922598494,0.03578921,0.03578921,6.727272727,9.818181818
5.272727273,10,2861212.315,1369533.848,10518.4015,9405.966694,1184.298696,8.881544446,7.942224988,0.036220967,0.036220967,5.272727273,10
9.090909091,8.727272727,2807382.636,1355752.328,10287.97614,9144.357067,1158.360776,8.881495602,7.894221953,0.03487221,0.03487221,9.090909091,8.727272727
6,9.909090909,2855839.436,1368711.392,10494.15475,9372.651977,1181.588234,8.881397469,7.932248908,0.036003472,0.036003472,6,9.909090909
9.545454545,1.090909091,2719308.212,1358533.725,9804.239998,8706.518194,1103.934967,8.881175337,7.886803533,0.034836248,0.034836248,9.545454545,1.090909091
9.727272727,1.909090909,2721810.181,1354436.828,9833.559953,8731.315336,1107.2395,8.88114988,7.885660994,0.034684855,0.034684855,9.727272727,1.909090909
9.909090909,3.272727273,2727957.903,1348755.462,9888.342995,8779.384289,1113.409461,8.881137928,7.885135339,0.034492428,0.034492428,9.909090909,3.272727273
6.909090909,9.727272727,2846528.418,1366614.756,10453.47705,9322.324757,1177.055309,8.881041502,7.920039685,0.035708423,0.035708423,6.909090909,9.727272727
10,6.636363636,2760112.447,1344512.476,10076.37243,8946.515693,1134.629672,8.880758785,7.884965388,0.034359706,0.034359706,10,6.636363636
10,4.181818182,2733801.366,1345989.109,9929.778685,8815.805159,1118.124466,8.880745383,7.884457796,0.03439845,0.03439845,10,4.181818182
8.090909091,9.363636364,2830205.385,1362288.282,10383.7703,9242.81877,1169.245606,8.880743488,7.904942061,0.035291861,0.035291861,8.090909091,9.363636364
9.818181818,2.363636364,2723533.843,1352328.547,9850.44303,8745.658745,1109.197967,8.880689765,7.88466893,0.034607807,0.034607807,9.818181818,2.363636364
9.636363636,1.454545455,2720233.037,1356543.154,9816.281554,8716.495235,1105.365115,8.880578388,7.885625405,0.034762003,0.034762003,9.636363636,1.454545455
9.909090909,7.090909091,2767728.413,1345630.454,10112.6989,8979.717728,1138.747354,8.880546561,7.885610182,0.034410352,0.034410352,9.909090909,7.090909091
6.818181818,9.818181818,2850131.544,1367735.854,10467.57083,9335.766452,1178.742995,8.880282534,7.920103443,0.035762326,0.035762326,6.818181818,9.818181818
5.363636364,10,2860918.397,1369420.388,10515.91422,9402.118135,1184.188162,8.880273047,7.939716369,0.036193256,0.036193256,5.363636364,10
7.727272727,9.545454545,2837662.65,1364448.788,10414.44637,9275.015651,1172.778037,8.880151269,7.908585734,0.035441047,0.035441047,7.727272727,9.545454545
6.090909091,9.909090909,2855548.611,1368594.222,10491.67984,9368.824234,1181.479658,8.880118899,7.929738077,0.035976185,0.035976185,6.090909091,9.909090909
8.727272727,9.090909091,2819516.418,1359273.079,10337.7004,9192.714176,1164.161495,8.879953898,7.896425211,0.035054126,0.035054126,8.727272727,9.090909091
9,8.818181818,2810277.138,1356412.921,10298.9763,9155.101551,1159.814888,8.879844882,7.893588574,0.034911731,0.034911731,9,8.818181818
7.363636364,9.636363636,2841864.461,1365411.305,10432.31809,9296.398629,1174.836352,8.879805316,7.912930691,0.035559216,0.035559216,7.363636364,9.636363636
9.454545455,8.272727273,2794005.75,1351728.455,10229.57815,9088.10999,1152.007747,8.879782431,7.888931315,0.034678462,0.034678462,9.454545455,8.272727273
10,4.090909091,2733072.484,1346069.519,9924.33876,8810.807243,1117.648589,8.879659364,7.883343055,0.03440056,0.03440056,10,4.090909091
9.909090909,3.181818182,2727357.892,1348839.747,9882.79495,8774.201633,1113.008602,8.879351814,7.883318796,0.034494642,0.034494642,9.909090909,3.181818182
9.636363636,8,2786817.931,1349766.408,10197.98193,9057.897828,1148.509547,8.87931838,7.886654361,0.034583472,0.034583472,9.636363636,8
8.545454545,9.181818182,2822891.886,1360134.132,10351.57089,9207.539066,1165.807116,8.879316956,7.897995255,0.035121683,0.035121683,8.545454545,9.181818182
9.818181818,7.454545455,2774654.214,1346825.133,10143.72033,9008.033956,1142.414896,8.87919123,7.885080967,0.034463111,0.034463111,9.818181818,7.454545455
9.545454545,1,2718784.822,1358647.587,9798.605977,8701.206901,1103.564467,8.879051716,7.884638513,0.034839252,0.034839252,9.545454545,1
9.727272727,1.818181818,2721323.113,1354548.245,9827.993108,8726.047372,1106.893807,8.878894296,7.883364527,0.034687788,0.034687788,9.727272727,1.818181818
10,4,2732289.625,1346149.204,9918.910473,8805.853918,1117.140066,8.878842298,7.882497624,0.034402651,0.034402651,10,4
6.181818182,9.909090909,2855258.402,1368476.612,10489.20612,9364.998556,1181.371472,8.878838171,7.927225921,0.035948951,0.035948951,6.181818182,9.909090909
7,9.727272727,2846189.946,1366357.43,10450.12915,9317.668602,1176.971072,8.878832622,7.91665048,0.035677998,0.035677998,7,9.727272727
9.727272727,7.727272727,2780491.615,1348090.579,10169.57488,9031.839138,1145.398249,8.878636662,7.885326478,0.034517835,0.034517835,9.727272727,7.727272727
10,6.727272727,2761450.327,1344425.566,10081.37931,8950.719495,1135.469361,8.878600913,7.882836651,0.034357426,0.034357426,10,6.727272727
8.363636364,9.272727273,2826323.121,1360984.59,10365.38358,9222.279021,1167.48871,8.87835873,7.899244712,0.035189241,0.035189241,8.363636364,9.272727273
9.636363636,1.363636364,2719776.749,1356656.839,9810.66198,8711.156468,1105.036578,8.878133244,7.883138567,0.034764999,0.034764999,9.636363636,1.363636364
8.909090909,8.909090909,2813198.745,1357067.633,10309.941,9165.796362,1161.286844,8.87803134,7.892792731,0.034951176,0.034951176,8.909090909,8.909090909
7.818181818,9.545454545,2837319.49,1364180.357,10411.07396,9270.348905,1172.694218,8.877910199,7.905171497,0.035410921,0.035410921,7.818181818,9.545454545
9.909090909,7.181818182,2769232.24,1345546.232,10117.64731,8983.764901,1139.684056,8.877589589,7.882680163,0.03440814,0.03440814,9.909090909,7.181818182
7.454545455,9.636363636,2841521.511,1365147.763,10428.9567,9291.737894,1174.751234,8.877587358,7.909536613,0.035528959,0.035528959,7.454545455,9.636363636
9.909090909,3.090909091,2726757.695,1348924.121,9877.240732,8769.013031,1112.607479,8.877560967,7.881497467,0.034496859,0.034496859,9.909090909,3.090909091
6.272727273,9.909090909,2854968.807,1368358.562,10486.73358,9361.174928,1181.263675,8.877555282,7.924712429,0.03592177,0.03592177,6.272727273,9.909090909
10,3.909090909,2731606.453,1346230.46,9913.444536,8800.802517,1116.691309,8.877515622,7.881141771,0.034404783,0.034404783,10,3.909090909
5.545454545,10,2860403.906,1369194.28,10510.92876,9394.370528,1184.009716,8.877400766,7.934369454,0.036138058,0.036138058,5.545454545,10
9.545454545,8.181818182,2791306.31,1350705.89,10216.19061,9074.879454,1150.810474,8.877387585,7.885642043,0.034629826,0.034629826,9.545454545,8.181818182
8.181818182,9.363636364,2829783.527,1361823.77,10379.14433,9236.955681,1169.190787,8.877203312,7.900298036,0.035256782,0.035256782,8.181818182,9.363636364
9.272727273,8.636363636,2804080.318,1354319.439,10270.41282,9125.828059,1156.979952,8.876915113,7.887628517,0.034790452,0.034790452,9.272727273,8.636363636
10,6.818181818,2762724.484,1344337.584,10086.39952,8954.975387,1136.270746,8.876757193,7.881022564,0.034355118,0.034355118,10,6.818181818
9.727272727,1.727272727,2720835.688,1354659.809,9822.419372,8720.772834,1106.547737,8.876634097,7.881063367,0.034690725,0.034690725,9.727272727,1.727272727
7.090909091,9.727272727,2845851.936,1366098.921,10446.77779,9313.009976,1176.887427,8.876616018,7.913254708,0.035647609,0.035647609,7.090909091,9.727272727
9.363636364,8.454545455,2798792.074,1352649.312,10247.59437,9104.72616,1154.492058,8.876279655,7.886348024,0.034724508,0.034724508,9.363636364,8.454545455
6.363636364,9.909090909,2854679.823,1368240.074,10484.2622,9357.353334,1181.156267,8.876270226,7.922197594,0.035894639,0.035894639,6.363636364,9.909090909
10,3.818181818,2730923.253,1346311.798,9907.972795,8795.745464,1116.242363,8.876184173,7.879781092,0.034406918,0.034406918,10,3.818181818
8.818181818,9,2816134.951,1357716.175,10320.87308,9176.451853,1162.769266,8.876114444,7.891894049,0.034990538,0.034990538,8.818181818,9
5.636363636,10,2860116.096,1369079.601,10508.44443,9390.525164,1183.902802,8.876104025,7.931837939,0.036110515,0.036110515,5.636363636,10
9.181818182,8.727272727,2806826.699,1354989.347,10281.5066,9136.751504,1158.342451,8.876050936,7.887780936,0.034830059,0.034830059,9.181818182,8.727272727
8.636363636,9.181818182,2822458.662,1359654.643,10346.88285,9201.627028,1165.751011,8.87572282,7.893303926,0.035086567,0.035086567,8.636363636,9.181818182
9.636363636,1.272727273,2719320.04,1356770.678,9805.035227,8705.81087,1104.707629,8.875683459,7.880647009,0.034767999,0.034767999,9.636363636,1.272727273
7.909090909,9.545454545,2836976.764,1363910.747,10407.698,9265.679596,1172.610983,8.875661362,7.901750647,0.03538083,0.03538083,7.909090909,9.545454545
9.818181818,7.545454545,2776287.368,1346742.851,10148.62537,9011.961596,1143.426921,8.8756222,7.881537009,0.034460949,0.034460949,9.818181818,7.545454545
7.545454545,9.636363636,2841179.003,1364883.044,10425.59184,9287.074641,1174.666698,8.87536171,7.906135973,0.035498737,0.035498737,7.545454545,9.636363636
9.909090909,3,2726250.262,1349010.006,9871.6495,8763.730954,1112.262181,8.875290077,7.879195303,0.034499115,0.034499115,9.909090909,3
8,9.454545455,2833412.407,1362655.511,10392.82444,9251.457231,1170.994894,8.875209017,7.900510309,0.03532441,0.03532441,8,9.454545455
6.454545455,9.909090909,2854391.45,1368121.148,10481.79198,9353.533756,1181.049247,8.874982998,7.919681404,0.035867561,0.035867561,6.454545455,9.909090909
9.909090909,7.272727273,2770666.927,1345460.828,10122.61063,8987.869013,1140.57922,8.874973745,7.88009185,0.034405898,0.034405898,9.909090909,7.272727273
10,3.727272727,2730240.021,1346393.219,9902.495203,8790.682717,1115.793227,8.874847922,7.878415556,0.034409054,0.034409054,10,3.727272727
5.727272727,10,2859828.922,1368964.477,10505.96134,9386.681945,1183.796283,8.874805136,7.929305132,0.036083025,0.036083025,5.727272727,10
9.727272727,7.818181818,2782189.417,1348009.001,10174.45811,9035.707332,1146.447584,8.87476955,7.881483165,0.034515689,0.034515689,9.727272727,7.818181818
9.454545455,8.363636364,2795989.608,1351636.883,10234.29137,9091.639632,1153.229769,8.874459931,7.883632455,0.034676046,0.034676046,9.454545455,8.363636364
