DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
9.636363636,8.090909091,2788707.078,1349673.422,10202.71695,9061.504655,1149.676818,8.874421737,7.881784264,0.034581023,0.034581023,9.636363636,8.090909091
9.090909091,8.818181818,2809729.84,1355656.534,10292.53611,9147.518941,1159.798998,8.874413687,7.887158856,0.034869673,0.034869673,9.090909091,8.818181818
8.454545455,9.272727273,2825976.911,1360513.376,10360.70271,9216.319798,1167.481278,8.874405869,7.894190657,0.035154201,0.035154201,8.454545455,9.272727273
10,6.909090909,2764103.571,1344251.573,10091.38723,8959.136087,1137.133993,8.874404678,7.878698676,0.034352861,0.034352861,10,6.909090909
7.181818182,9.727272727,2845514.388,1365839.228,10443.42295,9308.34887,1176.804375,8.874391674,7.909852364,0.035617256,0.035617256,7.181818182,9.727272727
9.727272727,1.636363636,2720347.904,1354771.52,9816.838681,8715.49166,1106.201287,8.874369247,7.878757477,0.034693666,0.034693666,9.727272727,1.636363636
9.909090909,2.909090909,2725560.572,1349093.194,9866.112333,8758.614207,1111.806754,8.873945314,7.877820653,0.0345013,0.0345013,9.909090909,2.909090909
10,3.636363636,2729499.49,1346473.866,9897.030359,8785.667711,1115.309425,8.873797835,7.877336563,0.03441117,0.03441117,10,3.636363636
6.545454545,9.909090909,2854103.683,1368001.787,10479.32291,9349.716178,1180.942614,8.873693593,7.917163852,0.035840534,0.035840534,6.545454545,9.909090909
5.818181818,10,2859542.38,1368848.907,10503.47947,9382.840859,1183.690159,8.873504092,7.926771027,0.036055589,0.036055589,5.818181818,10
8.272727273,9.363636364,2829442.72,1361358.599,10374.48735,9231.014682,1169.184272,8.873269681,7.895260743,0.035221759,0.035221759,8.272727273,9.363636364
9.636363636,1.181818182,2718862.931,1356884.669,9799.401247,8700.458383,1104.378278,8.873228896,7.878150592,0.034771003,0.034771003,9.636363636,1.181818182
7.636363636,9.636363636,2840836.935,1364617.14,10422.22344,9282.40886,1174.582748,8.873128318,7.902728756,0.035468549,0.035468549,7.636363636,9.636363636
9.818181818,2.272727273,2722686.094,1351634.201,9840.003872,8735.737326,1108.972179,8.873084519,7.877327757,0.034589547,0.034589547,9.818181818,2.272727273
9,8.909090909,2812660.407,1356317.826,10303.52998,9158.236352,1161.273583,8.872612043,7.886372759,0.03490921,0.03490921,9,8.909090909
9.727272727,1.545454545,2719777.855,1354881.754,9811.277593,8710.280629,1105.804918,8.872521214,7.876869136,0.034696568,0.034696568,9.727272727,1.545454545
6.636363636,9.909090909,2853816.522,1367881.989,10476.85498,9345.900587,1180.83637,8.872402007,7.91464493,0.035813558,0.035813558,6.636363636,9.909090909
10,3.545454545,2728859.422,1346556.104,9891.527022,8780.553236,1114.885928,8.872232373,7.87574138,0.034413328,0.034413328,10,3.545454545
5.909090909,10,2859256.47,1368732.894,10500.99884,9379.001884,1183.584429,8.872200903,7.924235614,0.036028207,0.036028207,5.909090909,10
10,7,2765455.456,1344165.147,10096.37843,8963.317073,1137.980621,8.872188375,7.876511174,0.034350594,0.034350594,10,7
9.818181818,7.636363636,2777894.523,1346660.163,10153.53391,9015.908923,1144.422929,8.872186719,7.878126781,0.034458775,0.034458775,9.818181818,7.636363636
7.272727273,9.727272727,2845177.302,1365578.355,10440.06466,9303.685274,1176.721915,8.872159615,7.906443445,0.035586938,0.035586938,7.272727273,9.727272727
8.727272727,9.181818182,2822025.386,1359172.266,10342.18018,9195.702035,1165.695555,8.872110843,7.888596635,0.035051446,0.035051446,8.727272727,9.181818182
9.545454545,8.272727273,2793301.623,1350614.92,10220.89904,9078.397185,1152.039387,8.872004865,7.880283685,0.034627428,0.034627428,9.545454545,8.272727273
9.909090909,2.818181818,2724997.369,1349178.412,9860.526845,8753.372102,1111.42751,8.871947796,7.875792191,0.034503539,0.034503539,9.909090909,2.818181818
9.909090909,7.363636364,2772233.424,1345377.878,10127.53491,8991.855458,1141.551976,8.871724741,7.876869077,0.034403719,0.034403719,9.909090909,7.363636364
8.090909091,9.454545455,2832998.076,1362194.211,10388.20782,9245.597867,1170.943235,8.871657911,7.895854887,0.035289345,0.035289345,8.090909091,9.454545455
9.727272727,8,2786091.926,1348628.475,10189.18496,9048.082907,1148.538357,8.871436374,7.877910956,0.034531987,0.034531987,9.727272727,8
6.727272727,9.909090909,2853529.965,1367761.758,10474.38818,9342.086982,1180.730513,8.871108237,7.912124637,0.035786632,0.035786632,6.727272727,9.909090909
6.909090909,9.818181818,2849542.089,1366520.31,10457.86511,9324.927795,1178.879497,8.87102129,7.909992346,0.035705866,0.035705866,6.909090909,9.818181818
6,10,2858971.188,1368616.437,10498.51942,9375.165013,1183.479093,8.870895547,7.921698886,0.036000877,0.036000877,6,10
7.727272727,9.636363636,2840495.305,1364350.056,10418.85153,9277.74054,1174.499382,8.870887191,7.899314959,0.035438396,0.035438396,7.727272727,9.636363636
9.818181818,2.181818182,2722157.306,1351721.755,9834.353196,8730.410119,1108.611895,8.870871076,7.875082485,0.03459185,0.03459185,9.818181818,2.181818182
8.545454545,9.272727273,2825550.981,1360037.118,10356.02415,9210.411784,1167.428183,8.870801905,7.889488977,0.0351191,0.0351191,8.545454545,9.272727273
9.636363636,1.090909091,2718405.419,1356998.815,9793.760006,8695.098975,1104.048524,8.870769533,7.875649294,0.034774011,0.034774011,9.636363636,1.090909091
8.909090909,9,2815599.755,1356972.781,10314.49243,9168.919102,1162.755232,8.870734051,7.885510942,0.03494866,0.03494866,8.909090909,9
10,3.454545455,2728219.242,1346638.426,9886.017708,8775.432976,1114.462203,8.870662171,7.874141402,0.034415489,0.034415489,10,3.454545455
9.272727273,8.727272727,2806269.615,1354220.177,10275.00176,9129.112994,1158.325578,8.870564506,7.881301397,0.034787828,0.034787828,9.272727273,8.727272727
9.363636364,8.545454545,2800879.765,1352559.707,10252.28184,9108.169188,1155.774102,8.870489328,7.880579059,0.034722142,0.034722142,9.363636364,8.545454545
9.727272727,7.909090909,2783990.775,1347929.364,10179.31061,9039.483426,1147.557484,8.870414556,7.877150866,0.034513593,0.034513593,9.727272727,7.909090909
9.727272727,1.454545455,2719322.438,1354994.416,9805.672217,8704.955126,1105.477713,8.870076801,7.874383195,0.034699535,0.034699535,9.727272727,1.454545455
10,7.090909091,2766809.421,1344078.834,10101.36515,8967.492757,1138.828015,8.869965451,7.874316964,0.034348329,0.034348329,10,7.090909091
9.909090909,2.727272727,2724433.891,1349263.721,9854.934944,8748.123856,1111.047956,8.869945615,7.873759013,0.03450578,0.03450578,9.909090909,2.727272727
7.363636364,9.727272727,2844840.675,1365316.298,10436.70286,9299.019177,1176.640048,8.8699198,7.90302794,0.035556656,0.035556656,7.363636364,9.727272727
6.818181818,9.909090909,2853244.01,1367641.092,10471.92251,9338.275357,1180.625043,8.869812285,7.909602978,0.035759758,0.035759758,6.818181818,9.909090909
8.363636364,9.363636364,2829026.247,1360888.501,10369.83198,9225.121751,1169.134481,8.869665677,7.890556559,0.035186677,0.035186677,8.363636364,9.363636364
6.090909091,10,2858686.532,1368499.538,10496.0412,9371.330227,1183.374151,8.869588027,7.919160834,0.0359736,0.0359736,6.090909091,10
9.636363636,8.181818182,2790591.781,1349580.409,10207.44999,9065.112959,1150.840647,8.869559846,7.876948892,0.034578574,0.034578574,9.636363636,8.181818182
10,3.363636364,2727578.944,1346720.835,9880.502359,8770.306878,1114.038248,8.869087195,7.872536598,0.034417651,0.034417651,10,3.363636364
9.181818182,8.818181818,2809181.456,1354893.983,10286.06074,9139.903482,1159.784584,8.868940735,7.880690612,0.034827535,0.034827535,9.181818182,8.818181818
7,9.818181818,2849210.564,1366263.291,10454.51327,9320.263644,1178.799203,8.8687821,7.906574434,0.035675452,0.035675452,7,9.818181818
9.909090909,7.454545455,2773753.163,1345294.146,10132.46808,8995.879412,1142.496456,8.868708545,7.873879489,0.03440152,0.03440152,9.909090909,7.454545455
9.818181818,2.090909091,2721628.205,1351809.405,9828.695801,8725.076479,1108.251284,8.868652751,7.872832275,0.034594155,0.034594155,9.818181818,2.090909091
9.636363636,1,2717882.603,1357111.81,9788.132952,8689.793963,1103.679044,8.868640756,7.87347917,0.034776989,0.034776989,9.636363636,1
7.818181818,9.636363636,2840154.113,1364081.791,10415.47608,9273.069671,1174.416601,8.868638325,7.895894576,0.035408277,0.035408277,7.818181818,9.636363636
9.454545455,8.454545455,2798100.669,1351548.137,10238.97118,9095.06069,1154.525776,8.868551392,7.877745891,0.034673705,0.034673705,9.454545455,8.454545455
6.181818182,10,2858402.5,1368382.199,10493.56418,9367.497511,1183.269602,8.868278336,7.91662145,0.035946376,0.035946376,6.181818182,10
8.818181818,9.090909091,2818659.726,1357624.202,10325.39885,9179.475922,1164.309442,8.868259998,7.884051774,0.034988095,0.034988095,8.818181818,9.090909091
9.818181818,7.727272727,2779610.203,1346579.503,10158.41018,9019.759533,1145.482532,8.868236657,7.874200855,0.034456655,0.034456655,9.818181818,7.727272727
8.181818182,9.454545455,2832583.757,1361730.051,10383.57708,9239.725776,1170.892523,8.868087274,7.891181808,0.035254277,0.035254277,8.181818182,9.454545455
9.909090909,2.636363636,2723870.161,1349349.121,9849.336651,8742.869475,1110.668107,8.867938665,7.871721011,0.034508023,0.034508023,9.909090909,2.636363636
10,3.272727273,2726869.696,1346802.293,9875.003577,8765.239456,1113.572583,8.867858034,7.871278074,0.034419789,0.034419789,10,3.272727273
7.454545455,9.727272727,2844504.507,1365053.06,10433.33757,9294.350569,1176.558774,8.867672235,7.899605846,0.035526409,0.035526409,7.454545455,9.727272727
9.727272727,1.363636364,2718866.651,1355107.23,9800.05971,8699.62281,1105.150128,8.867627541,7.871892326,0.034702505,0.034702505,9.727272727,1.363636364
7,9.909090909,2852673.9,1367398.464,10466.99456,9330.658017,1180.415264,8.867213837,7.90455554,0.035706159,0.035706159,7,9.909090909
8.636363636,9.272727273,2825125.038,1359557.978,10351.33129,9204.490837,1167.376036,8.867178155,7.884769389,0.035083995,0.035083995,8.636363636,9.272727273
9.090909091,8.909090909,2812121.045,1355561.876,10297.08392,9150.643585,1161.261823,8.867150983,7.879914246,0.034867166,0.034867166,9.090909091,8.909090909
10,7.181818182,2768318.098,1343995.375,10106.30637,8971.530503,1139.766658,8.866995982,7.871374761,0.03434614,0.03434614,10,7.181818182
6.272727273,10,2858119.091,1368264.419,10491.08834,9363.66685,1183.165446,8.86696647,7.914080724,0.035919204,0.035919204,6.272727273,10
9.818181818,2,2721023.931,1351895.978,9823.057353,8719.807879,1107.845035,8.866815343,7.870963541,0.034596431,0.034596431,9.818181818,2
9.545454545,8.363636364,2795287.269,1350523.801,10225.60689,9081.920985,1153.261711,8.866683771,7.874987006,0.034625026,0.034625026,9.545454545,8.363636364
7.090909091,9.818181818,2848879.518,1366005.088,10451.15798,9315.597019,1178.719511,8.866535156,7.903149932,0.035645073,0.035645073,7.090909091,9.818181818
9.727272727,8.090909091,2787987.889,1348536.057,10193.91323,9051.67949,1149.708904,8.866516724,7.873018516,0.034529556,0.034529556,9.727272727,8.090909091
7.909090909,9.636363636,2839813.359,1363812.345,10412.09709,9268.396242,1174.334405,8.866381713,7.892467602,0.035378192,0.035378192,7.909090909,9.636363636
10,3.181818182,2726270.177,1346885.49,9869.4627,8760.063251,1113.172876,8.866064661,7.869454456,0.034421972,0.034421972,10,3.181818182
8.454545455,9.363636364,2828609.78,1360415.53,10365.16239,9219.215967,1169.085639,8.866042004,7.885834584,0.035151593,0.035151593,8.454545455,9.363636364
9.909090909,2.545454545,2723306.177,1349434.613,9843.731935,8737.608929,1110.287962,8.865926924,7.869678163,0.034510269,0.034510269,9.909090909,2.545454545
8,9.545454545,2836262.325,1362562.873,10397.25125,9254.192915,1172.724598,8.865893379,7.891190251,0.03532193,0.03532193,8,9.545454545
6.363636364,10,2857836.301,1368146.201,10488.61368,9359.838226,1183.061683,8.865652425,7.911538648,0.035892084,0.035892084,6.363636364,10
7.545454545,9.727272727,2844168.798,1364788.639,10429.96878,9289.67944,1176.478092,8.865416916,7.896177158,0.035496197,0.035496197,7.545454545,9.727272727
9,9,2815063.543,1356223.268,10308.07686,9161.353717,1162.742694,8.865312092,7.879089473,0.034906704,0.034906704,9,9
9.727272727,1.272727273,2718410.443,1355220.196,9794.440015,8694.283655,1104.822131,8.865173627,7.869396724,0.034705479,0.034705479,9.727272727,1.272727273
9.909090909,7.545454545,2775392.432,1345212.635,10137.36582,8999.796794,1143.511133,8.865122098,7.870318471,0.03439938,0.03439938,9.909090909,7.545454545
8.272727273,9.454545455,2832169.453,1361263.03,10378.9322,9233.840917,1170.842757,8.864497083,7.886491044,0.035219206,0.035219206,8.272727273,9.454545455
9.818181818,1.909090909,2720529.078,1351984.37,9817.374472,8714.427995,1107.504871,8.864407488,7.868523401,0.034598756,0.034598756,9.818181818,1.909090909
10,7.272727273,2769753.699,1343910.674,10111.26355,8975.628575,1140.661451,8.864386141,7.86879277,0.034343918,0.034343918,10,7.272727273
9.818181818,7.818181818,2781309.496,1346498.604,10163.28747,9023.621629,1146.531769,8.864374928,7.87036336,0.034454529,0.034454529,9.818181818,7.818181818
6.454545455,10,2857554.128,1368027.546,10486.14018,9356.011622,1182.958311,8.864336201,7.908995217,0.035865015,0.035865015,6.454545455,10
9.909090909,2.454545455,2722665.456,1349519.02,9838.146483,8732.414616,1109.861305,8.864302626,7.868023305,0.034512486,0.034512486,9.909090909,2.454545455
7.181818182,9.818181818,2848548.951,1365745.701,10447.79921,9310.92791,1178.640419,8.864280442,7.899718831,0.035614731,0.035614731,7.181818182,9.818181818
9.636363636,8.272727273,2792594.533,1349490.009,10212.15163,9068.620058,1152.073183,8.86415184,7.871565963,0.034576193,0.034576193,9.636363636,8.272727273
9.363636364,8.636363636,2803115.963,1352473.389,10256.93104,9111.486201,1157.142512,8.864017126,7.874126226,0.034719862,0.034719862,9.363636364,8.636363636
10,3.090909091,2725763.471,1346970.182,9863.884968,8754.793756,1112.828971,8.863792389,7.86715118,0.034424194,0.034424194,10,3.090909091
8.727272727,9.272727273,2824699.08,1359075.949,10346.62378,9198.556913,1167.324544,8.863536566,7.880033847,0.035048886,0.035048886,8.727272727,9.272727273
9.272727273,8.818181818,2808631.983,1354125.243,10279.55004,9132.255021,1159.771647,8.863425891,7.87418372,0.034785319,0.034785319,9.272727273,8.818181818
7.636363636,9.727272727,2843833.546,1364523.036,10426.59648,9285.005779,1176.398004,8.863153836,7.892741869,0.03546602,0.03546602,7.636363636,9.727272727
6.545454545,10,2857272.557,1367908.453,10483.66784,9352.187037,1182.855323,8.863017844,7.906450478,0.035837997,0.035837997,6.545454545,10
8.909090909,9.090909091,2818132.957,1356881.251,10319.01237,9171.932772,1164.299809,8.862848112,7.877638301,0.034946231,0.034946231,8.909090909,9.090909091
9.454545455,8.545454545,2800190.346,1351458.98,10243.65336,9098.497852,1155.808222,8.862762149,7.871978831,0.034671352,0.034671352,9.454545455,8.545454545
9.727272727,1.181818182,2717953.84,1355333.313,9788.813166,8688.937679,1104.493737,8.862714959,7.866896287,0.034708457,0.034708457,9.727272727,1.181818182
8.545454545,9.363636364,2828193.32,1359939.681,10360.47852,9213.297289,1169.037747,8.862398622,7.881094781,0.035116505,0.035116505,8.545454545,9.363636364
8.090909091,9.545454545,2835855.828,1362101.927,10392.62982,9248.32436,1172.677212,8.862310714,7.886504711,0.035286876,0.035286876,8.090909091,9.545454545
9.909090909,2.363636364,2722137.818,1349605.265,9832.51633,8727.10665,1109.502827,8.862092185,7.865781357,0.034514752,0.034514752,9.909090909,2.363636364
7.272727273,9.818181818,2848218.849,1365485.134,10444.43699,9306.256318,1178.561918,8.862018049,7.896281202,0.035584423,0.035584423,7.272727273,9.818181818
10,3,2725162.192,1347053.537,9858.332106,8749.60685,1112.427915,8.861996338,7.865324786,0.034426382,0.034426382,10,3
9.818181818,1.818181818,2720033.898,1352072.861,9811.684729,8709.041537,1107.164379,8.861994584,7.866078157,0.034601083,0.034601083,9.818181818,1.818181818
6.636363636,10,2856991.615,1367788.925,10481.19664,9348.364429,1182.752736,8.861697227,7.903904293,0.035811031,0.035811031,6.636363636,10
9.909090909,7.636363636,2777000.88,1345130.634,10142.26834,9003.73803,1144.506946,8.86169226,7.866914276,0.034397227,0.034397227,9.909090909,7.636363636
9.727272727,8.181818182,2789874.199,1348443.498,10198.64077,9055.281921,1150.872939,8.861656598,7.868185634,0.03452712,0.03452712,9.727272727,8.181818182
9.181818182,8.909090909,2811580.657,1354799.761,10290.60266,9143.017913,1161.251567,8.861648024,7.873417069,0.034825042,0.034825042,9.181818182,8.909090909
10,7.363636364,2771325.693,1343828.488,10116.18051,8979.6051,1141.636509,8.861122108,7.865555303,0.034341762,0.034341762,10,7.363636364
8.363636364,9.454545455,2831755.163,1360793.141,10374.27314,9227.943247,1170.793939,8.860887297,7.881782556,0.035184133,0.035184133,8.363636364,9.454545455
7.727272727,9.727272727,2843498.751,1364256.253,10423.22066,9280.329575,1176.318508,8.86088299,7.889299975,0.035435877,0.035435877,7.727272727,9.727272727
6.909090909,9.909090909,2852593.515,1366426.96,10462.24373,9327.500827,1180.723786,8.860873181,7.899816148,0.035703339,0.035703339,6.909090909,9.909090909
9.545454545,8.454545455,2797406.41,1350435.631,10230.2799,9085.331047,1154.561694,8.860747727,7.86907369,0.034622702,0.034622702,9.545454545,8.454545455
10,2.909090909,2724472.945,1347135.651,9852.802137,8744.496566,1111.973651,8.860643531,7.863942243,0.034428537,0.034428537,10,2.909090909
8.818181818,9.181818182,2821175.264,1357532.036,10329.92442,9182.506627,1165.842862,8.860477479,7.876281553,0.034985648,0.034985648,8.818181818,9.181818182
6.727272727,10,2856711.285,1367668.963,10478.72659,9344.543811,1182.650541,8.860374416,7.901356733,0.035784115,0.035784115,6.727272727,10
9.727272727,1.090909091,2717496.833,1355446.585,9783.179046,8683.584772,1104.164941,8.860251478,7.864390955,0.034711439,0.034711439,9.727272727,1.090909091
9.818181818,7.909090909,2783118.38,1346419.746,10168.13254,9027.386545,1147.645102,8.859997328,7.866008863,0.034452456,0.034452456,9.818181818,7.909090909
9.909090909,2.272727273,2721609.856,1349691.604,9826.879599,8721.792399,1109.144017,8.859877032,7.863534642,0.03451702,0.03451702,9.909090909,2.272727273
9.090909091,9,2814526.324,1355467.612,10301.62624,9153.755559,1162.731661,8.859848395,7.872629485,0.034864669,0.034864669,9.090909091,9
7.363636364,9.818181818,2847889.24,1365223.383,10441.07127,9301.58221,1178.484028,8.859747801,7.892836891,0.035554152,0.035554152,7.363636364,9.818181818
9.818181818,1.727272727,2719538.339,1352161.45,9805.988089,8703.648501,1106.823526,8.859576848,7.863628025,0.034603413,0.034603413,9.818181818,1.727272727
6.818181818,10,2856431.565,1367548.566,10476.25768,9340.725177,1182.548735,8.859049411,7.898807801,0.03575725,0.03575725,6.818181818,10
9.636363636,8.363636364,2794581.984,1349399.343,10216.85407,9072.137979,1153.29581,8.858832218,7.866271519,0.034573805,0.034573805,9.636363636,8.363636364
8.181818182,9.545454545,2835449.381,1361638.126,10387.9943,9242.443062,1172.630788,8.858708473,7.881801462,0.03525182,0.03525182,8.181818182,9.545454545
10,2.818181818,2723910.239,1347219.774,9847.223923,8739.261026,1111.59555,8.858639211,7.861907174,0.034430744,0.034430744,10,2.818181818
7.818181818,9.727272727,2843164.412,1363988.288,10419.84131,9275.650818,1176.239605,8.858604371,7.885851468,0.035405769,0.035405769,7.818181818,9.727272727
8.636363636,9.363636364,2827852.343,1359462.991,10355.76483,9207.305216,1169.034888,8.85838818,7.8759884,0.035081467,0.035081467,8.636363636,9.363636364
9.727272727,1,2716974.601,1355558.715,9777.559107,8678.28618,1103.796488,8.858117609,7.862215792,0.034714391,0.034714391,9.727272727,1
10,7.454545455,2772846.54,1343745.45,10121.10759,8983.62297,1142.580705,8.858111772,7.862571923,0.034339583,0.034339583,10,7.454545455
9.363636364,8.727272727,2805312.643,1352386.258,10261.5871,9114.834715,1158.486617,8.857751959,7.867880889,0.034717561,0.034717561,9.363636364,8.727272727
9.909090909,7.727272727,2778723.385,1345050.743,10147.13717,9007.577851,1145.569592,8.857722166,7.862968705,0.034395129,0.034395129,9.909090909,7.727272727
9.909090909,2.181818182,2721081.583,1349778.038,9821.236204,8716.471768,1108.784883,8.857657022,7.861283016,0.034519291,0.034519291,9.909090909,2.181818182
7.454545455,9.818181818,2847560.107,1364960.45,10437.70207,9296.905588,1178.406739,8.857469773,7.889385968,0.035523915,0.035523915,7.454545455,9.818181818
9,9.090909091,2817605.24,1356132.181,10312.59096,9164.35694,1164.291705,8.857394507,7.871186316,0.034904289,0.034904289,9,9.090909091
8.454545455,9.454545455,2831340.886,1360320.376,10369.59983,9222.032714,1170.746071,8.857257854,7.877056298,0.035149056,0.035149056,8.454545455,9.454545455
9.818181818,1.636363636,2719042.419,1352250.14,9800.284474,8698.248799,1106.482323,8.857154126,7.861172851,0.034605745,0.034605745,9.818181818,1.636363636
10,2.727272727,2723347.259,1347303.985,9841.639304,8734.019354,1111.217141,8.856630209,7.859867373,0.034432954,0.034432954,10,2.727272727
7,10,2855873.948,1367306.474,10471.32325,9333.093839,1182.346298,8.856392805,7.893705806,0.03570367,0.03570367,7,10
7.090909091,9.909090909,2851935.31,1365912.071,10455.5307,9318.16172,1180.566133,8.85637019,7.892960388,0.03564256,0.03564256,7.090909091,9.909090909
7.909090909,9.727272727,2842830.529,1363719.143,10416.45842,9270.969496,1176.161296,8.856317976,7.882396344,0.035375694,0.035375694,7.909090909,9.727272727
8,9.636363636,2839181.567,1362472.128,10401.66169,9256.872713,1174.493052,8.856299039,7.881590016,0.0353195,0.0353195,8,9.636363636
9.454545455,8.636363636,2802435.275,1351373.242,10248.29574,9101.80349,1157.180963,8.85626023,7.865497084,0.03466909,0.03466909,9.454545455,8.636363636
9.727272727,8.272727273,2791884.477,1348353.672,10203.33558,9058.778312,1152.109136,8.856223132,7.862777949,0.034524757,0.034524757,9.727272727,8.272727273
9.272727273,8.909090909,2811039.243,1354031.461,10284.08607,9135.359199,1161.242818,8.856103056,7.866881122,0.034782839,0.034782839,9.272727273,8.909090909
9.818181818,8,2784913.492,1346340.689,10172.97805,9031.160866,1148.749566,8.85569697,7.861731688,0.034450378,0.034450378,9.818181818,8
9.909090909,2.090909091,2720553.001,1349864.568,9815.586147,8711.144759,1108.425426,8.855432144,7.859026466,0.034521564,0.034521564,9.909090909,2.090909091
7.545454545,9.818181818,2847231.451,1364696.335,10434.32936,9292.22644,1178.33005,8.855183962,7.885928427,0.035493714,0.035493714,7.545454545,9.818181818
9.818181818,1.545454545,2718464.473,1352337.642,9794.60228,8692.920848,1106.09129,8.855148186,7.85913507,0.034608046,0.034608046,9.818181818,1.545454545
8.272727273,9.545454545,2835042.985,1361171.462,10383.34463,9236.548975,1172.585328,8.855086609,7.877080461,0.035216761,0.035216761,8.272727273,9.545454545
8.909090909,9.181818182,2820650.803,1356789.377,10323.53346,9174.958078,1165.834044,8.855062615,7.86986632,0.034943794,0.034943794,8.909090909,9.181818182
9.545454545,8.545454545,2799498.092,1350346.92,10234.95673,9088.762294,1155.844541,8.854959613,7.863308576,0.034620363,0.034620363,9.545454545,8.545454545
8.727272727,9.363636364,2827434.051,1358981.314,10351.05271,9201.362138,1168.987817,8.854713934,7.871221586,0.03504637,0.03504637,8.727272727,9.363636364
10,2.636363636,2722784.031,1347388.287,9836.048337,8728.771588,1110.838442,8.854616449,7.857822759,0.034435167,0.034435167,10,2.636363636
10,7.545454545,2774492.013,1343664.71,10125.99794,8987.529961,1143.598073,8.854507693,7.85899362,0.034337465,0.034337465,10,7.545454545
9.181818182,9,2813988.093,1354705.791,10295.14041,9146.124477,1162.722134,8.854342843,7.866130873,0.034822556,0.034822556,9.181818182,9
7.181818182,9.909090909,2851606.934,1365652.853,10452.16901,9313.488451,1180.488208,8.854107087,7.889522646,0.035612224,0.035612224,7.181818182,9.909090909
9.909090909,7.818181818,2780424.212,1344970.523,10152.00846,9011.43377,1146.618745,8.853865773,7.859136968,0.034393022,0.034393022,9.909090909,7.818181818
8.545454545,9.454545455,2830926.623,1359844.734,10364.91226,9216.109282,1170.699153,8.853608744,7.872312247,0.035113976,0.035113976,8.545454545,9.454545455
9.909090909,2,2719949.328,1349950.038,9809.954904,8705.882566,1108.020411,8.853586817,7.857149994,0.034523809,0.034523809,9.909090909,2
7.636363636,9.818181818,2846903.269,1364431.038,10430.95315,9287.544757,1178.253963,8.852890362,7.882464265,0.035463547,0.035463547,7.636363636,9.818181818
9.636363636,8.454545455,2796709.295,1349311.75,10221.52023,9075.536949,1154.599809,8.852868457,7.860331238,0.034571498,0.034571498,9.636363636,8.454545455
8.090909091,9.636363636,2838783.225,1362011.548,10397.03548,9250.994784,1174.450112,8.852683794,7.876873345,0.035284458,0.035284458,8.090909091,9.636363636
10,2.545454545,2722220.544,1347472.681,9830.450901,8723.517613,1110.459443,8.852597871,7.855773273,0.034437381,0.034437381,10,2.545454545
9.818181818,1.454545455,2718000.875,1352427.055,9788.873157,8687.476022,1105.769399,8.852544809,7.856498856,0.034610398,0.034610398,9.818181818,1.454545455
8.818181818,9.272727273,2823866.422,1357444.256,10334.4092,9185.393313,1167.477673,8.851911634,7.867725033,0.034983317,0.034983317,8.818181818,9.272727273
9.090909091,9.090909091,2817076.576,1355376.968,10306.13446,9156.748275,1164.285133,8.851899043,7.864695695,0.034862269,0.034862269,9.090909091,9.090909091
7.272727273,9.909090909,2851279.039,1365392.45,10448.80384,9308.81269,1180.410884,8.851836235,7.886078326,0.035581923,0.035581923,7.272727273,9.909090909
8.363636364,9.545454545,2834636.639,1360701.931,10378.68078,9230.642055,1172.540832,8.851445077,7.872341672,0.0351817,0.0351817,8.363636364,9.545454545
9.909090909,1.909090909,2719455.013,1350037.297,9804.279458,8700.509417,1107.681402,8.851172765,7.854703889,0.034526102,0.034526102,9.909090909,1.909090909
10,7.636363636,2776101.766,1343583.389,10130.89433,8991.465004,1144.59369,8.851083505,7.855595467,0.034335332,0.034335332,10,7.636363636
10,2.454545455,2721580.379,1347556.003,9824.872816,8718.329881,1110.034004,8.850965628,7.85411064,0.034439568,0.034439568,10,2.454545455
9.727272727,8.363636364,2793873.747,1348263.453,10208.03255,9062.29029,1153.332066,8.850904998,7.85748576,0.034522383,0.034522383,9.727272727,8.363636364
9.818181818,8.090909091,2786826.488,1346263.811,10177.78946,9034.83131,1149.922883,8.850845229,7.856901924,0.034448357,0.034448357,9.818181818,8.090909091
9.363636364,8.818181818,2807692.476,1352303.15,10266.197,9118.028877,1159.937225,8.85064879,7.860795117,0.034715366,0.034715366,9.363636364,8.818181818
7.727272727,9.818181818,2846575.563,1364164.56,10427.57343,9282.860528,1178.178477,8.850588964,7.87899347,0.035433415,0.035433415,7.727272727,9.818181818
6.909090909,10,2855796.607,1366337.987,10466.58982,9329.953334,1182.654268,8.850084176,7.88899477,0.03570093,0.03570093,6.909090909,10
8.636363636,9.454545455,2830512.375,1359366.208,10360.21037,9210.172906,1170.653187,8.849939917,7.867550362,0.035078892,0.035078892,8.636363636,9.454545455
9.818181818,1.363636364,2717536.908,1352516.571,9783.136915,8682.024384,1105.44716,8.849936271,7.853857425,0.034612752,0.034612752,9.818181818,1.363636364
9.454545455,8.727272727,2804718.677,1351288.381,10252.92642,9105.075548,1158.575215,8.849599308,7.858855798,0.034666851,0.034666851,9.454545455,8.727272727
7.363636364,9.909090909,2850951.629,1365130.866,10445.43519,9304.13443,1180.334163,8.849557627,7.882627415,0.035551659,0.035551659,7.363636364,9.909090909
9.909090909,7.909090909,2782240.726,1344892.432,10156.84594,9015.187311,1147.735562,8.849465217,7.854759935,0.034390972,0.034390972,9.909090909,7.909090909
9,9.181818182,2820203.048,1356042.514,10317.09055,9167.313598,1165.872187,8.849246654,7.863051972,0.034901912,0.034901912,9,9.181818182
8.181818182,9.636363636,2838384.97,1361548.11,10392.39516,9245.10409,1174.408151,8.849048898,7.872138898,0.035249414,0.035249414,8.181818182,9.636363636
9.272727273,9,2813448.847,1353937.78,10288.6192,9138.460319,1162.714115,8.848795304,7.859593518,0.034780363,0.034780363,9.272727273,9
9.909090909,1.818181818,2718960.364,1350124.659,9798.597094,8695.129635,1107.34206,8.84875365,7.85225266,0.034528397,0.034528397,9.909090909,1.818181818
10,2.363636364,2721053.24,1347641.14,9819.250058,8713.028617,1109.676661,8.848748832,7.851862549,0.034441802,0.034441802,10,2.363636364
9.545454545,8.636363636,2801751.847,1350261.762,10239.59224,9092.056457,1157.221658,8.848427756,7.856797695,0.034618118,0.034618118,9.545454545,8.636363636
7.818181818,9.818181818,2846248.331,1363896.901,10424.19018,9278.173741,1178.103593,8.848279767,7.875516041,0.035403317,0.035403317,7.818181818,9.818181818
8.454545455,9.545454545,2834230.342,1360229.525,10374.00267,9224.722253,1172.497303,8.847783828,7.867585053,0.035146635,0.035146635,8.454545455,9.545454545
9.818181818,1.272727273,2717072.52,1352606.19,9777.39347,8676.56588,1105.124539,8.847322742,7.851210946,0.034615109,0.034615109,9.818181818,1.272727273
7.454545455,9.909090909,2850624.695,1364868.098,10442.06305,9299.453655,1180.25804,8.847271272,7.879169925,0.035521429,0.035521429,7.454545455,9.909090909
10,7.727272727,2777831.223,1343504.269,10135.75564,8995.293899,1145.659438,8.847093039,7.851629898,0.034333256,0.034333256,10,7.727272727
9.636363636,8.545454545,2798802.999,1349223.483,10226.19166,9078.96223,1155.883061,8.847081514,7.85456811,0.034569174,0.034569174,9.636363636,8.545454545
8,9.727272727,2842138.054,1362382.406,10406.06259,9259.522581,1176.281464,8.846575334,7.871859639,0.035317097,0.035317097,8,9.727272727
10,2.272727273,2720525.824,1347726.372,9813.620724,8707.721038,1109.319016,8.846527085,7.849609454,0.034444039,0.034444039,10,2.272727273
8.909090909,9.272727273,2823350.997,1356702.044,10328.01239,9177.834028,1167.473579,8.846463485,7.861277711,0.034941476,0.034941476,8.909090909,9.272727273
9.181818182,9.090909091,2816546.962,1354615.59,10299.64272,9149.10663,1164.280096,8.846361586,7.858166314,0.034820169,0.034820169,9.181818182,9.090909091
9.909090909,1.727272727,2718465.339,1350212.118,9792.907864,8689.743306,1107.002361,8.846329699,7.849796543,0.034530694,0.034530694,9.909090909,1.727272727
8.727272727,9.454545455,2830098.14,1358884.792,10355.49411,9204.223538,1170.608174,8.846251326,7.862770605,0.035043804,0.035043804,8.727272727,9.454545455
9.818181818,8.181818182,2788721.057,1346186.651,10182.6027,9038.515385,1151.084521,8.846094716,7.852173508,0.034446329,0.034446329,9.818181818,8.181818182
7.909090909,9.818181818,2845921.572,1363628.061,10420.8034,9273.484387,1178.029309,8.84596276,7.872031972,0.035373253,0.035373253,7.909090909,9.818181818
7.090909091,10,2855153.02,1365823.719,10459.86904,9320.597961,1182.504895,8.845518603,7.882079814,0.035640172,0.035640172,7.090909091,10
8.272727273,9.636363636,2837986.801,1361081.811,10387.74069,9239.200586,1174.36717,8.84539431,7.867386639,0.035214367,0.035214367,8.272727273,9.636363636
9.909090909,8,2784037.576,1344814.045,10161.68547,9018.955383,1148.84003,8.845170092,7.850488449,0.034388913,0.034388913,9.909090909,8
9.727272727,8.454545455,2796009.318,1348176.433,10212.69178,9065.678055,1154.640125,8.844913283,7.851518284,0.034520094,0.034520094,9.727272727,8.454545455
9.818181818,1.181818182,2716607.735,1352695.913,9771.642823,8671.100499,1104.801551,8.844704112,7.848559309,0.034617468,0.034617468,9.818181818,1.181818182
7.545454545,9.909090909,2850370.958,1364606.238,10438.67291,9294.712714,1180.22478,8.844648141,7.875374988,0.03549129,0.03549129,7.545454545,9.909090909
10,2.181818182,2719998.078,1347811.697,9807.984779,8702.407144,1108.961038,8.844300608,7.847351574,0.034446278,0.034446278,10,2.181818182
8.545454545,9.545454545,2833824.096,1359754.24,10369.31028,9218.789526,1172.454741,8.844102821,7.862810567,0.035111566,0.035111566,8.545454545,9.545454545
9.909090909,1.636363636,2717969.954,1350299.676,9787.211667,8684.350319,1106.662313,8.843900752,7.847335374,0.034532995,0.034532995,9.909090909,1.636363636
9.090909091,9.181818182,2819683.373,1355287.751,10310.62812,9159.694134,1165.870315,8.843717854,7.856529167,0.034859906,0.034859906,9.090909091,9.181818182
9.363636364,8.909090909,2810117.798,1352221.065,10270.79373,9121.183953,1161.413326,8.843357918,7.853521006,0.034713199,0.034713199,9.363636364,8.909090909
10,7.818181818,2779533.572,1343424.719,10140.62082,8999.143544,1146.708494,8.843242093,7.847804034,0.034331169,0.034331169,10,7.818181818
7.181818182,10,2854831.976,1365564.809,10456.50346,9315.916553,1182.431121,8.843224167,7.878612453,0.035609847,0.035609847,7.181818182,10
8.818181818,9.363636364,2826619.384,1357358.029,10338.87841,9188.22917,1169.147107,8.843094555,7.858916227,0.034981027,0.034981027,8.818181818,9.363636364
8.090909091,9.727272727,2841742.167,1361922.032,10401.43279,9253.639885,1176.239641,8.842953793,7.867138263,0.035282063,0.035282063,8.090909091,9.727272727
9.454545455,8.818181818,2807023.482,1351204.026,10257.54953,9108.32837,1159.980913,8.842860614,7.852136418,0.034664625,0.034664625,9.454545455,8.818181818
7.636363636,9.909090909,2850050.092,1364341.25,10435.2928,9290.022887,1180.152828,8.842323258,7.871881221,0.035461134,0.035461134,7.636363636,9.909090909
9.818181818,1.090909091,2716142.546,1352785.741,9765.884898,8665.628168,1104.478191,8.842080338,7.84590247,0.034619831,0.034619831,9.818181818,1.090909091
10,2.090909091,2719470.019,1347897.118,9802.342131,8697.086832,1108.602734,8.842069238,7.845088747,0.03444852,0.03444852,10,2.090909091
9.909090909,1.545454545,2717392.645,1350386.066,9781.536902,8679.028984,1106.272533,8.841887161,7.845290134,0.034535264,0.034535264,9.909090909,1.545454545
9.545454545,8.727272727,2804044.623,1350177.488,10244.21595,9095.316633,1158.620593,8.841734743,7.85012513,0.034615897,0.034615897,9.545454545,8.727272727
8.363636364,9.636363636,2837588.719,1360612.643,10383.07202,9233.284227,1174.327171,8.841719987,7.862616529,0.035179318,0.035179318,8.363636364,9.636363636
9,9.272727273,2822834.706,1355953.713,10321.58061,9170.241985,1167.471047,8.840973522,7.854791783,0.034899558,0.034899558,9,9.272727273
7.272727273,10,2854511.432,1365304.718,10453.13443,9311.23265,1182.357955,8.840921983,7.8751385,0.035579557,0.035579557,7.272727273,10
9.272727273,9.090909091,2816016.401,1353848.022,10293.11558,9141.431857,1164.276596,8.840782,7.851598052,0.03477799,0.03477799,9.272727273,9.090909091
9.818181818,8.272727273,2790749.167,1346111.94,10187.37805,9042.082606,1152.324091,8.840722964,7.846822501,0.034444366,0.034444366,9.818181818,8.272727273
9.636363636,8.636363636,2801065.677,1349138.902,10230.82023,9082.244811,1157.264598,8.840519485,7.848027862,0.034566946,0.034566946,9.636363636,8.636363636
8.636363636,9.545454545,2833417.902,1359276.074,10364.6036,9212.843841,1172.413147,8.840402059,7.858018197,0.035076494,0.035076494,8.636363636,9.545454545
9.909090909,8.090909091,2785959.029,1344737.936,10166.48917,9022.613882,1150.017277,8.840292549,7.845633331,0.034386915,0.034386915,9.909090909,8.090909091
10,2,2718866.966,1347981.491,9796.718359,8691.831302,1108.198966,8.840216114,7.843204665,0.034450734,0.034450734,10,2
7.727272727,9.909090909,2849729.712,1364075.082,10431.90918,9285.330507,1180.081483,8.839990572,7.868380823,0.035431012,0.035431012,7.727272727,9.909090909
9.818181818,1,2715612.332,1352874.649,9760.142591,8660.211412,1104.115262,8.83978596,7.843575495,0.034622169,0.034622169,9.818181818,1
8.181818182,9.727272727,2841346.375,1361458.802,10396.78889,9247.744419,1176.198797,8.839312637,7.862399148,0.035247027,0.035247027,8.181818182,9.727272727
9.909090909,1.454545455,2716929.598,1350474.338,9775.815337,8673.591017,1105.951796,8.839277961,7.842648339,0.034537583,0.034537583,9.909090909,1.454545455
9.727272727,8.545454545,2798105.062,1348088.611,10217.35778,9069.097335,1155.923782,8.83912758,7.845757197,0.034517783,0.034517783,9.727272727,8.545454545
10,7.909090909,2781357.807,1343347.399,10145.45065,9002.885611,1147.828831,8.838818453,7.84340432,0.034329141,0.034329141,10,7.909090909
7.363636364,10,2854191.385,1365043.443,10449.76192,9306.546242,1182.285397,8.838612015,7.871657945,0.035549303,0.035549303,7.363636364,10
9.181818182,9.181818182,2819162.798,1354526.822,10304.13044,9152.041655,1165.869997,8.838147014,7.849967557,0.034817821,0.034817821,9.181818182,9.181818182
8.454545455,9.636363636,2837190.724,1360140.601,10378.38911,9227.354966,1174.288155,8.838025885,7.85782853,0.035144265,0.035144265,8.454545455,9.636363636
10,1.909090909,2718373.191,1348067.635,9791.050411,8686.46494,1107.861108,8.837795946,7.840752668,0.034452995,0.034452995,10,1.909090909
7.818181818,9.909090909,2849409.825,1363807.733,10428.52205,9280.635566,1180.010746,8.837650068,7.864873772,0.035400925,0.035400925,7.818181818,9.909090909
8.909090909,9.363636364,2826113.391,1356616.271,10332.47573,9180.658895,1169.147952,8.837611796,7.852435511,0.034939201,0.034939201,8.909090909,9.363636364
8.727272727,9.545454545,2833011.758,1358795.018,10359.88253,9206.88514,1172.372523,8.836681455,7.853207885,0.035041418,0.035041418,8.727272727,9.545454545
9.909090909,1.363636364,2716466.152,1350562.714,9770.086603,8668.146203,1105.630694,8.836663688,7.840001415,0.034539905,0.034539905,9.909090909,1.363636364
7.454545455,10,2853871.836,1364780.986,10446.38592,9301.857318,1182.213449,8.836294268,7.868170784,0.035519083,0.035519083,7.454545455,10
8,9.818181818,2845245.813,1362296.788,10410.4304,9262.05139,1178.156139,8.836206045,7.861480396,0.035314805,0.035314805,8,9.818181818
9.363636364,9,2812534.981,1352138.838,10275.39008,9124.34471,1162.883418,8.83613088,7.846310792,0.034711027,0.034711027,9.363636364,9
8.272727273,9.727272727,2840950.676,1360992.707,10392.13082,9241.836133,1176.158934,8.835651812,7.85764225,0.035211988,0.035211988,8.272727273,9.727272727
9.909090909,8.181818182,2787855.577,1344661.434,10171.29643,9026.291605,1151.179028,8.83554702,7.840910395,0.034384906,0.034384906,9.909090909,8.181818182
9.454545455,8.909090909,2809458.839,1351122.53,10262.13928,9111.471196,1161.462051,8.835535576,7.844829011,0.034662475,0.034662475,9.454545455,8.909090909
9.818181818,8.363636364,2792746.785,1346036.724,10192.15854,9045.674027,1153.544806,8.835511615,7.841632138,0.034442389,0.034442389,9.818181818,8.363636364
9.090909091,9.272727273,2822317.547,1355199.238,10315.1137,9162.617033,1167.470078,8.835441604,7.848267122,0.034857562,0.034857562,9.090909091,9.272727273
10,1.818181818,2717879.09,1348153.877,9785.375643,8681.092043,1107.522925,8.835370739,7.838295577,0.034455259,0.034455259,10,1.818181818
7.909090909,9.909090909,2849090.413,1363539.201,10425.13138,9275.938066,1179.940611,8.835301782,7.861360126,0.035370871,0.035370871,7.909090909,9.909090909
9.545454545,8.818181818,2806351.871,1350093.567,10248.83375,9098.563388,1160.026894,8.834996678,7.843407284,0.034613685,0.034613685,9.545454545,8.818181818
10,8,2783156.434,1343269.672,10150.28407,9006.647298,1148.933317,8.834528447,7.839138414,0.034327102,0.034327102,10,8
8.818181818,9.454545455,2829367.285,1357271.697,10343.34678,9191.06873,1170.81203,8.834335928,7.850165948,0.034978734,0.034978734,8.818181818,9.454545455
8.545454545,9.636363636,2836792.82,1359665.682,10373.69192,9221.412766,1174.250125,8.834311962,7.853022599,0.035109208,0.035109208,8.545454545,9.636363636
9.909090909,1.272727273,2716002.338,1350651.193,9764.350724,8662.694549,1105.309244,8.834044209,7.837349228,0.03454223,0.03454223,9.909090909,1.272727273
7.545454545,10,2853552.784,1364517.346,10443.00643,9297.165869,1182.142109,8.833968736,7.864677012,0.035488899,0.035488899,7.545454545,10
9.636363636,8.727272727,2803367.93,1349055.213,10235.4369,9085.492996,1158.668263,8.833794133,7.841323774,0.034564742,0.034564742,9.636363636,8.727272727
10,1.727272727,2717384.611,1348240.217,9779.693993,8675.712581,1107.184384,8.832940684,7.835833583,0.034457525,0.034457525,10,1.727272727
8.090909091,9.818181818,2844858.519,1361836.782,10405.79585,9256.159128,1178.118992,8.832550809,7.856726861,0.035279783,0.035279783,8.090909091,9.818181818
9.727272727,8.636363636,2800376.766,1348004.608,10221.97936,9072.368238,1157.309786,8.83253515,7.839187353,0.034515573,0.034515573,9.727272727,8.636363636
9.272727273,9.181818182,2818641.361,1353759.704,10297.59732,9144.355974,1165.87126,8.832533807,7.843366832,0.034775655,0.034775655,9.272727273,9.181818182
9,9.363636364,2825606.626,1355868.393,10326.03804,9173.055786,1169.150405,8.832086959,7.845915928,0.034897297,0.034897297,9,9.363636364
8.363636364,9.727272727,2840555.075,1360523.745,10387.45856,9235.914991,1176.120055,8.831971291,7.852867533,0.035176946,0.035176946,8.363636364,9.727272727
7.636363636,10,2853234.228,1364252.524,10439.62344,9292.471884,1182.071378,8.831635413,7.861176623,0.035458749,0.035458749,7.636363636,10
9.909090909,1.181818182,2715538.103,1350739.774,9758.607657,8657.236044,1104.987413,8.831419742,7.834691997,0.034544557,0.034544557,9.909090909,1.181818182
8.636363636,9.636363636,2836395,1359187.878,10368.9804,9215.457575,1174.213078,8.830578195,7.848198718,0.035074148,0.035074148,8.636363636,9.636363636
10,1.636363636,2716889.776,1348326.655,9774.005428,8670.326508,1106.845498,8.83050565,7.833366554,0.034459793,0.034459793,10,1.636363636
9.909090909,8.272727273,2789893.008,1344587.489,10176.06392,9029.846274,1152.422993,8.830146557,7.835531164,0.034382964,0.034382964,9.909090909,8.272727273
9.181818182,9.272727273,2821799.521,1354438.596,10308.6115,9154.959024,1167.470678,8.829867595,7.841703608,0.034815486,0.034815486,9.181818182,9.272727273
10,8.090909091,2785086.467,1343194.334,10155.07998,9010.293715,1150.11455,8.829624825,7.834257655,0.034325125,0.034325125,10,8.090909091
9.818181818,8.454545455,2794900.995,1345964.36,10196.89546,9049.129366,1154.856849,8.829575258,7.835715198,0.034440487,0.034440487,9.818181818,8.454545455
7.727272727,10,2852916.167,1363986.52,10436.23695,9287.775352,1182.001256,8.829294296,7.857669612,0.035428634,0.035428634,7.727272727,10
8.181818182,9.818181818,2844471.356,1361373.919,10401.14719,9250.254075,1178.08284,8.828875896,7.851955532,0.035244758,0.035244758,8.181818182,9.818181818
9.909090909,1.090909091,2715073.467,1350828.459,9752.857352,8651.770627,1104.665214,8.82879014,7.832029574,0.034546887,0.034546887,9.909090909,1.090909091
8.909090909,9.454545455,2828942.894,1356532.17,10336.92252,9183.428896,1170.85994,8.828487648,7.843319752,0.034936969,0.034936969,8.909090909,9.454545455
10,1.545454545,2716313.112,1348411.939,9768.338202,8665.011899,1106.456974,8.828484459,7.831313915,0.034462032,0.034462032,10,1.545454545
9.454545455,9,2811878.656,1351040.732,10266.7304,9114.625872,1162.932837,8.828308965,7.837620178,0.034660317,0.034660317,9.454545455,9
8.454545455,9.727272727,2840159.567,1360051.911,10382.77206,9229.980945,1176.082157,8.82827105,7.848074975,0.0351419,0.0351419,8.454545455,9.727272727
9.363636364,9.090909091,2815121.278,1352060.301,10279.94421,9127.363852,1164.451362,8.828143916,7.838338423,0.034708953,0.034708953,9.363636364,9.090909091
9.545454545,8.909090909,2808797.37,1350012.66,10253.41646,9101.693857,1161.513119,8.827637235,7.83606634,0.034611552,0.034611552,9.545454545,8.909090909
9.636363636,8.818181818,2805677.622,1348971.727,10240.04937,9088.733659,1160.075157,8.827056858,7.834607614,0.034562544,0.034562544,9.636363636,8.818181818
7.818181818,10,2852598.601,1363719.336,10432.84695,9283.076262,1181.931743,8.826945389,7.854155977,0.035398553,0.035398553,7.818181818,10
8.727272727,9.636363636,2835997.269,1358707.185,10364.25452,9209.489351,1174.177018,8.826824536,7.843356842,0.035039083,0.035039083,8.727272727,9.636363636
9.090909091,9.363636364,2825099.063,1355114.372,10319.5652,9165.419712,1169.154454,8.826520028,7.839357479,0.034855314,0.034855314,9.090909091,9.363636364
9.909090909,1,2714543.892,1350916.237,9747.122627,8646.360662,1104.303526,8.82648873,7.829695784,0.034549193,0.034549193,9.909090909,1
10,1.454545455,2715850.618,1348499.085,9762.624256,8659.580846,1106.13739,8.825869499,7.828666602,0.034464319,0.034464319,10,1.454545455
9.727272727,8.727272727,2802688.598,1347921.506,10226.58895,9075.604333,1158.718226,8.825777242,7.83245152,0.034513387,0.034513387,9.727272727,8.727272727
8,9.909090909,2848431.735,1362213.28,10414.78046,9264.518056,1180.074329,8.825529209,7.850791961,0.035312569,0.035312569,8,9.909090909
8.272727273,9.818181818,2844084.325,1360908.194,10396.48437,9244.336186,1178.047687,8.825181266,7.847166368,0.035209731,0.035209731,8.272727273,9.818181818
8.818181818,9.545454545,2832223.587,1357188.059,10347.78959,9193.819908,1172.538653,8.825115973,7.840952523,0.034976513,0.034976513,8.818181818,9.545454545
9.909090909,8.363636364,2791892.858,1344512.921,10180.83843,9033.43124,1153.643932,8.824939953,7.830346077,0.034381006,0.034381006,9.909090909,8.363636364
10,8.181818182,2786985.013,1343118.48,10159.88114,9013.964973,1151.276414,8.824884288,7.829540206,0.034323136,0.034323136,10,8.181818182
7.909090909,10,2852281.526,1363450.968,10429.4534,9278.374601,1181.862838,8.824588661,7.850635711,0.035368506,0.035368506,7.909090909,10
9.272727273,9.272727273,2821280.629,1353671.765,10302.07387,9147.267812,1167.472847,8.824251368,7.83510112,0.034773331,0.034773331,9.272727273,9.272727273
8.545454545,9.727272727,2839837.097,1359579.16,10378.05638,9223.975784,1176.087704,8.82421978,7.842931913,0.035106904,0.035106904,8.545454545,9.727272727
9.818181818,8.545454545,2797088.209,1345892.624,10201.6212,9052.554816,1156.187324,8.823502026,7.829661011,0.034438601,0.034438601,9.818181818,8.545454545
10,1.363636364,2715387.734,1348586.331,9756.903256,8654.143056,1105.817448,8.82324951,7.826014205,0.034466609,0.034466609,10,1.363636364
8.818181818,9.636363636,2835599.626,1358223.596,10359.5142,9203.508043,1174.141947,8.823050938,7.838496929,0.035004014,0.035004014,8.818181818,9.636363636
9,9.454545455,2828446.065,1355784.752,10330.47889,9175.814462,1170.867599,8.822926603,7.836765204,0.03489508,0.03489508,9,9.454545455
8.090909091,9.909090909,2848053.315,1361753.646,10410.14116,9258.616077,1180.042007,8.821839478,7.846005499,0.035277559,0.035277559,8.090909091,9.909090909
8.363636364,9.818181818,2843697.425,1360439.599,10391.80735,9238.405415,1178.013532,8.821466874,7.842359334,0.035174701,0.035174701,8.363636364,9.818181818
9.181818182,9.363636364,2824590.703,1354354.183,10313.05705,9157.750525,1169.160102,8.820910866,7.832760039,0.034813253,0.034813253,9.181818182,9.363636364
10,1.272727273,2714924.481,1348673.679,9751.175098,8648.698413,1105.497158,8.820624303,7.823356533,0.034468901,0.034468901,10,1.272727273
8.636363636,9.727272727,2839447.958,1359101.724,10373.34003,9218.010916,1176.055368,8.820452085,7.838075625,0.035071855,0.035071855,8.636363636,9.727272727
9.545454545,9,2811219.864,1349931.291,10258.0023,9104.842387,1162.984614,8.820411015,7.828858847,0.034609407,0.034609407,9.545454545,9
9.454545455,9.090909091,2814475.768,1350962.785,10271.27747,9117.632281,1164.506228,8.820285559,7.829612294,0.034658261,0.034658261,9.454545455,9.090909091
9.363636364,9.181818182,2817765.536,1351983.04,10284.4826,9130.334164,1166.051859,8.819918697,7.830127015,0.034706913,0.034706913,9.363636364,9.181818182
9.636363636,8.909090909,2808133.394,1348891.409,10244.62499,9091.851653,1161.566531,8.819662678,7.827232799,0.034560429,0.034560429,9.636363636,8.909090909
8.909090909,9.545454545,2831731.903,1356447.087,10341.37624,9186.231484,1172.54668,8.81958596,7.834427097,0.034934712,0.034934712,8.909090909,9.545454545
10,8.272727273,2789031.877,1343045.303,10164.6407,9017.506959,1152.524822,8.819454909,7.824132538,0.034321216,0.034321216,10,8.272727273
9.727272727,8.818181818,2805000.776,1347838.451,10231.19602,9078.838827,1160.125729,8.819040696,7.825736984,0.034511201,0.034511201,9.727272727,8.818181818
9.909090909,8.454545455,2794057.265,1344441.323,10185.56737,9036.87343,1154.960835,8.818972095,7.82439816,0.034379126,0.034379126,9.909090909,8.454545455
8.181818182,9.909090909,2847675.062,1361291.154,10405.48774,9252.701285,1180.010697,8.81813001,7.841201191,0.035242546,0.035242546,8.181818182,9.909090909
10,1.181818182,2714460.808,1348761.13,9745.439778,8643.246944,1105.17649,8.81799411,7.820693819,0.034471196,0.034471196,10,1.181818182
