DSH[K],DSC[K],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
8.454545455,9.818181818,2843310.653,1359968.132,10387.11606,9232.461713,1177.980374,8.817732701,7.83753441,0.035139667,0.035139667,8.454545455,9.818181818
9.818181818,8.636363636,2799296.307,1345821.296,10206.33895,9055.960846,1157.529067,8.817350028,7.823527807,0.034436727,0.034436727,9.818181818,8.636363636
9.090909091,9.454545455,2827948.508,1355031.189,10324.00008,9168.167006,1170.876887,8.81732332,7.830171652,0.034853111,0.034853111,9.090909091,9.454545455
8.727272727,9.727272727,2839058.945,1358621.401,10368.60932,9212.033001,1176.024036,8.816664455,7.833201293,0.035036803,0.035036803,8.727272727,9.727272727
10,1.090909091,2713996.736,1348848.683,9739.697249,8637.788587,1104.855456,8.815358785,7.818025916,0.034473494,0.034473494,10,1.090909091
9.272727273,9.363636364,2824081.546,1353587.806,10306.51343,9150.048082,1169.167352,8.815259352,7.826123494,0.034771111,0.034771111,9.272727273,9.363636364
8,10,2851699.437,1362131.97,10419.11217,9266.919966,1182.03801,8.814532263,7.839781708,0.035310392,0.035310392,8,10
8.272727273,9.909090909,2847296.977,1360825.8,10400.82017,9246.77364,1179.980401,8.814400781,7.836379005,0.035207531,0.035207531,8.272727273,9.909090909
10,8.363636364,2791034.005,1342971.376,10169.40912,9021.085348,1153.746001,8.814252971,7.818952648,0.034319277,0.034319277,10,8.363636364
8.545454545,9.818181818,2842924.018,1359493.785,10382.41049,9226.505046,1177.948221,8.813978672,7.832691527,0.03510463,0.03510463,8.545454545,9.818181818
9,9.545454545,2831313.787,1355701.818,10334.91177,9178.550016,1172.599651,8.813674606,7.827522383,0.034892881,0.034892881,9,9.545454545
10,1,2713467.81,1348935.342,9733.970264,8632.385562,1104.495013,8.813050441,7.815685411,0.034475769,0.034475769,10,1
9.909090909,8.545454545,2796255.387,1344370.36,10190.28497,9040.285178,1156.29657,8.812864479,7.818310121,0.034377263,0.034377263,9.909090909,8.545454545
8.818181818,9.727272727,2838670.06,1358138.181,10363.86418,9206.041981,1175.993711,8.812856806,7.828308855,0.035001745,0.035001745,8.818181818,9.727272727
9.545454545,9.090909091,2813827.886,1349853.933,10262.54227,9107.835971,1164.563492,8.812351013,7.820815298,0.034607368,0.034607368,9.545454545,9.090909091
9.636363636,9,2810641.744,1348812.242,10249.18594,9094.924983,1163.087438,8.812051102,7.819639938,0.034558344,0.034558344,9.636363636,9
9.454545455,9.181818182,2817131.362,1350886.119,10275.80873,9120.589502,1166.112454,8.81202211,7.821363602,0.034656238,0.034656238,9.454545455,9.181818182
9.363636364,9.272727273,2820412.57,1351905.86,10289.0183,9133.301569,1167.652551,8.811712267,7.821934328,0.034704875,0.034704875,9.363636364,9.272727273
9.181818182,9.454545455,2827450.225,1354271.46,10317.48593,9160.486383,1170.887805,8.811677674,7.823538979,0.034811064,0.034811064,9.181818182,9.454545455
9.727272727,8.909090909,2807466.903,1347758.718,10235.76445,9081.944234,1161.622288,8.811611622,7.81832815,0.034509104,0.034509104,9.727272727,8.909090909
8.090909091,10,2851330.148,1361672.711,10414.46813,9261.008139,1182.010648,8.810807374,7.834961688,0.035275394,0.035275394,8.090909091,10
8.363636364,9.909090909,2846919.061,1360357.578,10396.13838,9240.833092,1179.95112,8.810651731,7.831538896,0.035172513,0.035172513,8.363636364,9.909090909
9.818181818,8.727272727,2801628.298,1345752.216,10211.0222,9059.259654,1158.942573,8.810636895,7.816832225,0.034434911,0.034434911,9.818181818,8.727272727
8.636363636,9.818181818,2842537.517,1359016.554,10377.69059,9220.535365,1177.91707,8.810204767,7.827830665,0.035069589,0.035069589,8.636363636,9.818181818
8.909090909,9.636363636,2834746.83,1356367.572,10345.77914,9188.85085,1174.363501,8.809690641,7.824537158,0.034932602,0.034932602,8.909090909,9.636363636
10,8.454545455,2793208.773,1342900.541,10174.12996,9024.514196,1155.067842,8.808253151,7.812973291,0.034317419,0.034317419,10,8.454545455
9.090909091,9.545454545,2830819.113,1354948.538,10328.42856,9170.896992,1172.61001,8.808067877,7.820926748,0.034850923,0.034850923,9.090909091,9.545454545
8.181818182,10,2850961.064,1361210.595,10409.80997,9255.083485,1181.984314,8.807062713,7.830123783,0.035240393,0.035240393,8.181818182,10
8.454545455,9.909090909,2846541.315,1359886.482,10391.44234,9234.879598,1179.922856,8.806882827,7.826680832,0.035137491,0.035137491,8.454545455,9.909090909
9.909090909,8.636363636,2798466.236,1344299.657,10194.99674,9043.68452,1157.638766,8.806716775,7.812181821,0.034375407,0.034375407,9.909090909,8.636363636
8.727272727,9.818181818,2842151.15,1358536.435,10372.95631,9214.552627,1177.886924,8.806410953,7.822951793,0.035034544,0.035034544,8.727272727,9.818181818
9.272727273,9.454545455,2826951.218,1353505.543,10310.93631,9152.77245,1170.900358,8.805989544,7.81686707,0.034768937,0.034768937,9.272727273,9.454545455
9.636363636,9.090909091,2813177.635,1348733.695,10253.73829,9097.974627,1164.623154,8.804340055,7.811947232,0.034556276,0.034556276,9.636363636,9.090909091
9,9.636363636,2834264.862,1355620.939,10339.32484,9181.217998,1174.378605,8.804081402,7.817937042,0.034890738,0.034890738,9,9.636363636
9.545454545,9.181818182,2816494.934,1349777.861,10267.06633,9110.779989,1166.175499,8.804049086,7.812529074,0.034605363,0.034605363,9.545454545,9.181818182
9.818181818,8.818181818,2803949.123,1345682.964,10215.70593,9062.566713,1160.348398,8.803998827,7.810211768,0.034433091,0.034433091,9.818181818,8.818181818
9.727272727,9,2809986.18,1347680.146,10240.31818,9085.004606,1163.148691,8.803963121,7.810699247,0.034507036,0.034507036,9.727272727,9
9.454545455,9.272727273,2819781.502,1350809.356,10280.33925,9123.550658,1167.714052,8.803815656,7.813171937,0.034654213,0.034654213,9.454545455,9.272727273
8.272727273,10,2850592.183,1360745.615,10405.13763,9249.14595,1181.95901,8.80329821,7.825267945,0.03520539,0.03520539,8.272727273,10
8.545454545,9.909090909,2846163.738,1359412.506,10386.732,9228.913115,1179.89561,8.803094031,7.821804776,0.035102466,0.035102466,8.545454545,9.909090909
9.363636364,9.363636364,2823233.407,1351832.441,10293.5113,9136.124539,1169.353389,8.802737821,7.812971361,0.034702936,0.034702936,9.363636364,9.363636364
8.818181818,9.818181818,2841764.92,1358053.417,10368.2076,9208.556778,1177.857787,8.802597149,7.818054846,0.034999494,0.034999494,8.818181818,9.818181818
9.181818182,9.545454545,2830323.73,1354189.092,10321.91,9163.21078,1172.622002,8.80241884,7.814292042,0.034808885,0.034808885,9.181818182,9.545454545
10,8.545454545,2795417.933,1342830.346,10178.83931,9027.912082,1156.408894,8.802110887,7.806851133,0.034315577,0.034315577,10,8.545454545
9.909090909,8.727272727,2800810.046,1344231.345,10199.67171,9046.969015,1159.058007,8.79996656,7.805449734,0.034373613,0.034373613,9.909090909,8.727272727
8.363636364,10,2850223.492,1360277.767,10400.45109,9243.195507,1181.934728,8.799513921,7.820394216,0.035170383,0.035170383,8.363636364,10
8.909090909,9.727272727,2837838.71,1356289.947,10350.16378,9191.408163,1176.223315,8.799488712,7.814339376,0.034930543,0.034930543,8.909090909,9.727272727
8.636363636,9.909090909,2845786.332,1358935.647,10382.00732,9222.933597,1179.869383,8.799285304,7.816910695,0.035067437,0.035067437,8.636363636,9.909090909
9.090909091,9.636363636,2833782.228,1354868.162,10332.83531,9173.552068,1174.395355,8.798429986,7.81129798,0.034848794,0.034848794,9.090909091,9.636363636
9.272727273,9.545454545,2829827.637,1353423.455,10315.35593,9155.491228,1172.635631,8.796727359,7.807618146,0.034766767,0.034766767,9.272727273,9.545454545
9.818181818,8.909090909,2806436.17,1345616.703,10220.3446,9065.731046,1161.85062,8.796608123,7.802837034,0.034431349,0.034431349,9.818181818,8.909090909
9.727272727,9.090909091,2812525.015,1347602.021,10244.86518,9088.047934,1164.68522,8.796252421,7.803007869,0.034504981,0.034504981,9.727272727,9.090909091
9.636363636,9.181818182,2815856.255,1348658.217,10258.25511,9100.905329,1166.240997,8.795999394,7.803623222,0.034554288,0.034554288,9.636363636,9.181818182
10,8.636363636,2797631.563,1342760.266,10183.545,9031.304648,1157.751545,8.795967532,7.800727785,0.034313739,0.034313739,10,8.636363636
8.454545455,10,2849855.024,1359807.045,10395.75029,9237.232089,1181.911488,8.795709659,7.815502416,0.035135374,0.035135374,8.454545455,10
9.545454545,9.272727273,2819226.185,1349703.181,10271.5734,9113.670351,1167.823581,8.795483814,7.803978699,0.034603395,0.034603395,9.545454545,9.272727273
8.727272727,9.909090909,2845409.098,1358455.898,10377.26826,9216.941001,1179.844177,8.795456606,7.81199855,0.035032403,0.035032403,8.727272727,9.909090909
9.454545455,9.363636364,2822614.416,1350736.531,10284.82506,9126.360107,1169.420995,8.79480111,7.804169881,0.034652291,0.034652291,9.454545455,9.363636364
9,9.727272727,2837367.558,1355543.778,10343.70353,9183.763536,1176.244075,8.793841136,7.807702272,0.034888692,0.034888692,9,9.727272727
9.363636364,9.454545455,2826123.458,1351760.521,10297.98633,9138.89009,1171.093047,8.793482598,7.803726707,0.034701036,0.034701036,9.363636364,9.454545455
9.909090909,8.818181818,2803133.898,1344162.707,10204.34944,9050.269262,1160.464403,8.793332579,7.798834016,0.034371811,0.034371811,9.909090909,8.818181818
9.181818182,9.636363636,2833298.94,1354109.214,10326.3104,9165.852907,1174.413762,8.792736203,7.804619805,0.034806771,0.034806771,9.181818182,9.636363636
8.545454545,10,2849486.763,1359333.444,10391.03519,9231.255662,1181.889282,8.791885456,7.810592584,0.03510036,0.03510036,8.545454545,10
8.818181818,9.909090909,2845032.035,1357973.253,10372.51477,9210.935275,1179.819993,8.791607896,7.807068305,0.034997365,0.034997365,8.818181818,9.909090909
10,8.727272727,2799987.355,1342692.719,10188.21159,9034.574646,1159.176597,8.789179849,7.793958804,0.034311967,0.034311967,10,8.727272727
9.818181818,9,2808977.017,1345551.419,10224.96733,9068.848744,1163.38312,8.788994053,7.795238375,0.034429634,0.034429634,9.818181818,9
8.909090909,9.818181818,2841011.492,1356214.301,10354.52944,9193.900504,1178.128296,8.788965919,7.803819443,0.034928536,0.034928536,8.909090909,9.818181818
9.090909091,9.727272727,2836895.819,1354791.463,10337.20804,9176.085773,1176.266517,8.788151232,7.801026079,0.034846763,0.034846763,9.090909091,9.727272727
8.636363636,10,2849118.71,1358856.96,10386.30575,9225.266182,1181.868112,8.788041275,7.805664683,0.035065343,0.035065343,8.636363636,10
9.727272727,9.181818182,2815215.33,1347527.135,10249.37469,9090.965208,1166.308953,8.787872775,7.794645822,0.034503011,0.034503011,9.727272727,9.181818182
9.636363636,9.272727273,2818599.593,1348584.135,10262.75486,9103.782031,1167.89519,8.787393721,7.795033414,0.034552337,0.034552337,9.636363636,9.272727273
9.545454545,9.363636364,2821993.321,1349629.282,10276.0702,9116.530663,1169.49111,8.786787782,7.795297101,0.034601447,0.034601447,9.545454545,9.363636364
9.272727273,9.636363636,2832886.396,1353345.817,10319.73471,9158.062799,1174.475393,8.786675964,7.797577414,0.034764715,0.034764715,9.272727273,9.636363636
9.909090909,8.909090909,2805633.713,1344097.209,10208.97971,9053.418658,1161.972852,8.785902086,7.791420119,0.034370091,0.034370091,9.909090909,8.909090909
9.454545455,9.454545455,2825517.05,1350665.208,10289.29284,9129.111802,1171.167026,8.785504214,7.794884589,0.03465041,0.03465041,9.454545455,9.454545455
8.727272727,10,2848750.865,1358377.585,10381.56192,9219.263604,1181.847979,8.784177076,7.800718678,0.035030321,0.035030321,8.727272727,10
9.363636364,9.545454545,2829087.36,1351690.191,10302.44243,9141.594626,1172.874127,8.783928469,7.794182185,0.034699179,0.034699179,9.363636364,9.545454545
9,9.818181818,2840551.499,1355468.598,10348.06323,9186.243906,1178.154889,8.783279116,7.797144493,0.034886699,0.034886699,9,9.818181818
10,8.818181818,2802314.275,1342624.691,10192.88326,9037.868003,1160.583574,8.782549993,7.787347854,0.034310182,0.034310182,10,8.818181818
9.181818182,9.727272727,2836423.496,1354032.983,10330.67717,9168.37474,1176.290644,8.78241889,7.79431069,0.034804754,0.034804754,9.181818182,9.727272727
9.818181818,9.090909091,2811524.695,1345486.276,10229.5862,9071.959842,1164.918317,8.78137639,7.787636018,0.034427921,0.034427921,9.818181818,9.090909091
8.818181818,10,2848383.229,1357895.315,10376.80366,9213.247878,1181.828884,8.780292816,7.795754531,0.034995295,0.034995295,8.818181818,10
9.727272727,9.272727273,2817970.898,1347453.65,10253.86706,9093.828112,1167.969324,8.779226346,7.78601623,0.034501078,0.034501078,9.727272727,9.272727273
9.636363636,9.363636364,2821370.127,1348510.646,10267.2464,9106.635911,1169.563739,8.778697608,7.786352814,0.034550402,0.034550402,9.636363636,9.363636364
8.909090909,9.909090909,2844230.359,1356139.771,10358.88374,9196.356214,1180.058083,8.778282947,7.793138616,0.034926559,0.034926559,8.909090909,9.909090909
9.909090909,9,2808188.004,1344032.692,10213.59388,9056.520912,1163.511946,8.778245826,7.783779912,0.034368397,0.034368397,9.909090909,9
9.090909091,9.818181818,2840090.992,1354716.751,10341.56177,9178.554123,1178.183196,8.777549878,7.790430347,0.034844784,0.034844784,9.090909091,9.818181818
9.545454545,9.454545455,2824908.665,1349558.556,10280.53068,9119.268391,1171.243572,8.777448966,7.785970921,0.034599583,0.034599583,9.545454545,9.454545455
9.272727273,9.727272727,2835950.59,1353268.31,10324.11074,9160.630269,1176.316461,8.776643941,7.787555962,0.034762666,0.034762666,9.272727273,9.727272727
9.454545455,9.545454545,2828494.013,1350595.479,10293.74164,9131.802174,1172.954729,8.77590702,7.785298058,0.03464857,0.03464857,9.454545455,9.545454545
10,8.909090909,2804827.025,1342559.952,10197.50499,9041.002262,1162.098323,8.775079338,7.779894421,0.034308484,0.034308484,10,8.909090909
9.363636364,9.636363636,2832087.529,1351620.641,10306.88848,9144.269373,1174.67461,8.774249812,7.78451266,0.034697343,0.034697343,9.363636364,9.636363636
9.818181818,9.181818182,2814237.311,1345424.077,10234.16096,9074.930366,1166.548732,8.773024805,7.779298125,0.034426287,0.034426287,9.818181818,9.181818182
9,9.909090909,2843773.72,1355394.342,10352.41329,9188.693988,1180.085956,8.772592567,7.786461606,0.034884731,0.034884731,9,9.909090909
9.181818182,9.818181818,2839629.978,1353958.737,10335.0249,9170.831011,1178.213222,8.771778065,7.783676877,0.03480279,0.03480279,9.181818182,9.818181818
9.363636364,9.727272727,2835477.105,1352497.422,10317.50861,9152.852215,1176.343971,8.770826269,7.780761782,0.034720497,0.034720497,9.363636364,9.727272727
9.909090909,9.090909091,2810739.247,1343968.139,10218.20677,9059.624986,1165.04794,8.770632016,7.776182139,0.034366702,0.034366702,9.909090909,9.090909091
9.727272727,9.363636364,2820744.84,1347380.57,10258.35331,9096.675534,1169.638885,8.770530328,7.777336794,0.034499155,0.034499155,9.727272727,9.363636364
9.636363636,9.454545455,2824298.308,1348440.515,10271.69951,9109.359554,1171.322686,8.769316626,7.776985504,0.034548555,0.034548555,9.636363636,9.454545455
9.545454545,9.545454545,2827898.816,1349489.426,10284.97211,9121.944482,1173.037954,8.76780847,7.776342148,0.034597761,0.034597761,9.545454545,9.545454545
10,9,2807394.938,1342496.197,10202.11049,9044.08887,1163.644093,8.76738047,7.772212247,0.034306812,0.034306812,10,9
8.909090909,10,2847603.924,1356069.007,10363.20348,9198.687995,1182.075657,8.766954485,7.781809856,0.034924681,0.034924681,8.909090909,10
9.090909091,9.909090909,2843316.592,1354642.769,10345.90757,9180.998569,1180.115547,8.766859819,7.779745457,0.034842825,0.034842825,9.090909091,9.909090909
9.454545455,9.636363636,2831497.942,1350526.326,10298.18257,9134.470478,1174.756395,8.766228143,7.775629495,0.034646746,0.034646746,9.454545455,9.636363636
9.272727273,9.818181818,2839168.455,1353194.531,10328.45245,9163.074412,1178.244969,8.765963546,7.776883969,0.034760716,0.034760716,9.272727273,9.818181818
9.818181818,9.272727273,2817015.766,1345363.055,10238.71711,9077.844742,1168.216184,8.764402727,7.770689077,0.034424683,0.034424683,9.818181818,9.272727273
9.909090909,9.181818182,2813466.256,1343906.699,10222.77284,9062.57945,1166.685429,8.762235807,7.767800319,0.034365089,0.034365089,9.909090909,9.181818182
9,10,2847158.91,1355324.043,10356.72712,9191.013628,1182.109584,8.761224215,7.775094415,0.034882868,0.034882868,9,10
9.727272727,9.454545455,2823685.981,1347311.035,10262.79899,9099.384974,1171.404373,8.761106951,7.767928126,0.034497326,0.034497326,9.727272727,9.454545455
9.181818182,9.909090909,2842858.974,1353885.026,10339.36642,9173.269788,1180.146861,8.761084537,7.772990033,0.03480084,0.03480084,9.181818182,9.909090909
9.363636364,9.818181818,2838706.428,1352424.109,10321.84426,9155.284168,1178.278443,8.760106174,7.770051486,0.034718561,0.034718561,9.363636364,9.818181818
10,9.090909091,2809949.805,1342432.234,10206.7173,9047.185822,1165.180902,8.759770512,7.764619046,0.034305134,0.034305134,10,9.090909091
9.636363636,9.545454545,2827301.781,1348371.985,10276.13352,9112.021254,1173.123808,8.759632578,7.767314238,0.034546751,0.034546751,9.636363636,9.545454545
9.545454545,9.636363636,2830906.534,1349420.67,10289.40789,9124.606294,1174.840807,8.758129464,7.766674634,0.034595948,0.034595948,9.545454545,9.636363636
9.454545455,9.727272727,2834599.084,1350459.245,10302.59943,9137.059025,1176.612875,8.756150521,7.765560979,0.034644976,0.034644976,9.454545455,9.727272727
9.818181818,9.363636364,2819798.734,1345302.12,10243.27032,9080.755032,1169.88475,8.755794383,7.76209369,0.034423081,0.034423081,9.818181818,9.363636364
9.090909091,10,2846713.476,1354572.935,10350.21546,9183.306005,1182.145259,8.755451476,7.768339746,0.034840976,0.034840976,9.090909091,10
9.272727273,9.909090909,2842472.108,1353122.82,10332.77453,9165.450276,1180.221256,8.75494699,7.765874604,0.03475882,0.03475882,9.272727273,9.909090909
9.909090909,9.272727273,2816259.735,1343846.437,10227.3202,9065.477322,1168.360289,8.753567113,7.759145369,0.034363507,0.034363507,9.909090909,9.272727273
9.727272727,9.545454545,2826702.912,1347243.105,10267.22555,9102.03218,1173.212292,8.751379115,7.758214127,0.034495538,0.034495538,9.727272727,9.545454545
10,9.181818182,2812691.378,1342371.549,10211.27459,9050.124048,1166.825539,8.751329359,7.756192976,0.034303542,0.034303542,10,9.181818182
9.181818182,10,2846267.623,1353815.658,10343.66835,9175.564973,1182.182686,8.749636131,7.761545723,0.034799004,0.034799004,9.181818182,10
9.636363636,9.636363636,2830384.791,1348305.136,10280.5476,9114.61778,1174.969457,8.74962965,7.75732316,0.03454499,0.03454499,9.636363636,9.636363636
9.363636364,9.909090909,2842021.856,1352352.864,10326.16028,9157.647677,1180.260852,8.749049214,7.759003155,0.034716679,0.034716679,9.363636364,9.909090909
9.545454545,9.727272727,2834092.445,1349355.694,10293.80097,9127.121915,1176.745562,8.747686241,7.756240777,0.034594236,0.034594236,9.545454545,9.727272727
9.818181818,9.454545455,2822763.397,1345244.403,10247.77576,9083.51167,1171.65785,8.746389369,7.752699877,0.034421565,0.034421565,9.818181818,9.454545455
9.454545455,9.818181818,2837852.687,1350395.401,10306.97966,9139.522799,1178.556139,8.745429533,7.754847221,0.034643291,0.034643291,9.454545455,9.818181818
9.909090909,9.363636364,2819124.617,1343787.436,10231.8477,9068.314659,1170.075303,8.744606161,7.750197477,0.034361957,0.034361957,9.909090909,9.363636364
9.272727273,10,2845821.358,1353052.19,10337.08562,9167.790384,1182.221869,8.743778043,7.754712226,0.034756953,0.034756953,9.272727273,10
10,9.272727273,2815500.076,1342312.044,10215.81304,9053.005218,1168.507893,8.74261364,7.747491715,0.034301981,0.034301981,10,9.272727273
9.727272727,9.636363636,2829799.835,1347176.853,10271.63208,9104.6139,1175.064974,8.741331169,7.748179124,0.034493796,0.034493796,9.727272727,9.636363636
9.636363636,9.727272727,2833513.209,1348239.242,10284.94974,9117.177418,1176.839659,8.739465618,7.747170438,0.034543255,0.034543255,9.636363636,9.727272727
9.363636364,10,2845374.681,1352282.505,10330.46712,9159.982076,1182.262813,8.73787707,7.747839123,0.034714821,0.034714821,9.363636364,10
9.545454545,9.818181818,2837290.434,1349290.962,10298.1899,9129.628231,1178.655373,8.737235776,7.745799524,0.03459253,0.03459253,9.545454545,9.818181818
9.818181818,9.545454545,2825804.318,1345188.033,10252.26043,9086.204197,1173.473715,8.736676676,7.742997634,0.034420083,0.034420083,9.818181818,9.545454545
9.909090909,9.454545455,2822027.406,1343729.103,10236.36395,9071.119957,1171.810824,8.73550896,7.741112959,0.034360426,0.034360426,9.909090909,9.454545455
9.454545455,9.909090909,2841192.747,1350333.378,10311.33869,9141.916422,1180.547589,8.734369365,7.743793226,0.034641655,0.034641655,9.454545455,9.909090909
10,9.363636364,2818380.807,1342253.798,10220.33153,9055.825411,1170.23073,8.733603779,7.738495648,0.034300454,0.034300454,10,9.363636364
9.727272727,9.727272727,2832932.307,1347111.347,10276.02901,9107.166904,1176.936451,8.731167265,7.738027739,0.034492072,0.034492072,9.727272727,9.727272727
9.636363636,9.818181818,2836726.613,1348175.132,10289.33093,9119.667874,1178.757339,8.728964465,7.736679613,0.034541567,0.034541567,9.636363636,9.818181818
9.818181818,9.636363636,2828925.711,1345133.068,10256.72332,9088.829254,1175.334683,8.726640561,7.732971199,0.034418639,0.034418639,9.818181818,9.636363636
9.545454545,9.909090909,2840645.089,1349229.533,10302.54149,9132.006828,1180.654183,8.726129671,7.73470078,0.034590911,0.034590911,9.545454545,9.909090909
9.909090909,9.545454545,2825084.818,1343673.475,10240.83959,9073.795021,1173.634826,8.725746169,7.731361424,0.034358965,0.034358965,9.909090909,9.545454545
10,9.454545455,2821288.035,1342196.018,10224.84169,9058.623254,1171.967395,8.724510364,7.729415759,0.034298938,0.034298938,10,9.454545455
9.454545455,10,2844622.328,1350273.233,10315.67597,9144.237686,1182.588857,8.722960571,7.732389521,0.034640068,0.034640068,9.454545455,10
9.727272727,9.818181818,2836161.233,1347047.86,10280.40242,9109.64142,1178.862041,8.720615357,7.727487272,0.034490402,0.034490402,9.727272727,9.818181818
9.636363636,9.909090909,2840095.996,1348114.296,10293.67503,9122.031329,1180.763565,8.717812217,7.725535915,0.034539965,0.034539965,9.636363636,9.909090909
9.818181818,9.727272727,2832067.427,1345078.459,10261.17978,9091.437765,1177.205611,8.716556971,7.72289707,0.034417203,0.034417203,9.818181818,9.727272727
9.909090909,9.636363636,2828223.252,1343619.263,10245.29343,9076.402311,1175.504203,8.715658693,7.721284439,0.034357542,0.034357542,9.909090909,9.636363636
10,9.545454545,2824362.142,1342141.138,10229.30822,9061.280688,1173.799621,8.714697157,7.719614598,0.034297498,0.034297498,10,9.545454545
9.545454545,10,2844089.591,1349169.98,10306.87133,9134.312907,1182.702962,8.714674494,7.723251911,0.034589341,0.034589341,9.545454545,10
9.727272727,9.909090909,2839545.481,1346987.614,10284.73897,9111.989611,1180.875742,8.709416753,7.716298412,0.034488817,0.034488817,9.727272727,9.909090909
9.636363636,10,2843555.56,1348055.334,10297.99737,9124.322098,1182.819915,8.706310435,7.71404166,0.034538412,0.034538412,9.636363636,10
9.818181818,9.818181818,2835321.679,1345025.815,10265.60667,9093.952334,1179.140094,8.706011038,7.712359526,0.03441582,0.03441582,9.818181818,9.818181818
9.909090909,9.727272727,2831446.524,1343566.52,10249.72463,9078.938881,1177.421048,8.705233055,7.710868508,0.034356157,0.034356157,9.909090909,9.727272727
10,9.636363636,2827517.829,1342087.666,10233.75286,9063.869981,1175.6775,8.704557887,7.709486641,0.034296096,0.034296096,10,9.636363636
9.727272727,10,2843020.244,1346929.24,10289.05373,9114.264953,1182.93972,8.697868163,7.704758574,0.034487281,0.034487281,9.727272727,10
9.909090909,9.818181818,2834642.58,1343513.288,10254.1614,9081.499015,1179.320102,8.6949772,7.700622589,0.034354759,0.034354759,9.909090909,9.818181818
9.818181818,9.909090909,2838731.103,1344975.875,10269.99352,9096.337594,1181.16271,8.694816928,7.701172344,0.034414507,0.034414507,9.818181818,9.909090909
10,9.727272727,2830758.857,1342035.662,10238.17478,9066.388231,1177.603095,8.694079381,7.699018686,0.034294732,0.034294732,10,9.727272727
9.909090909,9.909090909,2838070.196,1343464.075,10258.53907,9083.865868,1181.351649,8.683730262,7.689383489,0.034353467,0.034353467,9.909090909,9.909090909
10,9.818181818,2834028.162,1341984.132,10242.58844,9068.883582,1179.543117,8.683521857,7.68847145,0.03429338,0.03429338,10,9.818181818
9.818181818,10,2842231.282,1344927.507,10274.35673,9098.648064,1183.235804,8.683270652,7.689632136,0.034413236,0.034413236,9.818181818,10
10,9.909090909,2837406.769,1341934.477,10246.97366,9071.288313,1181.544534,8.672524285,7.677483204,0.034292078,0.034292078,10,9.909090909
9.909090909,10,2841588.954,1343416.428,10262.89305,9086.15771,1183.433848,8.672130735,7.677790967,0.034352216,0.034352216,9.909090909,10
10,10,2840944.318,1341887.541,10251.31827,9073.56131,1183.635926,8.660871177,7.665838044,0.034290846,0.034290846,10,10
