DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
4.909090909,0.490909091,2900241.045,1196966.045,9527.650003,8001.978729,1619.019411,5.884827531,4.942484738,0.031596229,0.031596229,4.909090909,-7.274558892
7.181818182,0.454545455,2867921.641,1199432.716,9398.370123,7871.119492,1597.051497,5.884825968,4.928532051,0.031162065,0.031162065,7.181818182,-5.369220674
6.181818182,0.445454545,2866694.948,1201778.286,9387.57146,7871.555007,1595.216919,5.884824409,4.934473121,0.031441876,0.031441876,6.181818182,-4.748603815
7.363636364,0.463636364,2872659.808,1197982.259,9420.225458,7887.833981,1600.767438,5.884818267,4.927532754,0.031084741,0.031084741,7.363636364,-5.919674429
6.818181818,0.472727273,2880555.778,1197327.405,9452.074101,7919.908497,1606.180425,5.884814654,4.930895915,0.031184249,0.031184249,6.818181818,-6.402759849
4.818181818,0.490909091,2900595.649,1196976.263,9528.847369,8003.887148,1619.226494,5.884814386,4.943031241,0.031617101,0.031617101,4.818181818,-7.272343053
4.727272727,0.490909091,2900950.734,1196986.394,9530.04563,8005.796837,1619.433671,5.884801459,4.943578104,0.03163802,0.03163802,4.727272727,-7.270114382
4.636363636,0.490909091,2901306.301,1196996.433,9531.244766,8007.707819,1619.64094,5.88478874,4.944125344,0.031658987,0.031658987,4.636363636,-7.26787283
4.545454545,0.490909091,2901662.353,1197006.383,9532.444783,8009.62009,1619.8483,5.884776236,4.944672961,0.031680001,0.031680001,4.545454545,-7.265618313
4.454545455,0.490909091,2902018.889,1197016.244,9533.645678,8011.53365,1620.055751,5.88476395,4.945220957,0.031701063,0.031701063,4.454545455,-7.263350751
4.363636364,0.490909091,2902375.915,1197026.016,9534.847461,8013.448486,1620.26329,5.884751891,4.945769329,0.031722174,0.031722174,4.363636364,-7.261070051
1.818181818,0.490909091,2912606.251,1197273.409,9569.311349,8068.038028,1626.121971,5.8847439,4.961520829,0.032334207,0.032334207,1.818181818,-7.197786336
4.272727273,0.490909091,2902733.427,1197035.694,9536.050098,8015.364639,1620.470918,5.884740042,4.946318104,0.031743332,0.031743332,4.272727273,-7.258776181
5.545454545,0.436363636,2864431.249,1204576.579,9372.037424,7864.293624,1592.60225,5.884731999,4.938014889,0.031658628,0.031658628,5.545454545,-4.092171742
4.181818182,0.490909091,2903091.431,1197045.284,9537.253618,8017.282069,1620.678633,5.884728425,4.946867261,0.03176454,0.03176454,4.181818182,-7.256469013
4.090909091,0.490909091,2903449.928,1197054.784,9538.458012,8019.200786,1620.886433,5.884717038,4.947416809,0.031785796,0.031785796,4.090909091,-7.254148479
4,0.490909091,2903808.918,1197064.194,9539.663268,8021.120799,1621.094319,5.884705879,4.947966757,0.031807102,0.031807102,4,-7.251814509
3.909090909,0.490909091,2904168.404,1197073.514,9540.869391,8023.042096,1621.302287,5.884694955,4.948517102,0.031828457,0.031828457,3.909090909,-7.249467008
6.272727273,0.445454545,2866321.215,1201690.69,9386.171921,7869.466994,1595.014581,5.884693489,4.933790002,0.031419531,0.031419531,6.272727273,-4.753291945
3.818181818,0.490909091,2904528.387,1197082.744,9542.076377,8024.964681,1621.510338,5.884684267,4.949067848,0.031849861,0.031849861,3.818181818,-7.247105898
3.727272727,0.490909091,2904888.869,1197091.884,9543.28422,8026.888553,1621.71847,5.884673817,4.949619,0.031871316,0.031871316,3.727272727,-7.244731098
7.272727273,0.454545455,2867552.44,1199345.512,9396.931616,7868.996198,1596.850302,5.884666587,4.927823346,0.031140293,0.031140293,7.272727273,-5.373331845
3.181818182,0.436363636,2873859.054,1206009.402,9402.66789,7913.338166,1597.825324,5.884665705,4.952567746,0.032245729,0.032245729,3.181818182,-3.959512802
3.636363636,0.490909091,2905249.851,1197100.936,9544.492924,8028.813701,1621.926682,5.884663611,4.950170554,0.031892821,0.031892821,3.636363636,-7.242342511
3.545454545,0.490909091,2905611.335,1197109.897,9545.702477,8030.740133,1622.134971,5.884653648,4.950722519,0.031914376,0.031914376,3.545454545,-7.239940067
3.454545455,0.490909091,2905973.321,1197118.77,9546.912879,8032.66784,1622.343338,5.884643932,4.951274894,0.031935982,0.031935982,3.454545455,-7.237523671
7.454545455,0.463636364,2872288.466,1197896.922,9418.749288,7885.675529,1600.564202,5.884643226,4.926809883,0.03106314,0.03106314,7.454545455,-5.923290884
3.363636364,0.490909091,2906335.813,1197127.552,9548.124124,8034.596821,1622.55178,5.884634464,4.951827683,0.031957639,0.031957639,3.363636364,-7.235093241
6.909090909,0.472727273,2880181.733,1197245.28,9450.564433,7917.71437,1605.975939,5.884623927,4.930157532,0.031162478,0.031162478,6.909090909,-6.406037996
5.454545455,0.436363636,2864778.389,1204599.338,9373.036973,7866.001377,1592.806025,5.88460668,4.938455314,0.031679678,0.031679678,5.454545455,-4.087807765
2.636363636,0.454545455,2886410.301,1202634.538,9465.408334,7973.190103,1608.50866,5.884586493,4.956883541,0.032283687,0.032283687,2.636363636,-5.162617051
6.363636364,0.445454545,2865947.909,1201602.919,9384.772177,7867.379126,1594.812384,5.884561892,4.933106368,0.031397231,0.031397231,6.363636364,-4.757965511
1.727272727,0.490909091,2912956.203,1197228.636,9570.232058,8069.698774,1626.331981,5.884550122,4.961901302,0.032355383,0.032355383,1.727272727,-7.195598421
7.363636364,0.454545455,2867183.648,1199258.125,9395.493006,7866.873167,1596.64925,5.884506573,4.927114185,0.031118562,0.031118562,7.363636364,-5.377429366
5.363636364,0.436363636,2865126.014,1204622.04,9374.036945,7867.709896,1593.009915,5.884481229,4.938895747,0.031700775,0.031700775,5.363636364,-4.083429071
7.545454545,0.463636364,2871917.544,1197811.405,9417.273044,7883.517334,1600.361117,5.88446754,4.926086526,0.03104158,0.03104158,7.545454545,-5.926892647
7,0.472727273,2879808.101,1197162.963,9449.054803,7915.520648,1605.77159,5.884432668,4.929418789,0.031140748,0.031140748,7,-6.409302872
6.454545455,0.445454545,2865575.032,1201514.97,9383.372248,7865.291418,1594.610329,5.884429618,4.93242222,0.031374976,0.031374976,6.454545455,-4.762624857
1.636363636,0.490909091,2913306.713,1197183.799,9571.153795,8071.36109,1626.542026,5.884356899,4.962282535,0.032376615,0.032376615,1.636363636,-7.193396422
5.272727273,0.436363636,2865474.125,1204644.685,9375.03734,7869.419183,1593.213922,5.884355648,4.93933619,0.03172192,0.03172192,5.272727273,-4.079035574
7.454545455,0.454545455,2866815.265,1199170.562,9394.054323,7864.75038,1596.448341,5.884345944,4.926404554,0.031096874,0.031096874,7.454545455,-5.381513248
6.545454545,0.445454545,2865202.576,1201426.849,9381.97211,7863.203835,1594.408412,5.884296671,4.93173755,0.031352764,0.031352764,6.545454545,-4.767269213
7.636363636,0.463636364,2871547.03,1197725.704,9415.796802,7881.359473,1600.158178,5.884291275,4.925362744,0.031020061,0.031020061,7.636363636,-5.930481365
7.090909091,0.472727273,2879434.883,1197080.457,9447.545228,7913.327323,1605.567381,5.884240885,4.928679678,0.03111906,0.03111906,7.090909091,-6.412554515
5.181818182,0.436363636,2865822.725,1204667.271,9376.038154,7871.12924,1593.418044,5.884229936,4.939776646,0.031743112,0.031743112,5.181818182,-4.07462719
7.545454545,0.454545455,2866447.288,1199082.816,9392.61554,7862.627858,1596.247577,5.88418468,4.925694466,0.031075227,0.031075227,7.545454545,-5.385583617
1.545454545,0.490909091,2913657.782,1197138.899,9572.076555,8073.024981,1626.752105,5.884164234,4.962664536,0.032397902,0.032397902,1.545454545,-7.191180244
6.636363636,0.445454545,2864830.547,1201338.547,9380.571783,7861.116446,1594.206637,5.884163046,4.931052389,0.031330597,0.031330597,6.636363636,-4.771899791
3.272727273,0.5,2913306.796,1196998.236,9574.785056,8057.549087,1627.224267,5.884121354,4.951713941,0.031975544,0.031975544,3.272727273,-7.669434348
6.363636364,0.481818182,2888107.701,1196640.653,9481.49177,7948.88587,1611.369462,5.884120305,4.933000195,0.031264474,0.031264474,6.363636364,-6.867722437
7.727272727,0.463636364,2871176.924,1197639.82,9414.320564,7879.201946,1599.955384,5.884114429,4.924638538,0.030998583,0.030998583,7.727272727,-5.934057082
5.090909091,0.436363636,2866171.815,1204689.8,9377.039385,7872.84007,1593.62228,5.884104096,4.94021712,0.031764353,0.031764353,5.090909091,-4.070203832
7.181818182,0.472727273,2879062.077,1196997.76,9446.035702,7911.134403,1605.363312,5.884048572,4.927940202,0.031097415,0.031097415,7.181818182,-6.415793003
6.727272727,0.445454545,2864458.937,1201250.071,9379.17125,7859.029197,1594.005004,5.884028739,4.930366705,0.031308474,0.031308474,6.727272727,-4.77651558
7.636363636,0.454545455,2866079.718,1198994.894,9391.176698,7860.505581,1596.046958,5.884022803,4.924983905,0.031053621,0.031053621,7.636363636,-5.389640544
5,0.436363636,2866521.398,1204712.271,9378.04103,7874.551673,1593.82663,5.883978127,4.940657612,0.031785642,0.031785642,5,-4.065765414
1.454545455,0.490909091,2914009.412,1197093.935,9573.000336,8074.690443,1626.962216,5.883972131,4.963047307,0.032419245,0.032419245,1.454545455,-7.188949781
7.818181818,0.463636364,2870807.224,1197553.752,9412.84433,7877.044752,1599.752738,5.883937003,4.923913906,0.030977146,0.030977146,7.818181818,-5.937619858
3.181818182,0.5,2913648.862,1196952.923,9575.714066,8059.210508,1627.433547,5.883935529,4.952098059,0.031995813,0.031995813,3.181818182,-7.667783746
6.454545455,0.481818182,2887730.99,1196561.523,9479.949017,7946.656997,1611.163706,5.883914206,4.932246777,0.031242567,0.031242567,6.454545455,-6.870641987
6.818181818,0.445454545,2864087.751,1201161.421,9377.770565,7856.94211,1593.803515,5.883893766,4.929680502,0.031286395,0.031286395,6.818181818,-4.781117377
7.727272727,0.454545455,2865712.551,1198906.794,9389.737771,7858.383558,1595.846484,5.8838603,4.924272878,0.031032057,0.031032057,7.727272727,-5.393683977
7.272727273,0.472727273,2878689.681,1196914.874,9444.526231,7908.941887,1605.159382,5.883855731,4.927200361,0.031075811,0.031075811,7.272727273,-6.419018395
4.909090909,0.436363636,2866871.487,1204734.69,9379.042992,7876.263949,1594.0311,5.883851949,4.941098045,0.03180698,0.03180698,4.909090909,-4.061309827
1.363636364,0.490909091,2914361.607,1197048.909,9573.925137,8076.357472,1627.172356,5.883780597,4.963430851,0.032440645,0.032440645,1.363636364,-7.186704931
7.909090909,0.463636364,2870437.929,1197467.503,9411.368109,7874.887888,1599.550239,5.883758999,4.923188843,0.030955749,0.030955749,7.909090909,-5.941169745
6.909090909,0.445454545,2863716.985,1201072.594,9376.369694,7854.855198,1593.60217,5.883758112,4.92899379,0.031264358,0.031264358,6.909090909,-4.785705053
3.090909091,0.5,2913991.444,1196907.545,9576.644192,8060.873497,1627.64288,5.883750245,4.95248288,0.032016132,0.032016132,3.090909091,-7.666121042
4.818181818,0.436363636,2867222.061,1204757.044,9380.045452,7877.977105,1594.235676,5.883725722,4.941538585,0.031828366,0.031828366,4.818181818,-4.056840993
6.545454545,0.481818182,2887354.69,1196482.197,9478.406354,7944.428585,1610.958066,5.883707686,4.9314931,0.031220703,0.031220703,6.545454545,-6.873548249
7.818181818,0.454545455,2865345.787,1198818.515,9388.29877,7856.261788,1595.646155,5.883697173,4.923561382,0.031010534,0.031010534,7.818181818,-5.397714045
7.363636364,0.472727273,2878317.695,1196831.798,9443.016815,7906.749777,1604.955594,5.88366236,4.926460151,0.031054248,0.031054248,7.363636364,-6.422230752
7,0.445454545,2863346.636,1200983.59,9374.968642,7852.768462,1593.400969,5.883621778,4.928306569,0.031242365,0.031242365,7,-4.790278674
4.727272727,0.436363636,2867573.134,1204779.341,9381.048323,7879.69103,1594.440364,5.883599372,4.941979148,0.031849802,0.031849802,4.727272727,-4.052356821
1.272727273,0.490909091,2914714.368,1197003.819,9574.850946,8078.026077,1627.382524,5.883589631,4.963815179,0.0324621,0.0324621,1.272727273,-7.184445599
8,0.463636364,2870069.036,1197381.07,9409.891893,7872.73136,1599.347886,5.88358041,4.922463353,0.030934393,0.030934393,8,-5.944706818
4.545454545,0.436363636,2868165.094,1204824.615,9382.965228,7883.107387,1594.773645,5.883571789,4.943088576,0.031892844,0.031892844,4.545454545,-4.041457658
3,0.5,2914334.547,1196862.101,9577.575434,8062.538061,1627.852265,5.883565507,4.952868412,0.032036502,0.032036502,3,-7.664446156
7.909090909,0.454545455,2864979.424,1198730.06,9386.8597,7854.14027,1595.445972,5.883533423,4.922849415,0.030989052,0.030989052,7.909090909,-5.401730807
6.636363636,0.481818182,2886978.801,1196402.675,9476.8638,7942.200641,1610.752562,5.883500685,4.930739103,0.031198882,0.031198882,6.636363636,-6.876441303
7.090909091,0.445454545,2862976.706,1200894.414,9373.567435,7850.681889,1593.199913,5.883484776,4.927618828,0.031220416,0.031220416,7.090909091,-4.794838256
4.636363636,0.436363636,2867924.705,1204801.58,9382.051582,7881.405722,1594.645161,5.883472894,4.94241974,0.031871287,0.031871287,4.636363636,-4.047856984
7.454545455,0.472727273,2877946.117,1196748.534,9441.50747,7904.558062,1604.751946,5.883468465,4.925719567,0.031032727,0.031032727,7.454545455,-6.425430118
4.454545455,0.436363636,2868514.735,1204846.754,9383.967039,7884.823377,1594.976664,5.883450994,4.943535259,0.03191443,0.03191443,4.454545455,-4.036880002
8.090909091,0.463636364,2869700.544,1197294.456,9408.41569,7870.575162,1599.145682,5.883401241,4.921737431,0.030913076,0.030913076,8.090909091,-5.948231124
1.181818182,0.490909091,2915067.707,1196958.671,9575.777705,8079.696183,1627.592725,5.883399181,4.964200232,0.032483613,0.032483613,1.181818182,-7.182170401
2.909090909,0.5,2914678.171,1196816.59,9578.507786,8064.204227,1628.061701,5.883381313,4.953254673,0.032056921,0.032056921,2.909090909,-7.662759018
8,0.454545455,2864613.461,1198641.427,9385.420561,7852.019005,1595.245935,5.883369048,4.922136977,0.03096761,0.03096761,8,-5.405734329
3.090909091,0.436363636,2874191.681,1205976.962,9403.385104,7914.789639,1598.303892,5.88335244,4.95199297,0.032266634,0.032266634,3.090909091,-3.955414321
7.181818182,0.445454545,2862607.18,1200805.056,9372.166135,7848.595585,1592.998997,5.883347166,4.92693065,0.031198508,0.031198508,7.181818182,-4.799385673
4.363636364,0.436363636,2868864.868,1204868.834,9384.969227,7886.540147,1595.179783,5.883330097,4.943982008,0.031936065,0.031936065,4.363636364,-4.032286501
2.545454545,0.454545455,2886748.859,1202597.666,9466.19878,7974.716848,1608.993789,5.883303495,4.95633787,0.03230471,0.03230471,2.545454545,-5.159125867
6.727272727,0.481818182,2886603.32,1196322.957,9475.32135,7939.973167,1610.547186,5.883293226,4.929984812,0.031177103,0.031177103,6.727272727,-6.879321208
7.545454545,0.472727273,2877574.944,1196665.078,9439.998164,7902.366764,1604.548441,5.883274026,4.924978619,0.031011246,0.031011246,7.545454545,-6.428616606
8.181818182,0.463636364,2869332.453,1197207.661,9406.939505,7868.41929,1598.943626,5.883221492,4.921011074,0.0308918,0.0308918,8.181818182,-5.951742717
1.090909091,0.490909091,2915421.606,1196913.458,9576.705536,8081.3679,1627.802943,5.883209374,4.964586121,0.032505183,0.032505183,1.090909091,-7.179881744
4.272727273,0.436363636,2869215.495,1204890.856,9385.971792,7888.257689,1595.383001,5.883209101,4.944428819,0.031957751,0.031957751,4.272727273,-4.027677048
7.272727273,0.445454545,2862238.079,1200715.528,9370.764593,7846.509368,1592.798233,5.883208808,4.926241885,0.031176644,0.031176644,7.272727273,-4.803917432
8.090909091,0.454545455,2864247.896,1198552.618,9383.981357,7849.897991,1595.046045,5.883204052,4.921424064,0.030946209,0.030946209,8.090909091,-5.409724663
2.818181818,0.5,2915022.321,1196771.014,9579.441272,8065.871956,1628.271187,5.883197683,4.953641644,0.032077392,0.032077392,2.818181818,-7.66105951
4.181818182,0.436363636,2869566.62,1204912.82,9386.97473,7889.976002,1595.586317,5.883088008,4.944875696,0.031979487,0.031979487,4.181818182,-4.023051548
6.818181818,0.481818182,2886228.248,1196243.043,9473.779008,7937.746164,1610.34194,5.883085307,4.929230225,0.031155367,0.031155367,6.818181818,-6.882188029
7.636363636,0.472727273,2877204.178,1196581.436,9438.488934,7900.175862,1604.345077,5.883079062,4.924237293,0.030989807,0.030989807,7.636363636,-6.431790222
7.363636364,0.445454545,2861869.392,1200625.826,9369.362889,7844.423332,1592.597615,5.883069773,4.925552605,0.031154822,0.031154822,7.363636364,-4.808435393
8.181818182,0.454545455,2863882.728,1198463.633,9382.542094,7847.777224,1594.846302,5.883038434,4.920710674,0.030924848,0.030924848,8.181818182,-5.413701869
1,0.490909091,2915776.073,1196868.181,9577.634344,8083.04121,1628.013183,5.88302014,4.964972823,0.03252681,0.03252681,1,-7.177578228
2.727272727,0.5,2915366.998,1196725.371,9580.375868,8067.541302,1628.480721,5.883014606,4.954029359,0.032097914,0.032097914,2.727272727,-7.659347584
4.090909091,0.436363636,2869918.244,1204934.725,9387.978044,7891.69509,1595.789732,5.88296682,4.94532264,0.032001275,0.032001275,4.090909091,-4.018410094
7.454545455,0.445454545,2861501.116,1200535.949,9367.96103,7842.337474,1592.397144,5.882930062,4.92486281,0.031133042,0.031133042,7.454545455,-4.812939619
7.727272727,0.472727273,2876833.815,1196497.606,9436.979778,7897.985357,1604.141857,5.882883572,4.923495589,0.030968408,0.030968408,7.727272727,-6.434951029
4,0.436363636,2870270.365,1204956.574,9388.981705,7893.414931,1595.993241,5.882845532,4.94576965,0.032023114,0.032023114,4,-4.013752063
2.636363636,0.5,2915712.204,1196679.66,9581.311582,8069.212256,1628.690303,5.882832091,4.954417817,0.032118487,0.032118487,2.636363636,-7.657623142
7.545454545,0.445454545,2861133.25,1200445.899,9366.55902,7840.251794,1592.196821,5.882789676,4.924172497,0.031111304,0.031111304,7.545454545,-4.817430172
3.909090909,0.436363636,2870622.988,1204978.366,9389.985724,7895.135537,1596.196845,5.882724149,4.94621673,0.032045005,0.032045005,3.909090909,-4.00907774
7.818181818,0.472727273,2876463.855,1196413.587,9435.470677,7895.795264,1603.93878,5.882687541,4.922753514,0.03094705,0.03094705,7.818181818,-6.438099124
2.545454545,0.5,2916057.942,1196633.883,9582.248418,8070.884819,1628.899931,5.882650145,4.954807023,0.032139111,0.032139111,2.545454545,-7.655886093
7.636363636,0.445454545,2860765.793,1200355.674,9365.156861,7838.166293,1591.996645,5.882648616,4.923481665,0.031089608,0.031089608,7.636363636,-4.821907119
6.909090909,0.481818182,2885971.783,1196162.414,9472.325077,7935.528174,1610.216728,5.882639842,4.92823608,0.031133659,0.031133659,6.909090909,-6.886918508
3.818181818,0.436363636,2870976.117,1205000.101,9390.990115,7896.856896,1596.400544,5.882602679,4.946663873,0.032066947,0.032066947,3.818181818,-4.004387159
2.909090909,0.445454545,2880009.844,1204249.326,9435.122641,7944.41593,1603.925054,5.882520895,4.953109195,0.032262574,0.032262574,2.909090909,-4.582500504
7.727272727,0.445454545,2860398.744,1200265.276,9363.754558,7836.080972,1591.796618,5.882506881,4.922790314,0.031067953,0.031067953,7.727272727,-4.826370522
7.909090909,0.472727273,2876094.294,1196329.382,9433.96165,7893.605562,1603.735845,5.882490983,4.922011056,0.030925732,0.030925732,7.909090909,-6.441234433
3.727272727,0.436363636,2871329.749,1205021.776,9391.994832,7898.579029,1596.604335,5.882481104,4.9471111,0.032088942,0.032088942,3.727272727,-3.999680006
2.454545455,0.5,2916404.214,1196588.035,9583.186358,8072.55903,1629.109604,5.882468762,4.955197003,0.032159788,0.032159788,2.454545455,-7.654136377
7,0.481818182,2885594.994,1196082.119,9470.781148,7933.301991,1610.010041,5.882436076,4.927486034,0.031112007,0.031112007,7,-6.889720851
7.818181818,0.445454545,2860032.1,1200174.706,9362.352113,7833.995831,1591.596739,5.882364472,4.922098441,0.03104634,0.03104634,7.818181818,-4.830820443
3.636363636,0.436363636,2871683.889,1205043.397,9392.999898,7900.301902,1596.808218,5.882359441,4.947558393,0.032110989,0.032110989,3.636363636,-3.994956205
8,0.472727273,2875725.133,1196244.99,9432.452696,7891.41626,1603.533055,5.882293893,4.921268218,0.030904454,0.030904454,8,-6.444357102
2.363636364,0.5,2916751.023,1196542.123,9584.125433,8074.234834,1629.319321,5.882287964,4.955587728,0.032180517,0.032180517,2.363636364,-7.652373859
3.545454545,0.436363636,2872038.537,1205064.96,9394.005298,7902.025522,1597.012192,5.882237684,4.948005758,0.032133089,0.032133089,3.545454545,-3.990215677
7.090909091,0.481818182,2885218.618,1196001.624,9469.237313,7931.076297,1609.803493,5.882231809,4.926735674,0.031090397,0.031090397,7.090909091,-6.892510384
7.909090909,0.445454545,2859665.862,1200083.964,9360.949535,7831.910865,1591.39701,5.882221392,4.921406045,0.031024768,0.031024768,7.909090909,-4.835256934
3.454545455,0.436363636,2872393.696,1205086.47,9395.011042,7903.749864,1597.216257,5.882115837,4.948453178,0.032155242,0.032155242,3.454545455,-3.985458285
2.272727273,0.5,2917098.371,1196496.141,9585.065617,8075.912283,1629.52908,5.882107741,4.955979235,0.032201299,0.032201299,2.272727273,-7.650598488
8.090909091,0.472727273,2875356.375,1196160.412,9430.943835,7889.227366,1603.330412,5.88209627,4.920524995,0.030883216,0.030883216,8.090909091,-6.447467514
8,0.445454545,2859300.026,1199993.048,9359.546811,7829.826085,1591.19743,5.882077632,4.92071313,0.031003237,0.031003237,8,-4.83968009
2.454545455,0.454545455,2887087.944,1202560.758,9466.989894,7976.244678,1609.474302,5.882038553,4.955807414,0.032325786,0.032325786,2.454545455,-5.155618986
7.181818182,0.481818182,2884842.659,1195920.937,9467.693623,7928.851068,1609.597085,5.882027068,4.925984982,0.031068829,0.031068829,7.181818182,-6.895287217
3.363636364,0.436363636,2872749.365,1205107.92,9396.017082,7905.474974,1597.420407,5.881993895,4.948900702,0.032177448,0.032177448,3.363636364,-3.980684022
6,0.436363636,2862253.494,1203480.9,9361.717169,7850.693116,1591.594488,5.881973856,4.93259632,0.031527732,0.031527732,6,-4.126480311
8.090909091,0.445454545,2858934.592,1199901.961,9358.143961,7827.741478,1590.998,5.881933204,4.920019686,0.030981747,0.030981747,8.090909091,-4.844089931
2.181818182,0.5,2917446.26,1196450.091,9586.006915,8077.591371,1629.73888,5.881928102,4.956371522,0.032222134,0.032222134,2.181818182,-7.648810164
8.181818182,0.472727273,2874988.01,1196075.648,9429.435035,7887.038864,1603.127912,5.881898111,4.919781389,0.030862017,0.030862017,8.181818182,-6.450565223
6.090909091,0.436363636,2861878.944,1203391.128,9360.358113,7848.645028,1591.392313,5.881867117,4.931935994,0.031505194,0.031505194,6.090909091,-4.131620747
7.272727273,0.481818182,2884467.112,1195840.053,9466.150048,7926.626329,1609.390818,5.88182183,4.92523397,0.031047302,0.031047302,7.272727273,-6.898051462
6.181818182,0.436363636,2861504.829,1203301.185,9358.998767,7846.596995,1591.190279,5.881759644,4.931275097,0.031482701,0.031482701,6.181818182,-4.136746397
2.090909091,0.5,2917794.692,1196403.973,9586.949329,8079.272096,1629.948719,5.881749051,4.956764592,0.032243022,0.032243022,2.090909091,-7.647008793
8.272727273,0.472727273,2874620.041,1195990.699,9427.926319,7884.850755,1602.925557,5.881699421,4.919037395,0.030840858,0.030840858,8.272727273,-6.453650471
6.272727273,0.436363636,2861131.146,1203211.072,9357.639136,7844.549021,1590.988387,5.881651439,4.930613627,0.031460254,0.031460254,6.272727273,-4.14185733
7.363636364,0.481818182,2884091.978,1195758.976,9464.60661,7924.402065,1609.184693,5.881616108,4.924482627,0.031025816,0.031025816,7.363636364,-6.900803147
6.090909091,0.490909091,2895233.682,1195882.819,9506.542434,7971.932894,1616.320999,5.881593099,4.932147079,0.0313038,0.0313038,6.090909091,-7.30968718
2,0.5,2918143.67,1196357.786,9587.892854,8080.954466,1630.158595,5.881570593,4.957158457,0.032263964,0.032263964,2,-7.645194287
6.363636364,0.436363636,2860757.895,1203120.788,9356.279226,7842.501112,1590.786639,5.881542501,4.929951585,0.031437852,0.031437852,6.363636364,-4.146953627
6.454545455,0.436363636,2860385.074,1203030.334,9354.919049,7840.453267,1590.585035,5.881432834,4.92928897,0.031415495,0.031415495,6.454545455,-4.15203534
7.454545455,0.481818182,2883717.255,1195677.705,9463.063306,7922.178278,1608.97871,5.881409897,4.923730955,0.031004371,0.031004371,7.454545455,-6.903542335
1.909090909,0.5,2918493.195,1196311.53,9588.837488,8082.638484,1630.368508,5.88139273,4.957553121,0.03228496,0.03228496,1.909090909,-7.643366554
6.545454545,0.436363636,2860012.682,1202939.708,9353.55859,7838.405506,1590.383575,5.881322427,4.92862579,0.031393183,0.031393183,6.545454545,-4.157102592
1.818181818,0.5,2918843.271,1196265.207,9589.783232,8084.324149,1630.578455,5.881215469,4.957948589,0.03230601,0.03230601,1.818181818,-7.641525495
6.636363636,0.436363636,2859640.716,1202848.91,9352.197859,7836.357828,1590.18226,5.881211289,4.927962049,0.031370915,0.031370915,6.636363636,-4.162155437
7.545454545,0.481818182,2883342.943,1195596.241,9461.520141,7919.954967,1608.772869,5.881203198,4.922978949,0.030982967,0.030982967,7.545454545,-6.906269094
6.727272727,0.436363636,2859269.178,1202757.945,9350.836887,7834.310218,1589.981091,5.881099428,4.927297728,0.031348691,0.031348691,6.727272727,-4.16719389
6.272727273,0.5,2901076.698,1195864.903,9529.129192,7988.714333,1620.302455,5.881080511,4.930384637,0.031263545,0.031263545,6.272727273,-7.736341753
6.090909091,0.5,2901778.437,1195884.64,9531.553751,7992.547248,1620.717469,5.881070536,4.931487074,0.031303849,0.031303849,6.090909091,-7.733049583
6,0.5,2902129.994,1195894.373,9532.767467,7994.46566,1620.925133,5.881065862,4.932038806,0.031324065,0.031324065,6,-7.731386744
5.909090909,0.5,2902482.012,1195904.016,9533.982135,7996.385375,1621.132902,5.8810614,4.932590884,0.031344326,0.031344326,5.909090909,-7.729712639
5.818181818,0.5,2902834.492,1195913.567,9535.19776,7998.306395,1621.340774,5.881057154,4.933143311,0.03136463,0.03136463,5.818181818,-7.728027208
5.727272727,0.5,2903187.436,1195923.028,9536.414342,8000.22873,1621.548749,5.881053127,4.933696094,0.031384979,0.031384979,5.727272727,-7.726330386
5.636363636,0.5,2903540.846,1195932.397,9537.631882,8002.152385,1621.756826,5.881049321,4.934249238,0.031405372,0.031405372,5.636363636,-7.724622109
5.545454545,0.5,2903894.724,1195941.673,9538.850379,8004.077367,1621.965005,5.881045738,4.93480275,0.031425809,0.031425809,5.545454545,-7.722902313
5.454545455,0.5,2904249.071,1195950.857,9540.069838,8006.003678,1622.173284,5.881042383,4.935356632,0.031446292,0.031446292,5.454545455,-7.721170927
5.363636364,0.5,2904603.891,1195959.949,9541.290257,8007.931325,1622.381664,5.881039257,4.935910891,0.031466819,0.031466819,5.363636364,-7.719427886
1.727272727,0.5,2919193.897,1196218.814,9590.730072,8086.01148,1630.788434,5.881038809,4.958344878,0.032327114,0.032327114,1.727272727,-7.639671033
5.272727273,0.5,2904959.185,1195968.948,9542.511637,8009.860313,1622.590143,5.881036365,4.936465531,0.031487392,0.031487392,5.272727273,-7.717673122
3.363636364,0.5,2912532.947,1196136.153,9568.381315,8050.683167,1626.989525,5.881034369,4.948208359,0.031930346,0.031930346,3.363636364,-7.677985818
5.181818182,0.5,2905314.954,1195977.853,9543.733978,8011.790645,1622.798721,5.881033707,4.937020557,0.031508011,0.031508011,5.181818182,-7.715906567
3.454545455,0.5,2912167.301,1196129.135,9567.139976,8048.7256,1626.779186,5.881031708,4.947644812,0.031908762,0.031908762,3.454545455,-7.680003787
5.090909091,0.5,2905671.201,1195986.665,9544.95728,8013.722327,1623.007397,5.881031288,4.937575974,0.031528675,0.031528675,5.090909091,-7.71412815
3.545454545,0.5,2911802.164,1196122.024,9565.899575,8046.769369,1626.568923,5.881029348,4.947081709,0.031887229,0.031887229,3.545454545,-7.68200842
5,0.5,2906027.927,1195995.383,9546.181543,8015.655362,1623.216169,5.88102911,4.938131787,0.031549386,0.031549386,5,-7.712337802
3.636363636,0.5,2911437.535,1196114.82,9564.660107,8044.814495,1626.358739,5.881027279,4.946519057,0.031865747,0.031865747,3.636363636,-7.683999814
4.909090909,0.5,2906385.135,1196004.009,9547.406774,8017.589743,1623.425038,5.881027181,4.938687993,0.031570142,0.031570142,4.909090909,-7.710535441
3.727272727,0.5,2911073.412,1196107.521,9563.42157,8042.860985,1626.148633,5.881025495,4.945956859,0.031844314,0.031844314,3.727272727,-7.68597806
4.818181818,0.5,2906742.824,1196012.538,9548.632951,8019.5255,1623.634002,5.88102549,4.939244615,0.031590946,0.031590946,4.818181818,-7.708721026
3.818181818,0.5,2910709.783,1196100.123,9562.184015,8040.908898,1625.938602,5.881024046,4.945395163,0.031822932,0.031822932,3.818181818,-7.687944324
4.727272727,0.5,2907100.998,1196020.972,9549.860081,8021.462626,1623.84306,5.881024045,4.939801649,0.031611796,0.031611796,4.727272727,-7.706894473
4.636363636,0.5,2907459.66,1196029.315,9551.088197,8023.401084,1624.052212,5.881022869,4.940359076,0.031632694,0.031632694,4.636363636,-7.705055666
3.909090909,0.5,2910346.668,1196092.635,9560.947359,8038.958107,1625.728659,5.881022831,4.944833852,0.031801599,0.031801599,3.909090909,-7.68989648
4.545454545,0.5,2907818.81,1196037.562,9552.317257,8025.340923,1624.261456,5.88102194,4.940916928,0.031653638,0.031653638,4.545454545,-7.703204584
4,0.5,2909984.054,1196085.052,9559.711642,8037.008689,1625.518799,5.881021891,4.944272988,0.031780316,0.031780316,4,-7.691835734
4.454545455,0.5,2908178.449,1196045.714,9553.547273,8027.282129,1624.470791,5.881021269,4.941475201,0.031674631,0.031674631,4.454545455,-7.701341136
4.090909091,0.5,2909621.94,1196077.374,9558.476868,8035.060641,1625.309024,5.881021226,4.943712564,0.031759082,0.031759082,4.090909091,-7.69376216
4.363636364,0.5,2908538.58,1196053.771,9554.778244,8029.224703,1624.680217,5.88102086,4.942033898,0.031695671,0.031695671,4.363636364,-7.699465245
4.181818182,0.5,2909260.324,1196069.601,9557.243043,8033.113959,1625.099334,5.881020835,4.943152575,0.031737896,0.031737896,4.181818182,-7.695675834
4.272727273,0.5,2908899.204,1196061.734,9556.010168,8031.168646,1624.889731,5.881020714,4.942593021,0.031716759,0.031716759,4.272727273,-7.697576837
7.636363636,0.481818182,2882969.037,1195514.583,9459.977103,7917.732135,1608.567171,5.880996004,4.922226612,0.030961603,0.030961603,7.636363636,-6.908983426
6.818181818,0.436363636,2858898.064,1202666.807,9349.475651,7832.2627,1589.780069,5.880986832,4.926632842,0.031326511,0.031326511,6.818181818,-4.172218085
6.363636364,0.490909091,2894100.094,1195652.316,9501.822105,7965.151704,1615.701912,5.880925211,4.929839871,0.03123804,0.03123804,6.363636364,-7.317307477
6.909090909,0.436363636,2858527.374,1202575.5,9348.114165,7830.215272,1589.579194,5.880873504,4.925967389,0.031304375,0.031304375,6.909090909,-4.177228074
1.636363636,0.5,2919545.079,1196172.355,9591.67803,8087.700435,1630.998445,5.880862767,4.958741965,0.032348274,0.032348274,1.636363636,-7.637803035
2.363636364,0.454545455,2887427.557,1202523.817,9467.781669,7977.773581,1609.943571,5.880815851,4.955312551,0.032346916,0.032346916,2.363636364,-5.152096302
7.727272727,0.481818182,2882595.53,1195432.728,9458.434268,7915.509843,1608.361611,5.880788375,4.921473994,0.03094028,0.03094028,7.727272727,-6.911686781
7,0.436363636,2858157.106,1202484.022,9346.752432,7828.167936,1589.378466,5.880759447,4.925301369,0.031282283,0.031282283,7,-4.182223925
6.454545455,0.490909091,2893723.049,1195575.078,9500.248953,7962.892365,1615.495782,5.880701798,4.929070352,0.031216206,0.031216206,6.454545455,-7.319821399
1.545454545,0.5,2919896.816,1196125.826,9592.62708,8089.391056,1631.208485,5.880687335,4.959139883,0.032369488,0.032369488,1.545454545,-7.63592144
7.090909091,0.436363636,2857787.258,1202392.375,9345.390458,7826.120693,1589.177887,5.880644662,4.924634779,0.031260234,0.031260234,7.090909091,-4.187205703
7.818181818,0.481818182,2882222.44,1195350.685,9456.891525,7913.287965,1608.156203,5.880580201,4.920720979,0.030918997,0.030918997,7.818181818,-6.914376695
7.181818182,0.436363636,2857417.829,1202300.557,9344.028241,7824.073551,1588.977456,5.880529144,4.923967624,0.031238228,0.031238228,7.181818182,-4.192173458
1.454545455,0.5,2920249.112,1196079.23,9593.577229,8091.083326,1631.418553,5.880512523,4.959538626,0.032390758,0.032390758,1.454545455,-7.634026135
6.545454545,0.490909091,2893346.412,1195497.641,9498.675975,7960.633553,1615.289785,5.880477959,4.928300562,0.031194415,0.031194415,6.545454545,-7.322322329
7.272727273,0.436363636,2857048.818,1202208.569,9342.665788,7822.02651,1588.777175,5.880412896,4.923299903,0.031216265,0.031216265,7.272727273,-4.197127305
1.363636364,0.5,2920601.967,1196032.565,9594.528466,8092.777258,1631.628645,5.880338331,4.959938206,0.032412084,0.032412084,1.363636364,-7.632117031
7.363636364,0.436363636,2856680.224,1202116.412,9341.303105,7819.979569,1588.577043,5.880295921,4.922631612,0.031194345,0.031194345,7.363636364,-4.202067278
6.636363636,0.490909091,2892970.181,1195420.003,9497.103161,7958.375275,1615.083911,5.880253712,4.927530528,0.031172666,0.031172666,6.636363636,-7.324810336
7.454545455,0.436363636,2856312.045,1202024.086,9339.940196,7817.932728,1588.377061,5.880178217,4.92196275,0.031172467,0.031172467,7.454545455,-4.206993449
7.909090909,0.481818182,2881872.628,1195285.515,9455.082866,7910.785589,1607.961207,5.880168516,4.919761468,0.030898203,0.030898203,7.909090909,-6.911027426
1.272727273,0.5,2920955.385,1195985.832,9595.480795,8094.472836,1631.838762,5.880164768,4.960338622,0.032433467,0.032433467,1.272727273,-7.630194019
5.818181818,0.427272727,2858392.557,1206228.933,9337.758301,7831.405212,1588.013555,5.880150248,4.931573276,0.031642066,0.031642066,5.818181818,-3.441515326
3.636363636,0.509090909,2918295.322,1196280.808,9589.851019,8065.426585,1630.892838,5.880123325,4.945405605,0.031870304,0.031870304,3.636363636,-8.088582707
7.545454545,0.436363636,2855944.279,1201931.591,9338.577061,7815.88599,1588.17723,5.880059785,4.921293318,0.031150632,0.031150632,7.545454545,-4.211905885
6.727272727,0.490909091,2892594.355,1195342.164,9495.530512,7956.117533,1614.878162,5.880029056,4.926760249,0.03115096,0.03115096,6.727272727,-7.327285484
5.727272727,0.427272727,2858735.816,1206254.267,9338.716872,7833.072276,1588.215157,5.880007398,4.931996929,0.03166308,0.03166308,5.727272727,-3.436796866
1.181818182,0.5,2921309.366,1195939.033,9596.434208,8096.170063,1632.0489,5.879991836,4.96073988,0.032454905,0.032454905,1.181818182,-7.628257002
3,0.436363636,2874524.825,1205944.495,9404.102834,7916.242052,1599.348761,5.879957556,4.949665916,0.032287591,0.032287591,3,-3.951299669
8,0.481818182,2881503.202,1195203.047,9453.543021,7908.565337,1607.758029,5.879953853,4.919002233,0.030876999,0.030876999,8,-6.913744456
7.636363636,0.436363636,2855576.926,1201838.929,9337.213715,7813.839348,1587.97755,5.879940631,4.920623311,0.031128839,0.031128839,7.636363636,-4.216804628
1,0.5,2921895.46,1195845.639,9598.255419,8099.562883,1632.386839,5.879890225,4.961791341,0.032497965,0.032497965,1,-7.622451917
5.636363636,0.427272727,2859079.549,1206279.553,9339.675785,7834.73998,1588.416874,5.879864371,4.932420518,0.031684141,0.031684141,5.636363636,-3.432063412
7.727272727,0.436363636,2855209.982,1201746.095,9335.850136,7811.792821,1587.778021,5.879820739,4.919952739,0.031107087,0.031107087,7.727272727,-4.221689799
1.090909091,0.5,2921663.914,1195892.166,9597.388703,8097.868936,1632.259057,5.879819542,4.961141983,0.032476401,0.032476401,1.090909091,-7.626305874
6.818181818,0.490909091,2892218.934,1195264.126,9493.958033,7953.860329,1614.672538,5.87980399,4.925989723,0.031129296,0.031129296,6.818181818,-7.329747835
8.090909091,0.481818182,2881134.17,1195120.388,9452.003311,7906.345548,1607.554993,5.879738705,4.918242662,0.030855834,0.030855834,8.090909091,-6.916449163
5.545454545,0.427272727,2859423.757,1206304.785,9340.635002,7836.408372,1588.618707,5.879721146,4.932844073,0.03170525,0.03170525,5.545454545,-3.42731498
3.272727273,0.427272727,2868492.593,1207812.734,9369.996283,7883.459742,1593.618035,5.879700203,4.946894155,0.03227373,0.03227373,3.272727273,-3.298424458
2.272727273,0.454545455,2887767.698,1202486.839,9468.574086,7979.303572,1610.395928,5.879656005,4.954870685,0.032368099,0.032368099,2.272727273,-5.14855774
6.909090909,0.490909091,2891843.914,1195185.886,9492.385718,7951.60367,1614.467041,5.879578509,4.925218953,0.031107673,0.031107673,6.909090909,-7.332197461
5.454545455,0.427272727,2859768.444,1206329.967,9341.594555,7838.077409,1588.820654,5.879577742,4.933267571,0.031726405,0.031726405,5.454545455,-3.422551393
8.181818182,0.481818182,2880765.531,1195037.536,9450.463727,7904.126229,1607.352098,5.879523062,4.917482759,0.030834708,0.030834708,8.181818182,-6.91914162
3.272727273,0.509090909,2919661.477,1196094.409,9593.649775,8072.151835,1631.729549,5.879436199,4.946991272,0.031950639,0.031950639,3.272727273,-8.083363267
5.363636364,0.427272727,2860113.611,1206355.098,9342.554431,7839.747109,1589.022716,5.879434156,4.933691022,0.031747609,0.031747609,5.363636364,-3.417772592
7.818181818,0.436363636,2854869.067,1201679.515,9334.069351,7809.31325,1587.58762,5.879404217,4.918980943,0.031086075,0.031086075,7.818181818,-4.217504396
8.272727273,0.463636364,2868496.505,1196105.277,9399.630069,7860.709045,1598.739798,5.879399563,4.916815766,0.03084387,0.03084387,8.272727273,-5.965242717
7,0.490909091,2891469.297,1195107.448,9490.81359,7949.347543,1614.261671,5.879352624,4.92444793,0.031086093,0.031086093,7,-7.334634393
8.272727273,0.481818182,2880397.285,1194954.5,9448.924305,7901.907354,1607.149344,5.879306947,4.916722507,0.030813621,0.030813621,8.272727273,-6.921821828
5.272727273,0.427272727,2860459.261,1206380.179,9343.514628,7841.417473,1589.224892,5.879290387,4.934114431,0.03176886,0.03176886,5.272727273,-3.412978492
7.909090909,0.436363636,2854505.582,1201586.308,9332.707823,7807.267566,1587.390213,5.879277663,4.918303956,0.031064406,0.031064406,7.909090909,-4.222406983
3.181818182,0.509090909,2920004.29,1196047.637,9594.602392,8073.837204,1631.938838,5.879265919,4.947389581,0.031970846,0.031970846,3.181818182,-8.082029852
8,0.436363636,2854142.496,1201492.934,9331.346066,7805.221981,1587.192954,5.879150384,4.917626404,0.031042777,0.031042777,8,-4.227295886
8.272727273,0.454545455,2863043.28,1197330.431,9375.202267,7840.034589,1594.652666,5.879150029,4.916452815,0.030876078,0.030876078,8.272727273,-5.428934652
5.181818182,0.427272727,2860805.395,1206405.207,9344.475142,7843.088504,1589.427181,5.879146434,4.934537801,0.03179016,0.03179016,5.181818182,-3.408169004
7.090909091,0.490909091,2891095.079,1195028.809,9489.241627,7947.091967,1614.056429,5.879126318,4.923676661,0.031064554,0.031064554,7.090909091,-7.337058728
2.818181818,0.445454545,2880346.417,1204214.61,9435.878099,7945.905981,1604.983724,5.879111392,4.950770441,0.032283534,0.032283534,2.818181818,-4.578720012
3.090909091,0.509090909,2920347.616,1196000.796,9595.556191,8075.524212,1632.148177,5.879096229,4.947788643,0.031991102,0.031991102,3.090909091,-8.080684867
3.181818182,0.427272727,2868629.697,1207860.047,9369.296646,7883.630697,1593.664806,5.879088634,4.946856245,0.032296829,0.032296829,3.181818182,-3.265464461
5.090909091,0.427272727,2861152.015,1206430.185,9345.43597,7844.760204,1589.629582,5.8790023,4.934961133,0.031811508,0.031811508,5.090909091,-3.403344038
3,0.509090909,2920691.459,1195953.885,9596.511175,8077.212866,1632.357564,5.878927133,4.948188463,0.032011408,0.032011408,3,-8.079328232
8.363636364,0.463636364,2868091.181,1195935.105,9397.676926,7858.099514,1598.538076,5.878919663,4.915803779,0.030820515,0.030820515,8.363636364,-5.969540964
7.181818182,0.490909091,2890721.261,1194949.973,9487.669854,7944.836929,1613.851315,5.878899603,4.922905138,0.031043056,0.031043056,7.181818182,-7.339470512
4.818181818,0.427272727,2862169.461,1206474.931,9348.78643,7850.261104,1590.229832,5.878890107,4.936557561,0.031875034,0.031875034,4.818181818,-3.398550755
5,0.427272727,2861499.124,1206455.111,9346.39711,7846.432573,1589.832096,5.878857984,4.935384431,0.031832904,0.031832904,5,-3.398503506
2.909090909,0.509090909,2921035.82,1195906.901,9597.467326,8078.903207,1632.566999,5.878758627,4.948589071,0.032031764,0.032031764,2.909090909,-8.077959891
4.727272727,0.427272727,2862520.347,1206499.657,9349.750747,7851.936185,1590.434263,5.87874077,4.936976249,0.031896576,0.031896576,4.727272727,-3.393702527
3.090909091,0.427272727,2869156.75,1207752.387,9371.35787,7886.288475,1594.117018,5.8787139,4.947120185,0.032315702,0.032315702,3.090909091,-3.289600603
4.909090909,0.427272727,2861846.723,1206479.985,9347.358557,7848.105614,1590.034721,5.878713487,4.935807698,0.03185435,0.03185435,4.909090909,-3.393647319
8.363636364,0.454545455,2862641.259,1197157.749,9373.291658,7837.465235,1594.453884,5.878684704,4.915454323,0.03085263,0.03085263,8.363636364,-5.433779941
7.272727273,0.490909091,2890347.84,1194870.937,9486.098254,7942.582437,1613.64633,5.878672469,4.922133364,0.031021599,0.031021599,7.272727273,-7.341869777
4.636363636,0.427272727,2862871.741,1206524.334,9350.715403,7853.611942,1590.63881,5.878591257,4.937394895,0.031918169,0.031918169,4.636363636,-3.38883892
2.818181818,0.509090909,2921380.705,1195859.85,9598.424689,8080.595167,1632.776479,5.878590739,4.948990428,0.03205217,0.03205217,2.818181818,-8.076579711
2.181818182,0.454545455,2888108.372,1202449.832,9469.367169,7980.834581,1610.826654,5.878576161,4.954496227,0.032389337,0.032389337,2.181818182,-5.145003128
4.545454545,0.427272727,2863223.637,1206548.956,9351.680339,7855.288387,1590.843469,5.878441545,4.937813519,0.031939812,0.031939812,4.545454545,-3.383959345
7.363636364,0.490909091,2889984.612,1194790.135,9484.55928,7940.354296,1613.448539,5.878439288,4.921355782,0.031000142,0.031000142,7.363636364,-7.344980465
8.454545455,0.463636364,2867686.144,1195764.495,9395.722167,7855.488729,1598.336512,5.87843805,4.914790265,0.030797195,0.030797195,8.454545455,-5.973825901
2.727272727,0.509090909,2921726.113,1195812.726,9599.383225,8082.288823,1632.986005,5.87842345,4.949392585,0.032072628,0.032072628,2.727272727,-8.07518766
8.181818182,0.445454545,2858117.463,1198819.398,9351.227693,7820.405674,1590.806604,5.878293231,4.916000256,0.03093421,0.03093421,8.181818182,-4.859995384
4.454545455,0.427272727,2863576.036,1206573.528,9352.645547,7856.965474,1591.048236,5.878291642,4.938232102,0.031961505,0.031961505,4.454545455,-3.379063194
2.636363636,0.509090909,2922072.048,1195765.53,9600.342947,8083.984162,1633.195574,5.878256774,4.949795536,0.032093136,0.032093136,2.636363636,-8.07378364
8.454545455,0.454545455,2862239.524,1196984.635,9371.379359,7834.894559,1594.25526,5.878217618,4.914454262,0.030829218,0.030829218,8.454545455,-5.438611797
4.363636364,0.427272727,2863928.95,1206598.047,9353.611091,7858.643268,1591.253119,5.878141561,4.938650662,0.031983249,0.031983249,4.363636364,-3.374151847
2.545454545,0.509090909,2922418.512,1195718.264,9601.303864,8085.681174,1633.405186,5.87809072,4.950199279,0.032113696,0.032113696,2.545454545,-8.072367556
4.181818182,0.427272727,2864527.773,1206647.86,9355.453836,7861.985882,1591.588743,5.878059817,4.939709404,0.032026915,0.032026915,4.181818182,-3.362421725
4.272727273,0.427272727,2864282.375,1206622.515,9354.576932,7860.321731,1591.458112,5.877991296,4.939069191,0.032005043,0.032005043,4.272727273,-3.369224442
7.454545455,0.490909091,2889721.838,1194711.794,9483.043997,7938.082901,1613.317457,5.877977676,4.920347738,0.030978796,0.030978796,7.454545455,-7.348513615
8.545454545,0.463636364,2867281.392,1195593.445,9393.765779,7852.876701,1598.135107,5.877954708,4.913775228,0.030773911,0.030773911,8.545454545,-5.978097761
2.454545455,0.509090909,2922765.504,1195670.921,9602.26594,8087.379929,1633.614838,5.87792527,4.950603863,0.032134308,0.032134308,2.454545455,-8.070939372
4.090909091,0.427272727,2864879.249,1206672.241,9356.417926,7863.665402,1591.791924,5.877915187,4.940133997,0.032048812,0.032048812,4.090909091,-3.357413926
8.272727273,0.445454545,2857715.042,1198644.539,9349.360517,7817.879304,1590.608334,5.877852089,4.915024735,0.030910628,0.030910628,8.272727273,-4.865346261
4,0.427272727,2865231.223,1206696.573,9357.382253,7865.345559,1591.995201,5.87777039,4.940558587,0.032070762,0.032070762,4,-3.352388954
2.363636364,0.509090909,2923113.033,1195623.511,9603.229229,8089.080337,1633.824531,5.877760463,4.951009233,0.032154972,0.032154972,2.363636364,-8.069498933
7.545454545,0.490909091,2889347.134,1194632.17,9481.471184,7935.829927,1613.111206,5.877754212,4.919580187,0.030957461,0.030957461,7.545454545,-7.350838352
8.545454545,0.454545455,2861838.072,1196811.087,9369.465363,7832.322558,1594.056795,5.877748768,4.913452634,0.030805843,0.030805843,8.545454545,-5.443430201
3.909090909,0.427272727,2865583.708,1206720.852,9358.346878,7867.026411,1592.19858,5.87762544,4.940983186,0.032092764,0.032092764,3.909090909,-3.347348097
8.363636364,0.472727273,2873759.576,1194833.204,9420.169726,7876.711703,1602.719068,5.877617551,4.914592868,0.030791574,0.030791574,8.363636364,-6.46642838
2.272727273,0.509090909,2923461.096,1195576.027,9604.193699,8090.782458,1634.034261,5.877596283,4.951415433,0.032175688,0.032175688,2.272727273,-8.068046194
2.090909091,0.454545455,2888449.577,1202412.791,9470.160881,7982.366652,1611.231877,5.877590317,4.954201046,0.032410629,0.032410629,2.090909091,-5.141432422
7.636363636,0.490909091,2888972.835,1194552.348,9479.898568,7933.577493,1612.905094,5.877530306,4.918812349,0.030936167,0.030936167,7.636363636,-7.35315099
3.818181818,0.427272727,2865936.699,1206745.08,9359.311761,7868.707923,1592.402056,5.877480331,4.94140779,0.032114818,0.032114818,3.818181818,-3.34229057
8.636363636,0.463636364,2866876.925,1195421.959,9391.807775,7850.26342,1597.933862,5.87746965,4.912758661,0.030750663,0.030750663,8.636363636,-5.982356398
6.181818182,0.5,2900955.826,1194880.691,9524.329718,7984.91199,1620.486238,5.877451778,4.927479052,0.031257044,0.031257044,6.181818182,-7.741671793
2.181818182,0.509090909,2923809.696,1195528.467,9605.159335,8092.486326,1634.244028,5.877432726,4.951822486,0.032196457,0.032196457,2.181818182,-8.066581087
8.363636364,0.445454545,2857312.906,1198469.253,9347.491566,7815.351523,1590.410222,5.877409135,4.914047594,0.030887083,0.030887083,8.363636364,-4.870683221
3.727272727,0.427272727,2866290.201,1206769.258,9360.276906,7870.390079,1592.605628,5.877335067,4.941832392,0.032136925,0.032136925,3.727272727,-3.337216249
7.727272727,0.490909091,2888598.94,1194472.329,9478.32615,7931.3256,1612.699122,5.877305954,4.918044224,0.030914913,0.030914913,7.727272727,-7.355451586
8.636363636,0.454545455,2861436.902,1196637.107,9367.549672,7829.749233,1593.858488,5.877278152,4.912449436,0.030782503,0.030782503,8.636363636,-5.44823523
2.090909091,0.509090909,2924158.837,1195480.839,9606.126177,8094.191867,1634.453831,5.877269824,4.952230351,0.032217279,0.032217279,2.090909091,-8.065103469
3.636363636,0.427272727,2866644.211,1206793.383,9361.242278,7872.072913,1592.809295,5.877189633,4.942257015,0.032159084,0.032159084,3.636363636,-3.33212511
8.454545455,0.472727273,2873354.504,1194664.911,9418.177589,7874.06366,1602.516866,5.877116046,4.913560553,0.030768339,0.030768339,8.454545455,-6.470230957
2,0.509090909,2924508.52,1195433.136,9607.094191,8095.899145,1634.663666,5.877107559,4.952639072,0.032238155,0.032238155,2,-8.063613296
5.909090909,0.427272727,2857626.129,1205266.143,9331.80993,7824.985939,1587.827986,5.877091229,4.928106827,0.031595896,0.031595896,5.909090909,-3.459231241
7.818181818,0.490909091,2888225.447,1194392.116,9476.753945,7929.074238,1612.49329,5.877081166,4.917275803,0.030893699,0.030893699,7.818181818,-7.357740176
3.545454545,0.427272727,2866998.735,1206817.459,9362.207909,7873.756385,1593.01306,5.877044041,4.94268163,0.032181297,0.032181297,3.545454545,-3.327017094
6,0.427272727,2857253.841,1205173.817,9330.496069,7822.980985,1587.628004,5.877003962,4.927464725,0.0315732,0.0315732,6,-3.464851036
8.727272727,0.463636364,2866472.739,1195250.034,9389.848142,7847.648888,1597.732775,5.876982865,4.911740568,0.03072745,0.03072745,8.727272727,-5.986601883
8.454545455,0.445454545,2856911.055,1198293.539,9345.62084,7812.822345,1590.21227,5.876964363,4.913068836,0.030863575,0.030863575,8.454545455,-4.876006581
1.909090909,0.509090909,2924858.747,1195385.36,9608.063386,8097.608145,1634.873534,5.876945944,4.953048646,0.032259084,0.032259084,1.909090909,-8.062110464
6.090909091,0.427272727,2856881.985,1205081.327,9329.181813,7820.975985,1587.42816,5.876915911,4.926822,0.03155055,0.03155055,6.090909091,-3.470455626
