DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
3.454545455,0.427272727,2867353.772,1206841.485,9363.173761,7875.440494,1593.216912,5.876898298,4.943106261,0.032203563,0.032203563,3.454545455,-3.321891872
7.909090909,0.490909091,2887852.354,1194311.703,9475.181919,7926.823429,1612.2876,5.876855917,4.916507099,0.030872525,0.030872525,7.909090909,-7.360016864
6.181818182,0.427272727,2856510.56,1204988.673,9327.867171,7818.970942,1587.228457,5.876827076,4.926178652,0.031527946,0.031527946,6.181818182,-3.476045088
6.363636364,0.5,2900215.83,1194745.103,9520.893688,7980.091824,1620.07941,5.876806795,4.925741153,0.031213778,0.031213778,6.363636364,-7.74071635
8.727272727,0.454545455,2861036.012,1196462.696,9365.63229,7827.174587,1593.660341,5.876805772,4.911444669,0.0307592,0.0307592,8.727272727,-5.453026933
1.818181818,0.509090909,2925209.52,1195337.509,9609.033751,8099.318884,1635.083432,5.876784977,4.953459086,0.032280067,0.032280067,1.818181818,-8.060594893
3.363636364,0.427272727,2867709.325,1206865.462,9364.139844,7877.125234,1593.420857,5.876752398,4.943530893,0.032225883,0.032225883,3.363636364,-3.316749474
6.272727273,0.427272727,2856139.564,1204895.854,9326.552148,7816.965863,1587.028895,5.876737456,4.925534683,0.031505388,0.031505388,6.272727273,-3.481619499
2,0.454545455,2888791.316,1202375.719,9470.955224,7983.899756,1611.608579,5.876709363,4.953994327,0.032431976,0.032431976,2,-5.137845497
6.363636364,0.427272727,2855768.996,1204802.869,9325.236743,7814.960758,1586.829474,5.876647048,4.924890095,0.031482875,0.031482875,6.363636364,-3.487178956
8,0.490909091,2887479.661,1194231.096,9473.610109,7924.573148,1612.08205,5.87663023,4.915738096,0.03085139,0.03085139,8,-7.362281655
1.727272727,0.509090909,2925560.854,1195289.592,9610.005263,8101.031266,1635.293365,5.876624627,4.953870319,0.032301104,0.032301104,1.727272727,-8.059065423
8.545454545,0.472727273,2872949.714,1194496.178,9416.183894,7871.414418,1602.314818,5.876612878,4.912526758,0.030745139,0.030745139,8.545454545,-6.474020148
6.454545455,0.5,2899838.456,1194669.649,9519.291883,7977.803718,1619.872964,5.876566923,4.924956397,0.031192013,0.031192013,6.454545455,-7.742835696
6.454545455,0.427272727,2855398.855,1204709.722,9323.92098,7812.955619,1586.630196,5.876555863,4.92424488,0.031460407,0.031460407,6.454545455,-3.492723483
8.545454545,0.445454545,2856509.495,1198117.397,9343.748382,7810.291798,1590.014483,5.87651778,4.912088462,0.030840103,0.030840103,8.545454545,-4.881317122
8.818181818,0.463636364,2866068.835,1195077.672,9387.886893,7845.033108,1597.531848,5.876494359,4.910720946,0.030704273,0.030704273,8.818181818,-5.990834244
1.636363636,0.509090909,2925912.726,1195241.597,9610.977986,8102.745446,1635.503319,5.876464985,4.954282485,0.032322196,0.032322196,1.636363636,-8.057524048
6.545454545,0.427272727,2855029.139,1204616.409,9322.604842,7810.950468,1586.431061,5.876463888,4.923599052,0.031437985,0.031437985,6.545454545,-3.498253219
8.090909091,0.490909091,2887107.366,1194150.294,9472.038506,7922.3234,1611.876643,5.876404096,4.914968794,0.030830295,0.030830295,8.090909091,-7.364534617
6.636363636,0.427272727,2854659.849,1204522.934,9321.288355,7808.945293,1586.23207,5.876371139,4.922952601,0.031415607,0.031415607,6.636363636,-3.503768177
8.818181818,0.454545455,2860635.401,1196287.852,9363.713223,7824.598624,1593.462353,5.876331627,4.910438334,0.030735932,0.030735932,8.818181818,-5.457805348
3.363636364,0.509090909,2918891.494,1195239.874,9587.195229,8065.234773,1631.493251,5.876331528,4.943468058,0.031905674,0.031905674,3.363636364,-8.090915998
6.545454545,0.5,2899461.485,1194593.991,9517.690309,7975.516207,1619.666649,5.87632666,4.92417141,0.031170289,0.031170289,6.545454545,-7.744942384
3.454545455,0.509090909,2918525.28,1195234.482,9585.927827,8063.250848,1631.282802,5.876312688,4.942889632,0.031884157,0.031884157,3.454545455,-8.092579411
1.545454545,0.509090909,2926265.151,1195193.529,9611.951879,8104.461358,1635.713297,5.87630601,4.954695528,0.032343343,0.032343343,1.545454545,-8.055969649
3.545454545,0.509090909,2918159.572,1195228.994,9584.661431,8061.268329,1631.072425,5.876294202,4.942311701,0.031862691,0.031862691,3.545454545,-8.094229955
6.727272727,0.427272727,2854290.98,1204429.293,9319.971509,7806.94011,1586.033223,5.876277604,4.922305533,0.031393274,0.031393274,6.727272727,-3.509268476
3.727272727,0.509090909,2917429.664,1195217.72,9582.131617,8057.307603,1630.651892,5.87625824,4.941157363,0.031819909,0.031819909,3.727272727,-8.097492921
3.818181818,0.509090909,2917065.462,1195211.932,9580.868203,8055.329402,1630.44174,5.876240757,4.940580951,0.031798593,0.031798593,3.818181818,-8.099105511
3.909090909,0.509090909,2916701.76,1195206.049,9579.605815,8053.352613,1630.231666,5.876223617,4.940005021,0.031777326,0.031777326,3.909090909,-8.10070558
4,0.509090909,2916338.56,1195200.065,9578.34444,8051.377284,1630.021674,5.876206796,4.939429586,0.031756108,0.031756108,4,-8.102293567
4.090909091,0.509090909,2915975.851,1195193.98,9577.08405,8049.403395,1629.81176,5.876190298,4.938854654,0.031734939,0.031734939,4.090909091,-8.103868906
6.818181818,0.427272727,2853922.533,1204335.488,9318.654314,7804.93492,1585.834522,5.876183288,4.921657849,0.031370986,0.031370986,6.818181818,-3.514754174
8.181818182,0.490909091,2886735.467,1194069.298,9470.467108,7920.074186,1611.671378,5.876177513,4.914199194,0.030809239,0.030809239,8.181818182,-7.366775813
4.181818182,0.509090909,2915613.638,1195187.8,9575.824694,8047.430919,1629.601927,5.876174135,4.938280193,0.031713819,0.031713819,4.181818182,-8.105431952
4.272727273,0.509090909,2915251.917,1195181.518,9574.566337,8045.4599,1629.392177,5.876158281,4.937706227,0.031692746,0.031692746,4.272727273,-8.106982826
1.454545455,0.509090909,2926618.13,1195145.389,9612.926943,8106.178996,1635.923298,5.87614771,4.95510945,0.032364545,0.032364545,1.454545455,-8.054402125
4.363636364,0.509090909,2914890.688,1195175.139,9573.309005,8043.490308,1629.182512,5.87614275,4.937132734,0.031671722,0.031671722,4.363636364,-8.108521573
4.454545455,0.509090909,2914529.949,1195168.659,9572.052686,8041.52216,1628.972932,5.876127527,4.93655972,0.031650746,0.031650746,4.454545455,-8.110048299
4.545454545,0.509090909,2914169.698,1195162.081,9570.797386,8039.555449,1628.763438,5.876112615,4.935987179,0.031629818,0.031629818,4.545454545,-8.111563038
8.636363636,0.472727273,2872545.202,1194327,9414.188616,7868.763987,1602.112924,5.876108029,4.911491487,0.030721975,0.030721975,8.636363636,-6.477796081
4.636363636,0.509090909,2913809.933,1195155.404,9569.543105,8037.590172,1628.554032,5.876098009,4.935415107,0.031608937,0.031608937,4.636363636,-8.11306589
6.909090909,0.427272727,2853554.506,1204241.519,9317.336774,7802.929726,1585.635966,5.876088192,4.921009548,0.031348742,0.031348742,6.909090909,-3.520225345
6.636363636,0.5,2899084.917,1194518.129,9516.088958,7973.229295,1619.460454,5.876086037,4.923386229,0.031148608,0.031148608,6.636363636,-7.747036472
4.727272727,0.509090909,2913450.653,1195148.628,9568.289845,8035.62633,1628.344714,5.876083706,4.9348435,0.031588103,0.031588103,4.727272727,-8.114556921
1.272727273,0.509090909,2927199.105,1195049.266,9614.790296,8109.613385,1636.259093,5.87608059,4.956191486,0.032407126,0.032407126,1.272727273,-8.049305917
4.818181818,0.509090909,2913091.857,1195141.754,9567.037607,8033.663918,1628.135487,5.876069704,4.934272353,0.031567315,0.031567315,4.818181818,-8.1160362
8.636363636,0.445454545,2856108.221,1197940.827,9341.874173,7807.759864,1589.81686,5.876069383,4.911106469,0.030816668,0.030816668,8.636363636,-4.886614459
4.909090909,0.509090909,2912733.541,1195134.78,9565.786387,8031.702941,1627.926349,5.876055996,4.933701665,0.031546575,0.031546575,4.909090909,-8.117503804
5,0.509090909,2912375.706,1195127.709,9564.536197,8029.74338,1627.717304,5.876042587,4.933131424,0.031525881,0.031525881,5,-8.11895979
5.090909091,0.509090909,2912018.349,1195120.54,9563.287026,8027.785247,1627.508351,5.876029466,4.932561632,0.031505232,0.031505232,5.090909091,-8.120404239
5.181818182,0.509090909,2911661.468,1195113.273,9562.038878,8025.828534,1627.299491,5.876016633,4.931992284,0.03148463,0.03148463,5.181818182,-8.121837217
8.909090909,0.463636364,2865665.21,1194904.87,9385.924011,7842.416091,1597.331081,5.876004119,4.909699802,0.030681131,0.030681131,8.909090909,-5.99505356
5.272727273,0.509090909,2911305.061,1195105.908,9560.791753,8023.873236,1627.090726,5.876004085,4.931423373,0.031464073,0.031464073,5.272727273,-8.123258791
7,0.427272727,2853186.887,1204147.379,9316.018992,7800.924637,1585.43755,5.875992398,4.920360714,0.031326541,0.031326541,7,-3.525684135
5.363636364,0.509090909,2910949.126,1195098.446,9559.54565,8021.91935,1626.882056,5.875991818,4.930854895,0.031443562,0.031443562,5.363636364,-8.124669032
1.363636364,0.509090909,2926971.663,1195097.175,9613.903161,8107.898373,1636.13332,5.875990083,4.955524269,0.032385802,0.032385802,1.363636364,-8.052821292
5.454545455,0.509090909,2910593.662,1195090.887,9558.300569,8019.96687,1626.673482,5.87597983,4.930286846,0.031423096,0.031423096,5.454545455,-8.126068001
5.545454545,0.509090909,2910238.667,1195083.231,9557.056509,8018.015792,1626.465004,5.875968117,4.929719219,0.031402675,0.031402675,5.545454545,-8.127455765
5.636363636,0.509090909,2909884.139,1195075.479,9555.813469,8016.06611,1626.256624,5.875956676,4.929152011,0.031382298,0.031382298,5.636363636,-8.12883239
8.272727273,0.490909091,2886363.964,1193988.107,9468.895918,7917.825504,1611.466256,5.87595048,4.913429292,0.030788221,0.030788221,8.272727273,-7.369005335
5.727272727,0.509090909,2909530.076,1195067.631,9554.571449,8014.11782,1626.048343,5.875945504,4.928585214,0.031361966,0.031361966,5.727272727,-8.13019794
1.909090909,0.454545455,2889133.589,1202338.614,9471.750179,7985.433902,1611.954512,5.875941355,4.953882906,0.032453378,0.032453378,1.909090909,-5.134242268
5.818181818,0.509090909,2909176.477,1195059.687,9553.330447,8012.170914,1625.84016,5.875934599,4.928018825,0.031341678,0.031341678,5.818181818,-8.131552479
1.181818182,0.509090909,2927549.769,1195000.917,9615.766095,8111.33608,1636.466514,5.875932085,4.956615984,0.032428496,0.032428496,1.181818182,-8.047639768
5.909090909,0.509090909,2908823.338,1195051.648,9552.09046,8010.225389,1625.632076,5.875923955,4.927452838,0.031321434,0.031321434,5.909090909,-8.132896071
6,0.509090909,2908470.658,1195043.515,9550.85149,8008.281233,1625.424093,5.875913573,4.926887245,0.031301233,0.031301233,6,-8.134228774
6.090909091,0.509090909,2908118.436,1195035.287,9549.613534,8006.338441,1625.21621,5.875903448,4.926322042,0.031281076,0.031281076,6.090909091,-8.135550652
7.090909091,0.427272727,2852819.696,1204053.082,9314.700777,7798.919442,1585.239287,5.875895741,4.919711178,0.031304385,0.031304385,7.090909091,-3.531126418
8.909090909,0.454545455,2860235.07,1196112.577,9361.792476,7822.02135,1593.264526,5.875855719,4.909430432,0.030712699,0.030712699,8.909090909,-5.462570533
6.727272727,0.5,2898708.75,1194442.061,9514.487833,7970.942983,1619.254379,5.875845053,4.92260085,0.03112697,0.03112697,6.727272727,-7.749118022
1,0.509090909,2928234.177,1194889.463,9617.944123,8115.021796,1636.873135,5.875803029,4.957636376,0.032470995,0.032470995,1,-8.049146674
7.181818182,0.427272727,2852452.922,1203958.621,9313.382229,7796.914255,1585.041172,5.875798304,4.919061027,0.031282272,0.031282272,7.181818182,-3.536554391
1.090909091,0.509090909,2927900.978,1194952.495,9616.743032,8113.060513,1636.67394,5.875784296,4.957041422,0.032449922,0.032449922,1.090909091,-8.045959905
8.090909091,0.436363636,2853356.099,1200457.879,9324.843403,7798.277403,1587.0103,5.875729606,4.913816504,0.030996389,0.030996389,8.090909091,-4.243994207
8.363636364,0.490909091,2885992.855,1193906.724,9467.324939,7915.577348,1611.261276,5.875722999,4.912659085,0.030767243,0.030767243,8.363636364,-7.371223163
7.272727273,0.427272727,2852086.561,1203863.997,9312.063355,7794.909076,1584.843204,5.875700089,4.91841026,0.031260202,0.031260202,7.272727273,-3.541968121
8.727272727,0.445454545,2855707.231,1197763.829,9339.998219,7805.22655,1589.619399,5.875619173,4.91012286,0.030793269,0.030793269,8.727272727,-4.891898677
6.818181818,0.5,2898332.983,1194365.789,9512.886935,7968.657272,1619.048426,5.875603708,4.921815274,0.031105373,0.031105373,6.818181818,-7.751187094
8.727272727,0.472727273,2872140.968,1194157.38,9412.191769,7866.112362,1601.911184,5.875601507,4.910454736,0.030698846,0.030698846,8.727272727,-6.481558778
7.363636364,0.427272727,2851720.614,1203769.209,9310.744159,7792.903906,1584.645384,5.875601097,4.917758877,0.031238175,0.031238175,7.363636364,-3.547367677
7.454545455,0.427272727,2851355.079,1203674.258,9309.424645,7790.898747,1584.447713,5.875501328,4.917106876,0.031216192,0.031216192,7.454545455,-3.552753126
7.545454545,0.427272727,2850989.954,1203579.145,9308.104817,7788.893598,1584.250192,5.875400784,4.916454256,0.031194251,0.031194251,7.545454545,-3.558124538
9,0.454545455,2859835.017,1195936.872,9359.870053,7819.442769,1593.066859,5.875378047,4.908420964,0.030689502,0.030689502,9,-5.467322504
6.909090909,0.5,2897957.615,1194289.313,9511.286266,7966.372164,1618.842595,5.875361999,4.921029499,0.031083817,0.031083817,6.909090909,-7.753243702
8.181818182,0.436363636,2852956.476,1200280.632,9323.025084,7795.797201,1586.814814,5.875307566,4.912858848,0.030972664,0.030972664,8.181818182,-4.249906868
7.636363636,0.427272727,2850625.237,1203483.869,9306.78468,7786.88846,1584.052819,5.875299464,4.915801017,0.031172352,0.031172352,7.636363636,-3.563481976
1.818181818,0.454545455,2889476.4,1202301.484,9472.54577,7986.969016,1612.268206,5.875291553,4.953871191,0.032474835,0.032474835,1.818181818,-5.130622557
9,0.463636364,2865284.565,1194751.261,9383.642619,7839.466239,1597.139782,5.875279498,4.908440905,0.030658536,0.030658536,9,-5.99215891
8.363636364,0.481818182,2879549.19,1193822.799,9441.195333,7893.791492,1606.940416,5.87526161,4.912311256,0.030765039,0.030765039,8.363636364,-6.933171542
2.727272727,0.445454545,2880683.514,1204179.86,9436.634135,7947.397074,1606.179053,5.875206827,4.948014395,0.032304546,0.032304546,2.727272727,-4.574923577
7.727272727,0.427272727,2850260.929,1203388.431,9305.464241,7784.883333,1583.855597,5.875197373,4.915147157,0.031150496,0.031150496,7.727272727,-3.568825498
8.818181818,0.445454545,2855306.526,1197586.405,9338.120526,7802.691861,1589.422103,5.875167151,4.909137635,0.030769906,0.030769906,8.818181818,-4.897169806
7,0.5,2897582.644,1194212.634,9509.685828,7964.087661,1618.636887,5.875119925,4.920243523,0.031062303,0.031062303,7,-7.755287951
7.818181818,0.427272727,2849897.026,1203292.83,9304.143494,7782.878225,1583.658525,5.875094504,4.914492678,0.031128682,0.031128682,7.818181818,-3.574155197
8.818181818,0.472727273,2871737.011,1193987.319,9410.193356,7863.459546,1601.7096,5.87509331,4.909416505,0.030675752,0.030675752,8.818181818,-6.485308284
7.909090909,0.427272727,2849533.528,1203197.069,9302.822455,7780.873125,1583.461603,5.874990866,4.913837576,0.03110691,0.03110691,7.909090909,-3.579471104
9.090909091,0.454545455,2859435.241,1195760.736,9357.945958,7816.862884,1592.869354,5.874898613,4.90740993,0.03066634,0.03066634,9.090909091,-5.472061317
8,0.427272727,2849170.43,1203101.144,9301.501091,7778.868045,1583.264831,5.874886442,4.913181858,0.031085179,0.031085179,8,-3.584773124
8.272727273,0.436363636,2852557.142,1200102.962,9321.204931,7793.315534,1586.61949,5.874883669,4.911899534,0.030948977,0.030948977,8.272727273,-4.255806082
7.090909091,0.5,2897208.07,1194135.752,9508.085635,7961.803758,1618.431303,5.874877491,4.919457342,0.031040831,0.031040831,7.090909091,-7.757319893
9.090909091,0.463636364,2864884.883,1194577.544,9381.679612,7836.84751,1596.941648,5.874779224,4.907410062,0.030635462,0.030635462,9.090909091,-5.996411726
3,0.427272727,2869489.609,1207722.182,9372.039302,7887.704109,1595.300719,5.874779086,4.944336834,0.032336767,0.032336767,3,-3.285163988
1.727272727,0.454545455,2889819.746,1202264.323,9473.341955,7988.505149,1612.548825,5.874762864,4.953961718,0.032496347,0.032496347,1.727272727,-5.126986328
8.454545455,0.481818182,2879144.098,1193656.692,9439.167952,7891.108254,1606.737644,5.874741275,4.911261204,0.030741883,0.030741883,8.454545455,-6.936502969
2.909090909,0.436363636,2874858.487,1205912.001,9404.821075,7917.695398,1600.896447,5.874721685,4.945788599,0.032308602,0.032308602,2.909090909,-3.947168743
8.909090909,0.445454545,2854906.104,1197408.555,9336.241098,7800.155801,1589.224971,5.874713317,4.908150794,0.030746578,0.030746578,8.909090909,-4.902427894
7.181818182,0.5,2896833.89,1194058.663,9506.48566,7959.520475,1618.225844,5.874634677,4.918670964,0.031019399,0.031019399,7.181818182,-7.759339642
8.909090909,0.472727273,2871333.329,1193816.817,9408.193381,7860.805544,1601.508171,5.87458344,4.908376795,0.030652693,0.030652693,8.909090909,-6.489044638
1,0.454545455,2892586.003,1201966.127,9479.732202,8000.828336,1613.695827,5.874547139,4.958077107,0.032670478,0.032670478,1,-5.097287449
8.363636364,0.436363636,2852158.095,1199924.868,9319.382937,7790.832408,1586.424328,5.874457907,4.910938563,0.030925327,0.030925327,8.363636364,-4.261691927
9.181818182,0.454545455,2859035.731,1195584.166,9356.020265,7814.281775,1592.672005,5.87441748,4.906397395,0.030643213,0.030643213,9.181818182,-5.476788565
7.272727273,0.5,2896460.111,1193981.373,9504.885949,7957.237803,1618.020514,5.874391496,4.917884374,0.030998008,0.030998008,7.272727273,-7.761347526
1.636363636,0.454545455,2890163.631,1202227.134,9474.138736,7990.042269,1612.796215,5.874355761,4.954154899,0.032517915,0.032517915,1.636363636,-5.123333449
9.181818182,0.463636364,2864485.472,1194403.391,9379.714987,7834.227539,1596.74367,5.874277232,4.906377702,0.030612423,0.030612423,9.181818182,-6.000651293
9,0.445454545,2854505.965,1197230.278,9334.35994,7797.618375,1589.028003,5.874257672,4.90716234,0.030723286,0.030723286,9,-4.907672984
1.090909091,0.454545455,2892238.316,1202003.479,9478.931491,7999.284763,1613.642093,5.874246546,4.957285633,0.032648511,0.032648511,1.090909091,-5.101060084
8.545454545,0.481818182,2878739.284,1193490.139,9437.13906,7888.423879,1606.535021,5.874219321,4.910209722,0.030718762,0.030718762,8.545454545,-6.939821056
7.363636364,0.5,2896086.718,1193903.88,9503.286463,7954.955729,1617.815306,5.874147948,4.917097581,0.030976658,0.030976658,7.363636364,-7.763342955
9,0.472727273,2870929.924,1193645.875,9406.191849,7858.150359,1601.306898,5.874071896,4.907335606,0.030629669,0.030629669,9,-6.492767881
1.545454545,0.454545455,2890508.056,1202189.919,9474.936112,7991.580342,1613.010814,5.874068562,4.954449327,0.032539539,0.032539539,1.545454545,-5.119663759
8.454545455,0.436363636,2851759.336,1199746.351,9317.559115,7788.347819,1586.229328,5.874030289,4.909975931,0.030901714,0.030901714,8.454545455,-4.267564422
1.181818182,0.454545455,2891891.176,1202040.812,9478.131311,7997.742064,1613.56778,5.874021179,4.956557862,0.032626602,0.032626602,1.181818182,-5.104815267
3.272727273,0.518181818,2926174.276,1195249.843,9611.65462,8085.804585,1636.309057,5.873984856,4.941489843,0.03192737,0.03192737,3.272727273,-8.479838888
9.272727273,0.454545455,2858636.507,1195407.17,9354.092834,7811.69929,1592.474823,5.873934518,4.905383228,0.030620121,0.030620121,9.272727273,-5.481501144
7.454545455,0.5,2895713.718,1193826.185,9501.687218,7952.674259,1617.610225,5.873904029,4.916310577,0.030955349,0.030955349,7.454545455,-7.765326317
1.454545455,0.454545455,2890853.02,1202152.678,9475.734055,7993.119373,1613.193584,5.873897682,4.95484203,0.03256122,0.03256122,1.454545455,-5.115977052
1.272727273,0.454545455,2891544.581,1202078.123,9477.331674,7996.200256,1613.469961,5.873881699,4.955902775,0.032604751,0.032604751,1.272727273,-5.108553112
1.363636364,0.454545455,2891198.53,1202115.412,9476.532589,7994.659356,1613.345996,5.873837735,4.955328477,0.032582957,0.032582957,1.363636364,-5.112273737
3.181818182,0.518181818,2926520.126,1195201.655,9612.63166,8087.513212,1636.519851,5.873825273,4.94189741,0.031947516,0.031947516,3.181818182,-8.478857187
9.090909091,0.445454545,2854106.107,1197051.576,9332.477058,7795.079587,1588.831202,5.873800217,4.906172272,0.03070003,0.03070003,9.090909091,-4.912905117
9.272727273,0.463636364,2864086.331,1194228.804,9377.748748,7831.606328,1596.545851,5.873773524,4.905343824,0.030589419,0.030589419,9.272727273,-6.004877662
8.636363636,0.481818182,2878334.742,1193323.134,9435.108623,7885.738375,1606.332548,5.873695727,4.909156815,0.030695676,0.030695676,8.636363636,-6.943125898
3.090909091,0.518181818,2926866.494,1195153.393,9613.609953,8089.223552,1636.730695,5.873666316,4.942305766,0.031967711,0.031967711,3.090909091,-8.477864648
7.545454545,0.5,2895341.107,1193748.289,9500.088218,7950.393393,1617.405271,5.873659736,4.91552336,0.030934079,0.030934079,7.545454545,-7.767297669
5.727272727,0.418181818,2853903.063,1208100.633,9305.535329,7803.313066,1584.294576,5.873614333,4.925418028,0.031712812,0.031712812,5.727272727,-2.740580683
8.545454545,0.436363636,2851360.861,1199567.413,9315.733466,7785.861767,1586.03449,5.873600812,4.909011637,0.030878138,0.030878138,8.545454545,-4.273423627
9.090909091,0.472727273,2870526.792,1193474.492,9404.188764,7855.493996,1601.105783,5.873558678,4.906292939,0.030606679,0.030606679,9.090909091,-6.496478054
3,0.518181818,2927213.385,1195105.058,9614.589513,8090.935598,1636.941589,5.873507996,4.942714909,0.031987957,0.031987957,3,-8.476861186
9.363636364,0.454545455,2858237.557,1195229.744,9352.163743,7809.115509,1592.277805,5.873449793,4.904367495,0.030597063,0.030597063,9.363636364,-5.486200704
5.636363636,0.418181818,2854246.687,1208128.411,9306.454727,7804.941017,1584.496022,5.873447832,4.925819256,0.031733983,0.031733983,5.636363636,-2.735498641
7.636363636,0.5,2894968.886,1193670.19,9498.489463,7948.113129,1617.200445,5.87341507,4.914735928,0.03091285,0.03091285,7.636363636,-7.769257068
2.909090909,0.518181818,2927560.798,1195056.645,9615.570308,8092.649413,1637.152531,5.873350298,4.943124882,0.032008252,0.032008252,2.909090909,-8.475846758
9.181818182,0.445454545,2853706.53,1196872.449,9330.592454,7792.53944,1588.634566,5.873340952,4.905180591,0.030676809,0.030676809,9.181818182,-4.918124341
5.545454545,0.418181818,2854590.792,1208156.148,9307.374377,7806.569507,1584.697586,5.873281097,4.926220356,0.031755203,0.031755203,5.545454545,-2.730401347
9.363636364,0.463636364,2863687.461,1194053.783,9375.780899,7828.983878,1596.34819,5.8732681,4.904308426,0.030566448,0.030566448,9.363636364,-6.009090872
2.818181818,0.518181818,2927908.739,1195008.158,9616.552372,8094.364952,1637.363521,5.873193247,4.94353566,0.032028597,0.032028597,2.818181818,-8.474821263
8.727272727,0.481818182,2877930.475,1193155.685,9433.07668,7883.051732,1606.130225,5.873170513,4.908102474,0.030672626,0.030672626,8.727272727,-6.946417483
7.727272727,0.5,2894597.052,1193591.891,9496.890957,7945.833468,1616.995747,5.873170028,4.913948279,0.030891661,0.030891661,7.727272727,-7.771204567
8.636363636,0.436363636,2850962.67,1199388.053,9313.905993,7783.374255,1585.839814,5.873169477,4.908045683,0.030854598,0.030854598,8.636363636,-4.279269586
5.454545455,0.418181818,2854935.377,1208183.839,9308.294255,7808.198571,1584.899268,5.873114112,4.926621351,0.031776469,0.031776469,5.454545455,-2.725288784
9.181818182,0.472727273,2870123.934,1193302.669,9402.18413,7852.836457,1600.904824,5.873043787,4.905248795,0.030583724,0.030583724,9.181818182,-6.500175198
2.727272727,0.518181818,2928257.209,1194959.596,9617.535696,8096.08224,1637.574556,5.873036841,4.943947261,0.032048993,0.032048993,2.727272727,-8.473784615
9.454545455,0.454545455,2857838.881,1195051.89,9350.232995,7806.530437,1592.08095,5.872963305,4.903350197,0.03057404,0.03057404,9.454545455,-5.490887277
5.363636364,0.418181818,2855280.446,1208211.484,9309.214365,7809.828202,1585.101066,5.872946882,4.927022238,0.031797784,0.031797784,5.363636364,-2.720160844
7.818181818,0.5,2894225.604,1193513.391,9495.2927,7943.554408,1616.791178,5.872924611,4.91316041,0.030870511,0.030870511,7.818181818,-7.773140227
2.636363636,0.518181818,2928606.209,1194910.957,9618.520281,8097.801284,1637.785636,5.872881085,4.944359693,0.03206944,0.03206944,2.636363636,-8.472736751
9.272727273,0.445454545,2853307.232,1196692.896,9328.706132,7789.997937,1588.438097,5.872879875,4.904187297,0.030653623,0.030653623,9.272727273,-4.923330708
5.272727273,0.418181818,2855626,1208239.085,9310.134707,7811.458396,1585.302981,5.87277941,4.927423015,0.031819147,0.031819147,5.272727273,-2.715017424
9.454545455,0.463636364,2863288.86,1193878.327,9373.811445,7826.360193,1596.150688,5.87276096,4.90327151,0.030543512,0.030543512,9.454545455,-6.013290962
8.727272727,0.436363636,2850564.762,1199208.272,9312.076696,7780.885283,1585.645301,5.872736285,4.90707807,0.030831095,0.030831095,8.727272727,-4.285102213
2.545454545,0.518181818,2928955.745,1194862.244,9619.506139,8099.52207,1637.996759,5.87272599,4.944772952,0.032089938,0.032089938,2.545454545,-8.471677579
8.818181818,0.481818182,2877526.48,1192987.79,9431.04322,7880.363954,1605.928053,5.872643673,4.907046701,0.03064961,0.03064961,8.818181818,-6.949695868
5.181818182,0.418181818,2855972.041,1208266.64,9311.055269,7813.089168,1585.505012,5.87261169,4.927823695,0.031840559,0.031840559,5.181818182,-2.709858467
2.454545455,0.518181818,2929305.819,1194813.448,9620.493239,8101.244698,1638.207928,5.872571531,4.945187092,0.032110488,0.032110488,2.454545455,-8.470607368
9.272727273,0.472727273,2869721.349,1193130.407,9400.177948,7850.177744,1600.704023,5.872527221,4.904203171,0.030560803,0.030560803,9.272727273,-6.503859355
9.545454545,0.454545455,2857440.477,1194873.606,9348.300594,7803.944076,1591.884258,5.872475055,4.902331334,0.030551052,0.030551052,9.545454545,-5.495560902
5.090909091,0.418181818,2856318.573,1208294.15,9311.976057,7814.720505,1585.707158,5.872443728,4.928224271,0.03186202,0.03186202,5.090909091,-2.704683852
7.909090909,0.5,2893978.716,1193434.25,9493.785424,7941.283226,1616.670309,5.872431361,4.912122887,0.030849389,0.030849389,7.909090909,-7.776999655
2.363636364,0.518181818,2929656.428,1194764.581,9621.481612,8102.969047,1638.419134,5.872417756,4.945602063,0.032131089,0.032131089,2.363636364,-8.469525373
9.363636364,0.445454545,2852908.213,1196512.919,9326.818096,7787.45508,1588.241794,5.872416989,4.90319239,0.030630473,0.030630473,9.363636364,-4.928524239
8.818181818,0.436363636,2850167.14,1199028.069,9310.245612,7778.394885,1585.450955,5.872301241,4.906108801,0.030807628,0.030807628,8.818181818,-4.290922246
6.181818182,0.509090909,2907302.488,1194044.889,9542.371056,7998.683102,1624.983062,5.872289551,4.922317832,0.031234656,0.031234656,6.181818182,-8.143053677
5,0.418181818,2856665.595,1208321.614,9312.897064,7816.352414,1585.909419,5.872275522,4.928624749,0.03188353,0.03188353,5,-2.699493498
2.272727273,0.518181818,2930007.577,1194715.635,9622.471241,8104.69519,1638.630379,5.872264647,4.946017903,0.032151743,0.032151743,2.272727273,-8.46843185
9.545454545,0.463636364,2862890.526,1193702.437,9371.840378,7823.73528,1595.953345,5.872252097,4.902233079,0.03052061,0.03052061,9.545454545,-6.017477993
8,0.5,2893605.618,1193355.357,9492.185951,7939.005262,1616.464378,5.872189996,4.911339445,0.030828318,0.030828318,8,-7.77887535
8.909090909,0.481818182,2877122.756,1192819.45,9429.00825,7877.675045,1605.726032,5.872115207,4.905989496,0.030626628,0.030626628,8.909090909,-6.952961095
2.181818182,0.518181818,2930359.269,1194666.612,9623.462131,8106.423121,1638.841661,5.872112211,4.946434614,0.032172448,0.032172448,2.181818182,-8.46732671
4.909090909,0.418181818,2857013.111,1208349.034,9313.818286,7817.984895,1586.111795,5.872107072,4.92902513,0.031905089,0.031905089,4.909090909,-2.694287313
6.272727273,0.509090909,2906920.766,1193971.587,9540.738711,7996.365699,1624.773973,5.872040586,4.921524983,0.03121287,0.03121287,6.272727273,-8.144754409
3.181818182,0.418181818,2863986.458,1209743.627,9335.812223,7853.429442,1589.876304,5.872036837,4.939648087,0.03234885,0.03234885,3.181818182,-2.576676407
9.363636364,0.472727273,2869319.035,1192957.705,9398.170222,7847.51786,1600.50338,5.872008981,4.903156068,0.030537916,0.030537916,9.363636364,-6.507530566
9.636363636,0.454545455,2857042.345,1194694.895,9346.366544,7801.35643,1591.68773,5.871985043,4.901310906,0.030528097,0.030528097,9.636363636,-5.50022162
2.090909091,0.518181818,2930711.506,1194617.511,9624.454281,8108.152845,1639.05298,5.871960454,4.946852203,0.032193207,0.032193207,2.090909091,-8.466209872
9.454545455,0.445454545,2852509.471,1196332.517,9324.928349,7784.910874,1588.045659,5.871952293,4.902195871,0.030607357,0.030607357,9.454545455,-4.933704987
8.090909091,0.5,2893232.914,1193276.264,9490.58674,7936.727894,1616.258586,5.871948229,4.910555751,0.030807287,0.030807287,8.090909091,-7.780739547
4.818181818,0.418181818,2857361.135,1208376.415,9314.739606,7819.617827,1586.314289,5.871938286,4.929425323,0.031926699,0.031926699,4.818181818,-2.689062868
8.909090909,0.436363636,2849769.795,1198847.447,9308.412694,7775.90302,1585.25677,5.871864338,4.905137872,0.030784198,0.030784198,8.909090909,-4.296728588
2,0.518181818,2931064.289,1194568.332,9625.447686,8109.884372,1639.264333,5.871809379,4.94727068,0.032214019,0.032214019,2,-8.465081235
6.363636364,0.509090909,2906539.452,1193898.075,9539.10665,7994.048955,1624.565002,5.871791302,4.920731977,0.031191128,0.031191128,6.363636364,-8.146442902
4.727272727,0.418181818,2857709.645,1208403.744,9315.661247,7821.251443,1586.51689,5.871769348,4.929825513,0.031948358,0.031948358,4.727272727,-2.68382467
9.636363636,0.463636364,2862492.461,1193526.117,9369.867733,7821.109132,1595.75616,5.87174154,4.901193132,0.030497742,0.030497742,9.636363636,-6.021651944
8.181818182,0.5,2892860.593,1193196.971,9488.987834,7934.451168,1616.052926,5.871706108,4.909771853,0.030786294,0.030786294,8.181818182,-7.782593228
3.090909091,0.418181818,2864316.541,1209715.862,9336.453076,7854.804971,1590.079716,5.871688686,4.939881249,0.032369979,0.032369979,3.090909091,-2.571910814
1.909090909,0.518181818,2931417.623,1194519.077,9626.442356,8111.617688,1639.475719,5.871658996,4.947690041,0.032234884,0.032234884,1.909090909,-8.463940718
4.636363636,0.418181818,2858058.654,1208431.027,9316.583083,7822.885641,1586.719604,5.871600161,4.930225618,0.031970067,0.031970067,4.636363636,-2.6785704
9,0.481818182,2876719.304,1192650.666,9426.971772,7874.985009,1605.524162,5.871585115,4.90493086,0.030603681,0.030603681,9,-6.956213204
6.454545455,0.509090909,2906158.547,1193824.353,9537.474856,7991.732874,1624.35613,5.871541763,4.919938877,0.031169428,0.031169428,6.454545455,-8.148119256
1.818181818,0.518181818,2931771.508,1194469.744,9627.438285,8113.352802,1639.687136,5.871509309,4.948110296,0.032255802,0.032255802,1.818181818,-8.46278824
9.727272727,0.454545455,2856644.483,1194515.755,9344.430846,7798.767501,1591.491364,5.871493278,4.900288922,0.030505177,0.030505177,9.727272727,-5.504869467
9.454545455,0.472727273,2868916.981,1192784.561,9396.161011,7844.85687,1600.30289,5.871489121,4.902107543,0.030515063,0.030515063,9.454545455,-6.51119014
9.545454545,0.445454545,2852111.007,1196151.692,9323.036903,7782.365319,1587.849692,5.871485791,4.90119774,0.030584275,0.030584275,9.545454545,-4.93887298
8.272727273,0.5,2892488.675,1193117.482,9487.389147,7932.174981,1615.847411,5.871463532,4.908987648,0.03076534,0.03076534,8.272727273,-7.784434477
1.636363636,0.518181818,2932355.515,1194371.177,9629.345284,8116.823077,1640.026771,5.871456158,4.949201574,0.032297812,0.032297812,1.636363636,-8.458558412
8.454545455,0.490909091,2885106.873,1192716.587,9459.119358,7907.012539,1611.041275,5.871432038,4.908013631,0.030717216,0.030717216,8.454545455,-7.381594399
4.545454545,0.418181818,2858408.165,1208458.265,9317.505122,7824.520401,1586.922429,5.871430734,4.93062563,0.031991827,0.031991827,4.545454545,-2.673299908
9,0.436363636,2849372.72,1198666.399,9306.57806,7773.409807,1585.062744,5.871425655,4.904165362,0.030760803,0.030760803,9,-4.302523737
8.090909091,0.427272727,2848366.954,1202027.739,9294.939748,7771.87132,1583.085815,5.871406125,4.90931777,0.031037742,0.031037742,8.090909091,-3.603130088
1.727272727,0.518181818,2932125.945,1194420.332,9628.435457,8115.089745,1639.898583,5.871360313,4.948531469,0.032276775,0.032276775,1.727272727,-8.461623744
1.545454545,0.518181818,2932707.137,1194321.617,9630.342274,8118.563517,1640.235678,5.871316178,4.949632314,0.032318893,0.032318893,1.545454545,-8.457312098
6.545454545,0.509090909,2905778.048,1193750.422,9535.843365,7989.417458,1624.147393,5.871291858,4.919145573,0.03114777,0.03114777,6.545454545,-8.149783523
4.454545455,0.418181818,2858758.18,1208485.457,9318.427353,7826.155731,1587.125364,5.871261062,4.931025555,0.032013638,0.032013638,4.454545455,-2.668013116
9.727272727,0.463636364,2862094.662,1193349.364,9367.893486,7818.481761,1595.559136,5.871229261,4.900151668,0.030474908,0.030474908,9.727272727,-6.02581291
8.363636364,0.5,2892117.146,1193037.797,9485.790723,7929.899382,1615.642036,5.871220552,4.908203184,0.030744425,0.030744425,8.363636364,-7.786264348
1.454545455,0.518181818,2933059.301,1194271.979,9631.340497,8120.305777,1640.4446,5.871176935,4.950064012,0.03234003,0.03234003,1.454545455,-8.456053269
4.363636364,0.418181818,2859108.699,1208512.603,9319.349762,7827.791642,1587.32841,5.871091139,4.931425402,0.0320355,0.0320355,4.363636364,-2.662709955
9.090909091,0.481818182,2876316.121,1192481.436,9424.933791,7872.29385,1605.322445,5.871053396,4.903870792,0.030580769,0.030580769,9.090909091,-6.959452233
6.636363636,0.509090909,2905397.955,1193676.282,9534.212166,7987.102709,1623.938777,5.871041633,4.918352111,0.031126154,0.031126154,6.636363636,-8.151435756
1.363636364,0.518181818,2933412.01,1194222.264,9632.339959,8122.049843,1640.653533,5.87103844,4.950496665,0.032361222,0.032361222,1.363636364,-8.454781826
9.636363636,0.445454545,2851712.817,1195970.442,9321.143748,7779.818424,1587.653892,5.871017477,4.900197998,0.030561229,0.030561229,9.636363636,-4.944028291
8.181818182,0.427272727,2847967.062,1201847.568,9293.16777,7769.437402,1582.891044,5.871009128,4.908384206,0.031013907,0.031013907,8.181818182,-3.609529635
9.818181818,0.454545455,2856246.891,1194336.189,9342.493507,7796.177293,1591.295164,5.870999749,4.899265372,0.030482291,0.030482291,9.818181818,-5.509504485
9.090909091,0.436363636,2848975.937,1198484.937,9304.741546,7770.915069,1584.868889,5.870985043,4.903191122,0.030737445,0.030737445,9.090909091,-4.308304051
9.545454545,0.472727273,2868515.208,1192610.983,9394.150206,7842.19465,1600.102566,5.870967529,4.901057481,0.030492244,0.030492244,9.545454545,-6.514835541
4.272727273,0.418181818,2859459.727,1208539.708,9320.272375,7829.428084,1587.531564,5.870920987,4.931825145,0.032057413,0.032057413,4.272727273,-2.65739023
2.636363636,0.445454545,2881021.141,1204145.084,9437.390791,7948.889127,1607.482811,5.870912415,4.944929472,0.032325612,0.032325612,2.636363636,-4.57111115
1.272727273,0.518181818,2933765.266,1194172.472,9633.340657,8123.795714,1640.862476,5.870900698,4.950930277,0.03238247,0.03238247,1.272727273,-8.453497674
8.545454545,0.490909091,2884698.359,1192552.138,9457.053882,7904.294109,1610.835644,5.870899317,4.906952574,0.030694171,0.030694171,8.545454545,-7.384386114
3.363636364,0.518181818,2925397.146,1194402.542,9605.142483,8078.836829,1636.064011,5.870884279,4.937971115,0.031882627,0.031882627,3.363636364,-8.486230354
3.454545455,0.518181818,2925027.589,1194398.73,9603.847925,8076.827286,1635.851635,5.870855109,4.937383755,0.031861175,0.031861175,3.454545455,-8.487497543
3.545454545,0.518181818,2924658.541,1194394.815,9602.554444,8074.819236,1635.639331,5.870826326,4.936796936,0.031839773,0.031839773,3.545454545,-8.488752626
3.636363636,0.518181818,2924290.001,1194390.796,9601.262028,8072.812696,1635.427101,5.870797921,4.936210663,0.031818421,0.031818421,3.636363636,-8.489995704
6.727272727,0.509090909,2905018.267,1193601.932,9532.581261,7984.788629,1623.730281,5.870791085,4.917558489,0.03110458,0.03110458,6.727272727,-8.153076015
3.727272727,0.518181818,2923921.968,1194386.673,9599.970686,8070.807662,1635.214948,5.870769894,4.935624929,0.031797118,0.031797118,3.727272727,-8.491226844
5.818181818,0.418181818,2853154.529,1207178.016,9299.947256,7797.240729,1584.110793,5.870768191,4.922156178,0.031667606,0.031667606,5.818181818,-2.75876576
1.181818182,0.518181818,2934119.071,1194122.602,9634.34258,8125.543404,1641.071427,5.870763709,4.951364863,0.032403773,0.032403773,1.181818182,-8.452200729
4.181818182,0.418181818,2859811.264,1208566.765,9321.195151,7831.065109,1587.734826,5.87075058,4.932224815,0.032079378,0.032079378,4.181818182,-2.652053955
3.818181818,0.518181818,2923554.44,1194382.448,9598.680422,8068.804137,1635.002872,5.87074224,4.935039733,0.031775865,0.031775865,3.818181818,-8.492446124
9.818181818,0.463636364,2861697.128,1193172.179,9365.917647,7815.853166,1595.362271,5.870715269,4.899108689,0.030452107,0.030452107,9.818181818,-6.029960918
3.909090909,0.518181818,2923187.416,1194378.118,9597.391236,8066.802121,1634.790874,5.870714956,4.934455071,0.031754661,0.031754661,3.909090909,-8.493653619
5.909090909,0.418181818,2852781.704,1207083.024,9298.67833,7795.280526,1583.911146,5.870707049,4.92153903,0.031644745,0.031644745,5.909090909,-2.76480775
4,0.518181818,2922820.893,1194373.686,9596.103134,8064.801613,1634.578957,5.870688041,4.933870939,0.031733506,0.031733506,4,-8.494849399
4.090909091,0.518181818,2922454.871,1194369.149,9594.816112,8062.802617,1634.36712,5.870661489,4.933287335,0.031712399,0.031712399,4.090909091,-8.496033506
6,0.418181818,2852409.316,1206987.874,9297.408918,7793.320184,1583.71164,5.870645061,4.9209212,0.031621931,0.031621931,6,-2.770834513
4.181818182,0.518181818,2922089.339,1194364.507,9593.530219,8060.80518,1634.155361,5.870635342,4.932704301,0.031691341,0.031691341,4.181818182,-8.497207018
1.090909091,0.518181818,2934473.425,1194072.655,9635.345726,8127.292906,1641.280384,5.87062748,4.951800426,0.032425132,0.032425132,1.090909091,-8.450890891
8.272727273,0.427272727,2847567.465,1201666.976,9291.393902,7767.001974,1582.696442,5.870610218,4.90744894,0.030990108,0.030990108,8.272727273,-3.615916485
4.272727273,0.518181818,2921724.314,1194359.763,9592.245369,8058.809205,1633.943692,5.870609506,4.932121741,0.03167033,0.03167033,4.272727273,-8.498368085
4.363636364,0.518181818,2921359.784,1194354.916,9590.961607,8056.814742,1633.732107,5.870584024,4.931539698,0.031649368,0.031649368,4.363636364,-8.499517734
6.090909091,0.418181818,2852037.364,1206892.565,9296.139029,7791.359706,1583.512277,5.870582228,4.920302685,0.031599163,0.031599163,6.090909091,-2.776846118
4.090909091,0.418181818,2860163.312,1208593.778,9322.1181,7832.702688,1587.938195,5.870579931,4.932624401,0.032101395,0.032101395,4.090909091,-2.646700978
4.454545455,0.518181818,2920995.749,1194349.966,9589.678934,8054.821787,1633.520609,5.870558891,4.930958167,0.031628453,0.031628453,4.454545455,-8.500656034
9.727272727,0.445454545,2851314.903,1195788.77,9319.248895,7777.270188,1587.45826,5.870547359,4.89919665,0.030538216,0.030538216,9.727272727,-4.949170936
9.181818182,0.436363636,2848579.432,1198303.055,9302.903238,7768.418898,1584.675201,5.870542579,4.902215227,0.030714122,0.030714122,9.181818182,-4.314071412
6.818181818,0.509090909,2904638.982,1193527.374,9530.950651,7982.47522,1623.521908,5.870540214,4.916764707,0.031083047,0.031083047,6.818181818,-8.154704358
4.545454545,0.518181818,2920632.207,1194344.912,9588.397351,8052.830341,1633.309198,5.870534106,4.930377146,0.031607586,0.031607586,4.545454545,-8.501783056
9.181818182,0.481818182,2875913.207,1192311.763,9422.894311,7869.60157,1605.12088,5.870520051,4.902809295,0.03055789,0.03055789,9.181818182,-6.962678224
6.181818182,0.418181818,2851665.846,1206797.098,9294.86867,7789.3991,1583.313056,5.870518552,4.919683489,0.031576442,0.031576442,6.181818182,-2.782842647
4.636363636,0.518181818,2920269.155,1194339.755,9587.116859,8050.840402,1633.097875,5.870509664,4.92979663,0.031586766,0.031586766,4.636363636,-8.502898866
1,0.518181818,2934828.332,1194022.634,9636.350109,8129.044187,1641.489344,5.870492027,4.952236951,0.032446549,0.032446549,1,-8.449568046
6.272727273,0.418181818,2851294.76,1206701.472,9293.597844,7787.438374,1583.11398,5.87045403,4.919063613,0.031553767,0.031553767,6.272727273,-2.788824184
9.636363636,0.472727273,2868113.703,1192436.966,9392.137864,7839.531267,1599.902397,5.870444274,4.900005952,0.030469458,0.030469458,9.636363636,-6.518468109
4,0.418181818,2860515.872,1208620.747,9323.041215,7834.340822,1588.141671,5.870409037,4.933023903,0.032123464,0.032123464,4,-2.641331209
6.363636364,0.418181818,2850924.108,1206605.688,9292.326566,7785.477526,1582.915049,5.87038867,4.918443054,0.031531138,0.031531138,6.363636364,-2.794790781
8.636363636,0.490909091,2884290.122,1192387.24,9454.986961,7901.574608,1610.630162,5.870365018,4.905890125,0.03067116,0.03067116,8.636363636,-7.387164833
4.727272727,0.518181818,2919926.696,1194347.203,9585.644178,8048.64547,1632.896426,5.870332023,4.929060621,0.031566337,0.031566337,4.727272727,-8.499625175
6.454545455,0.418181818,2850553.884,1206509.744,9291.054827,7783.516574,1582.716263,5.870322461,4.917821821,0.031508554,0.031508554,6.454545455,-2.80074256
4.818181818,0.518181818,2919567.273,1194341.801,9584.368275,8046.659174,1632.687062,5.870303315,4.928476105,0.031545609,0.031545609,4.818181818,-8.500767575
6.909090909,0.509090909,2904260.099,1193452.607,9529.320339,7980.162482,1623.313658,5.870289018,4.915970764,0.031061556,0.031061556,6.909090909,-8.156320844
3.818181818,0.418181818,2861115.984,1208675.579,9324.798337,7837.602201,1588.475617,5.870281066,4.934039981,0.032167789,0.032167789,3.818181818,-2.628684089
4.909090909,0.518181818,2919208.328,1194336.296,9583.093453,8044.674371,1632.477786,5.87027495,4.927892092,0.031524927,0.031524927,4.909090909,-8.501898773
6.545454545,0.418181818,2850184.091,1206413.644,9289.782656,7781.555505,1582.517624,5.870255419,4.917199903,0.031486016,0.031486016,6.545454545,-2.806679533
5,0.518181818,2918849.86,1194330.689,9581.819712,8042.691062,1632.268597,5.870246923,4.927308578,0.031504291,0.031504291,5,-8.503018838
3.909090909,0.418181818,2860868.947,1208647.67,9323.964479,7835.979519,1588.345251,5.870237892,4.933423331,0.032145586,0.032145586,3.909090909,-2.635944542
5.090909091,0.518181818,2918491.866,1194324.981,9580.547057,8040.709235,1632.059498,5.870219235,4.926725555,0.031483702,0.031483702,5.090909091,-8.50412783
8.363636364,0.427272727,2847168.159,1201485.968,9289.618138,7764.565009,1582.502003,5.870209401,4.906511962,0.030966348,0.030966348,8.363636364,-3.622290111
5.181818182,0.518181818,2918134.345,1194319.17,9579.275482,8038.728894,1631.850488,5.870191879,4.926143022,0.031463157,0.031463157,5.181818182,-8.505225822
6.636363636,0.418181818,2849814.726,1206317.384,9288.510038,7779.59434,1582.319132,5.870187531,4.91657731,0.031463523,0.031463523,6.636363636,-2.81260183
5.272727273,0.518181818,2917777.295,1194313.258,9578.004988,8036.750033,1631.641569,5.870164852,4.925560973,0.031442658,0.031442658,5.272727273,-8.506312879
5.363636364,0.518181818,2917420.715,1194307.245,9576.735575,8034.772646,1631.432741,5.870138151,4.924979402,0.031422205,0.031422205,5.363636364,-8.507389065
6.727272727,0.418181818,2849445.786,1206220.965,9287.236984,7777.633079,1582.120787,5.870118806,4.915954043,0.031441076,0.031441076,6.727272727,-2.818509507
3.727272727,0.418181818,2861467.062,1208702.437,9325.719502,7839.241636,1588.67733,5.870115553,4.93444546,0.032190017,0.032190017,3.727272727,-2.62321367
5.454545455,0.518181818,2917064.602,1194301.13,9575.467242,8032.79673,1631.224006,5.870111773,4.924398305,0.031401796,0.031401796,5.454545455,-8.508454445
9.272727273,0.436363636,2848183.205,1198120.753,9301.063141,7765.9213,1584.481678,5.87009826,4.901237678,0.030690834,0.030690834,9.272727273,-4.319825858
5.545454545,0.518181818,2916708.955,1194294.916,9574.199988,8030.822279,1631.015364,5.870085714,4.923817676,0.031381432,0.031381432,5.545454545,-8.509509082
9.818181818,0.445454545,2850917.263,1195606.674,9317.352348,7774.720616,1587.262796,5.870075434,4.898193692,0.030515238,0.030515238,9.818181818,-4.95430096
5.636363636,0.518181818,2916353.771,1194288.601,9572.933812,8028.849287,1630.806816,5.870059972,4.923237509,0.031361112,0.031361112,5.636363636,-8.510553038
6.818181818,0.418181818,2849077.272,1206124.388,9285.963502,7775.671724,1581.922591,5.870049241,4.915330099,0.031418673,0.031418673,6.818181818,-2.82440264
7,0.509090909,2903881.617,1193377.632,9527.690327,7977.850417,1623.105531,5.870037495,4.915176656,0.031040106,0.031040106,7,-8.157925529
5.727272727,0.518181818,2915999.05,1194282.186,9571.668714,8026.877749,1630.598363,5.870034542,4.9226578,0.031340836,0.031340836,5.727272727,-8.511586378
5.818181818,0.518181818,2915644.789,1194275.673,9570.404697,8024.907651,1630.390005,5.870009426,4.922078538,0.031320605,0.031320605,5.818181818,-8.512609154
9.272727273,0.481818182,2875510.561,1192141.645,9420.853333,7866.908172,1604.919469,5.869985078,4.901746365,0.030535046,0.030535046,9.272727273,-6.965891217
5.909090909,0.518181818,2915290.985,1194269.059,9569.14174,8022.939009,1630.181743,5.869984608,4.92149973,0.031300417,0.031300417,5.909090909,-8.513621449
6.909090909,0.418181818,2848709.181,1206027.653,9284.689596,7773.710282,1581.724543,5.869978838,4.914705481,0.031396315,0.031396315,6.909090909,-2.8302813
6,0.518181818,2914937.638,1194262.347,9567.879861,8020.971793,1629.973578,5.869960097,4.920921358,0.031280272,0.031280272,6,-8.514623303
3.636363636,0.418181818,2861818.646,1208729.251,9326.640797,7840.881606,1588.879136,5.86994982,4.934850884,0.032212299,0.032212299,3.636363636,-2.617725875
6.090909091,0.518181818,2914584.745,1194255.535,9566.619042,8019.006016,1629.76551,5.869935879,4.920343427,0.031260171,0.031260171,6.090909091,-8.515614794
9.727272727,0.472727273,2867712.466,1192262.512,9390.123994,7836.866723,1599.702389,5.869919341,4.898952941,0.030446706,0.030446706,9.727272727,-6.522087884
7,0.418181818,2848341.511,1205930.76,9283.415262,7771.748746,1581.526644,5.869907597,4.914080187,0.031374001,0.031374001,7,-2.836145378
6.363636364,0.518181818,2913528.778,1194234.519,9562.843046,8013.117184,1629.1419,5.869865016,4.918612174,0.031200125,0.031200125,6.363636364,-8.518527566
7.090909091,0.418181818,2847974.263,1205833.709,9282.14052,7769.787131,1581.328895,5.869835523,4.91345422,0.031351731,0.031351731,7.090909091,-2.841995209
8.727272727,0.490909091,2883882.159,1192221.886,9452.91856,7898.854041,1610.42483,5.869829119,4.904826289,0.030648184,0.030648184,8.727272727,-7.389930643
8.454545455,0.427272727,2846769.143,1201304.543,9287.840475,7762.126509,1582.30773,5.869806674,4.905573272,0.030942625,0.030942625,8.454545455,-3.628650563
7.090909091,0.509090909,2903503.534,1193302.449,9526.060616,7975.539025,1622.897529,5.869785645,4.914382384,0.031018697,0.031018697,7.090909091,-8.159518458
3.545454545,0.418181818,2862170.738,1208756.023,9327.562217,7842.522108,1589.081035,5.869783865,4.93525625,0.032234634,0.032234634,3.545454545,-2.612220602
7.181818182,0.418181818,2847607.436,1205736.497,9280.865378,7767.825461,1581.131298,5.869762611,4.912827588,0.031329505,0.031329505,7.181818182,-2.847831185
7.272727273,0.418181818,2847241.026,1205639.129,9279.589825,7765.863698,1580.933851,5.869688868,4.912200276,0.031307323,0.031307323,7.272727273,-2.853652675
9.363636364,0.436363636,2847787.255,1197938.032,9299.221259,7763.422276,1584.288322,5.86965209,4.900258475,0.030667582,0.030667582,9.363636364,-4.325567431
3.454545455,0.418181818,2862523.34,1208782.75,9328.483744,7844.163147,1589.283023,5.869617689,4.935661574,0.032257024,0.032257024,3.454545455,-2.60669778
7.363636364,0.418181818,2846875.031,1205541.604,9278.31387,7763.901862,1580.736555,5.86961429,4.911572292,0.031285185,0.031285185,7.363636364,-2.859460059
