DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
7.454545455,0.418181818,2846509.453,1205443.921,9277.037523,7761.93995,1580.53941,5.869538883,4.910943632,0.03126309,0.03126309,7.454545455,-2.865253386
7.181818182,0.509090909,2903125.85,1193227.057,9524.431203,7973.228316,1622.689652,5.869533457,4.913587947,0.030997329,0.030997329,7.181818182,-8.161099772
7.545454545,0.418181818,2846144.287,1205346.08,9275.760776,7759.977973,1580.342418,5.869462639,4.910314301,0.031241038,0.031241038,7.545454545,-2.871032759
3.363636364,0.418181818,2862876.453,1208809.438,9329.405393,7845.804683,1589.485101,5.869451301,4.93606683,0.032279467,0.032279467,3.363636364,-2.601157205
9.363636364,0.481818182,2875108.183,1191971.084,9418.81086,7864.213657,1604.718211,5.869448477,4.900682003,0.030512235,0.030512235,9.363636364,-6.969091253
8.545454545,0.427272727,2846370.417,1201122.701,9286.060938,7759.686491,1582.113624,5.869402042,4.904632873,0.030918939,0.030918939,8.545454545,-3.634998321
9.818181818,0.472727273,2867311.496,1192087.622,9388.108596,7834.201022,1599.502541,5.869392736,4.897898453,0.030423987,0.030423987,9.818181818,-6.525694903
7.636363636,0.418181818,2845779.534,1205248.084,9274.483651,7758.015919,1580.145577,5.86938557,4.909684291,0.031219028,0.031219028,7.636363636,-2.876798199
7.727272727,0.418181818,2845415.19,1205149.928,9273.206127,7756.053806,1579.94889,5.869307663,4.909053612,0.031197062,0.031197062,7.727272727,-2.882549814
8.818181818,0.490909091,2883474.47,1192056.083,9450.848718,7896.1324,1610.219647,5.869291642,4.903761058,0.030625243,0.030625243,8.818181818,-7.392683536
3.272727273,0.418181818,2863230.08,1208836.083,9330.327142,7847.446734,1589.687267,5.86928469,4.936472031,0.032301966,0.032301966,3.272727273,-2.595598846
7.272727273,0.509090909,2902748.565,1193151.46,9522.802113,7970.918272,1622.481901,5.869280948,4.912793335,0.030976001,0.030976001,7.272727273,-8.162669491
3,0.418181818,2864647.14,1209688.083,9337.094235,7856.181226,1590.854086,5.869233589,4.938341798,0.032391161,0.032391161,3,-2.567128029
7.818181818,0.418181818,2845051.258,1205051.62,9271.928249,7754.091607,1579.752356,5.869228943,4.908422246,0.031175138,0.031175138,7.818181818,-2.888287605
9.454545455,0.436363636,2847391.581,1197754.893,9297.377597,7760.921831,1584.095133,5.869204067,4.899277619,0.030644365,0.030644365,9.454545455,-4.331296173
7.909090909,0.418181818,2844687.732,1204953.151,9270.649971,7752.129363,1579.555975,5.869149379,4.907790217,0.031153256,0.031153256,7.909090909,-2.894011806
7.363636364,0.509090909,2902371.67,1193075.655,9521.173305,7968.608896,1622.274273,5.869028106,4.911998561,0.030954714,0.030954714,7.363636364,-8.164227269
8.636363636,0.427272727,2845971.984,1200940.441,9284.279548,7757.244978,1581.919689,5.868995508,4.90369077,0.03089529,0.03089529,8.636363636,-3.641333806
9.454545455,0.481818182,2874706.07,1191800.08,9416.766896,7861.518028,1604.517107,5.868910248,4.899616209,0.030489458,0.030489458,9.454545455,-6.97227837
9.909090909,0.472727273,2866910.792,1191912.295,9386.091674,7831.534165,1599.302853,5.86886446,4.89684249,0.030401302,0.030401302,9.909090909,-6.529289203
7.454545455,0.509090909,2901995.173,1192999.644,9519.544816,7966.300199,1622.066775,5.868774925,4.911203609,0.030933467,0.030933467,7.454545455,-8.165773788
9.545454545,0.436363636,2846996.183,1197571.337,9295.532168,7758.419965,1583.902111,5.8687542,4.898295109,0.030621183,0.030621183,9.545454545,-4.337012115
8.909090909,0.490909091,2883067.054,1191889.83,9448.777426,7893.409692,1610.014615,5.86875258,4.902694434,0.030602336,0.030602336,8.909090909,-7.395423566
8.727272727,0.427272727,2845573.834,1200757.768,9282.496258,7754.801916,1581.725916,5.868587068,4.902746953,0.030871678,0.030871678,8.727272727,-3.647655723
7.545454545,0.509090909,2901619.07,1192923.426,9517.916637,7963.992173,1621.859404,5.868521409,4.91040848,0.03091226,0.03091226,7.545454545,-8.167308834
9.545454545,0.481818182,2874304.223,1191628.634,9414.721444,7858.821287,1604.316159,5.868370391,4.898548983,0.030466715,0.030466715,9.545454545,-6.975452605
9.636363636,0.436363636,2846601.058,1197387.36,9293.684948,7755.91669,1583.709257,5.868302471,4.897310952,0.030598036,0.030598036,9.636363636,-4.34271533
7.636363636,0.509090909,2901243.363,1192847.002,9516.288783,7961.684826,1621.652165,5.868267552,4.909613169,0.030891093,0.030891093,7.636363636,-8.168832762
9,0.490909091,2882659.91,1191723.128,9446.704689,7890.68592,1609.809734,5.868211932,4.901626418,0.030579463,0.030579463,9,-7.398150773
8.818181818,0.427272727,2845175.969,1200574.677,9280.711084,7752.357349,1581.532312,5.868176714,4.901801432,0.030848102,0.030848102,8.818181818,-3.653964877
7.727272727,0.509090909,2900868.041,1192770.373,9514.661224,7959.378133,1621.445051,5.868013363,4.908817681,0.030869966,0.030869966,7.727272727,-8.170344915
2.818181818,0.436363636,2875192.671,1205879.481,9405.539818,7919.149668,1602.884964,5.867881993,4.940560206,0.032329665,0.032329665,2.818181818,-3.943021438
9.727272727,0.436363636,2846206.206,1197202.967,9291.835969,7753.412001,1583.516571,5.8678489,4.896325143,0.030574924,0.030574924,9.727272727,-4.348405799
9.636363636,0.481818182,2873902.639,1191456.745,9412.674502,7856.123439,1604.115359,5.867828924,4.897480342,0.030444005,0.030444005,9.636363636,-6.978613995
8.909090909,0.427272727,2844778.391,1200391.172,9278.924053,7749.911274,1581.338875,5.867764462,4.900854205,0.030824564,0.030824564,8.909090909,-3.660261251
7.818181818,0.509090909,2900493.11,1192693.54,9513.033983,7957.07211,1621.238066,5.867758832,4.908022008,0.030848878,0.030848878,7.818181818,-8.171845883
9.090909091,0.490909091,2882253.038,1191555.977,9444.63051,7887.961088,1609.605004,5.867669698,4.90055701,0.030556624,0.030556624,9.090909091,-7.400865196
7.909090909,0.509090909,2900118.566,1192616.504,9511.407065,7954.766739,1621.031211,5.86750397,4.907226145,0.030827829,0.030827829,7.909090909,-8.173335439
3.272727273,0.527272727,2932895.608,1194485.752,9628.488119,8098.162631,1640.990296,5.867486322,4.934924142,0.031906319,0.031906319,3.272727273,-8.851523217
9,0.427272727,2844381.098,1200207.252,9277.135167,7747.4637,1581.145607,5.867350309,4.899905274,0.030801061,0.030801061,9,-3.66654499
3.181818182,0.527272727,2933242.336,1194436.259,9629.486307,8099.892706,1641.201106,5.86734086,4.935344412,0.03192641,0.03192641,3.181818182,-8.850844161
9.727272727,0.481818182,2873501.319,1191284.413,9410.626072,7853.424486,1603.914718,5.867285814,4.896410262,0.030421328,0.030421328,9.727272727,-6.981762592
8,0.509090909,2899744.412,1192539.26,9509.780453,7952.462058,1620.824489,5.867248746,4.906430098,0.03080682,0.03080682,8,-8.174814154
3.090909091,0.527272727,2933589.579,1194386.688,9630.485807,8101.62456,1641.411962,5.867196068,4.935765518,0.031946551,0.031946551,3.090909091,-8.850154804
2.909090909,0.427272727,2869822.991,1207691.956,9372.72115,7889.120579,1597.47894,5.867195438,4.938481741,0.032357885,0.032357885,2.909090909,-3.280710744
9.181818182,0.490909091,2881846.436,1191388.376,9442.554893,7885.235199,1609.400427,5.867125878,4.899486211,0.030533819,0.030533819,9.181818182,-7.403566873
9.909090909,0.454545455,2855414.293,1193200.588,9335.122386,7788.411591,1591.103035,5.867075973,4.894976265,0.030434678,0.030434678,9.909090909,-5.523942418
3,0.527272727,2933937.341,1194337.039,9631.486624,8103.358204,1641.622863,5.867051952,4.936187468,0.03196674,0.03196674,3,-8.849455074
8.090909091,0.509090909,2899370.643,1192461.816,9508.154165,7950.158024,1620.617897,5.866993189,4.905633856,0.030785849,0.030785849,8.090909091,-8.17628155
8.454545455,0.5,2891242.015,1191869.672,9477.603776,7921.349588,1615.419788,5.866960308,4.903585834,0.030694997,0.030694997,8.454545455,-7.795307236
9.090909091,0.427272727,2843984.089,1200022.917,9275.344428,7745.014632,1580.952509,5.866934254,4.898954642,0.030777595,0.030777595,9.090909091,-3.672816085
2.909090909,0.527272727,2934285.624,1194287.311,9632.488757,8105.093647,1641.833809,5.866908516,4.936610272,0.03198698,0.03198698,2.909090909,-8.848744901
9.909090909,0.463636364,2860883.402,1192077.843,9358.652662,7808.185422,1595.167209,5.866878788,4.894900909,0.03040559,0.03040559,9.909090909,-6.042770848
2.818181818,0.527272727,2934634.431,1194237.503,9633.49221,8106.830898,1642.044799,5.866765766,4.937033938,0.032007269,0.032007269,2.818181818,-8.848024211
9.818181818,0.481818182,2873100.265,1191111.643,9408.576189,7850.72443,1603.714233,5.86674109,4.895338749,0.030398684,0.030398684,9.818181818,-6.98489854
8.181818182,0.509090909,2898997.257,1192384.168,9506.528189,7947.854649,1620.411436,5.866737285,4.904837421,0.030764917,0.030764917,8.181818182,-8.177737826
2.727272727,0.527272727,2934983.764,1194187.616,9634.496983,8108.569966,1642.25583,5.866623706,4.937458476,0.032027609,0.032027609,2.727272727,-8.84729293
9.272727273,0.490909091,2881440.103,1191220.328,9440.47784,7882.508254,1609.196002,5.866580471,4.898414018,0.030511048,0.030511048,9.272727273,-7.406255845
9.181818182,0.427272727,2843587.363,1199838.168,9273.551839,7742.564069,1580.75958,5.866516298,4.898002307,0.030754165,0.030754165,9.181818182,-3.679074564
2.636363636,0.527272727,2935333.625,1194137.649,9635.503082,8110.310852,1642.466902,5.866482345,4.937883888,0.032047999,0.032047999,2.636363636,-8.846550982
8.272727273,0.509090909,2898624.254,1192306.319,9504.902544,7945.551923,1620.205107,5.866481042,4.904040784,0.030744024,0.030744024,8.272727273,-8.17918302
8.545454545,0.5,2890833.33,1191707.16,9475.506806,7918.599766,1615.213598,5.866410994,4.902509351,0.03067202,0.03067202,8.545454545,-7.797649722
2.545454545,0.527272727,2935684.015,1194087.598,9636.510485,8112.053602,1642.678013,5.866341673,4.938310209,0.032068441,0.032068441,2.545454545,-8.845798311
2.545454545,0.445454545,2881359.295,1204110.273,9438.14801,7950.382229,1608.868472,5.86632666,4.941598625,0.032346731,0.032346731,2.545454545,-4.567282744
6.181818182,0.518181818,2913775.288,1193277.649,9559.358888,8011.331326,1629.530727,5.866326257,4.916342598,0.031214106,0.031214106,6.181818182,-8.522059719
8.363636364,0.509090909,2898251.633,1192228.268,9503.277209,7943.249853,1619.99891,5.866224447,4.903243949,0.030723169,0.030723169,8.363636364,-8.180617202
10,0.454545455,2854969.87,1192915.6,9332.587144,7785.252407,1590.907706,5.866202741,4.893591488,0.030409171,0.030409171,10,-5.529623948
2.454545455,0.527272727,2936034.94,1194037.471,9637.519237,8113.798146,1642.889163,5.866201723,4.938737396,0.032088933,0.032088933,2.454545455,-8.845034798
9.909090909,0.481818182,2872699.468,1190938.431,9406.524811,7848.023266,1603.513902,5.866194736,4.89426581,0.030376074,0.030376074,9.909090909,-6.988021535
9.272727273,0.427272727,2843190.918,1199653.004,9271.757405,7740.112016,1580.566821,5.866096442,4.89704827,0.030730771,0.030730771,9.272727273,-3.685320471
6.272727273,0.518181818,2913393.106,1193205.942,9557.700815,8008.988117,1629.321336,5.866062516,4.915536267,0.031192381,0.031192381,6.272727273,-8.523385867
2.363636364,0.527272727,2936386.399,1193987.262,9638.529301,8115.544555,1643.100349,5.866062477,4.9391655,0.032109477,0.032109477,2.363636364,-8.844260402
9.909090909,0.445454545,2850064.31,1194425.995,9309.867879,7766.850274,1587.07411,5.866057434,4.89381701,0.030466429,0.030466429,9.909090909,-4.970496303
9.363636364,0.490909091,2881034.039,1191051.83,9438.399353,7879.780254,1608.99173,5.866033476,4.897340431,0.03048831,0.03048831,9.363636364,-7.40893215
10,0.463636364,2860439.351,1191795.624,9356.072729,7804.98179,1594.970981,5.865983042,4.893494541,0.030380179,0.030380179,10,-6.047877129
2.272727273,0.527272727,2936738.395,1193936.97,9639.540683,8117.292825,1643.31157,5.865923944,4.939594521,0.032130073,0.032130073,2.272727273,-8.843475039
8,0.418181818,2843903.227,1203922.177,9264.469185,7745.49878,1579.379099,5.865893244,4.904141625,0.031106829,0.031106829,8,-2.912938565
8.636363636,0.5,2890424.917,1191544.193,9473.408428,7915.848931,1615.007552,5.865860143,4.901431528,0.030649078,0.030649078,8.636363636,-7.799979319
2.181818182,0.527272727,2937090.931,1193886.598,9640.5534,8119.042933,1643.522824,5.865786139,4.940024449,0.032150721,0.032150721,2.181818182,-8.842678612
9.363636364,0.427272727,2842794.755,1199467.426,9269.961129,7737.658477,1580.374232,5.865674685,4.896092532,0.030707412,0.030707412,9.363636364,-3.69155385
2.090909091,0.527272727,2937444.019,1193836.147,9641.567397,8120.794867,1643.734117,5.865649011,4.940455262,0.032171422,0.032171422,2.090909091,-8.841870195
1.909090909,0.527272727,2938022.417,1193735.307,9643.508716,8124.299364,1644.071039,5.865627754,4.941574404,0.032212991,0.032212991,1.909090909,-8.83828533
6.454545455,0.518181818,2912629.953,1193061.887,9554.385659,8004.303859,1628.90287,5.865534304,4.913923359,0.031149058,0.031149058,6.454545455,-8.526002593
8.090909091,0.418181818,2843502.77,1203739.318,9262.748157,7743.115346,1579.184959,5.865524555,4.903235242,0.031082836,0.031082836,8.090909091,-2.919834286
2,0.527272727,2937797.641,1193785.612,9642.582755,8122.548709,1643.945434,5.865512661,4.940887053,0.032192176,0.032192176,2,-8.841051412
5.727272727,0.409090909,2849202.212,1210111.408,9269.805787,7770.943139,1580.392635,5.865508092,4.917096529,0.031766983,0.031766983,5.727272727,-1.999519215
1.818181818,0.527272727,2938373.224,1193684.614,9644.52405,8126.056858,1644.279838,5.8655004,4.942015749,0.032233851,0.032233851,1.818181818,-8.837386975
9.454545455,0.490909091,2880628.242,1190882.886,9436.319436,7877.051203,1608.787612,5.865484893,4.896265451,0.030465606,0.030465606,9.454545455,-7.411595826
1.727272727,0.527272727,2938724.566,1193633.84,9645.540701,8127.816215,1644.488653,5.865373824,4.94245807,0.032254765,0.032254765,1.727272727,-8.836476945
5.636363636,0.409090909,2849545.759,1210141.826,9270.683498,7772.529134,1580.593774,5.865316979,4.91747422,0.031788272,0.031788272,5.636363636,-1.9940992
8.727272727,0.5,2890016.774,1191380.77,9471.308642,7913.09708,1614.80165,5.865307754,4.900352361,0.030626171,0.030626171,8.727272727,-7.802296071
6.545454545,0.518181818,2912248.982,1192989.539,9552.728603,8001.962816,1628.693817,5.865269767,4.913116716,0.031127459,0.031127459,6.545454545,-8.527293342
9.454545455,0.427272727,2842398.872,1199281.435,9268.163016,7735.203456,1580.181815,5.86525103,4.895135094,0.030684089,0.030684089,9.454545455,-3.697774745
1.636363636,0.527272727,2939076.442,1193582.981,9646.558645,8129.577477,1644.697481,5.865248019,4.942901396,0.032275733,0.032275733,1.636363636,-8.835555175
10,0.445454545,2849619.548,1194138.065,9307.380037,7763.738164,1586.879783,5.865208024,4.892455148,0.030440821,0.030440821,10,-4.976764621
8.181818182,0.418181818,2843102.612,1203556.045,9261.025166,7740.730315,1578.990989,5.865153905,4.902327099,0.031058881,0.031058881,8.181818182,-2.926717307
5.545454545,0.409090909,2849889.792,1210172.21,9271.561392,7774.115568,1580.795034,5.865125579,4.917851713,0.03180961,0.03180961,5.545454545,-1.98866406
1.545454545,0.527272727,2939428.856,1193532.043,9647.577907,8131.340599,1644.906321,5.865123007,4.943345706,0.032296755,0.032296755,1.545454545,-8.834621552
6.636363636,0.518181818,2911868.412,1192916.978,9551.071893,7999.622501,1628.48488,5.865004956,4.912309963,0.031105903,0.031105903,6.636363636,-8.528572419
1.454545455,0.527272727,2939781.809,1193481.021,9648.598468,8133.105612,1645.11517,5.864998782,4.943791025,0.032317832,0.032317832,1.454545455,-8.833676004
9.545454545,0.490909091,2880222.711,1190713.494,9434.238091,7874.321104,1608.583648,5.864934721,4.895189076,0.030442935,0.030442935,9.545454545,-7.414246909
5.454545455,0.409090909,2850234.308,1210202.552,9272.439407,7775.702491,1580.996415,5.864933859,4.918229046,0.031830996,0.031830996,5.454545455,-1.98321359
1.363636364,0.527272727,2940135.303,1193429.919,9649.620333,8134.872503,1645.324027,5.864875354,4.944237349,0.032338964,0.032338964,1.363636364,-8.832718434
9.545454545,0.427272727,2842003.267,1199095.031,9266.363073,7732.746956,1579.989568,5.864825477,4.894175957,0.030660801,0.030660801,9.545454545,-3.703983196
8.272727273,0.418181818,2842702.75,1203372.358,9259.300204,7738.343694,1578.797188,5.864781287,4.901417201,0.031034964,0.031034964,8.272727273,-2.933587727
8.818181818,0.5,2889608.9,1191216.893,9469.207451,7910.344212,1614.595894,5.864753827,4.899271849,0.030603297,0.030603297,8.818181818,-7.804600012
1.272727273,0.527272727,2940489.34,1193378.734,9650.64349,8136.641286,1645.532888,5.864752725,4.944684694,0.032360151,0.032360151,1.272727273,-8.83174876
10,0.472727273,2866056.925,1190752.204,9378.310341,7823.378823,1599.097741,5.864751166,4.89237063,0.03035317,0.03035317,10,-6.54126553
5.363636364,0.409090909,2850579.31,1210232.856,9273.317563,7777.289875,1581.197915,5.864741834,4.918606203,0.03185243,0.03185243,5.363636364,-1.977747631
6.727272727,0.518181818,2911488.243,1192844.205,9549.415531,7997.282913,1628.27606,5.86473987,4.911503097,0.031084387,0.031084387,6.727272727,-8.529839882
1.181818182,0.527272727,2940843.923,1193327.47,9651.667957,8138.411927,1645.741753,5.864630911,4.945133045,0.032381394,0.032381394,1.181818182,-8.830766871
5.272727273,0.409090909,2850924.8,1210263.121,9274.195854,7778.877724,1581.399535,5.864549503,4.918983188,0.031873913,0.031873913,5.272727273,-1.972266097
1.090909091,0.527272727,2941199.051,1193276.125,9652.693716,8140.18445,1645.950619,5.864509909,4.945582422,0.032402692,0.032402692,1.090909091,-8.82977269
6.818181818,0.518181818,2911108.473,1192771.219,9547.759519,7994.944055,1628.067359,5.864474505,4.910696116,0.031062914,0.031062914,6.818181818,-8.531095795
8.363636364,0.418181818,2842303.184,1203188.26,9257.573297,7735.955473,1578.603556,5.864406715,4.90050554,0.031011085,0.031011085,8.363636364,-2.940445508
9.636363636,0.427272727,2841607.941,1198908.214,9264.561301,7730.288982,1579.797493,5.864398027,4.893215122,0.030637549,0.030637549,9.636363636,-3.710179251
1,0.527272727,2941554.727,1193224.696,9653.720752,8141.958873,1646.159484,5.864389719,4.946032844,0.032424047,0.032424047,1,-8.828766132
9.636363636,0.490909091,2879817.447,1190543.655,9432.155314,7871.589957,1608.37983,5.864382987,4.894111334,0.030420297,0.030420297,9.636363636,-7.416885434
3.363636364,0.527272727,2932121.882,1193644.996,9621.930337,8091.149039,1640.743776,5.864371071,4.931390968,0.031861777,0.031861777,3.363636364,-8.856995344
5.181818182,0.409090909,2851270.781,1210293.347,9275.074276,7780.466039,1581.601272,5.864356863,4.919360003,0.031895445,0.031895445,5.181818182,-1.966768895
3.454545455,0.527272727,2931751.619,1193642.635,9620.612442,8089.115914,1640.531286,5.86432732,4.930790398,0.031840384,0.031840384,3.454545455,-8.857925752
3.545454545,0.527272727,2931381.862,1193640.168,9619.295685,8087.08435,1640.318865,5.864284007,4.930190418,0.031819041,0.031819041,3.545454545,-8.85884455
3.636363636,0.527272727,2931012.612,1193637.592,9617.980061,8085.054375,1640.106517,5.864241111,4.929591032,0.031797747,0.031797747,3.636363636,-8.859752118
6.909090909,0.518181818,2910729.102,1192698.02,9546.103859,7992.605929,1627.858776,5.864208861,4.909889019,0.031041481,0.031041481,6.909090909,-8.532340219
3.727272727,0.527272727,2930643.862,1193634.909,9616.665562,8083.025961,1639.894237,5.864198646,4.928992236,0.031776503,0.031776503,3.727272727,-8.860647995
8.909090909,0.5,2889201.295,1191052.561,9467.104858,7907.590329,1614.390284,5.864198362,4.898189991,0.030580458,0.030580458,8.909090909,-7.806891182
5.090909091,0.409090909,2851617.254,1210323.534,9275.952825,7782.054823,1581.803128,5.864163916,4.919736651,0.031917026,0.031917026,5.090909091,-1.961255945
3.818181818,0.527272727,2930275.613,1193632.118,9615.3522,8080.999123,1639.68203,5.8641566,4.928394026,0.031755307,0.031755307,3.818181818,-8.861532542
3.909090909,0.527272727,2929907.864,1193629.219,9614.039975,8078.973864,1639.469899,5.86411497,4.9277964,0.031734161,0.031734161,3.909090909,-8.862405843
9.818181818,0.436363636,2845387.909,1196077.558,9284.814152,7745.979147,1583.337176,5.864078919,4.892185485,0.03052745,0.03052745,9.818181818,-4.365413872
4,0.527272727,2929540.615,1193626.214,9612.728901,8076.95017,1639.257843,5.86407376,4.927199345,0.031713063,0.031713063,4,-8.863267936
4.090909091,0.527272727,2929173.862,1193623.101,9611.418966,8074.928056,1639.045864,5.864032957,4.926602868,0.031692014,0.031692014,4.090909091,-8.864118897
8.454545455,0.418181818,2841903.913,1203003.751,9255.844438,7733.565658,1578.410094,5.864030185,4.899592118,0.030987244,0.030987244,8.454545455,-2.947290743
4.181818182,0.527272727,2928807.604,1193619.881,9610.110173,8072.907519,1638.833964,5.86399256,4.926006963,0.031671012,0.031671012,4.181818182,-8.864958794
5,0.409090909,2851964.222,1210353.683,9276.831496,7783.644076,1582.005101,5.86397066,4.920113134,0.031938657,0.031938657,5,-1.95572715
9.727272727,0.427272727,2841212.892,1198720.984,9262.757707,7727.829536,1579.60559,5.863968681,4.892252589,0.030614331,0.030614331,9.727272727,-3.716362947
4.272727273,0.527272727,2928441.839,1193616.553,9608.802522,8070.88855,1638.622142,5.863952569,4.925411626,0.031650059,0.031650059,4.272727273,-8.865787583
7,0.518181818,2910350.128,1192624.61,9544.448554,7990.268534,1627.650313,5.863942936,4.909081804,0.031020089,0.031020089,7,-8.533573203
4.363636364,0.527272727,2928076.57,1193613.117,9607.496028,8068.871164,1638.410405,5.863912974,4.924816848,0.031629153,0.031629153,4.363636364,-8.866605677
4.454545455,0.527272727,2927711.79,1193609.575,9606.190676,8066.855347,1638.198748,5.863873776,4.924222631,0.031608294,0.031608294,4.454545455,-8.867412806
4.545454545,0.527272727,2927347.499,1193605.925,9604.886472,8064.841102,1637.987174,5.863834971,4.92362897,0.031587483,0.031587483,4.545454545,-8.868209149
9.727272727,0.490909091,2879412.437,1190373.367,9430.071167,7868.857818,1608.176166,5.863829699,4.893032232,0.030397692,0.030397692,9.727272727,-7.419512489
4.636363636,0.527272727,2926983.695,1193602.168,9603.583417,8062.828427,1637.775685,5.863796554,4.923035859,0.031566718,0.031566718,4.636363636,-8.868994773
4.909090909,0.409090909,2852311.688,1210383.793,9277.710289,7785.233793,1582.207191,5.863777097,4.920489452,0.031960338,0.031960338,4.909090909,-1.950182409
4.727272727,0.527272727,2926620.378,1193598.304,9602.281511,8060.817318,1637.564281,5.863758522,4.922443295,0.031546,0.031546,4.727272727,-8.869769744
4.818181818,0.527272727,2926257.544,1193594.333,9600.980754,8058.807774,1637.352965,5.863720872,4.921851273,0.031525328,0.031525328,4.818181818,-8.870534131
4.909090909,0.527272727,2925895.193,1193590.256,9599.681146,8056.799791,1637.141736,5.863683599,4.921259788,0.031504703,0.031504703,4.909090909,-8.871287997
7.090909091,0.518181818,2909971.551,1192550.988,9542.793604,7987.931873,1627.44197,5.863676727,4.90827447,0.030998739,0.030998739,7.090909091,-8.534794822
8.545454545,0.418181818,2841504.935,1202818.83,9254.113634,7731.174251,1578.216802,5.863651699,4.898676937,0.030963441,0.030963441,8.545454545,-2.954123478
5,0.527272727,2925533.323,1193586.074,9598.382699,8054.793356,1636.930596,5.863646707,4.920668827,0.031484123,0.031484123,5,-8.872031408
9,0.5,2888793.957,1190887.776,9465.000867,7904.835436,1614.184819,5.863641358,4.897106788,0.030557653,0.030557653,9,-7.80916962
5.090909091,0.527272727,2925171.932,1193581.785,9597.08539,8052.788483,1636.719545,5.863610182,4.920078401,0.031463589,0.031463589,5.090909091,-8.872764415
4.818181818,0.409090909,2852659.652,1210413.864,9278.589196,7786.823979,1582.409397,5.863583226,4.920865608,0.031982069,0.031982069,4.818181818,-1.944621647
5.181818182,0.527272727,2924811.015,1193577.385,9595.789201,8050.785194,1636.508585,5.863574005,4.919488517,0.031443101,0.031443101,5.181818182,-8.873487127
5.272727273,0.527272727,2924450.577,1193572.886,9594.494201,8048.783404,1636.297717,5.863538217,4.918899121,0.031422657,0.031422657,5.272727273,-8.87419954
5.363636364,0.527272727,2924090.612,1193568.28,9593.200333,8046.783171,1636.086942,5.863502781,4.918310248,0.031402259,0.031402259,5.363636364,-8.87490176
5.454545455,0.527272727,2923731.118,1193563.569,9591.90761,8044.784475,1635.876259,5.863467702,4.917721881,0.031381905,0.031381905,5.454545455,-8.875593837
5.545454545,0.527272727,2923372.094,1193558.753,9590.616031,8042.787309,1635.665671,5.863432975,4.917134016,0.031361596,0.031361596,5.545454545,-8.876275831
7.181818182,0.518181818,2909593.367,1192477.155,9541.139014,7985.595941,1627.233748,5.863410236,4.907467013,0.030977428,0.030977428,7.181818182,-8.536005073
5.636363636,0.527272727,2923013.539,1193553.833,9589.325595,8040.791668,1635.455178,5.863398598,4.916546646,0.031341331,0.031341331,5.636363636,-8.876947802
4.727272727,0.409090909,2853008.116,1210443.895,9279.468206,7788.414646,1582.611719,5.86338904,4.921241612,0.032003851,0.032003851,4.727272727,-1.939044805
5.727272727,0.527272727,2922655.449,1193548.809,9588.0363,8038.797546,1635.24478,5.863364567,4.915959767,0.031321109,0.031321109,5.727272727,-8.877609806
5.818181818,0.527272727,2922297.824,1193543.682,9586.748145,8036.804937,1635.034478,5.863330879,4.915373372,0.031300932,0.031300932,5.818181818,-8.878261903
5.909090909,0.527272727,2921940.661,1193538.452,9585.461127,8034.813832,1634.824274,5.86329753,4.914787455,0.031280798,0.031280798,5.909090909,-8.878904152
9.818181818,0.490909091,2879007.701,1190202.637,9427.985553,7866.124583,1607.972663,5.863274775,4.891951689,0.03037512,0.03037512,9.818181818,-7.422125985
8.636363636,0.418181818,2841106.249,1202633.499,9252.380891,7728.781259,1578.023681,5.863271257,4.897759997,0.030939675,0.030939675,8.636363636,-2.960943759
6,0.527272727,2921583.959,1193533.119,9584.17524,8032.82423,1634.614167,5.863264514,4.914202012,0.031260707,0.031260707,6,-8.879536616
9.909090909,0.436363636,2844946.592,1195787.379,9282.384504,7742.921732,1583.146407,5.863250843,4.890843764,0.030501707,0.030501707,9.909090909,-4.372346541
6.181818182,0.527272727,2920871.93,1193522.148,9581.60688,8028.849487,1634.194251,5.863199478,4.913032512,0.031220654,0.031220654,6.181818182,-8.880772527
4.636363636,0.409090909,2853357.083,1210473.888,9280.347322,7790.005772,1582.814155,5.863194546,4.921617454,0.032025683,0.032025683,4.636363636,-1.933451681
7.272727273,0.518181818,2909215.577,1192403.109,9539.484774,7983.260747,1627.025648,5.863143453,4.906659436,0.030956158,0.030956158,7.272727273,-8.537204073
9.090909091,0.5,2888386.885,1190722.538,9462.895481,7902.079535,1613.979502,5.863082816,4.89602224,0.030534882,0.030534882,9.090909091,-7.811435364
4.545454545,0.409090909,2853706.556,1210503.842,9281.226538,7791.597362,1583.016706,5.862999742,4.921993137,0.032047567,0.032047567,4.545454545,-1.927842237
8.727272727,0.418181818,2840707.856,1202447.758,9250.646216,7726.386687,1577.83073,5.862888862,4.896841301,0.030915946,0.030915946,8.727272727,-2.967751629
7.363636364,0.518181818,2908838.181,1192328.854,9537.830905,7980.926287,1626.817672,5.862876382,4.905851729,0.030934929,0.030934929,7.363636364,-8.538391977
3.090909091,0.409090909,2859635.422,1211817.813,9299.452209,7821.143351,1586.176929,5.862808894,4.930813963,0.032428097,0.032428097,3.090909091,-1.820423183
4.454545455,0.409090909,2854056.535,1210533.758,9282.105847,7793.189415,1583.21937,5.862804628,4.922368665,0.032069501,0.032069501,4.454545455,-1.922216379
9.909090909,0.490909091,2878603.226,1190031.461,9425.898519,7863.390304,1607.769313,5.862718267,4.890869755,0.03035258,0.03035258,9.909090909,-7.424726908
5.818181818,0.409090909,2848441.341,1209159.84,9264.223923,7764.88078,1580.212615,5.862643947,4.913820271,0.031720946,0.031720946,5.818181818,-2.019136845
5.909090909,0.409090909,2848068.394,1209061.848,9263.002015,7762.967768,1580.013503,5.862609401,4.91322875,0.031697958,0.031697958,5.909090909,-2.02557595
4.363636364,0.409090909,2854407.023,1210563.635,9282.985246,7794.781929,1583.422146,5.862609202,4.922744037,0.032091488,0.032091488,4.363636364,-1.916574008
7.454545455,0.518181818,2908461.172,1192254.388,9536.177385,7978.592549,1626.609815,5.862609026,4.905043898,0.030913739,0.030913739,7.454545455,-8.539568454
6,0.409090909,2847695.885,1208963.71,9261.77952,7761.054463,1579.814531,5.862573953,4.912636458,0.031675017,0.031675017,6,-2.031998996
6.090909091,0.409090909,2847323.815,1208865.419,9260.556451,7759.140939,1579.615705,5.862537593,4.912043427,0.031652124,0.031652124,6.090909091,-2.038407029
9.181818182,0.5,2887980.08,1190556.847,9460.788705,7899.32263,1613.774331,5.862522734,4.894936346,0.030512144,0.030512144,9.181818182,-7.81368845
8.818181818,0.418181818,2840309.755,1202261.605,9248.90963,7723.99056,1577.637954,5.862504517,4.895920856,0.030892255,0.030892255,8.818181818,-2.97454756
6.181818182,0.409090909,2846952.183,1208766.975,9259.332825,7757.227196,1579.417024,5.862500329,4.911449653,0.031629277,0.031629277,6.181818182,-2.04480009
6.272727273,0.409090909,2846580.987,1208668.379,9258.108642,7755.313234,1579.218491,5.862462159,4.910855135,0.031606477,0.031606477,6.272727273,-2.051178132
6.363636364,0.409090909,2846210.225,1208569.631,9256.883911,7753.399061,1579.020104,5.862423085,4.910259875,0.031583723,0.031583723,6.363636364,-2.05754128
10,0.436363636,2844505.323,1195496.282,9279.949982,7739.859967,1582.955801,5.862418884,4.889498469,0.030475988,0.030475988,10,-4.379267891
4.272727273,0.409090909,2854758.022,1210593.472,9283.864719,7796.374914,1583.625035,5.86241346,4.923119263,0.032113526,0.032113526,4.272727273,-1.910915052
7.545454545,0.518181818,2908084.554,1192179.712,9534.524233,7976.259543,1626.402084,5.862341376,4.904235932,0.030892589,0.030892589,7.545454545,-8.540733945
3,0.409090909,2859965.873,1211792.542,9300.053234,7822.478972,1586.406945,5.862337694,4.930940951,0.032449402,0.032449402,3,-1.815345253
4.181818182,0.409090909,2855109.534,1210623.274,9284.744285,7797.968329,1583.828034,5.862217416,4.923494319,0.032135616,0.032135616,4.181818182,-1.90523933
10,0.481818182,2871861.872,1189813.267,9398.829592,7839.947148,1603.306256,5.862154878,4.889862506,0.030328868,0.030328868,10,-6.998510126
7.636363636,0.518181818,2907708.326,1192104.827,9532.871445,7973.927264,1626.194478,5.862073432,4.903427832,0.030871479,0.030871479,7.636363636,-8.541888373
4.090909091,0.409090909,2855461.56,1210653.035,9285.623902,7799.562226,1584.031144,5.862021046,4.923869241,0.032157759,0.032157759,4.090909091,-1.899546864
8.454545455,0.509090909,2897374.234,1191080.776,9495.097637,7934.712388,1619.766207,5.862017367,4.89867757,0.030674301,0.030674301,8.454545455,-8.188182675
6.454545455,0.409090909,2845870.366,1208505.3,9255.11307,7750.920376,1578.831262,5.862002668,4.909277237,0.031561941,0.031561941,6.454545455,-2.052604953
9.272727273,0.5,2887573.539,1190390.703,9458.68054,7896.564721,1613.569309,5.861961112,4.893849107,0.03048944,0.03048944,9.272727273,-7.81592892
6.545454545,0.409090909,2845503.098,1208406.206,9253.889729,7749.006451,1578.634995,5.861956537,4.908675201,0.031539277,0.031539277,6.545454545,-2.058979679
6.636363636,0.409090909,2845136.253,1208306.96,9252.665845,7747.092323,1578.438874,5.86190951,4.908072433,0.03151666,0.03151666,6.636363636,-2.065339481
6.727272727,0.409090909,2844769.831,1208207.563,9251.441424,7745.177994,1578.242898,5.861861591,4.907468936,0.031494087,0.031494087,6.727272727,-2.071684431
4,0.409090909,2855814.104,1210682.761,9286.503602,7801.156543,1584.234362,5.861824376,4.924243993,0.032179954,0.032179954,4,-1.893837423
6.818181818,0.409090909,2844403.831,1208108.015,9250.216475,7743.263466,1578.047068,5.861812781,4.906864707,0.03147156,0.03147156,6.818181818,-2.078014593
7.727272727,0.518181818,2907332.484,1192029.734,9531.219029,7971.595705,1625.986996,5.861805199,4.902619592,0.030850408,0.030850408,7.727272727,-8.543031781
8.909090909,0.418181818,2839938.128,1202105.472,9246.675923,7721.081443,1577.453278,5.861774833,4.894649846,0.030869396,0.030869396,8.909090909,-2.97076578
6.909090909,0.409090909,2844038.239,1208008.305,9248.991108,7741.348881,1577.851381,5.861763169,4.906259852,0.031449078,0.031449078,6.909090909,-2.084332523
7,0.409090909,2843673.078,1207908.454,9247.765106,7739.433978,1577.655846,5.861712572,4.90565417,0.031426641,0.031426641,7,-2.090633327
7.090909091,0.409090909,2843308.333,1207808.449,9246.53858,7737.5189,1577.460459,5.861661081,4.905047766,0.031404249,0.031404249,7.090909091,-2.096919611
3.909090909,0.409090909,2856167.166,1210712.449,9287.383351,7802.751316,1584.437689,5.861627385,4.9246186,0.032202203,0.032202203,3.909090909,-1.888110998
7.181818182,0.409090909,2842944.006,1207708.296,9245.311562,7735.603629,1577.265221,5.861608714,4.904440628,0.031381901,0.031381901,7.181818182,-2.103191365
7.272727273,0.409090909,2842580.092,1207607.99,9244.084028,7733.68819,1577.070131,5.861555454,4.90383277,0.031359597,0.031359597,7.272727273,-2.109448747
2.454545455,0.445454545,2881697.981,1204075.436,9438.90583,7951.87628,1610.31125,5.861541258,4.938098942,0.032367905,0.032367905,2.454545455,-4.563438147
7.818181818,0.518181818,2906957.028,1191954.43,9529.566965,7969.264879,1625.77964,5.861536661,4.901811218,0.030829377,0.030829377,7.818181818,-8.544164241
7.363636364,0.409090909,2842216.591,1207507.533,9242.855996,7731.772577,1576.875191,5.861501308,4.903224187,0.031337337,0.031337337,7.363636364,-2.1156918
7.454545455,0.409090909,2841853.502,1207406.926,9241.627468,7729.856791,1576.680401,5.861446279,4.902614878,0.031315121,0.031315121,7.454545455,-2.121920597
3.818181818,0.409090909,2856520.748,1210742.099,9288.26315,7804.346529,1584.641124,5.861430081,4.924993054,0.032224505,0.032224505,3.818181818,-1.882367456
9.363636364,0.5,2887167.261,1190224.107,9456.570987,7893.805811,1613.364435,5.861397948,4.89276052,0.030466769,0.030466769,9.363636364,-7.818156811
7.545454545,0.409090909,2841490.823,1207306.168,9240.398451,7727.940833,1576.485761,5.861390367,4.902004843,0.031292948,0.031292948,7.545454545,-2.128135201
9,0.418181818,2839543.718,1201918.461,9244.93825,7718.682789,1577.262998,5.861380291,4.893719563,0.030845777,0.030845777,9,-2.977584966
7.636363636,0.409090909,2841128.553,1207205.258,9239.168944,7726.02471,1576.291271,5.86133357,4.901394084,0.031270819,0.031270819,7.636363636,-2.134335701
7.727272727,0.409090909,2840766.69,1207104.201,9237.938965,7724.108413,1576.096933,5.861275899,4.900782594,0.031248733,0.031248733,7.727272727,-2.140522123
7.909090909,0.518181818,2906581.957,1191878.92,9527.915276,7966.93477,1625.572411,5.861267831,4.901002698,0.030808384,0.030808384,7.909090909,-8.545285783
3.727272727,0.409090909,2856874.852,1210771.712,9289.142993,7805.942175,1584.844665,5.86123246,4.925367356,0.03224686,0.03224686,3.727272727,-1.876606695
7.818181818,0.409090909,2840405.231,1207002.994,9236.70849,7722.191937,1575.902743,5.861217343,4.900170375,0.031226689,0.031226689,7.818181818,-2.146694238
8.545454545,0.509090909,2897089.747,1190919.739,9493.060301,7931.938909,1619.642966,5.861205524,4.897337916,0.03065138,0.03065138,8.545454545,-8.192002329
7.909090909,0.409090909,2840044.181,1206901.635,9235.477588,7720.275335,1575.70871,5.86115792,4.899557439,0.031204688,0.031204688,7.909090909,-2.152853351
3.636363636,0.409090909,2857229.48,1210801.288,9290.022872,7807.538251,1585.048312,5.861034521,4.925741502,0.03226927,0.03226927,3.636363636,-1.870828611
8,0.518181818,2906207.271,1191803.2,9526.263953,7964.605388,1625.365309,5.860998694,4.900194033,0.030787431,0.030787431,8,-8.546396597
9.090909091,0.418181818,2839149.59,1201731.041,9243.198645,7716.28256,1577.072887,5.860983803,4.892787534,0.030822194,0.030822194,9.090909091,-2.98439154
3.727272727,0.536363636,2938016.621,1194035.619,9639.332617,8100.806139,1644.673084,5.86094143,4.925481068,0.031787491,0.031787491,3.727272727,-9.205571492
3.454545455,0.409090909,2857836.112,1210861.456,9291.693051,7810.713615,1585.384002,5.860846988,4.926701421,0.032314282,0.032314282,3.454545455,-1.857373168
3.545454545,0.409090909,2857584.635,1210830.829,9290.902779,7809.134746,1585.252061,5.860836272,4.926115498,0.032291733,0.032291733,3.545454545,-1.865033093
9.454545455,0.5,2886761.247,1190057.059,9454.460051,7891.045901,1613.15971,5.860833242,4.891670585,0.030444131,0.030444131,9.454545455,-7.82037216
8.090909091,0.518181818,2905832.963,1191727.277,9524.613004,7962.276706,1625.158331,5.860729272,4.899385219,0.030766516,0.030766516,8.090909091,-8.54749633
3.363636364,0.409090909,2858189.247,1210890.949,9292.570493,7812.310547,1585.585846,5.860654292,4.927081411,0.032336856,0.032336856,3.363636364,-1.851491291
8.636363636,0.509090909,2896677.381,1190758.637,9490.928968,7929.157745,1619.43386,5.860646242,4.896252906,0.030628503,0.030628503,8.636363636,-8.19382979
9.181818182,0.418181818,2838755.743,1201543.213,9241.457113,7713.880759,1576.882944,5.86058537,4.891853759,0.030798647,0.030798647,9.181818182,-2.991185552
2.909090909,0.418181818,2864978.259,1209660.29,9337.735695,7857.5582,1593.335816,5.860494443,4.931514198,0.032412397,0.032412397,2.909090909,-2.562328025
3.272727273,0.409090909,2858542.901,1210920.406,9293.447946,7813.907902,1585.787784,5.860461306,4.92746128,0.032359484,0.032359484,3.272727273,-1.845591872
8.181818182,0.518181818,2905459.038,1191651.147,9522.962422,7959.948747,1624.951483,5.860459541,4.898576253,0.03074564,0.03074564,8.181818182,-8.548585434
3.272727273,0.536363636,2939747.1,1193783.209,9644.40293,8109.530441,1645.726544,5.860270629,4.927629362,0.031886966,0.031886966,3.272727273,-9.203785015
3.181818182,0.409090909,2858897.073,1210949.831,9294.325388,7815.505623,1585.989811,5.860268033,4.927841006,0.032382169,0.032382169,3.181818182,-1.839674176
9.545454545,0.5,2886355.495,1189889.561,9452.347726,7888.284995,1612.955126,5.860267019,4.890579328,0.030421526,0.030421526,9.545454545,-7.822575
8.272727273,0.518181818,2905085.492,1191574.81,9521.312211,7957.621499,1624.744763,5.860189508,4.897767133,0.030724802,0.030724802,8.272727273,-8.549663822
9.272727273,0.418181818,2838362.176,1201354.977,9239.713657,7711.47739,1576.693171,5.860184991,4.89091824,0.030775137,0.030775137,9.272727273,-2.997967048
3.181818182,0.536363636,2940094.72,1193732.485,9645.421061,8111.280767,1645.937346,5.860138652,4.928061682,0.031907006,0.031907006,3.181818182,-9.203398984
9.818181818,0.427272727,2840370.875,1197542.233,9255.599417,7720.270354,1579.430389,5.860086953,4.888009251,0.03056544,0.03056544,9.818181818,-3.735297646
8.727272727,0.509090909,2896265.287,1190597.077,9488.796295,7926.375624,1619.224898,5.860085468,4.895166591,0.030605661,0.030605661,8.727272727,-8.195644752
3.090909091,0.536363636,2940442.85,1193681.679,9646.440555,8113.032928,1646.148189,5.860007393,4.928494886,0.031927094,0.031927094,3.090909091,-9.203003021
6.090909091,0.527272727,2920798.651,1192631.561,9577.28915,8025.510225,1634.371682,5.859921127,4.910455995,0.031216638,0.031216638,6.090909091,-8.88446654
8.363636364,0.518181818,2904712.325,1191498.268,9519.662371,7955.29496,1624.538171,5.859919169,4.896957856,0.030704002,0.030704002,8.363636364,-8.550731581
2.909090909,0.536363636,2941123.442,1193568.783,9648.650991,8116.721481,1646.561632,5.859878431,4.929497521,0.031967114,0.031967114,2.909090909,-9.205954014
3,0.536363636,2940791.497,1193630.791,9647.461426,8114.786946,1646.359074,5.859876851,4.928928977,0.031947232,0.031947232,3,-9.202597319
9.363636364,0.418181818,2837968.887,1201166.332,9237.968276,7709.07246,1576.503568,5.859782664,4.88998098,0.030751663,0.030751663,9.363636364,-3.004736096
2.818181818,0.536363636,2941475.479,1193517.695,9649.676732,8118.479791,1646.774161,5.859745046,4.929929059,0.03198735,0.03198735,2.818181818,-9.205571605
9.636363636,0.5,2885950.003,1189721.611,9450.234027,7885.523094,1612.750696,5.85969924,4.889486709,0.030398954,0.030398954,9.636363636,-7.824765372
2.727272727,0.436363636,2875527.376,1205846.936,9406.259057,7920.604854,1605.25465,5.859667844,4.934173436,0.032350781,0.032350781,2.727272727,-3.93885765
8.454545455,0.518181818,2904339.533,1191421.523,9518.0129,7952.969124,1624.331708,5.859648526,4.896148418,0.03068324,0.03068324,8.454545455,-8.551788635
2.727272727,0.536363636,2941828.047,1193466.522,9650.703858,8120.239992,1646.986734,5.859612382,4.930361506,0.032007636,0.032007636,2.727272727,-9.205179345
8.818181818,0.509090909,2895853.463,1190435.057,9486.662274,7923.592549,1619.01608,5.859523195,4.894078969,0.030582853,0.030582853,8.818181818,-8.197447271
2.636363636,0.536363636,2942181.148,1193415.266,9651.732379,8122.002077,1647.199348,5.859480452,4.93079486,0.032027972,0.032027972,2.636363636,-9.20477716
9.454545455,0.418181818,2837575.877,1200977.283,9236.220998,7706.665965,1576.314134,5.859378406,4.889041974,0.030728225,0.030728225,9.454545455,-3.011492673
6.272727273,0.527272727,2920026.348,1192491.459,9573.918247,8020.772882,1633.947842,5.859378127,4.908830426,0.031173262,0.031173262,6.272727273,-8.886286359
2.545454545,0.536363636,2942534.784,1193363.925,9652.762284,8123.766075,1647.412002,5.859349253,4.931229143,0.032048359,0.032048359,2.545454545,-9.204364988
9.909090909,0.427272727,2839929.055,1197248.742,9253.222428,7717.265297,1579.240692,5.859285717,4.886693547,0.03053958,0.03053958,9.909090909,-3.742817974
2.454545455,0.536363636,2942888.958,1193312.498,9653.793581,8125.531981,1647.624695,5.859218794,4.931664355,0.032068797,0.032068797,2.454545455,-9.20394276
9.727272727,0.5,2885544.772,1189553.212,9448.118953,7882.7602,1612.546416,5.859129921,4.888392745,0.030376415,0.030376415,9.727272727,-7.826943309
6.363636364,0.527272727,2919640.811,1192421.081,9572.233406,8018.405388,1633.736095,5.859106274,4.908017526,0.031151636,0.031151636,6.363636364,-8.887179449
2.363636364,0.536363636,2943243.673,1193260.987,9654.826272,8127.299797,1647.837426,5.859089083,4.932100503,0.032089287,0.032089287,2.363636364,-9.20351038
2.181818182,0.536363636,2943821.908,1193157.993,9656.80348,8130.836597,1648.175165,5.859088091,4.933235721,0.032130428,0.032130428,2.181818182,-9.200641981
9.545454545,0.418181818,2837183.144,1200787.826,9234.471804,7704.257918,1576.124871,5.858972201,4.888101228,0.030704822,0.030704822,9.545454545,-3.018236891
2.090909091,0.536363636,2944174.391,1193106.231,9657.837741,8132.610099,1648.385459,5.85896805,4.933682261,0.032151074,0.032151074,2.090909091,-9.200122765
2.272727273,0.536363636,2943598.929,1193209.389,9655.860351,8129.069545,1648.050192,5.858960119,4.932537603,0.032109827,0.032109827,2.272727273,-9.203067792
8.909090909,0.509090909,2895441.909,1190272.578,9484.526908,7920.808517,1618.807407,5.858959422,4.89299004,0.030560079,0.030560079,8.909090909,-8.199237381
2,0.536363636,2944527.403,1193054.381,9658.873363,8134.385562,1648.595773,5.858848797,4.934129817,0.032171771,0.032171771,2,-9.199592784
6.454545455,0.527272727,2919255.68,1192350.486,9570.548934,8016.038679,1633.524427,5.858834293,4.907204658,0.031130053,0.031130053,6.454545455,-8.888061312
10,0.490909091,2877769.583,1188938.87,9418.276083,7855.388073,1607.55177,5.858769999,4.886553714,0.030306238,0.030306238,10,-7.433630225
1.909090909,0.536363636,2944880.953,1193002.446,9659.910382,8136.162955,1648.806109,5.858730345,4.934578367,0.032192522,0.032192522,1.909090909,-9.199052182
1.818181818,0.536363636,2945235.039,1192950.425,9660.948782,8137.942294,1649.016462,5.858612698,4.935027929,0.032213326,0.032213326,1.818181818,-9.198500751
9.636363636,0.418181818,2836790.687,1200597.962,9232.720718,7701.848321,1575.935779,5.85856406,4.887158742,0.030681455,0.030681455,9.636363636,-3.024968845
6.545454545,0.527272727,2918870.943,1192279.671,9568.864927,8013.672795,1633.312896,5.858562038,4.906391675,0.031108512,0.031108512,6.545454545,-8.888932712
9.818181818,0.5,2885139.799,1189384.361,9446.002493,7879.996319,1612.342285,5.858559055,4.887297438,0.030353909,0.030353909,9.818181818,-7.829108863
1.727272727,0.536363636,2945589.665,1192898.318,9661.988565,8139.723578,1649.226831,5.858495863,4.935478508,0.032234183,0.032234183,1.727272727,-9.197938442
10,0.427272727,2839487.29,1196954.344,9250.84056,7714.25586,1579.051163,5.858480571,4.88537423,0.030513745,0.030513745,10,-3.750327919
9,0.509090909,2895030.624,1190109.642,9482.390203,7918.023535,1618.598878,5.858394152,4.891899803,0.030537339,0.030537339,9,-8.201015116
1.636363636,0.536363636,2945944.835,1192846.124,9663.029737,8141.506825,1649.437217,5.858379837,4.93593011,0.032255094,0.032255094,1.636363636,-9.19736543
6.636363636,0.527272727,2918486.623,1192208.641,9567.181293,8011.307664,1633.101487,5.858289499,4.905578573,0.031087012,0.031087012,6.636363636,-8.889792285
1.545454545,0.536363636,2946300.544,1192793.844,9664.072278,8143.292014,1649.647613,5.858264639,4.936382746,0.032276059,0.032276059,1.545454545,-9.196781108
1.454545455,0.536363636,2946656.797,1192741.478,9665.116196,8145.079156,1649.858019,5.858150269,4.936836421,0.032297079,0.032297079,1.454545455,-9.196185655
1.363636364,0.536363636,2947013.597,1192689.027,9666.161489,8146.868256,1650.068433,5.858036732,4.937291141,0.032318153,0.032318153,1.363636364,-9.195579
6.727272727,0.527272727,2918102.707,1192137.393,9565.498068,8008.943327,1632.890196,5.858016718,4.904765395,0.031065553,0.031065553,6.727272727,-8.890640847
9.909090909,0.5,2884735.087,1189215.065,9443.88469,7877.231442,1612.138304,5.857986667,4.886200782,0.030331435,0.030331435,9.909090909,-7.831261998
1.272727273,0.536363636,2947370.943,1192636.487,9667.20814,8148.659333,1650.278852,5.857924026,4.937746927,0.032339282,0.032339282,1.272727273,-9.194961035
1.181818182,0.536363636,2947728.842,1192583.866,9668.256193,8150.452308,1650.489276,5.857812184,4.938203734,0.032360466,0.032360466,1.181818182,-9.19433166
8,0.409090909,2839248.6,1205824.751,9229.229527,7713.578948,1575.542542,5.857810426,4.895823974,0.031157004,0.031157004,8,-2.173702082
6.818181818,0.527272727,2917719.193,1192065.931,9563.815265,8006.579777,1632.679023,5.857743702,4.903952132,0.031044136,0.031044136,6.818181818,-8.89147843
1.090909091,0.536363636,2948087.291,1192531.157,9669.305593,8152.247275,1650.699702,5.857701181,4.938661627,0.032381707,0.032381707,1.090909091,-9.193690833
9.090909091,0.509090909,2894641.599,1189958.82,9480.053506,7915.024435,1618.401576,5.857664528,4.890643058,0.03051496,0.03051496,9.090909091,-8.198183256
1,0.536363636,2948446.294,1192478.363,9670.356362,8154.044187,1650.910127,5.857591037,4.939120582,0.032403003,0.032403003,1,-9.193038438
6.909090909,0.527272727,2917336.081,1191994.251,9562.132872,8004.217024,1632.467969,5.857470439,4.90313879,0.031022759,0.031022759,6.909090909,-8.892305102
8.090909091,0.409090909,2838850.91,1205638.564,9227.562823,7711.247623,1575.351393,5.857463207,4.894938143,0.031132881,0.031132881,8.090909091,-2.181114675
7,0.527272727,2916953.37,1191922.356,9560.450895,8001.855065,1632.257035,5.85719693,4.902325365,0.031001424,0.031001424,7,-8.893120913
3.363636364,0.536363636,2938976.858,1192948.542,9637.802194,8102.473576,1645.478774,5.85714161,4.924082708,0.031842611,0.031842611,3.363636364,-9.208384
8.181818182,0.409090909,2838453.519,1205451.977,9225.894101,7708.914603,1575.160412,5.857113998,4.894050499,0.031108798,0.031108798,8.181818182,-2.188514596
9.181818182,0.509090909,2894234.615,1189794.923,9477.917414,7912.238317,1618.19588,5.857089079,4.889542988,0.030492285,0.030492285,9.181818182,-8.20000377
3.454545455,0.536363636,2938605.889,1192947.55,9636.462314,8100.418203,1645.266207,5.857083963,4.92346963,0.031821273,0.031821273,3.454545455,-9.208989341
3.545454545,0.536363636,2938235.423,1192946.446,9635.123625,8098.364465,1645.053704,5.857026796,4.922857196,0.031799984,0.031799984,3.545454545,-9.209583624
3.636363636,0.536363636,2937865.455,1192945.229,9633.786112,8096.312373,1644.841267,5.856970095,4.922245408,0.031778745,0.031778745,3.636363636,-9.210166931
7.090909091,0.527272727,2916571.057,1191850.244,9558.769334,7999.493902,1632.046221,5.856923173,4.901511855,0.030980129,0.030980129,7.090909091,-8.893925916
3.818181818,0.536363636,2937127.018,1192942.465,9631.114682,8092.213078,1644.416596,5.856858113,4.921023722,0.031736414,0.031736414,3.818181818,-9.211300877
3.909090909,0.536363636,2936758.544,1192940.914,9629.780753,8090.165897,1644.204366,5.856802813,4.920413828,0.031715321,0.031715321,3.909090909,-9.211851692
