DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
8.272727273,0.409090909,2838056.421,1205264.982,9224.223326,7706.579905,1574.9696,5.856762775,4.893161052,0.031084753,0.031084753,8.272727273,-2.19590201
4,0.536363636,2936390.567,1192939.255,9628.448041,8088.120331,1643.992207,5.856747984,4.919804545,0.031694277,0.031694277,4,-9.212391792
4.090909091,0.536363636,2936023.082,1192937.483,9627.11652,8086.076412,1643.780121,5.856693605,4.919195889,0.031673281,0.031673281,4.090909091,-9.212921272
7.181818182,0.527272727,2916189.142,1191777.918,9557.088194,7997.133532,1631.835529,5.856649168,4.900698256,0.030958874,0.030958874,7.181818182,-8.894720162
2.363636364,0.445454545,2882037.199,1204040.568,9439.664211,7953.371337,1611.787983,5.856641388,4.934502193,0.032389132,0.032389132,2.363636364,-4.55957734
4.181818182,0.536363636,2935656.089,1192935.6,9625.786199,8084.03413,1643.568109,5.856639678,4.91858785,0.031652333,0.031652333,4.181818182,-9.213440188
4.272727273,0.536363636,2935289.586,1192933.605,9624.457079,8081.993485,1643.356173,5.856586198,4.917980423,0.031631432,0.031631432,4.272727273,-9.213948609
4.363636364,0.536363636,2934923.572,1192931.5,9623.129162,8079.954474,1643.144313,5.856533163,4.917373605,0.031610579,0.031610579,4.363636364,-9.214446603
9.272727273,0.509090909,2893827.892,1189630.57,9475.77998,7909.451247,1617.990326,5.856512137,4.888441619,0.030469643,0.030469643,9.272727273,-8.201811803
4.454545455,0.536363636,2934558.046,1192929.284,9621.802449,8077.917097,1642.932532,5.856480568,4.916767389,0.031589773,0.031589773,4.454545455,-9.214934251
4.545454545,0.536363636,2934193.001,1192926.957,9620.476929,8075.881345,1642.720827,5.856428414,4.91616178,0.031569013,0.031569013,4.545454545,-9.21541139
8.363636364,0.409090909,2837659.617,1205077.583,9222.550513,7704.243526,1574.778956,5.856409546,4.892269798,0.031060746,0.031060746,8.363636364,-2.203276942
4.636363636,0.536363636,2933828.433,1192924.516,9619.152655,8073.847269,1642.5092,5.85637673,4.915556802,0.031548301,0.031548301,4.636363636,-9.215879264
7.272727273,0.527272727,2915807.623,1191705.374,9555.407464,7994.773964,1631.624959,5.856374906,4.899884572,0.030937659,0.030937659,7.272727273,-8.89550371
2.818181818,0.427272727,2870156.897,1207661.709,9373.403405,7890.537875,1600.548071,5.856371063,4.929897464,0.032379057,0.032379057,2.818181818,-3.276240768
4.727272727,0.536363636,2933464.359,1192921.968,9617.829554,8071.814782,1642.297661,5.85632543,4.914952371,0.031527635,0.031527635,4.727272727,-9.216336252
4.818181818,0.536363636,2933100.766,1192919.309,9616.507657,8069.783918,1642.086204,5.856274556,4.914348526,0.031507015,0.031507015,4.818181818,-9.21678313
4.909090909,0.536363636,2932737.652,1192916.539,9615.186963,8067.754674,1641.874832,5.856224103,4.913745262,0.031486441,0.031486441,4.909090909,-9.217219966
5,0.536363636,2932375.016,1192913.663,9613.867485,8065.727034,1641.663544,5.856174075,4.913142565,0.031465912,0.031465912,5,-9.217646813
5.090909091,0.536363636,2932012.853,1192910.672,9612.549182,8063.701035,1641.452341,5.856124445,4.912540457,0.031445429,0.031445429,5.090909091,-9.218063747
7.363636364,0.527272727,2915426.501,1191632.619,9553.727168,7992.415181,1631.414511,5.856100398,4.899070792,0.030916484,0.030916484,7.363636364,-8.896276596
5.181818182,0.536363636,2931651.166,1192907.573,9611.232096,8061.676633,1641.241227,5.856075232,4.911938905,0.031424991,0.031424991,5.181818182,-9.218470878
8.454545455,0.409090909,2837263.105,1204889.779,9220.875667,7701.905467,1574.588481,5.856054314,4.891376737,0.031036778,0.031036778,8.454545455,-2.210639441
5.272727273,0.536363636,2931289.951,1192904.366,9609.91621,8059.653834,1641.030199,5.856026425,4.911337914,0.031404599,0.031404599,5.272727273,-9.218868188
5.363636364,0.536363636,2930929.206,1192901.05,9608.601524,8057.632635,1640.81926,5.85597802,4.910737477,0.031384251,0.031384251,5.363636364,-9.219255767
9.363636364,0.509090909,2893421.428,1189465.761,9473.641205,7906.663228,1617.784916,5.855933699,4.887338948,0.030447034,0.030447034,9.363636364,-8.203607417
5.454545455,0.536363636,2930568.93,1192897.625,9607.288036,8055.613031,1640.608411,5.855930014,4.91013759,0.031363947,0.031363947,5.454545455,-9.219633679
5.545454545,0.536363636,2930209.12,1192894.092,9605.975746,8053.595014,1640.397653,5.855882402,4.909538246,0.031343688,0.031343688,5.545454545,-9.22000198
5.636363636,0.536363636,2929849.776,1192890.452,9604.66465,8051.578581,1640.186985,5.855835181,4.90893944,0.031323472,0.031323472,5.636363636,-9.22036073
7.454545455,0.527272727,2915045.773,1191559.649,9552.047297,7990.057188,1631.204187,5.855825637,4.898256914,0.03089535,0.03089535,7.454545455,-8.897038878
5.727272727,0.536363636,2929490.894,1192886.704,9603.354749,8049.563724,1639.97641,5.855788347,4.908341167,0.031303301,0.031303301,5.727272727,-9.220709985
5.818181818,0.536363636,2929132.473,1192882.85,9602.046036,8047.550434,1639.765926,5.855741897,4.90774342,0.031283173,0.031283173,5.818181818,-9.221049745
8.545454545,0.409090909,2836866.884,1204701.57,9219.198794,7699.565736,1574.398175,5.855697078,4.890481873,0.031012847,0.031012847,8.545454545,-2.21798956
5.909090909,0.536363636,2928774.512,1192878.888,9600.738514,8045.538709,1639.555537,5.855695826,4.907146192,0.031263088,0.031263088,5.909090909,-9.22138016
6,0.536363636,2928417.008,1192874.821,9599.432179,8043.528539,1639.345242,5.855650132,4.906549478,0.031243046,0.031243046,6,-9.221701245
6.181818182,0.536363636,2927703.369,1192866.371,9596.823069,8039.512841,1638.924939,5.85555985,4.905357562,0.031203091,0.031203091,6.181818182,-9.222315848
7.545454545,0.527272727,2914665.436,1191486.463,9550.367831,7987.699994,1630.993987,5.855550608,4.897442946,0.030874254,0.030874254,7.545454545,-8.897790622
2.909090909,0.409090909,2860296.846,1211767.265,9300.654462,7823.815188,1588.367265,5.855481077,4.92569657,0.032470761,0.032470761,2.909090909,-1.810249811
9.454545455,0.509090909,2893015.222,1189300.496,9471.501092,7903.874261,1617.57965,5.855353765,4.886234976,0.030424459,0.030424459,9.454545455,-8.205390624
8.636363636,0.409090909,2836470.954,1204512.958,9217.5199,7697.224339,1574.208039,5.855337841,4.889585206,0.030988955,0.030988955,8.636363636,-2.225327345
7.636363636,0.527272727,2914285.491,1191413.065,9548.688798,7985.343584,1630.783911,5.855275327,4.896628872,0.030853199,0.030853199,7.636363636,-8.898531856
8.545454545,0.518181818,2903433.446,1190210.438,9509.341001,7943.961198,1624.095106,5.855162649,4.891315275,0.030632788,0.030632788,8.545454545,-8.558572818
7.727272727,0.527272727,2913905.937,1191339.454,9547.01019,7982.987959,1630.573961,5.854999785,4.895814695,0.030832182,0.030832182,7.727272727,-8.899262636
8.727272727,0.409090909,2836075.313,1204323.942,9215.838993,7694.881282,1574.018073,5.854976604,4.88868674,0.0309651,0.0309651,8.727272727,-2.232652847
9.727272727,0.418181818,2835978.909,1199465.757,9225.981793,7694.686063,1575.76953,5.854905567,4.88312911,0.030633668,0.030633668,9.727272727,-3.044691357
5.636363636,0.4,2845064.592,1212372.465,9231.581288,7736.668121,1576.751425,5.85481081,4.906713892,0.031848431,0.031848431,5.636363636,-1.194266209
9.545454545,0.509090909,2892609.274,1189134.776,9469.359632,7901.084348,1617.374517,5.85477237,4.885129737,0.030401916,0.030401916,9.545454545,-8.207161456
7.818181818,0.527272727,2913526.773,1191265.632,9545.332017,7980.633116,1630.364137,5.854723985,4.895000408,0.030811205,0.030811205,7.818181818,-8.899983044
8.818181818,0.409090909,2835679.961,1204134.522,9214.156077,7692.53657,1573.828278,5.854613369,4.887786474,0.030941283,0.030941283,8.818181818,-2.239966113
5.545454545,0.4,2845406.408,1212405.669,9232.413209,7738.209855,1576.950832,5.854598013,4.9070711,0.031869897,0.031869897,5.545454545,-1.188479222
8.636363636,0.518181818,2903022.932,1190051.046,9507.183127,7941.152197,1623.886892,5.854584561,4.890212635,0.030609972,0.030609972,8.636363636,-8.560010364
5.454545455,0.4,2845748.705,1212438.842,9233.245162,7739.751929,1577.150357,5.854384854,4.907428068,0.031891412,0.031891412,5.454545455,-1.182676485
7.909090909,0.527272727,2913169.4,1191202.572,9543.487211,7978.097865,1630.165599,5.854305365,4.89404136,0.030790555,0.030790555,7.909090909,-8.896801989
8.909090909,0.409090909,2835284.896,1203944.699,9212.47116,7690.190209,1573.638654,5.854248138,4.886884412,0.030917503,0.030917503,8.909090909,-2.247267191
9.636363636,0.509090909,2892203.583,1188968.604,9467.216861,7898.293488,1617.169536,5.854189466,4.884023173,0.030379406,0.030379406,9.636363636,-8.208919944
5.363636364,0.4,2846091.483,1212471.983,9234.077127,7741.294362,1577.349999,5.854171321,4.907784809,0.031912976,0.031912976,5.363636364,-1.176857936
9.818181818,0.418181818,2835540.29,1199169.621,9223.668545,7691.741281,1575.583429,5.854128936,4.881836873,0.030607655,0.030607655,9.818181818,-3.052862898
10,0.5,2883915.207,1188151.763,9436.335801,7869.296967,1611.918656,5.854101735,4.881944221,0.030285869,0.030285869,10,-7.838879671
8,0.527272727,2912794.194,1191128.288,9541.812656,7975.745216,1629.958164,5.854023047,4.893220817,0.030769654,0.030769654,8,-8.897558765
8.727272727,0.518181818,2902612.672,1189891.191,9505.02395,7938.342292,1623.678809,5.854005053,4.889108763,0.03058719,0.03058719,8.727272727,-8.561435401
5.272727273,0.4,2846434.746,1212505.094,9234.909119,7742.837128,1577.549757,5.853957429,4.908141308,0.031934589,0.031934589,5.272727273,-1.171023421
9,0.409090909,2834890.119,1203754.474,9210.784246,7687.842204,1573.449202,5.853880911,4.885980555,0.030893761,0.030893761,9,-2.254556128
5.181818182,0.4,2846778.494,1212538.172,9235.741114,7744.380258,1577.749631,5.853743161,4.908497587,0.031956251,0.031956251,5.181818182,-1.165172927
8.090909091,0.527272727,2912419.365,1191053.792,9540.138501,7973.393351,1629.750852,5.853740461,4.892400175,0.030748791,0.030748791,8.090909091,-8.898305107
9.727272727,0.509090909,2891798.145,1188801.973,9465.072727,7895.501693,1616.964699,5.853605048,4.882915314,0.030356928,0.030356928,9.727272727,-8.210666159
5.090909091,0.4,2847122.726,1212571.224,9236.573083,7745.923676,1577.949617,5.85352852,4.908853613,0.031977964,0.031977964,5.090909091,-1.159305335
9.090909091,0.409090909,2834495.627,1203563.846,9209.095342,7685.49256,1573.259921,5.853511691,4.885074904,0.030870055,0.030870055,9.090909091,-2.261832974
8.181818182,0.527272727,2912044.913,1190979.087,9538.464774,7971.042248,1629.543663,5.85345762,4.89157942,0.030727967,0.030727967,8.181818182,-8.899041039
8.818181818,0.518181818,2902202.67,1189730.873,9502.863476,7935.531492,1623.470859,5.853424114,4.888003654,0.030564441,0.030564441,8.818181818,-8.562848255
9.909090909,0.418181818,2835101.727,1198872.582,9221.350368,7688.792071,1575.3975,5.853348358,4.880540989,0.030581669,0.030581669,9.909090909,-3.061024654
5,0.4,2847467.453,1212604.239,9237.405092,7747.467505,1578.149721,5.853313514,4.909209437,0.031999726,0.031999726,5,-1.153422519
8.272727273,0.527272727,2911670.838,1190904.173,9536.79147,7968.691909,1629.3366,5.853174521,4.890758552,0.03070718,0.03070718,8.272727273,-8.899766614
9.181818182,0.409090909,2834101.42,1203372.815,9207.40445,7683.141279,1573.070814,5.853140476,4.88416746,0.030846386,0.030846386,9.181818182,-2.26909778
4.909090909,0.4,2847812.673,1212637.224,9238.237105,7749.011673,1578.34994,5.853098143,4.90956503,0.032021539,0.032021539,4.909090909,-1.147523375
9.818181818,0.509090909,2891392.963,1188634.892,9462.927287,7892.708954,1616.760008,5.853019151,4.881806153,0.030334483,0.030334483,9.818181818,-8.212400079
8.363636364,0.527272727,2911297.138,1190829.051,9535.118586,7966.342332,1629.129661,5.852891158,4.889937569,0.030686432,0.030686432,8.363636364,-8.900481881
4.818181818,0.4,2848158.4,1212670.186,9239.068979,7750.556045,1578.550279,5.852882295,4.909920291,0.032043403,0.032043403,4.818181818,-1.141605119
8.909090909,0.518181818,2901792.914,1189570.094,9500.70168,7932.719778,1623.263037,5.852841754,4.886897316,0.030541726,0.030541726,8.909090909,-8.564248404
9.272727273,0.409090909,2833707.497,1203181.381,9205.711577,7680.788367,1572.881879,5.852767269,4.883258223,0.030822754,0.030822754,9.272727273,-2.276350594
4.727272727,0.4,2848504.611,1212703.109,9239.900974,7752.100904,1578.750725,5.852666179,4.910275436,0.032065317,0.032065317,4.727272727,-1.135673021
8.454545455,0.527272727,2910923.809,1190753.718,9533.446109,7963.993522,1628.922847,5.852607524,4.889116472,0.030665721,0.030665721,8.454545455,-8.901186895
10,0.418181818,2834663.218,1198574.637,9219.02724,7685.838431,1575.211741,5.852563818,4.879241458,0.030555709,0.030555709,10,-3.069176695
4.636363636,0.4,2848851.321,1212736,9240.732951,7753.646107,1578.951283,5.852449692,4.910630359,0.032087283,0.032087283,4.636363636,-1.129724296
9.909090909,0.509090909,2890988.036,1188467.36,9460.780528,7889.915275,1616.555461,5.852431764,4.880695693,0.03031207,0.03031207,9.909090909,-8.214121759
9.363636364,0.409090909,2833313.856,1202989.546,9204.016727,7678.433829,1572.693117,5.852392071,4.882347195,0.030799159,0.030799159,9.363636364,-2.283591461
6.090909091,0.536363636,2927637.109,1191983.759,9592.532066,8036.199198,1639.101324,5.85231183,4.902808071,0.031199275,0.031199275,6.090909091,-9.225723403
3.272727273,0.545454545,2946818.049,1193126.223,9659.715799,8120.165626,1650.581237,5.852311648,4.919579506,0.031868869,0.031868869,3.272727273,-9.543434596
9,0.518181818,2901383.409,1189408.852,9498.538581,7929.907163,1623.055346,5.852257967,4.885789743,0.030519045,0.030519045,9,-8.56563617
4.545454545,0.4,2849198.532,1212768.861,9241.564907,7755.191655,1579.151953,5.852232831,4.910985062,0.0321093,0.0321093,4.545454545,-1.1237589
3.181818182,0.545454545,2947168.997,1193074.301,9660.754912,8121.935657,1650.793605,5.852188233,4.920018851,0.031888859,0.031888859,3.181818182,-9.543376473
5.727272727,0.4,2844328.114,1211456.73,9226.34953,7730.937863,1576.578978,5.852132789,4.903615976,0.031803232,0.031803232,5.727272727,-1.214391924
5.818181818,0.4,2843957.159,1211355.69,9225.180067,7729.075257,1576.382107,5.852121785,4.903046809,0.031780059,0.031780059,5.818181818,-1.221260877
5.909090909,0.4,2843586.643,1211254.506,9224.009915,7727.212301,1576.185377,5.852109815,4.902476837,0.031756934,0.031756934,5.909090909,-1.228114462
6,0.4,2843216.564,1211153.175,9222.839075,7725.34901,1575.98879,5.852096877,4.901906067,0.031733856,0.031733856,6,-1.234952785
6.090909091,0.4,2842846.922,1211051.704,9221.667582,7723.485365,1575.792346,5.852082988,4.901334484,0.031710826,0.031710826,6.090909091,-1.241775835
6.181818182,0.4,2842477.713,1210950.083,9220.495397,7721.621416,1575.596047,5.852068121,4.900762116,0.031687844,0.031687844,6.181818182,-1.24858385
3.090909091,0.545454545,2947520.463,1193022.293,9661.795456,8123.707597,1651.006017,5.852065562,4.920459109,0.031908898,0.031908898,3.090909091,-9.543309296
6.272727273,0.4,2842108.938,1210848.32,9219.322572,7719.75713,1575.399892,5.852052305,4.90018894,0.031664908,0.031664908,6.272727273,-1.255376759
6.363636364,0.4,2841740.596,1210746.413,9218.149098,7717.892524,1575.203884,5.852035532,4.899614966,0.03164202,0.03164202,6.363636364,-1.262154669
6.454545455,0.4,2841372.682,1210644.356,9216.974955,7716.02763,1575.008022,5.852017785,4.89904021,0.031619178,0.031619178,6.454545455,-1.268917759
4.454545455,0.4,2849546.245,1212801.69,9242.396835,7756.737544,1579.352735,5.852015596,4.911339547,0.032131369,0.032131369,4.454545455,-1.117776714
9.454545455,0.409090909,2832920.498,1202797.309,9202.319907,7676.077667,1572.504529,5.852014883,4.881434378,0.030775599,0.030775599,9.454545455,-2.290820425
6.545454545,0.4,2841005.199,1210542.158,9215.800193,7714.162417,1574.812307,5.851999093,4.89846465,0.031596383,0.031596383,6.545454545,-1.275665977
6.636363636,0.4,2840638.143,1210439.813,9214.624794,7712.296911,1574.616741,5.851979442,4.897888301,0.031573634,0.031573634,6.636363636,-1.282399487
6.727272727,0.4,2840271.514,1210337.324,9213.448774,7710.431112,1574.421323,5.851958837,4.897311158,0.031550931,0.031550931,6.727272727,-1.289118338
3,0.545454545,2947872.448,1192970.199,9662.837435,8125.481449,1651.218471,5.851943644,4.920900288,0.031928986,0.031928986,3,-9.543232922
6.818181818,0.4,2839905.309,1210234.688,9212.272129,7708.56503,1574.226054,5.851937277,4.896733229,0.031528273,0.031528273,6.818181818,-1.295822636
6.909090909,0.4,2839539.528,1210131.908,9211.094872,7706.698663,1574.030935,5.851914765,4.89615451,0.031505661,0.031505661,6.909090909,-1.302512386
7,0.4,2839174.169,1210028.981,9209.917002,7704.832028,1573.835967,5.851891299,4.895575008,0.031483095,0.031483095,7,-1.309187788
7.090909091,0.4,2838809.232,1209925.911,9208.738549,7702.965105,1573.64115,5.851866895,4.894994711,0.031460573,0.031460573,7.090909091,-1.315848794
10,0.509090909,2890583.36,1188299.372,9458.632428,7887.120664,1616.35106,5.851842872,4.879583934,0.030289689,0.030289689,10,-8.215831258
7.181818182,0.4,2838444.718,1209822.693,9207.559537,7701.097962,1573.446488,5.851841552,4.894413647,0.031438096,0.031438096,7.181818182,-1.322496503
3.090909091,0.4,2855193.232,1214103.152,9259.696728,7784.594319,1582.358208,5.851833474,4.919615724,0.032491301,0.032491301,3.090909091,-1.024006276
2.909090909,0.545454545,2948224.958,1192918.018,9663.880854,8127.257232,1651.430967,5.851822479,4.921342397,0.031949123,0.031949123,2.909090909,-9.543147447
7.272727273,0.4,2838080.617,1209719.332,9206.379889,7699.230512,1573.251973,5.85181525,4.893831785,0.031415664,0.031415664,7.272727273,-1.329129067
4.363636364,0.4,2849894.463,1212834.489,9243.228729,7758.283769,1579.553626,5.851797987,4.911693811,0.032153491,0.032153491,4.363636364,-1.111777627
7.363636364,0.4,2837716.933,1209615.827,9205.199658,7697.362795,1573.057611,5.851788006,4.893249137,0.031393277,0.031393277,7.363636364,-1.335747501
7.454545455,0.4,2837353.663,1209512.178,9204.018853,7695.494812,1572.863401,5.851759822,4.892665701,0.031370933,0.031370933,7.454545455,-1.342351866
6.272727273,0.536363636,2926863.607,1191846.495,9589.115206,8031.415822,1638.676875,5.851742557,4.901158943,0.031156004,0.031156004,6.272727273,-9.226841004
7.545454545,0.4,2836990.806,1209408.38,9202.83745,7693.626589,1572.669344,5.851730682,4.892081492,0.031348633,0.031348633,7.545454545,-1.348942328
2.272727273,0.445454545,2882376.949,1204005.671,9440.42315,7954.867381,1613.277162,5.85170569,4.9308746,0.032410413,0.032410413,2.272727273,-4.555700201
2.818181818,0.545454545,2948577.993,1192865.75,9664.925715,8129.034951,1651.643503,5.851702077,4.921785444,0.03196931,0.03196931,2.818181818,-9.54305273
7.636363636,0.4,2836628.361,1209304.442,9201.655497,7691.758092,1572.47544,5.851700614,4.891496489,0.031326377,0.031326377,7.636363636,-1.355518826
9.090909091,0.518181818,2900974.155,1189247.149,9496.374182,7927.093651,1622.847788,5.851672752,4.884680935,0.030496396,0.030496396,9.090909091,-8.56701163
7.727272727,0.4,2836266.328,1209200.36,9200.472985,7689.889335,1572.281689,5.851669613,4.890910698,0.031304165,0.031304165,7.727272727,-1.362081462
7.818181818,0.4,2835904.703,1209096.136,9199.289907,7688.020314,1572.088092,5.851637674,4.890324119,0.031281996,0.031281996,7.818181818,-1.36863015
3,0.4,2855422.421,1214081.757,9260.166198,7785.867539,1582.491511,5.851637202,4.92000588,0.032512772,0.032512772,3,-1.016824975
9.545454545,0.409090909,2832527.421,1202604.671,9200.621121,7673.719887,1572.316115,5.851635707,4.880519773,0.030752076,0.030752076,9.545454545,-2.298037532
2.545454545,0.545454545,2949506.409,1192708.687,9667.976362,8134.375496,1652.192988,5.851602344,4.923380958,0.032030178,0.032030178,2.545454545,-9.540732453
2.727272727,0.545454545,2948931.556,1192813.395,9665.972019,8130.814616,1651.856078,5.851582441,4.92222944,0.031989547,0.031989547,2.727272727,-9.542948704
4.272727273,0.4,2850243.188,1212867.258,9244.060591,7759.830319,1579.754627,5.851580008,4.91204785,0.032175664,0.032175664,4.272727273,-1.105761515
2.454545455,0.545454545,2949857.739,1192656.071,9669.024421,8136.160974,1652.403161,5.85149233,4.923835277,0.032050567,0.032050567,2.454545455,-9.540544809
2.636363636,0.545454545,2949285.65,1192760.953,9667.019778,8132.596218,1652.06869,5.851463585,4.922674382,0.032009834,0.032009834,2.636363636,-9.542835293
6.363636364,0.536363636,2926477.463,1191777.531,9587.407422,8029.025393,1638.464781,5.85145774,4.90033444,0.031134431,0.031134431,6.363636364,-9.227383487
2.363636364,0.545454545,2950209.591,1192603.367,9670.073919,8137.948429,1652.613357,5.851383131,4.924290606,0.032071006,0.032071006,2.363636364,-9.540347382
4.181818182,0.4,2850592.421,1212899.996,9244.892398,7761.37721,1579.955736,5.851361647,4.912401678,0.032197891,0.032197891,4.181818182,-1.099728328
2.272727273,0.545454545,2950561.967,1192550.574,9671.124858,8139.737868,1652.823576,5.851274753,4.924746953,0.032091497,0.032091497,2.272727273,-9.540140096
9.636363636,0.409090909,2832134.624,1202411.631,9198.920379,7671.360498,1572.127876,5.851254546,4.879603381,0.030728589,0.030728589,9.636363636,-2.305242943
6.454545455,0.536363636,2926091.723,1191708.347,9585.700132,8026.6358,1638.252824,5.85117266,4.899509822,0.0311129,0.0311129,6.454545455,-9.227915179
2.181818182,0.545454545,2950914.867,1192497.691,9672.177237,8141.529295,1653.033814,5.851167202,4.925204328,0.032112039,0.032112039,2.181818182,-9.539922847
4.090909091,0.4,2850942.162,1212932.703,9245.724125,7762.924429,1580.156952,5.851142897,4.912755293,0.03222017,0.03222017,4.090909091,-1.093677635
2.090909091,0.545454545,2951268.295,1192444.718,9673.231057,8143.322719,1653.244072,5.851060483,4.925662737,0.032132633,0.032132633,2.090909091,-9.539695612
2,0.545454545,2951622.252,1192391.656,9674.286319,8145.118142,1653.454347,5.850954602,4.926122187,0.03215328,0.03215328,2,-9.539458299
4,0.4,2851292.418,1212965.381,9246.555817,7764.471975,1580.358276,5.850923779,4.913108687,0.032242503,0.032242503,4,-1.087609969
6.545454545,0.536363636,2925706.384,1191638.939,9583.993278,8024.247065,1638.040978,5.850887377,4.898685183,0.031091411,0.031091411,6.545454545,-9.228436146
1.909090909,0.545454545,2951976.741,1192338.506,9675.343027,8146.915559,1653.664637,5.850849569,4.926582681,0.03217398,0.03217398,1.909090909,-9.539210826
9.181818182,0.518181818,2900693.716,1189084.623,9494.300634,7924.285402,1622.726452,5.850832482,4.883315603,0.030473772,0.030473772,9.181818182,-8.570348156
1.818181818,0.545454545,2952331.763,1192285.263,9676.401164,8148.715006,1653.87494,5.85074538,4.927044246,0.032194732,0.032194732,1.818181818,-9.538953133
3.909090909,0.4,2851643.188,1212998.029,9247.387441,7766.019839,1580.559706,5.850704282,4.913461863,0.032264889,0.032264889,3.909090909,-1.081524901
1.727272727,0.545454545,2952687.32,1192231.929,9677.460736,8150.516474,1654.085255,5.850642043,4.92750688,0.032215537,0.032215537,1.727272727,-9.538685134
6.636363636,0.536363636,2925321.446,1191569.312,9582.286895,8021.859169,1637.829244,5.850601906,4.897860507,0.031069963,0.031069963,6.636363636,-9.22894642
1.636363636,0.545454545,2953043.416,1192178.509,9678.521769,8152.319918,1654.29558,5.850539582,4.927970562,0.032236396,0.032236396,1.636363636,-9.53840673
3.818181818,0.4,2851994.475,1213030.647,9248.218993,7767.568019,1580.761241,5.850484406,4.913814823,0.032287329,0.032287329,3.818181818,-1.075422384
1.545454545,0.545454545,2953400.05,1192124.997,9679.584228,8154.125397,1654.505912,5.850437982,4.928435335,0.032257309,0.032257309,1.545454545,-9.538117866
1.454545455,0.545454545,2953757.225,1192071.396,9680.648123,8155.932896,1654.71625,5.850337257,4.928901193,0.032278276,0.032278276,1.454545455,-9.537818452
6.727272727,0.536363636,2924936.909,1191499.464,9580.580972,8019.472121,1637.617623,5.850316239,4.897035797,0.031048556,0.031048556,6.727272727,-9.229446065
2.636363636,0.436363636,2875862.605,1205814.366,9406.978784,7922.060948,1607.948149,5.850299831,4.926813687,0.032371951,0.032371951,2.636363636,-3.934677272
3.727272727,0.4,2852346.278,1213063.235,9249.050444,7769.116515,1580.96288,5.85026414,4.91416757,0.032309824,0.032309824,3.727272727,-1.069302128
9.272727273,0.518181818,2900282.871,1188922.003,9492.132179,7921.47003,1622.517765,5.850248535,4.882208503,0.03045119,0.03045119,9.272727273,-8.571667982
1.363636364,0.545454545,2954114.942,1192017.704,9681.713454,8157.742413,1654.926591,5.850237412,4.929368142,0.032299298,0.032299298,1.363636364,-9.537508405
1.272727273,0.545454545,2954473.204,1191963.923,9682.780216,8159.55395,1655.136933,5.850138453,4.929836189,0.032320374,0.032320374,1.272727273,-9.537187645
3.636363636,0.4,2852698.602,1213095.798,9249.88182,7770.665288,1581.164622,5.8500435,4.914520082,0.032332373,0.032332373,3.636363636,-1.063164087
1.181818182,0.545454545,2954832.012,1191910.051,9683.848407,8161.367511,1655.347274,5.850040386,4.930305343,0.032341505,0.032341505,1.181818182,-9.536856087
6.818181818,0.536363636,2924552.77,1191429.396,9578.875512,8017.085921,1637.406116,5.850030374,4.896211052,0.03102719,0.03102719,6.818181818,-9.229935132
3.454545455,0.4,2853376.164,1213122.043,9252.150157,7774.386694,1581.561742,5.85000883,4.915639072,0.032376566,0.032376566,3.454545455,-1.062871924
1.090909091,0.545454545,2955191.365,1191856.091,9684.918027,8163.18308,1655.557611,5.849943223,4.930775604,0.032362692,0.032362692,1.090909091,-9.536513551
2.909090909,0.4,2855753.295,1214059.139,9260.725018,7787.160807,1583.066188,5.849865969,4.919036783,0.032534264,0.032534264,2.909090909,-1.011450712
1,0.545454545,2955551.272,1191802.042,9685.989077,8165.000678,1655.767945,5.849846959,4.93124698,0.032383934,0.032383934,1,-9.536160229
3.545454545,0.4,2853051.447,1213128.332,9250.713087,7772.214358,1581.366465,5.849822475,4.914872379,0.032354976,0.032354976,3.545454545,-1.05700813
3.363636364,0.4,2853732.421,1213154.475,9252.983563,7775.937079,1581.765427,5.849782406,4.915986244,0.032399278,0.032399278,3.363636364,-1.056717844
6.909090909,0.536363636,2924169.029,1191359.109,9577.170516,8014.70057,1637.194723,5.849744309,4.89538627,0.031005864,0.031005864,6.909090909,-9.230413675
9.363636364,0.518181818,2899872.292,1188758.922,9489.962445,7918.653774,1622.309224,5.849663124,4.881100135,0.030428641,0.030428641,9.363636364,-8.57297601
3.272727273,0.4,2854089.214,1213186.88,9253.816862,7777.487735,1581.969214,5.849555591,4.916333178,0.032422045,0.032422045,3.272727273,-1.05054579
7,0.536363636,2923785.685,1191288.602,9575.465986,8012.316068,1636.983447,5.849458041,4.894561447,0.03098458,0.03098458,7,-9.230881745
3.181818182,0.4,2854446.542,1213219.26,9254.650027,7779.038646,1582.173103,5.849328378,4.916679871,0.032444869,0.032444869,3.181818182,-1.044355387
3.363636364,0.545454545,2946039.341,1192297.412,9653.064413,8113.065663,1650.324404,5.849192069,4.916042958,0.031824694,0.031824694,3.363636364,-9.546985856
7.090909091,0.536363636,2923402.735,1191217.875,9573.761922,8009.932415,1636.772286,5.84917157,4.893736583,0.030963335,0.030963335,7.090909091,-9.231339397
3.454545455,0.545454545,2945664.69,1192297.751,9651.701168,8110.988616,1650.109827,5.849126532,4.915423498,0.031803408,0.031803408,3.454545455,-9.547223222
9.454545455,0.518181818,2899461.966,1188595.383,9487.791417,7915.836617,1622.100823,5.849076262,4.879990508,0.030406125,0.030406125,9.454545455,-8.574271708
3.545454545,0.545454545,2945290.545,1192297.972,9650.339164,8108.913292,1649.895315,5.849061499,4.914804727,0.031782172,0.031782172,3.545454545,-9.547450272
3.636363636,0.545454545,2944916.907,1192298.083,9648.978442,8106.839635,1649.68087,5.848996991,4.914186607,0.031760986,0.031760986,3.636363636,-9.547667043
3.727272727,0.545454545,2944543.772,1192298.076,9647.618965,8104.767693,1649.466492,5.848932981,4.913569165,0.031739848,0.031739848,3.727272727,-9.547873633
7.181818182,0.536363636,2923020.18,1191146.93,9572.058327,8007.549612,1636.561243,5.848884892,4.892911675,0.030942131,0.030942131,7.181818182,-9.231786679
3.818181818,0.545454545,2944171.139,1192297.954,9646.260749,8102.697451,1649.252183,5.848869473,4.912952387,0.031718758,0.031718758,3.818181818,-9.548070101
3.909090909,0.545454545,2943799.008,1192297.719,9644.903809,8100.628893,1649.037946,5.848806471,4.912336259,0.031697717,0.031697717,3.909090909,-9.548256505
4,0.545454545,2943427.374,1192297.364,9643.548101,8098.562071,1648.82378,5.848743945,4.911720808,0.031676725,0.031676725,4,-9.548432944
4.090909091,0.545454545,2943056.239,1192296.896,9642.193673,8096.496933,1648.609689,5.848681917,4.911106,0.03165578,0.03165578,4.090909091,-9.548599452
4.181818182,0.545454545,2942685.601,1192296.313,9640.840509,8094.433496,1648.395672,5.848620374,4.91049184,0.031634883,0.031634883,4.181818182,-9.548756106
7.272727273,0.536363636,2922638.018,1191075.767,9570.355199,8005.167658,1636.350317,5.848598005,4.892086721,0.030920967,0.030920967,7.272727273,-9.232223644
4.272727273,0.545454545,2942315.458,1192295.615,9639.488611,8092.371758,1648.181731,5.848559312,4.909878326,0.031614033,0.031614033,4.272727273,-9.548902971
4.363636364,0.545454545,2941945.808,1192294.802,9638.137978,8090.311719,1647.967868,5.848498726,4.909265451,0.03159323,0.03159323,4.363636364,-9.549040111
7.909090909,0.4,2835125.044,1208054.875,9193.393094,7681.6625,1571.924148,5.848496639,4.886789551,0.031235134,0.031235134,7.909090909,-1.389993227
9.545454545,0.518181818,2899051.901,1188431.384,9485.619098,7913.018575,1621.89255,5.848487989,4.878879662,0.030383642,0.030383642,9.545454545,-8.575555521
4.454545455,0.545454545,2941576.65,1192293.874,9636.788611,8088.253377,1647.754084,5.848438614,4.908653212,0.031572474,0.031572474,4.454545455,-9.54916759
4.545454545,0.545454545,2941207.982,1192292.832,9635.440511,8086.19673,1647.54038,5.84837897,4.908041605,0.031551765,0.031551765,4.545454545,-9.54928547
4.636363636,0.545454545,2940839.802,1192291.675,9634.093677,8084.141775,1647.326757,5.848319792,4.907430624,0.031531103,0.031531103,4.636363636,-9.549393815
7.363636364,0.536363636,2922256.247,1191004.385,9568.652542,8002.786553,1636.13951,5.848310907,4.891261719,0.030899843,0.030899843,7.363636364,-9.232650341
4.727272727,0.545454545,2940472.109,1192290.403,9632.748109,8082.08851,1647.113217,5.848261074,4.906820265,0.031510486,0.031510486,4.727272727,-9.549492684
4.818181818,0.545454545,2940104.902,1192289.018,9631.403807,8080.036931,1646.89976,5.848202813,4.906210522,0.031489916,0.031489916,4.818181818,-9.54958214
8,0.4,2834726.641,1207865.628,9191.782724,7679.387008,1571.733708,5.848180692,4.885933902,0.031210836,0.031210836,8,-1.397867532
8.545454545,0.527272727,2910026.899,1189559.917,9524.784007,7954.992641,1628.68439,5.848145941,4.884305816,0.030615739,0.030615739,8.545454545,-8.906820134
4.909090909,0.545454545,2939738.178,1192287.518,9630.06077,8077.987034,1646.686387,5.848145004,4.905601392,0.031469391,0.031469391,4.909090909,-9.549662242
5,0.545454545,2939371.936,1192285.905,9628.718998,8075.938817,1646.473101,5.848087645,4.904992869,0.031448912,0.031448912,5,-9.549733048
5.090909091,0.545454545,2939006.174,1192284.178,9627.378488,8073.892275,1646.259901,5.84803073,4.904384947,0.031428478,0.031428478,5.090909091,-9.549794619
7.454545455,0.536363636,2921874.866,1190932.785,9566.950355,8000.406292,1635.928822,5.848023596,4.890436664,0.030878758,0.030878758,7.454545455,-9.23306682
5.181818182,0.545454545,2938640.891,1192282.338,9626.039242,8071.847403,1646.046788,5.847974256,4.903777621,0.031408089,0.031408089,5.181818182,-9.549847011
5.272727273,0.545454545,2938276.084,1192280.385,9624.701257,8069.804196,1645.833764,5.847918219,4.903170886,0.031387744,0.031387744,5.272727273,-9.549890281
9.636363636,0.518181818,2898642.093,1188266.926,9483.445511,7910.199646,1621.684431,5.847898227,4.877767519,0.030361191,0.030361191,9.636363636,-8.576827386
8.090909091,0.4,2834328.537,1207675.976,9190.170224,7677.109775,1571.54344,5.847862674,4.885076402,0.031186577,0.031186577,8.090909091,-1.405730009
5.363636364,0.545454545,2937911.752,1192278.32,9623.364531,8067.76265,1645.62083,5.847862615,4.902564736,0.031367444,0.031367444,5.363636364,-9.549924487
5.454545455,0.545454545,2937547.892,1192276.143,9622.029064,8065.722758,1645.407986,5.84780744,4.901959165,0.031347189,0.031347189,5.454545455,-9.549949683
5.545454545,0.545454545,2937184.505,1192273.854,9620.694853,8063.684514,1645.195233,5.847752691,4.901354168,0.031326977,0.031326977,5.545454545,-9.549965925
7.545454545,0.536363636,2921493.875,1190860.968,9565.248639,7998.026874,1635.718254,5.847736071,4.889611553,0.030857712,0.030857712,7.545454545,-9.23347313
5.636363636,0.545454545,2936821.585,1192271.451,9619.361883,8061.647928,1644.982573,5.847698355,4.900749748,0.03130681,0.03130681,5.636363636,-9.549973277
5.727272727,0.545454545,2936459.135,1192268.941,9618.030189,8059.612952,1644.770005,5.84764445,4.900145874,0.031286686,0.031286686,5.727272727,-9.549971768
5.818181818,0.545454545,2936097.149,1192266.32,9616.699738,8057.579612,1644.55753,5.847590954,4.89954256,0.031266605,0.031266605,5.818181818,-9.549961472
8.636363636,0.527272727,2909616.1,1189402.136,9522.599769,7952.157376,1628.475683,5.847554171,4.883190742,0.030592978,0.030592978,8.636363636,-8.907852737
8.181818182,0.4,2833930.736,1207485.929,9188.555638,7674.830775,1571.353344,5.847542613,4.884217038,0.031162358,0.031162358,8.181818182,-1.413580412
5.909090909,0.545454545,2935735.627,1192263.588,9615.370532,8055.547898,1644.345151,5.847537866,4.898939797,0.031246567,0.031246567,5.909090909,-9.549942439
6,0.545454545,2935374.567,1192260.746,9614.04257,8053.517798,1644.132866,5.847485183,4.898337578,0.031226572,0.031226572,6,-9.549914718
9.727272727,0.409090909,2831295.168,1201216.215,9192.01996,7664.048411,1571.966926,5.847463971,4.87545144,0.030679118,0.030679118,9.727272727,-2.327077707
7.636363636,0.536363636,2921113.272,1190788.935,9563.547396,7995.648298,1635.507807,5.84744833,4.888786384,0.030836706,0.030836706,7.636363636,-9.23386932
6.090909091,0.545454545,2935013.967,1192257.795,9612.71585,8051.489304,1643.920676,5.847432902,4.897735895,0.03120662,0.03120662,6.090909091,-9.54987836
9.727272727,0.518181818,2898232.542,1188102.011,9481.27065,7907.379832,1621.476456,5.84730701,4.876654115,0.030338772,0.030338772,9.727272727,-8.578087332
8.272727273,0.4,2833533.233,1207295.481,9186.938937,7672.550027,1571.16342,5.847220488,4.883355818,0.031138178,0.031138178,8.272727273,-1.421418949
7.727272727,0.536363636,2920733.055,1190716.685,9561.846626,7993.270561,1635.297481,5.847160371,4.887961153,0.030815739,0.030815739,7.727272727,-9.234255436
8.727272727,0.527272727,2909205.551,1189243.888,9520.414264,7949.321261,1628.267099,5.846961022,4.882074485,0.030570252,0.030570252,8.727272727,-8.908873052
8.363636364,0.4,2833136.027,1207104.635,9185.320134,7670.267526,1570.973667,5.846896308,4.882492741,0.031114036,0.031114036,8.363636364,-1.429245621
7.818181818,0.536363636,2920353.224,1190644.22,9560.146334,7990.893659,1635.087277,5.846872194,4.887135856,0.030794811,0.030794811,7.818181818,-9.234631525
2.181818182,0.445454545,2882717.235,1203970.749,9441.182658,7956.364361,1614.758899,5.846806394,4.927276985,0.032431749,0.032431749,2.181818182,-4.551806567
9.818181818,0.409090909,2830855.896,1200916.368,9189.765077,7661.161657,1571.781998,5.846717348,4.874188446,0.030652973,0.030652973,9.818181818,-2.335817024
9.818181818,0.518181818,2897823.247,1187936.638,9479.094515,7904.559135,1621.268625,5.846714339,4.875539448,0.030316385,0.030316385,9.818181818,-8.579335392
7.909090909,0.536363636,2919973.776,1190571.539,9558.44651,7988.517596,1634.877195,5.846583791,4.886310494,0.030773921,0.030773921,7.909090909,-9.23499764
8.454545455,0.4,2832739.117,1206913.39,9183.699235,7667.983281,1570.784087,5.846570073,4.881627808,0.031089934,0.031089934,8.454545455,-1.437060483
8.818181818,0.527272727,2908795.249,1189085.173,9518.227494,7946.484291,1628.058642,5.846366495,4.880957042,0.030547559,0.030547559,8.818181818,-8.909881116
8,0.536363636,2919594.711,1190498.643,9556.74716,7986.142366,1634.667237,5.846295164,4.885485062,0.03075307,0.03075307,8,-9.235353824
8.545454545,0.4,2832342.503,1206721.747,9182.076247,7665.697296,1570.59468,5.846241786,4.880761022,0.03106587,0.03106587,8.545454545,-1.444863579
9.909090909,0.518181818,2897414.206,1187770.808,9476.917109,7901.737557,1621.060937,5.846120211,4.874423518,0.03029403,0.03029403,9.909090909,-8.5805716
8.090909091,0.536363636,2919216.029,1190425.534,9555.048294,7983.76796,1634.457402,5.846006317,4.884659553,0.030732257,0.030732257,8.090909091,-9.235700116
9.909090909,0.409090909,2830416.682,1200615.62,9187.505224,7658.270446,1571.597248,5.84596673,4.872921772,0.030626854,0.030626854,9.909090909,-2.344547804
2.818181818,0.418181818,2865309.896,1209632.483,9338.377443,7858.935889,1597.406842,5.845960588,4.91980858,0.032433687,0.032433687,2.818181818,-2.557510643
8.636363636,0.4,2831946.183,1206529.705,9180.451178,7663.409578,1570.405447,5.845911448,4.879892384,0.031041844,0.031041844,8.636363636,-1.452654972
8.909090909,0.527272727,2908385.193,1188925.992,9516.03946,7943.646467,1627.850309,5.845770587,4.879838411,0.030524899,0.030524899,8.909090909,-8.910876964
8.181818182,0.536363636,2918837.726,1190352.212,9553.3499,7981.394383,1634.247691,5.845717241,4.883833968,0.030711483,0.030711483,8.181818182,-9.236036571
8.727272727,0.4,2831550.157,1206337.266,9178.824033,7661.120135,1570.216387,5.845579062,4.879021897,0.031017856,0.031017856,8.727272727,-1.460434706
10,0.518181818,2897005.42,1187604.523,9474.738436,7898.915098,1620.853394,5.845524629,4.873306325,0.030271708,0.030271708,10,-8.581795987
8.272727273,0.536363636,2918459.803,1190278.676,9551.651983,7979.021629,1634.038104,5.845427936,4.883008302,0.030690746,0.030690746,8.272727273,-9.236363229
8.818181818,0.4,2831154.423,1206144.43,9177.194819,7658.828971,1570.027502,5.845244628,4.878149563,0.030993906,0.030993906,8.818181818,-1.46820283
10,0.409090909,2829977.528,1200313.973,9185.240409,7655.374778,1571.412673,5.845212123,4.871651418,0.030600762,0.030600762,10,-2.353270034
9,0.527272727,2907975.384,1188766.346,9513.850164,7940.807791,1627.642104,5.845173299,4.878718591,0.030502273,0.030502273,9,-8.911860633
8.363636364,0.536363636,2918082.257,1190204.929,9549.954542,7976.649694,1633.828643,5.845138402,4.882182553,0.030670047,0.030670047,8.363636364,-9.236680136
8.909090909,0.4,2830758.986,1205951.194,9175.563589,7656.536135,1569.838795,5.844908163,4.877275398,0.030969994,0.030969994,8.909090909,-1.475960348
8.454545455,0.536363636,2917705.087,1190130.97,9548.257576,7974.278576,1633.619307,5.844848634,4.881356716,0.030649386,0.030649386,8.454545455,-9.236987336
9.090909091,0.527272727,2907565.819,1188606.235,9511.659611,7937.968267,1627.434025,5.844574629,4.877597584,0.03047968,0.03047968,9.090909091,-8.91283216
9,0.4,2830363.835,1205757.563,9173.930256,7654.241547,1569.65026,5.84456964,4.876399375,0.03094612,0.03094612,9,-1.483705399
8.545454545,0.536363636,2917328.292,1190056.8,9546.561086,7971.90827,1633.410097,5.844558633,4.880530789,0.030628762,0.030628762,8.545454545,-9.237284874
9.090909091,0.4,2829968.974,1205563.535,9172.29487,7651.945255,1569.4619,5.844229075,4.87552151,0.030922283,0.030922283,9.090909091,-1.491438986
9.181818182,0.527272727,2907156.499,1188445.66,9509.467804,7935.127896,1627.226074,5.843974576,4.876475387,0.03045712,0.03045712,9.181818182,-8.913791582
9.181818182,0.4,2829574.401,1205369.111,9170.657438,7649.64726,1569.273717,5.843886468,4.874641803,0.030898484,0.030898484,9.181818182,-1.499161152
6.181818182,0.545454545,2934216.189,1191321.926,9605.24268,8043.60138,1643.675009,5.84376025,4.893668966,0.03116173,0.03116173,6.181818182,-9.54971026
3.272727273,0.554545455,2954050.575,1192532.155,9674.105971,8129.786075,1655.511041,5.843576835,4.910741078,0.031852507,0.031852507,3.272727273,-9.863061327
9.272727273,0.4,2829180.117,1205174.29,9169.017965,7647.347571,1569.08571,5.843541821,4.873760257,0.030874721,0.030874721,9.272727273,-1.50687198
3.181818182,0.554545455,2954402.544,1192479.134,9675.162957,8131.574178,1655.723482,5.843465447,4.911190949,0.031872452,0.031872452,3.181818182,-9.863278242
6.272727273,0.545454545,2933829.057,1191254.515,9603.5129,8041.188472,1643.462581,5.843463069,4.892833316,0.031140165,0.031140165,6.272727273,-9.549927221
2.909090909,0.554545455,2955326.17,1192319.784,9678.249494,8136.946307,1656.271632,5.843395071,4.912809075,0.031932586,0.031932586,2.909090909,-9.861884942
9.272727273,0.527272727,2906747.422,1188284.62,9507.274744,7932.286681,1627.018251,5.84337314,4.875352,0.030434592,0.030434592,9.272727273,-8.914738934
3.090909091,0.554545455,2954755.027,1192426.024,9676.221347,8133.364255,1655.935887,5.843355062,4.911642002,0.031892445,0.031892445,3.090909091,-9.86348661
2.818181818,0.554545455,2955676.418,1192266.408,9679.30981,8138.742259,1656.481666,5.843294259,4.913270352,0.031952727,0.031952727,2.818181818,-9.862012747
3,0.554545455,2955108.028,1192372.826,9677.281237,8135.156286,1656.148331,5.843245474,4.912094005,0.031912488,0.031912488,3,-9.863686391
9.363636364,0.4,2828786.119,1204979.072,9167.376455,7645.046191,1568.897879,5.843195135,4.872876872,0.030850996,0.030850996,9.363636364,-1.514571484
2.727272727,0.554545455,2956027.175,1192212.942,9680.371615,8140.540213,1656.691725,5.843194281,4.913732644,0.031972918,0.031972918,2.727272727,-9.862131586
6.363636364,0.545454545,2933442.325,1191186.88,9601.78358,8038.776459,1643.250216,5.843165872,4.891997811,0.031118641,0.031118641,6.363636364,-9.550133728
2.636363636,0.554545455,2956378.445,1192159.386,9681.43492,8142.340161,1656.901809,5.843095148,4.914195951,0.031993158,0.031993158,2.636363636,-9.862241388
2.545454545,0.554545455,2956730.226,1192105.734,9682.499689,8144.142176,1657.111915,5.842996845,4.914660322,0.032013449,0.032013449,2.545454545,-9.862342111
2.454545455,0.554545455,2957082.525,1192051.993,9683.565964,8145.946197,1657.322042,5.8428994,4.915125722,0.032033791,0.032033791,2.454545455,-9.86243366
6.454545455,0.545454545,2933055.994,1191119.019,9600.054799,8036.365342,1643.037991,5.842868427,4.891162218,0.031097159,0.031097159,6.454545455,-9.550329863
9.454545455,0.4,2828392.407,1204783.459,9165.732916,7642.743123,1568.710226,5.842846413,4.871991651,0.030827307,0.030827307,9.454545455,-1.522259725
2.363636364,0.554545455,2957435.341,1191998.158,9684.633729,8147.752259,1657.532188,5.842802811,4.915592178,0.032054183,0.032054183,2.363636364,-9.862515979
9.363636364,0.527272727,2906338.587,1188123.117,9505.080432,7929.444622,1626.810556,5.842770318,4.874227421,0.030412098,0.030412098,9.363636364,-8.915674254
2.727272727,0.427272727,2870491.34,1207631.451,9374.08595,7891.95587,1604.407257,5.842709768,4.918923071,0.032400283,0.032400283,2.727272727,-3.271751673
2.272727273,0.554545455,2957788.678,1191944.232,9685.702995,8149.560354,1657.742353,5.842707088,4.916059689,0.032074627,0.032074627,2.272727273,-9.862588992
5.636363636,0.390909091,2840717.535,1214763.719,9190.013685,7698.280463,1572.927484,5.842617525,4.894237363,0.031912937,0.031912937,5.636363636,-0.356478902
2.181818182,0.554545455,2958142.536,1191890.212,9686.773752,8151.370504,1657.952533,5.842612233,4.916528273,0.032095122,0.032095122,2.181818182,-9.862652634
6.545454545,0.545454545,2932670.06,1191050.935,9598.326525,8033.955124,1642.825872,5.842570834,4.890326638,0.031075718,0.031075718,6.545454545,-9.550515666
2.090909091,0.554545455,2958496.919,1191836.099,9687.846006,8153.18271,1658.162728,5.842518253,4.916997935,0.032115669,0.032115669,2.090909091,-9.862706833
9.545454545,0.4,2827998.981,1204587.448,9164.087353,7640.438385,1568.522751,5.842495652,4.871104598,0.030803654,0.030803654,9.545454545,-1.529936944
2,0.554545455,2958851.828,1191781.893,9688.919755,8154.996975,1658.372936,5.842425155,4.917468683,0.032136268,0.032136268,2,-9.862751514
5.545454545,0.390909091,2841059.42,1214799.86,9190.799538,7699.775824,1573.126557,5.842377712,4.894568582,0.031934539,0.031934539,5.545454545,-0.350397834
1.909090909,0.554545455,2959207.265,1191727.594,9689.995001,8156.813305,1658.583154,5.842332944,4.917940524,0.032156919,0.032156919,1.909090909,-9.862786607
6.636363636,0.545454545,2932284.523,1190982.626,9596.598758,8031.545805,1642.613861,5.84227309,4.88949107,0.031054318,0.031054318,6.636363636,-9.550691192
1.818181818,0.554545455,2959563.231,1191673.2,9691.071737,8158.631714,1658.793381,5.842241625,4.918413473,0.032177623,0.032177623,1.818181818,-9.862812038
9.454545455,0.527272727,2905929.994,1187961.151,9502.884872,7926.60172,1626.602992,5.84216611,4.873101649,0.030389636,0.030389636,9.454545455,-8.916597577
1.727272727,0.554545455,2959919.73,1191618.714,9692.149978,8160.452179,1659.003615,5.842151211,4.918887521,0.03219838,0.03219838,1.727272727,-9.862827724
5.454545455,0.390909091,2841401.785,1214835.978,9191.585282,7701.271395,1573.325748,5.842137456,4.894899486,0.031956189,0.031956189,5.454545455,-0.344300389
1.636363636,0.554545455,2960276.762,1191564.133,9693.229709,8162.274727,1659.213854,5.842061701,4.91936269,0.032219191,0.032219191,1.636363636,-9.862833597
2.090909091,0.445454545,2883058.056,1203935.799,9441.942708,7957.862305,1616.214829,5.8420097,4.923765185,0.032453139,0.032453139,2.090909091,-4.547896387
6.727272727,0.545454545,2931899.383,1190914.094,9594.8715,8029.137387,1642.401959,5.841975193,4.888655511,0.03103296,0.03103296,6.727272727,-9.550856493
1.545454545,0.554545455,2960634.33,1191509.459,9694.310934,8164.099354,1659.424096,5.841973104,4.919838982,0.032240055,0.032240055,1.545454545,-9.862829577
5.363636364,0.390909091,2841744.635,1214872.072,9192.370946,7702.767202,1573.525058,5.841896766,4.895230085,0.031977889,0.031977889,5.363636364,-0.338187153
1.454545455,0.554545455,2960992.434,1191454.691,9695.393651,8165.926061,1659.634338,5.841885425,4.920316406,0.032260973,0.032260973,1.454545455,-9.862815586
1.363636364,0.554545455,2961351.078,1191399.83,9696.47786,8167.754849,1659.844579,5.841798673,4.920794966,0.032281945,0.032281945,1.363636364,-9.862791544
1.272727273,0.554545455,2961710.262,1191344.875,9697.563558,8169.58572,1660.054817,5.841712852,4.92127467,0.032302972,0.032302972,1.272727273,-9.862757371
6.818181818,0.545454545,2931514.637,1190845.338,9593.144754,8026.72987,1642.190166,5.841677141,4.887819959,0.031011642,0.031011642,6.818181818,-9.551011621
5.272727273,0.390909091,2842087.972,1214908.142,9193.156522,7704.263245,1573.724486,5.841655641,4.895560381,0.031999639,0.031999639,5.272727273,-0.332058032
1.181818182,0.554545455,2962069.988,1191289.827,9698.650744,8171.418673,1660.265048,5.84162797,4.921755524,0.032324053,0.032324053,1.181818182,-9.862712987
9.545454545,0.527272727,2905521.644,1187798.722,9500.68805,7923.757982,1626.395537,5.841560575,4.871974745,0.030367206,0.030367206,9.545454545,-8.917509028
1.090909091,0.554545455,2962430.258,1191234.686,9699.739415,8173.253708,1660.475272,5.841544033,4.922237535,0.03234519,0.03234519,1.090909091,-9.862658307
1,0.554545455,2962791.073,1191179.452,9700.829569,8175.090824,1660.685484,5.841461048,4.922720709,0.032366382,0.032366382,1,-9.86259325
5.181818182,0.390909091,2842431.798,1214944.187,9193.942009,7705.759525,1573.924033,5.841414081,4.895890375,0.032021439,0.032021439,5.181818182,-0.325912945
6.909090909,0.545454545,2931130.285,1190776.359,9591.418519,8024.323254,1641.978483,5.841378932,4.886984413,0.030990364,0.030990364,6.909090909,-9.551156626
5.090909091,0.390909091,2842776.116,1214980.21,9194.727406,7707.25603,1574.123698,5.841172088,4.896220063,0.03204329,0.03204329,5.090909091,-0.31975173
7,0.545454545,2930746.315,1190707.155,9589.692823,8021.917574,1641.766905,5.841080601,4.886148909,0.030969127,0.030969127,7,-9.551292173
9.636363636,0.527272727,2905113.529,1187635.831,9498.48999,7920.913399,1626.188225,5.840953615,4.870846608,0.030344809,0.030344809,9.636363636,-8.91840836
5,0.390909091,2843120.927,1215016.206,9195.512688,7708.752794,1574.32348,5.840929648,4.896549466,0.03206519,0.03206519,5,-0.313574398
7.090909091,0.545454545,2930362.747,1190637.73,9587.967615,8019.512762,1641.555446,5.840782069,4.885313366,0.03094793,0.03094793,7.090909091,-9.551417072
