DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
4.909090909,0.390909091,2843466.234,1215052.179,9196.29787,7710.249783,1574.523378,5.840686773,4.896878566,0.032087142,0.032087142,4.909090909,-0.307380768
7.181818182,0.545454545,2929979.569,1190568.083,9586.242922,8017.108851,1641.344099,5.840483373,4.884477821,0.030926773,0.030926773,7.181818182,-9.551532001
3.363636364,0.554545455,2953274.952,1191708.619,9667.416171,8122.647489,1655.253055,5.840446051,4.907193775,0.031808493,0.031808493,3.363636364,-9.865819479
4.818181818,0.390909091,2843812.038,1215088.128,9197.082943,7711.747003,1574.723393,5.840443459,4.897207367,0.032109145,0.032109145,4.818181818,-0.301170766
3.454545455,0.554545455,2952899.459,1191710.175,9666.033303,8120.550614,1655.038396,5.840368011,4.906563277,0.031787255,0.031787255,3.454545455,-9.865752953
9.727272727,0.527272727,2904705.656,1187472.479,9496.290691,7918.067982,1625.981043,5.840345267,4.869717279,0.030322443,0.030322443,9.727272727,-8.919295896
3.545454545,0.554545455,2952524.47,1191711.612,9664.651744,8118.455508,1654.823797,5.840290527,4.905933505,0.031766067,0.031766067,3.545454545,-9.865676623
3.636363636,0.554545455,2952149.982,1191712.931,9663.271503,8116.362147,1654.609259,5.840213603,4.90530444,0.031744928,0.031744928,3.636363636,-9.865590546
4.727272727,0.390909091,2844158.342,1215124.052,9197.867893,7713.244462,1574.923524,5.840199702,4.897535878,0.0321312,0.0321312,4.727272727,-0.294944319
7.272727273,0.545454545,2929596.78,1190498.214,9584.518744,8014.705842,1641.132867,5.840184509,4.883642273,0.030905656,0.030905656,7.272727273,-9.551637009
3.727272727,0.554545455,2951775.994,1191714.131,9661.892565,8114.270551,1654.394785,5.840137222,4.904676093,0.031723838,0.031723838,3.727272727,-9.8654948
7.363636364,0.390909091,2833351.472,1211914.238,9164.554998,7659.904318,1569.249317,5.84008857,4.881253881,0.031454273,0.031454273,7.363636364,-0.505741887
7.454545455,0.390909091,2832987.997,1211807.368,9163.424513,7658.086732,1569.05575,5.840088545,4.880697662,0.031431793,0.031431793,7.454545455,-0.512701996
7.272727273,0.390909091,2833715.366,1212020.971,9165.68482,7661.721545,1569.443038,5.840087596,4.881809252,0.031476798,0.031476798,7.272727273,-0.498768014
7.545454545,0.390909091,2832624.939,1211700.36,9162.293368,7656.268793,1568.862339,5.840087519,4.880140597,0.031409358,0.031409358,7.545454545,-0.519648425
7.181818182,0.390909091,2834079.678,1212127.564,9166.813962,7663.538421,1569.636915,5.840085613,4.882363781,0.031499367,0.031499367,7.181818182,-0.491780344
7.636363636,0.390909091,2832262.294,1211593.215,9161.161543,7654.450482,1568.669082,5.840085489,4.879582679,0.031386966,0.031386966,7.636363636,-0.526580766
7.090909091,0.390909091,2834444.412,1212234.019,9167.942429,7665.354937,1569.830945,5.840082627,4.882917464,0.031521982,0.031521982,7.090909091,-0.484778771
7.727272727,0.390909091,2831900.068,1211485.929,9160.029138,7652.631887,1568.475987,5.840082485,4.879023939,0.031364619,0.031364619,7.727272727,-0.533500973
7,0.390909091,2834809.568,1212340.335,9169.070214,7667.17109,1570.02513,5.840078633,4.883470299,0.031544641,0.031544641,7,-0.477763244
6.909090909,0.390909091,2835175.148,1212446.513,9170.197308,7668.986875,1570.219468,5.84007363,4.884022286,0.031567347,0.031567347,6.909090909,-0.47073367
6.818181818,0.390909091,2835541.154,1212552.552,9171.323704,7670.802292,1570.413959,5.840067615,4.884573425,0.031590098,0.031590098,6.818181818,-0.463689985
3.818181818,0.554545455,2951402.506,1191715.212,9660.514945,8112.180707,1654.180376,5.84006139,4.904048449,0.031702796,0.031702796,3.818181818,-9.865389443
6.727272727,0.390909091,2835907.587,1212658.453,9172.449402,7672.617327,1570.608603,5.840060589,4.885123711,0.031612895,0.031612895,6.727272727,-0.456632088
6.636363636,0.390909091,2836274.449,1212764.214,9173.574392,7674.431986,1570.803399,5.840052547,4.885673147,0.031635738,0.031635738,6.636363636,-0.449559967
6.545454545,0.390909091,2836641.741,1212869.839,9174.698672,7676.246248,1570.998346,5.840043494,4.886221724,0.031658628,0.031658628,6.545454545,-0.442473422
6.454545455,0.390909091,2837009.463,1212975.322,9175.822215,7678.060132,1571.193445,5.840033413,4.886769454,0.031681565,0.031681565,6.454545455,-0.435372515
6.363636364,0.390909091,2837377.618,1213080.668,9176.945034,7679.873613,1571.388693,5.840022315,4.887316325,0.031704548,0.031704548,6.363636364,-0.428257076
6.272727273,0.390909091,2837746.207,1213185.875,9178.067119,7681.686686,1571.584091,5.840010198,4.887862336,0.031727579,0.031727579,6.272727273,-0.421127039
6.181818182,0.390909091,2838115.232,1213290.944,9179.188459,7683.499353,1571.779638,5.839997058,4.88840749,0.031750657,0.031750657,6.181818182,-0.41398239
2.545454545,0.436363636,2876198.357,1205781.77,9407.698982,7923.517962,1610.910376,5.839989066,4.918658468,0.032393176,0.032393176,2.545454545,-3.930480226
3.909090909,0.554545455,2951029.514,1191716.175,9659.138636,8110.092625,1653.966033,5.839986096,4.903421511,0.031681802,0.031681802,3.909090909,-9.865274546
6.090909091,0.390909091,2838484.694,1213395.874,9180.309046,7685.3116,1571.975332,5.839982892,4.888951782,0.031773782,0.031773782,6.090909091,-0.406822944
6,0.390909091,2838854.595,1213500.667,9181.428875,7687.123419,1572.171173,5.839967703,4.889495209,0.031796956,0.031796956,6,-0.399648661
4.636363636,0.390909091,2844505.149,1215159.953,9198.652722,7714.74215,1575.123769,5.839955502,4.897864093,0.032153306,0.032153306,4.636363636,-0.288701301
5.909090909,0.390909091,2839224.935,1213605.321,9182.547937,7688.934807,1572.367161,5.839951485,4.890037771,0.031820178,0.031820178,5.909090909,-0.392459483
5.818181818,0.390909091,2839595.716,1213709.837,9183.666224,7690.745755,1572.563294,5.839934239,4.890579466,0.031843448,0.031843448,5.818181818,-0.385255309
5.727272727,0.390909091,2839966.938,1213814.217,9184.783711,7692.55624,1572.75957,5.839915957,4.891120286,0.031866766,0.031866766,5.727272727,-0.378035745
4,0.554545455,2950657.018,1191717.019,9657.763642,8108.006304,1653.751758,5.839911336,4.902795273,0.031660856,0.031660856,4,-9.865150208
7.363636364,0.545454545,2929214.379,1190428.124,9582.79508,8012.303735,1640.921748,5.839885475,4.882806719,0.030884578,0.030884578,7.363636364,-9.551732148
8.636363636,0.536363636,2916387.223,1188797.195,9537.380487,7962.421594,1633.157513,5.839841173,4.875476818,0.030577137,0.030577137,8.636363636,-9.241855899
4.090909091,0.554545455,2950285.016,1191717.744,9656.389963,8105.921735,1653.537552,5.839837112,4.90216973,0.031639958,0.031639958,4.090909091,-9.865016388
4.181818182,0.554545455,2949913.507,1191718.351,9655.0176,8103.838927,1653.323417,5.839763414,4.901544879,0.031619107,0.031619107,4.181818182,-9.864873255
4.545454545,0.390909091,2844852.459,1215195.83,9199.437421,7716.240067,1575.324129,5.839710859,4.898192014,0.032175464,0.032175464,4.545454545,-0.28244162
4.272727273,0.554545455,2949542.49,1191718.839,9653.646554,8101.757874,1653.109354,5.839690238,4.900920714,0.031598304,0.031598304,4.272727273,-9.864720836
4.363636364,0.554545455,2949171.962,1191719.209,9652.276823,8099.678577,1652.895364,5.83961758,4.900297234,0.031577547,0.031577547,4.363636364,-9.864559195
7.454545455,0.545454545,2928832.365,1190357.813,9581.071939,8009.902522,1640.710744,5.839586273,4.881971152,0.03086354,0.03086354,7.454545455,-9.55181746
4.454545455,0.554545455,2948801.924,1191719.463,9650.908427,8097.601015,1652.681448,5.839545447,4.899674419,0.031556838,0.031556838,4.454545455,-9.864388382
9.818181818,0.527272727,2904400.032,1187311.113,9494.116638,7915.180162,1625.841373,5.839509805,4.86835942,0.030300173,0.030300173,9.818181818,-8.920652595
4.545454545,0.554545455,2948432.37,1191719.594,9649.541317,8095.525235,1652.467609,5.839473806,4.899052297,0.031536174,0.031536174,4.545454545,-9.864208485
4.454545455,0.390909091,2845200.275,1215231.683,9200.221983,7717.738211,1575.524602,5.83946577,4.898519643,0.032197675,0.032197675,4.454545455,-0.276165176
4.636363636,0.554545455,2948063.302,1191719.61,9648.175538,8093.451187,1652.253846,5.83940268,4.898430834,0.031515557,0.031515557,4.636363636,-9.86401954
4.727272727,0.554545455,2947694.718,1191719.508,9646.811075,8091.378884,1652.040162,5.839332055,4.897810035,0.031494986,0.031494986,4.727272727,-9.863821612
7.545454545,0.545454545,2928450.736,1190287.281,9579.349313,8007.502205,1640.499856,5.839286896,4.881135572,0.030842541,0.030842541,7.545454545,-9.551892997
4.818181818,0.554545455,2947326.616,1191719.288,9645.447928,8089.308323,1651.826558,5.839261927,4.897189893,0.031474461,0.031474461,4.818181818,-9.863614762
8.727272727,0.536363636,2915972.273,1188640.501,9535.166692,7959.560033,1632.945724,5.839242878,4.874356761,0.030554464,0.030554464,8.727272727,-9.242414726
4.363636364,0.390909091,2845548.594,1215267.516,9201.006349,7719.236528,1575.725184,5.839220217,4.898846961,0.032219939,0.032219939,4.363636364,-0.26987081
4.909090909,0.554545455,2946958.994,1191718.951,9644.086095,8087.239499,1651.613033,5.839192293,4.896570404,0.031453981,0.031453981,4.909090909,-9.863399046
2.818181818,0.409090909,2860628.344,1211741.982,9301.255879,7825.15201,1592.911701,5.839153465,4.912483225,0.032492175,0.032492175,2.818181818,-1.805136792
5,0.554545455,2946591.851,1191718.497,9642.725576,8085.172408,1651.399591,5.839123147,4.895951563,0.031433547,0.031433547,5,-9.863174523
5.090909091,0.554545455,2946225.175,1191717.926,9641.366402,8083.107071,1651.186225,5.839054529,4.895333398,0.031413157,0.031413157,5.090909091,-9.86294183
7.636363636,0.545454545,2928069.492,1190216.529,9577.627208,8005.102782,1640.289086,5.838987342,4.880299974,0.030821582,0.030821582,7.636363636,-9.551958866
5.181818182,0.554545455,2945858.983,1191717.237,9640.0085,8081.04344,1650.972948,5.838986344,4.894715839,0.031392812,0.031392812,5.181818182,-9.862699851
4.272727273,0.390909091,2845897.433,1215303.32,9201.790667,7720.735161,1575.925886,5.838974249,4.899174022,0.032242255,0.032242255,4.272727273,-0.263561519
9.636363636,0.4,2827176.362,1203429.41,9157.557995,7633.483573,1568.364538,5.838921865,4.867161548,0.030755042,0.030755042,9.636363636,-1.552402278
5.272727273,0.554545455,2945493.265,1191716.434,9638.651915,8078.981522,1650.759757,5.83891864,4.894098907,0.031372512,0.031372512,5.272727273,-9.862449227
9.909090909,0.527272727,2904020.74,1187144.057,9491.980895,7912.380325,1625.653999,5.838869095,4.867198265,0.0302778,0.0302778,9.909090909,-8.923020493
5.363636364,0.554545455,2945128.019,1191715.515,9637.296638,8076.921317,1650.546651,5.838851409,4.8934826,0.031352257,0.031352257,5.363636364,-9.862190017
5.454545455,0.554545455,2944763.243,1191714.481,9635.942668,8074.862819,1650.333632,5.838784645,4.892866911,0.031332045,0.031332045,5.454545455,-9.861922275
4.181818182,0.390909091,2846246.779,1215339.104,9202.574778,7722.233964,1576.126695,5.838727816,4.899500774,0.032264624,0.032264624,4.181818182,-0.25723418
5.545454545,0.554545455,2944398.935,1191713.332,9634.590002,8072.806024,1650.1207,5.838718346,4.892251837,0.031311877,0.031311877,5.545454545,-9.861646054
7.727272727,0.545454545,2927688.629,1190145.558,9575.905618,8002.704247,1640.07843,5.838687614,4.879464359,0.030800661,0.030800661,7.727272727,-9.552014932
5.636363636,0.554545455,2944035.093,1191712.068,9633.238639,8070.750924,1649.907856,5.838652506,4.891637369,0.031291753,0.031291753,5.636363636,-9.861361405
8.818181818,0.536363636,2915557.573,1188483.338,9532.951695,7956.697672,1632.73406,5.838643248,4.873235554,0.030531824,0.030531824,8.818181818,-9.242961733
5.727272727,0.554545455,2943671.715,1191710.69,9631.888575,8068.697513,1649.695101,5.838587122,4.891023502,0.031271672,0.031271672,5.727272727,-9.861068382
5.818181818,0.554545455,2943308.801,1191709.198,9630.539809,8066.645783,1649.482437,5.83852219,4.89041023,0.031251634,0.031251634,5.818181818,-9.860767035
4.090909091,0.390909091,2846596.64,1215374.864,9203.358725,7723.732978,1576.327615,5.838480932,4.899827233,0.032287048,0.032287048,4.090909091,-0.250889672
5.909090909,0.554545455,2942946.346,1191707.593,9629.192338,8064.595728,1649.269863,5.838457706,4.889797547,0.03123164,0.03123164,5.909090909,-9.860457413
6,0.554545455,2942584.351,1191705.875,9627.846159,8062.547338,1649.05738,5.838393665,4.889185445,0.031211688,0.031211688,6,-9.860139568
7.818181818,0.545454545,2927308.148,1190074.367,9574.184542,8000.306606,1639.867894,5.838387701,4.878628722,0.030779778,0.030779778,7.818181818,-9.552061428
6.090909091,0.554545455,2942222.812,1191704.045,9626.501269,8060.500607,1648.844989,5.838330064,4.888573918,0.031191778,0.031191778,6.090909091,-9.859813547
10,0.527272727,2903611.588,1186979.328,9489.776498,7909.532345,1625.445882,5.838260508,4.866069326,0.03025553,0.03025553,10,-8.923843079
4,0.390909091,2846947.011,1215410.607,9204.142451,7725.232141,1576.52864,5.838233582,4.900153377,0.032309525,0.032309525,4,-0.244526806
9.727272727,0.4,2826736.376,1203126.514,9155.369697,7630.662511,1568.180727,5.838210824,4.865933102,0.030728727,0.030728727,9.727272727,-1.56170388
6.272727273,0.554545455,2941501.097,1191700.05,9623.815344,8056.412091,1648.420486,5.838204164,4.887352566,0.031152085,0.031152085,6.272727273,-9.859137179
7.909090909,0.545454545,2926928.048,1190002.96,9572.464005,7997.909842,1639.657475,5.838087617,4.877793052,0.030758935,0.030758935,7.909090909,-9.552098323
3,0.390909091,2851200.973,1216612.794,9216.655966,7745.448647,1578.72259,5.838046548,4.906149248,0.032582856,0.032582856,3,-0.159305104
8.909090909,0.536363636,2915143.12,1188325.705,9530.735486,7953.834511,1632.52252,5.838042276,4.872113196,0.030509218,0.030509218,8.909090909,-9.243496959
3.909090909,0.390909091,2847297.905,1215446.322,9204.92604,7726.731573,1576.729779,5.837985789,4.900479256,0.032332056,0.032332056,3.909090909,-0.23814766
8,0.545454545,2926548.328,1189931.333,9570.743979,7995.513965,1639.447176,5.837787345,4.876957356,0.030738129,0.030738129,8,-9.552125677
3.818181818,0.390909091,2847649.318,1215482.016,9205.709446,7728.231191,1576.931025,5.837737543,4.900804836,0.032354641,0.032354641,3.818181818,-0.231751003
2.909090909,0.390909091,2851532.985,1216592.978,9217.170984,7746.696752,1578.926757,5.837617828,4.906305323,0.03260449,0.03260449,2.909090909,-0.153701537
9.818181818,0.4,2826296.456,1202822.725,9153.17641,7627.836965,1567.997098,5.837495758,4.864700944,0.030702439,0.030702439,9.818181818,-1.570998208
3.727272727,0.390909091,2848001.254,1215517.688,9206.492654,7729.731002,1577.132378,5.83748884,4.901130121,0.032377282,0.032377282,3.727272727,-0.225336757
8.090909091,0.545454545,2926168.986,1189859.491,9569.024485,7993.118963,1639.236996,5.837486895,4.876121622,0.030717362,0.030717362,8.090909091,-9.552143525
9,0.536363636,2914728.915,1188167.603,9528.518069,7950.970552,1632.311104,5.83743996,4.870989685,0.030486645,0.030486645,9,-9.244020441
2,0.445454545,2883399.415,1203900.824,9442.703302,7959.361181,1617.628151,5.837375727,4.92038988,0.032474585,0.032474585,2,-4.543969528
3.636363636,0.390909091,2848353.713,1215553.34,9207.27566,7731.230995,1577.333836,5.837239681,4.901455112,0.032399977,0.032399977,3.636363636,-0.218904831
8.181818182,0.545454545,2925790.019,1189787.43,9567.305491,7990.724849,1639.026937,5.837186246,4.87528586,0.030696632,0.030696632,8.181818182,-9.552151927
3.545454545,0.390909091,2848706.698,1215588.97,9208.058459,7732.731174,1577.535401,5.836990064,4.901779808,0.032422728,0.032422728,3.545454545,-0.212455252
8.272727273,0.545454545,2925411.428,1189715.153,9565.587029,7988.331602,1638.816998,5.836885414,4.874450054,0.030675941,0.030675941,8.272727273,-9.55215091
9.090909091,0.536363636,2914314.955,1188009.032,9526.299447,7948.1058,1632.099815,5.836836301,4.869865021,0.030464104,0.030464104,9.090909091,-9.244532214
9.909090909,0.4,2825856.606,1202518.042,9150.978176,7625.006961,1567.813654,5.836776681,4.863465082,0.030676179,0.030676179,9.909090909,-1.580285874
3.454545455,0.390909091,2849060.21,1215624.581,9208.841028,7734.231513,1577.737068,5.836739983,4.902104203,0.032445534,0.032445534,3.454545455,-0.205987587
7.818181818,0.390909091,2831165.192,1210516.379,9153.816859,7645.928698,1568.321679,5.836695994,4.875229873,0.031319529,0.031319529,7.818181818,-0.542241366
8.363636364,0.545454545,2925033.211,1189642.662,9563.869089,7985.939225,1638.607179,5.836584392,4.873614204,0.030655287,0.030655287,8.363636364,-9.552140523
3.363636364,0.390909091,2849414.25,1215660.172,9209.623363,7735.732012,1577.938838,5.836489439,4.902428298,0.032468397,0.032468397,3.363636364,-0.199501866
7.909090909,0.390909091,2830769.107,1210323.813,9152.268546,7643.712625,1568.134165,5.836406572,4.87439965,0.031295043,0.031295043,7.909090909,-0.550596636
3.272727273,0.390909091,2849768.822,1215695.744,9210.405456,7737.232665,1578.140709,5.836238431,4.902752093,0.032491316,0.032491316,3.272727273,-0.192998
9.181818182,0.536363636,2913901.241,1187849.994,9524.079622,7945.240257,1631.888652,5.836231297,4.868739205,0.030441597,0.030441597,9.181818182,-9.245032314
8,0.390909091,2830373.321,1210130.853,9150.718009,7641.494704,1567.946821,5.836115031,4.873567523,0.031270597,0.031270597,8,-0.558940096
3.181818182,0.390909091,2850123.927,1215731.297,9211.187309,7738.733474,1578.342681,5.835986962,4.903075591,0.032514291,0.032514291,3.181818182,-0.186476118
8.545454545,0.545454545,2924277.894,1189497.037,9560.434782,7981.157059,1638.187909,5.835981777,4.871942355,0.030614091,0.030614091,8.545454545,-9.552091801
2.818181818,0.4,2856084.696,1214036.52,9261.283917,7788.454569,1586.92908,5.835978453,4.907878158,0.032555811,0.032555811,2.818181818,-1.006058687
8.090909091,0.390909091,2829977.834,1209937.501,9149.165271,7639.274928,1567.759646,5.835821385,4.872733487,0.031246191,0.031246191,8.090909091,-0.567271738
3.090909091,0.390909091,2850479.565,1215766.83,9211.968889,7740.234421,1578.544751,5.835735022,4.903398789,0.032537323,0.032537323,3.090909091,-0.179935789
10,0.4,2825446.5,1202247.161,9148.187037,7621.566271,1567.639165,5.835645881,4.861811596,0.030650845,0.030650845,10,-1.577328227
9.272727273,0.536363636,2913487.771,1187690.487,9521.858598,7942.373923,1631.677615,5.835624947,4.867612234,0.030419122,0.030419122,9.272727273,-9.245520776
8.181818182,0.390909091,2829582.644,1209743.758,9147.610328,7637.053303,1567.572642,5.835525629,4.871897543,0.031221825,0.031221825,8.181818182,-0.57559161
8.272727273,0.390909091,2829187.748,1209549.624,9146.053179,7634.829824,1567.385807,5.835227764,4.87105969,0.031197499,0.031197499,8.272727273,-0.583899662
9.363636364,0.536363636,2913074.545,1187530.513,9519.636374,7939.506798,1631.466707,5.835017248,4.866484106,0.030396679,0.030396679,9.363636364,-9.245997636
8.363636364,0.390909091,2828793.148,1209355.099,9144.49384,7632.604504,1567.199143,5.834927795,4.870219932,0.031173212,0.031173212,8.363636364,-0.592196106
6.181818182,0.554545455,2941410.72,1190767.789,9619.156142,8052.752497,1648.587719,5.834785756,4.884636955,0.031146892,0.031146892,6.181818182,-9.862125367
8.454545455,0.390909091,2828398.841,1209160.181,9142.93231,7630.377354,1567.01265,5.834625718,4.869378274,0.031148964,0.031148964,8.454545455,-0.600481024
3.181818182,0.563636364,2961659.986,1191923.205,9688.940318,8140.580519,1660.644306,5.834446477,4.902061502,0.031857127,0.031857127,3.181818182,-10.16970194
9.454545455,0.536363636,2912661.561,1187370.071,9517.412953,7936.638886,1631.255926,5.834408201,4.865354822,0.030374269,0.030374269,9.454545455,-9.246462927
3.090909091,0.563636364,2962012.242,1191869.031,9690.015136,8142.388107,1660.855873,5.834350405,4.902525402,0.031877077,0.031877077,3.090909091,-10.17016563
8.545454545,0.390909091,2828004.834,1208964.872,9141.368671,7628.14842,1566.826334,5.834321568,4.868534729,0.031124755,0.031124755,8.545454545,-0.608755458
3.272727273,0.563636364,2961444.688,1191977.063,9687.960207,8138.778562,1660.522393,5.834284589,4.901336228,0.031837218,0.031837218,3.272727273,-10.17122713
3,0.563636364,2962364.995,1191814.762,9691.091517,8144.197761,1661.067465,5.834255212,4.902990355,0.031897076,0.031897076,3,-10.17062184
6.363636364,0.554545455,2940628.539,1190635.33,9615.650368,8047.885482,1648.157732,5.834180905,4.882958304,0.031103897,0.031103897,6.363636364,-9.861776599
2.909090909,0.563636364,2962718.258,1191760.399,9692.169436,8146.009459,1661.279086,5.834160868,4.903456334,0.031917124,0.031917124,2.909090909,-10.17106991
2.818181818,0.563636364,2963072.033,1191705.942,9693.248899,8147.823211,1661.490735,5.83406738,4.90392335,0.031937221,0.031937221,2.818181818,-10.17150978
8.636363636,0.390909091,2827611.113,1208769.177,9139.802811,7625.917616,1566.640185,5.834015303,4.86768927,0.031100585,0.031100585,8.636363636,-0.617017363
2.727272727,0.563636364,2963426.324,1191651.392,9694.329911,8149.639021,1661.70241,5.833974756,4.904391408,0.031957367,0.031957367,2.727272727,-10.17194141
2.636363636,0.563636364,2963781.132,1191596.747,9695.412479,8151.456889,1661.91411,5.833883004,4.904860511,0.031977563,0.031977563,2.636363636,-10.17236472
6.454545455,0.554545455,2940238.055,1190568.758,9613.898341,8045.453403,1647.942913,5.833878264,4.882118997,0.031082462,0.031082462,6.454545455,-9.861587534
9.545454545,0.536363636,2912248.819,1187209.164,9515.188311,7933.770187,1631.045247,5.833797883,4.86422446,0.030351891,0.030351891,9.545454545,-9.246916675
2.545454545,0.563636364,2964136.457,1191542.003,9696.49657,8153.276886,1662.125833,5.833792111,4.905330707,0.03199781,0.03199781,2.545454545,-10.17277966
8.727272727,0.390909091,2827217.682,1208573.087,9138.23477,7623.685007,1566.454208,5.83370693,4.866841921,0.031076453,0.031076453,8.727272727,-0.625267923
2.454545455,0.563636364,2964492.305,1191487.167,9697.582234,8155.098934,1662.337578,5.83370211,4.905801953,0.032018106,0.032018106,2.454545455,-10.17318616
2.363636364,0.563636364,2964848.675,1191432.233,9698.669438,8156.923103,1662.549343,5.833612988,4.906274294,0.032038454,0.032038454,2.363636364,-10.17358417
6.545454545,0.554545455,2939847.971,1190501.958,9612.146877,8043.022278,1647.728201,5.833575508,4.881279736,0.031061068,0.031061068,6.545454545,-9.861388739
2.272727273,0.563636364,2965205.571,1191377.203,9699.758204,8158.749365,1662.761126,5.833524762,4.90674772,0.032058852,0.032058852,2.272727273,-10.1739736
2.181818182,0.563636364,2965562.995,1191322.077,9700.848526,8160.577736,1662.972927,5.833437436,4.907222243,0.032079302,0.032079302,2.181818182,-10.17435439
8.818181818,0.390909091,2826824.543,1208376.609,9136.664587,7621.450588,1566.268405,5.833396471,4.865992676,0.03105236,0.03105236,8.818181818,-0.633507138
2.090909091,0.563636364,2965920.948,1191266.854,9701.940404,8162.408226,1663.184742,5.833351014,4.907697875,0.032099803,0.032099803,2.090909091,-10.17472649
6.636363636,0.554545455,2939458.288,1190434.931,9610.395978,8040.592109,1647.513596,5.833272635,4.880440518,0.031039714,0.031039714,6.636363636,-9.861180271
2,0.563636364,2966279.433,1191211.534,9703.033839,8164.240837,1663.396571,5.833265505,4.908174622,0.032120356,0.032120356,2,-10.17508981
9.636363636,0.536363636,2911836.318,1187047.79,9512.962496,7930.900703,1630.834717,5.833186158,4.863092883,0.030329545,0.030329545,9.636363636,-9.24735893
1.909090909,0.563636364,2966638.451,1191156.117,9704.128833,8166.075575,1663.608411,5.833180914,4.908652493,0.032140962,0.032140962,1.909090909,-10.1754443
1.818181818,0.563636364,2966998.004,1191100.603,9705.225384,8167.912444,1663.820261,5.833097247,4.909131494,0.032161619,0.032161619,1.818181818,-10.17578987
8.909090909,0.390909091,2826431.693,1208179.741,9135.092252,7619.214366,1566.082775,5.833083918,4.86514154,0.031028305,0.031028305,8.909090909,-0.641735017
1.727272727,0.563636364,2967358.095,1191044.991,9706.323492,8169.751449,1664.032118,5.833014511,4.909611636,0.03218233,0.03218233,1.727272727,-10.17612647
6.727272727,0.554545455,2939069.004,1190367.677,9608.645643,8038.162897,1647.2991,5.832969642,4.87960134,0.031018402,0.031018402,6.727272727,-9.860962178
1.909090909,0.445454545,2883741.313,1203865.823,9443.46442,7960.861001,1618.983526,5.832958932,4.917197038,0.032496086,0.032496086,1.909090909,-4.540025908
1.636363636,0.563636364,2967718.725,1190989.282,9707.423158,8171.592593,1664.243981,5.832932713,4.910092923,0.032203094,0.032203094,1.636363636,-10.17645401
2.818181818,0.390909091,2851865.535,1216573.17,9217.685956,7747.945219,1580.297845,5.832878901,4.902838566,0.03262618,0.03262618,2.818181818,-0.148079931
1.545454545,0.563636364,2968079.895,1190933.475,9708.524381,8173.435877,1664.455847,5.832851859,4.910575364,0.032223911,0.032223911,1.545454545,-10.17677242
1.454545455,0.563636364,2968441.608,1190877.571,9709.627159,8175.281306,1664.667714,5.832771955,4.911058967,0.032244781,0.032244781,1.454545455,-10.17708164
9,0.390909091,2826039.131,1207982.483,9133.517773,7616.976349,1565.89732,5.832769275,4.864288516,0.031004289,0.031004289,9,-0.649951643
1.363636364,0.563636364,2968803.866,1190821.569,9710.731493,8177.12888,1664.879581,5.832693009,4.911543737,0.032265706,0.032265706,1.363636364,-10.17738158
6.818181818,0.554545455,2938680.119,1190300.195,9606.895873,8035.734643,1647.084713,5.832666525,4.878762202,0.03099713,0.03099713,6.818181818,-9.860734511
1.272727273,0.563636364,2969166.67,1190765.472,9711.837387,8178.978587,1665.091445,5.83261503,4.912029674,0.032286685,0.032286685,1.272727273,-10.17767216
9.727272727,0.536363636,2911424.057,1186885.951,9510.73549,7928.030436,1630.624314,5.832573086,4.86196015,0.030307231,0.030307231,9.727272727,-9.247789716
1.181818182,0.563636364,2969530.019,1190709.274,9712.944811,8180.830481,1665.303303,5.832538009,4.912516817,0.032307719,0.032307719,1.181818182,-10.17795333
8.454545455,0.545454545,2924176.499,1188561.331,9555.728984,7977.439679,1638.358379,5.832502281,4.869166465,0.030608216,0.030608216,8.454545455,-9.555197894
1.090909091,0.563636364,2969893.92,1190652.98,9714.053798,8182.684498,1665.515153,5.832461973,4.913005133,0.032328807,0.032328807,1.090909091,-10.17822498
9.090909091,0.390909091,2825646.857,1207784.836,9131.941157,7614.736541,1565.712038,5.832452542,4.863433604,0.03098031,0.03098031,9.090909091,-0.658157071
1,0.563636364,2970258.372,1190596.592,9715.164346,8184.540639,1665.726994,5.832386929,4.91349463,0.032349951,0.032349951,1,-10.17848704
6.909090909,0.554545455,2938291.631,1190232.488,9605.146683,8033.307339,1646.870437,5.832363291,4.877923095,0.030975899,0.030975899,6.909090909,-9.860497314
9.181818182,0.390909091,2825254.869,1207586.799,9130.362409,7612.494945,1565.526931,5.832133721,4.862576806,0.030956369,0.030956369,9.181818182,-0.666351349
7,0.554545455,2937903.538,1190164.554,9603.39805,8030.881,1646.656272,5.832059923,4.877084027,0.030954707,0.030954707,7,-9.860250646
9.818181818,0.536363636,2911012.036,1186723.648,9508.507296,7925.159387,1630.414041,5.831958666,4.860826261,0.030284949,0.030284949,9.818181818,-9.248209068
9.272727273,0.390909091,2824863.168,1207388.374,9128.781542,7610.251565,1565.342,5.83181282,4.86171812,0.030932466,0.030932466,9.272727273,-0.674534492
7.090909091,0.554545455,2937515.839,1190096.391,9601.649971,8028.455627,1646.442218,5.831756417,4.876244995,0.030933556,0.030933556,7.090909091,-9.859994557
9.363636364,0.390909091,2824471.75,1207189.557,9127.198543,7608.00642,1565.157244,5.831489824,4.860857558,0.0309086,0.0309086,9.363636364,-0.68270675
7.181818182,0.554545455,2937128.535,1190028.004,9599.902476,8026.031203,1646.228278,5.831452785,4.875405988,0.030912444,0.030912444,7.181818182,-9.859729081
9.909090909,0.536363636,2910600.253,1186560.88,9506.277916,7922.287558,1630.203897,5.831342897,4.859691216,0.030262698,0.030262698,9.909090909,-9.248617016
8.636363636,0.545454545,2923344.99,1188252.212,9551.258142,7971.67232,1637.933429,5.83128592,4.866908617,0.030562867,0.030562867,8.636363636,-9.555602217
3.363636364,0.563636364,2960659.793,1191158.601,9681.224022,8131.601538,1660.25515,5.831166384,4.897802326,0.031793359,0.031793359,3.363636364,-10.1730155
9.454545455,0.390909091,2824080.616,1206990.353,9125.613433,7605.759494,1564.972664,5.831164751,4.859995111,0.030884771,0.030884771,9.454545455,-0.690867854
7.272727273,0.554545455,2936741.622,1189959.392,9598.15555,8023.607735,1646.014451,5.831149019,4.874567007,0.030891372,0.030891372,7.272727273,-9.859454272
3.454545455,0.563636364,2960280.407,1191161.341,9679.820093,8129.485376,1660.038429,5.831081934,4.897166978,0.031772168,0.031772168,3.454545455,-10.17260306
3.545454545,0.563636364,2959901.527,1191163.957,9678.417529,8127.371043,1659.821767,5.830998074,4.896532389,0.031751026,0.031751026,3.545454545,-10.17218146
3.636363636,0.563636364,2959523.153,1191166.45,9677.016335,8125.258527,1659.605168,5.830914799,4.895898544,0.031729933,0.031729933,3.636363636,-10.17175083
7.363636364,0.554545455,2936355.101,1189890.555,9596.409195,8021.185223,1645.800738,5.830845115,4.87372805,0.03087034,0.03087034,7.363636364,-9.859170178
3.727272727,0.563636364,2959145.285,1191168.825,9675.61653,8123.147806,1659.388633,5.830832114,4.895265429,0.031708888,0.031708888,3.727272727,-10.17131123
3.818181818,0.563636364,2958767.92,1191171.075,9674.218085,8121.038916,1659.172163,5.830749999,4.894633058,0.031687892,0.031687892,3.818181818,-10.17086272
10,0.536363636,2910188.707,1186397.649,9504.047352,7919.41495,1629.993883,5.83072578,4.858555013,0.030240479,0.030240479,10,-9.2490136
8.727272727,0.545454545,2922929.602,1188096.937,9549.020952,7968.787524,1637.721131,5.830675792,4.865778046,0.030540242,0.030540242,8.727272727,-9.555786985
3.909090909,0.563636364,2958391.057,1191173.203,9672.821013,8118.931844,1658.955759,5.830668455,4.894001421,0.031666943,0.031666943,3.909090909,-10.17040538
4,0.563636364,2958014.694,1191175.208,9671.425306,8116.826597,1658.739424,5.830587473,4.893370519,0.031646042,0.031646042,4,-10.16993926
7.454545455,0.554545455,2935968.969,1189821.493,9594.663411,8018.763662,1645.587141,5.830541072,4.872889113,0.030849347,0.030849347,7.454545455,-9.858876843
4.090909091,0.563636364,2957638.831,1191177.092,9670.030987,8114.723153,1658.523159,5.83050706,4.892740333,0.031625189,0.031625189,4.090909091,-10.16946442
4.181818182,0.563636364,2957263.464,1191178.853,9668.638035,8112.621532,1658.306965,5.830427201,4.892110872,0.031604383,0.031604383,4.181818182,-10.16898092
4.272727273,0.563636364,2956888.594,1191180.493,9667.246458,8110.521724,1658.090843,5.830347895,4.891482127,0.031583624,0.031583624,4.272727273,-10.16848883
4.363636364,0.563636364,2956514.222,1191182.01,9665.856261,8108.423733,1657.874798,5.830269135,4.890854089,0.031562912,0.031562912,4.363636364,-10.16798832
7.545454545,0.554545455,2935583.226,1189752.208,9592.918198,8016.343051,1645.373659,5.830236886,4.872050192,0.030828392,0.030828392,7.545454545,-9.858574313
4.454545455,0.563636364,2956160.753,1191191.66,9664.346508,8106.193141,1657.670075,5.830078406,4.890112492,0.031542471,0.031542471,4.454545455,-10.16468302
8.818181818,0.545454545,2922514.459,1187941.19,9546.782594,7965.901977,1637.508951,5.830064371,4.864646371,0.030517651,0.030517651,8.818181818,-9.555960192
4.545454545,0.563636364,2955790.323,1191192.901,9662.96156,8104.099314,1657.456137,5.829995344,4.889480411,0.03152185,0.03152185,4.545454545,-10.16421781
7.636363636,0.554545455,2935197.871,1189682.699,9591.173558,8013.923387,1645.160294,5.829932557,4.871211284,0.030807477,0.030807477,7.636363636,-9.858262634
4.636363636,0.563636364,2955420.374,1191194.019,9661.57797,8102.007294,1657.242272,5.829912823,4.888849043,0.031501276,0.031501276,4.636363636,-10.16374406
4.727272727,0.563636364,2955050.906,1191195.017,9660.195748,8099.917068,1657.028481,5.829830845,4.888218376,0.031480747,0.031480747,4.727272727,-10.16326182
4.818181818,0.563636364,2954681.916,1191195.895,9658.814888,8097.828636,1656.814765,5.829749405,4.887588407,0.031460264,0.031460264,4.818181818,-10.16277115
4.909090909,0.563636364,2954313.403,1191196.651,9657.43539,8095.741994,1656.601125,5.829668496,4.886959131,0.031439826,0.031439826,4.909090909,-10.16227209
7.727272727,0.554545455,2934812.901,1189612.967,9589.42949,8011.504667,1644.947046,5.829628082,4.870372386,0.0307866,0.0307866,7.727272727,-9.857941848
5,0.563636364,2953945.365,1191197.288,9656.057253,8093.657138,1656.387563,5.829588116,4.886330541,0.031419433,0.031419433,5,-10.16176471
5.090909091,0.563636364,2953577.801,1191197.806,9654.680484,8091.574054,1656.17408,5.829508264,4.885702628,0.031399085,0.031399085,5.090909091,-10.16124906
8.909090909,0.545454545,2922099.559,1187784.969,9544.543066,7963.015679,1637.296891,5.829451653,4.863513591,0.030495093,0.030495093,8.909090909,-9.556121876
5.181818182,0.563636364,2953210.708,1191198.204,9653.305069,8089.492749,1655.960676,5.829428928,4.885075392,0.031378782,0.031378782,5.181818182,-10.1607252
5.272727273,0.563636364,2952844.085,1191198.48,9651.930994,8087.413234,1655.747353,5.829350098,4.884448838,0.031358523,0.031358523,5.272727273,-10.16019318
7.818181818,0.554545455,2934428.317,1189543.013,9587.685996,8009.08689,1644.733915,5.829323459,4.869533495,0.030765762,0.030765762,7.818181818,-9.857612003
5.363636364,0.563636364,2952477.931,1191198.639,9650.558286,8085.33547,1655.534111,5.829271786,4.883822939,0.031338309,0.031338309,5.363636364,-10.15965304
5.454545455,0.563636364,2952112.244,1191198.679,9649.18693,8083.259465,1655.320952,5.829193979,4.883197699,0.031318138,0.031318138,5.454545455,-10.15910485
5.545454545,0.563636364,2951747.021,1191198.602,9647.816924,8081.185213,1655.107877,5.829116675,4.882573109,0.031298011,0.031298011,5.545454545,-10.15854864
5.636363636,0.563636364,2951382.262,1191198.406,9646.448267,8079.112707,1654.894886,5.829039868,4.881949165,0.031277928,0.031277928,5.636363636,-10.15798448
7.909090909,0.554545455,2934044.116,1189472.837,9585.943076,8006.670052,1644.520903,5.829018686,4.868694606,0.030744962,0.030744962,7.909090909,-9.857273139
5.727272727,0.563636364,2951017.963,1191198.094,9645.080955,8077.04194,1654.68198,5.828963554,4.881325861,0.031257887,0.031257887,5.727272727,-10.15741242
2.454545455,0.436363636,2876534.638,1205749.154,9408.419672,7924.975823,1614.088536,5.828936558,4.909876781,0.032414454,0.032414454,2.454545455,-3.926266322
5.818181818,0.563636364,2950654.125,1191197.665,9643.714985,8074.972905,1654.46916,5.828887729,4.880703188,0.03123789,0.03123789,5.818181818,-10.15683249
9,0.545454545,2921684.9,1187628.276,9542.30237,7960.12863,1637.084949,5.828837638,4.862379703,0.030472568,0.030472568,9,-9.556272072
5.909090909,0.563636364,2950290.743,1191197.119,9642.350355,8072.905594,1654.256427,5.828812388,4.880081142,0.031217935,0.031217935,5.909090909,-10.15624476
1.818181818,0.445454545,2884083.75,1203830.796,9444.226052,7962.361755,1620.267085,5.828808187,4.914227924,0.032517643,0.032517643,1.818181818,-4.536065424
6,0.563636364,2949927.819,1191196.459,9640.987072,8070.839989,1654.043782,5.828737533,4.879459709,0.031198023,0.031198023,6,-10.15564925
8,0.554545455,2933660.298,1189402.44,9584.200728,8004.254151,1644.308011,5.82871376,4.867855717,0.030724201,0.030724201,8,-9.856925302
6.090909091,0.563636364,2949565.346,1191195.681,9639.625103,8068.776112,1653.831224,5.828663144,4.8788389,0.031178153,0.031178153,6.090909091,-10.15504604
6.272727273,0.563636364,2948841.757,1191193.785,9636.905177,8064.653426,1653.406378,5.828515789,4.87759908,0.03113854,0.03113854,6.272727273,-10.15381665
8.090909091,0.554545455,2933276.86,1189331.821,9582.458947,8001.839187,1644.095238,5.828408676,4.867016827,0.030703477,0.030703477,8.090909091,-9.856568535
9.090909091,0.545454545,2921270.482,1187471.11,9540.060509,7957.240833,1636.873128,5.828222324,4.861244708,0.030450075,0.030450075,9.090909091,-9.556410815
8.181818182,0.554545455,2932893.803,1189260.984,9580.717754,7999.425145,1643.882585,5.828103444,4.866177925,0.030682791,0.030682791,8.181818182,-9.856202872
8.272727273,0.554545455,2932511.124,1189189.927,9578.977127,7997.012034,1643.670053,5.82779805,4.865339014,0.030662142,0.030662142,8.272727273,-9.855828363
9.545454545,0.390909091,2823280.54,1205862.721,9119.426965,7599.129508,1564.823373,5.827767606,4.856221883,0.030836833,0.030836833,9.545454545,-0.714063112
5.636363636,0.381818182,2836547.064,1217414.257,9144.431915,7655.797308,1569.11555,5.827761961,4.879052602,0.031984456,0.031984456,5.636363636,0
9.181818182,0.545454545,2920856.305,1187313.474,9537.817486,7954.352291,1636.661428,5.827605711,4.860108605,0.030427615,0.030427615,9.181818182,-9.55653814
5.545454545,0.381818182,2836886.836,1217453.534,9145.167187,7657.243335,1569.312698,5.827498368,4.879361102,0.032006204,0.032006204,5.545454545,-5.68E-14
8.363636364,0.554545455,2932128.821,1189118.649,9577.237059,7994.599852,1643.457642,5.827492487,4.864500094,0.030641531,0.030641531,8.363636364,-9.855445053
5.454545455,0.381818182,2837227.085,1217492.795,9145.902234,7658.68946,1569.509962,5.827234269,4.879669226,0.032028003,0.032028003,5.454545455,0
9.636363636,0.390909091,2822843.39,1205556.509,9117.311267,7596.37762,1564.643269,5.827086243,4.855022081,0.030810335,0.030810335,9.636363636,-0.723943624
9.272727273,0.545454545,2920442.367,1187155.366,9535.573304,7951.463006,1636.44985,5.826987797,4.858971393,0.030405188,0.030405188,9.272727273,-9.55665408
5.363636364,0.381818182,2837567.812,1217532.043,9146.637037,7660.135659,1569.707339,5.82696966,4.879976968,0.032049851,0.032049851,5.363636364,0
5.272727273,0.381818182,2837909.024,1217571.273,9147.37166,7661.581996,1569.904834,5.826704562,4.880284351,0.03207175,0.03207175,5.272727273,0
2.636363636,0.427272727,2870826.3,1207601.166,9374.768997,7893.374792,1608.958326,5.826607716,4.905891386,0.032421563,0.032421563,2.636363636,-3.267247918
5.181818182,0.381818182,2838250.721,1217610.487,9148.106061,7663.028438,1570.102445,5.826438962,4.880591366,0.032093699,0.032093699,5.181818182,0
9.727272727,0.390909091,2822406.309,1205249.416,9115.190552,7593.621193,1564.463347,5.826400836,4.853818536,0.030783867,0.030783867,9.727272727,-0.733817584
9.363636364,0.545454545,2920028.667,1186996.787,9533.327963,7948.572976,1636.238393,5.826368579,4.857833069,0.030382793,0.030382793,9.363636364,-9.556758672
2.727272727,0.418181818,2865642.056,1209604.665,9339.019479,7860.314282,1602.910029,5.826290503,4.903777592,0.032455031,0.032455031,2.727272727,-2.552675878
5.090909091,0.381818182,2838592.905,1217649.686,9148.840238,7664.474981,1570.300171,5.82617286,4.880898011,0.032115699,0.032115699,5.090909091,0
5,0.381818182,2838935.578,1217688.868,9149.574184,7665.921628,1570.498011,5.825906254,4.88120429,0.03213775,0.03213775,5,0
9.454545455,0.545454545,2919615.205,1186837.738,9531.081464,7945.682204,1636.02706,5.825748057,4.856693633,0.03036043,0.03036043,9.454545455,-9.556851949
7.727272727,0.381818182,2827772.362,1214022.636,9115.683065,7611.345903,1564.729041,5.825726262,4.864322004,0.031431731,0.031431731,7.727272727,-5.68E-14
9.818181818,0.390909091,2821969.295,1204941.439,9113.064809,7590.860231,1564.283607,5.825711378,4.85261125,0.030757426,0.030757426,9.818181818,-0.743685106
7.636363636,0.381818182,2828132.351,1214133.316,9116.760932,7613.111647,1564.919704,5.825705248,4.864857684,0.031454224,0.031454224,7.636363636,0
7.545454545,0.381818182,2828492.75,1214243.864,9117.83803,7614.876937,1565.110521,5.825683176,4.865392466,0.031476762,0.031476762,7.545454545,0
7.454545455,0.381818182,2828853.56,1214354.283,9118.914369,7616.641771,1565.301492,5.825660052,4.865926348,0.031499344,0.031499344,7.454545455,0
4.909090909,0.381818182,2839278.742,1217728.034,9150.307885,7667.368386,1570.695965,5.825639137,4.881510208,0.032159853,0.032159853,4.909090909,0
7.363636364,0.381818182,2829214.783,1214464.57,9119.989923,7618.406133,1565.492615,5.825635866,4.866459325,0.031521971,0.031521971,7.363636364,0
7.272727273,0.381818182,2829576.42,1214574.729,9121.064702,7620.170022,1565.68389,5.825610622,4.866991396,0.031544644,0.031544644,7.272727273,5.68E-14
7.181818182,0.381818182,2829938.473,1214684.758,9122.138701,7621.933433,1565.875318,5.825584322,4.867522558,0.031567362,0.031567362,7.181818182,0
7.090909091,0.381818182,2830300.943,1214794.654,9123.211894,7623.696383,1566.066898,5.825556947,4.868052824,0.031590125,0.031590125,7.090909091,-5.68E-14
7,0.381818182,2830663.832,1214904.419,9124.284292,7625.458852,1566.258629,5.825528509,4.868582183,0.031612934,0.031612934,7,0
6.909090909,0.381818182,2831027.141,1215014.055,9125.355887,7627.220837,1566.450511,5.825499003,4.869110633,0.031635789,0.031635789,6.909090909,0
6.818181818,0.381818182,2831390.872,1215123.559,9126.426666,7628.982333,1566.642543,5.825468424,4.869638174,0.031658691,0.031658691,6.818181818,-5.68E-14
6.727272727,0.381818182,2831755.025,1215232.933,9127.496627,7630.743341,1566.834726,5.825436772,4.870164808,0.031681639,0.031681639,6.727272727,0
6.636363636,0.381818182,2832119.605,1215342.177,9128.565769,7632.503843,1567.027058,5.82540405,4.870690525,0.031704634,0.031704634,6.636363636,0
4.818181818,0.381818182,2839622.399,1217767.186,9151.04135,7668.815231,1570.894032,5.825371518,4.881815754,0.032182007,0.032182007,4.818181818,0
6.545454545,0.381818182,2832484.61,1215451.29,9129.634075,7634.263845,1567.219539,5.825370249,4.871215331,0.031727676,0.031727676,6.545454545,0
6.454545455,0.381818182,2832850.042,1215560.272,9130.701541,7636.023336,1567.412168,5.825335369,4.871739222,0.031750766,0.031750766,6.454545455,0
6.363636364,0.381818182,2833215.904,1215669.123,9131.768158,7637.782313,1567.604945,5.825299408,4.872262197,0.031773902,0.031773902,6.363636364,-5.68E-14
6.272727273,0.381818182,2833582.195,1215777.845,9132.833919,7639.540765,1567.797868,5.825262365,4.872784253,0.031797087,0.031797087,6.272727273,0
6.181818182,0.381818182,2833948.919,1215886.436,9133.898817,7641.298688,1567.990938,5.825224238,4.87330539,0.03182032,0.03182032,6.181818182,5.68E-14
6.090909091,0.381818182,2834316.076,1215994.896,9134.962843,7643.056074,1568.184153,5.825185025,4.873825603,0.0318436,0.0318436,6.090909091,0
6,0.381818182,2834683.667,1216103.227,9136.025988,7644.812915,1568.377512,5.825144723,4.874344893,0.031866929,0.031866929,6,0
9.545454545,0.545454545,2919201.979,1186678.219,9528.833777,7942.790692,1635.815815,5.825126331,4.855553186,0.030338099,0.030338099,9.545454545,-9.556933931
6.181818182,0.563636364,2948758.081,1190267.803,9632.265118,8061.012226,1653.572678,5.825123532,4.874906518,0.031133504,0.031133504,6.181818182,-10.1565663
4.727272727,0.381818182,2839966.557,1217806.319,9151.774619,7670.262234,1571.092216,5.825103407,4.882120958,0.032204214,0.032204214,4.727272727,0
5.909090909,0.381818182,2835051.694,1216211.428,9137.08824,7646.569206,1568.571015,5.825103329,4.874863257,0.031890307,0.031890307,5.909090909,0
5.818181818,0.381818182,2835420.159,1216319.5,9138.149611,7648.324934,1568.764661,5.825060851,4.875380689,0.031913734,0.031913734,5.818181818,0
9.909090909,0.390909091,2821532.346,1204632.578,9110.93404,7588.094734,1564.10405,5.825017867,4.85140022,0.030731013,0.030731013,9.909090909,-0.753546221
5.727272727,0.381818182,2835789.063,1216427.444,9139.21007,7650.080084,1568.958448,5.825017278,4.875897186,0.03193721,0.03193721,5.727272727,0
1.727272727,0.445454545,2884426.73,1203795.751,9444.988222,7963.863361,1621.466455,5.824966771,4.911519036,0.032539255,0.032539255,1.727272727,-4.532087878
4.636363636,0.381818182,2840311.207,1217845.439,9152.507573,7671.70928,1571.290507,5.824834765,4.88242578,0.032226473,0.032226473,4.636363636,0
4.545454545,0.381818182,2840656.356,1217884.544,9153.240259,7673.156417,1571.48891,5.824565609,4.882730237,0.032248785,0.032248785,4.545454545,0
9.636363636,0.545454545,2918788.99,1186518.231,9526.584963,7939.898441,1635.604719,5.824503225,4.85441155,0.0303158,0.0303158,9.636363636,-9.557004674
6.363636364,0.563636364,2947974.456,1190137.7,9628.721025,8056.106864,1653.142139,5.824496755,4.873208827,0.031090595,0.031090595,6.363636364,-10.15559672
3.272727273,0.572727273,2968917.09,1191474.766,9700.999126,8146.918485,1665.556784,5.824478169,4.891408426,0.031823385,0.031823385,3.272727273,-10.4614954
3.181818182,0.572727273,2969269.955,1191419.705,9702.088395,8148.740179,1665.768417,5.824392093,4.891880586,0.031843248,0.031843248,3.181818182,-10.46222362
10,0.390909091,2821095.463,1204322.834,9108.79825,7585.324702,1563.924676,5.824320307,4.850185446,0.030704627,0.030704627,10,-0.763400933
3.090909091,0.572727273,2969623.32,1191364.548,9703.179135,8150.563948,1665.979968,5.824307206,4.892354112,0.031863158,0.031863158,3.090909091,-10.46294429
4.454545455,0.381818182,2841002.006,1217923.634,9153.972677,7674.603647,1571.687423,5.82429594,4.883034332,0.032271149,0.032271149,4.454545455,0
3,0.572727273,2969977.191,1191309.296,9704.271459,8152.389804,1666.191546,5.8242232,4.892828692,0.031883118,0.031883118,3,-10.4636574
6.454545455,0.563636364,2947583.242,1190072.302,9626.949907,8053.655687,1652.927042,5.824183199,4.872360051,0.031069203,0.031069203,6.454545455,-10.15509788
2.909090909,0.572727273,2970331.568,1191253.946,9705.365369,8154.217756,1666.403149,5.824140081,4.893304338,0.031903125,0.031903125,2.909090909,-10.4643629
2.818181818,0.572727273,2970686.454,1191198.499,9706.46087,8156.047815,1666.614775,5.824057855,4.893781058,0.031923182,0.031923182,2.818181818,-10.46506073
4.363636364,0.381818182,2841348.161,1217962.71,9154.704816,7676.050963,1571.886046,5.824025754,4.883338064,0.032293567,0.032293567,4.363636364,0
2.727272727,0.572727273,2971041.852,1191142.955,9707.557969,8157.879982,1666.826423,5.823976532,4.894258857,0.031943288,0.031943288,2.727272727,-10.46575083
2.636363636,0.572727273,2971397.763,1191087.31,9708.65664,8159.714317,1667.038091,5.823896102,4.894737775,0.031963444,0.031963444,2.636363636,-10.46643316
9.727272727,0.545454545,2918376.236,1186357.774,9524.334997,7937.005452,1635.393746,5.823878817,4.853268804,0.030293533,0.030293533,9.727272727,-9.557064199
6.545454545,0.563636364,2947192.426,1190006.672,9625.179396,8051.205515,1652.712047,5.823869569,4.871511363,0.031047851,0.031047851,6.545454545,-10.15458974
2.545454545,0.572727273,2971754.191,1191031.571,9709.75694,8161.550732,1667.249779,5.823816602,4.895217763,0.03198365,0.03198365,2.545454545,-10.46710762
4.272727273,0.381818182,2841694.821,1218001.771,9155.436669,7677.498363,1572.084779,5.823755049,4.883641433,0.032316039,0.032316039,4.272727273,0
2.454545455,0.572727273,2972111.137,1190975.731,9710.858827,8163.389313,1667.461483,5.823738014,4.895698878,0.032003906,0.032003906,2.454545455,-10.46777419
2.363636364,0.572727273,2972468.603,1190919.791,9711.962316,8165.230045,1667.673204,5.823660351,4.896181114,0.032024212,0.032024212,2.363636364,-10.46843278
2.272727273,0.572727273,2972826.591,1190863.752,9713.067408,8167.072935,1667.884938,5.823583621,4.896664481,0.032044569,0.032044569,2.272727273,-10.46908335
6.636363636,0.563636364,2946802.006,1189940.812,9623.409494,8048.756348,1652.497155,5.823555863,4.870662757,0.03102654,0.03102654,6.636363636,-10.15407234
2.181818182,0.572727273,2973185.103,1190807.614,9714.174104,8168.917991,1668.096685,5.823507828,4.897148987,0.032064977,0.032064977,2.181818182,-10.46972582
4.181818182,0.381818182,2842041.988,1218040.817,9156.168227,7678.945842,1572.28362,5.823483825,4.88394444,0.032338564,0.032338564,4.181818182,0
8.454545455,0.554545455,2931265.423,1188050.89,9569.095368,7986.105869,1643.198023,5.823458422,4.860099486,0.030594828,0.030594828,8.454545455,-9.857357399
2.090909091,0.572727273,2973544.141,1190751.375,9715.282407,8170.765218,1668.308442,5.823432982,4.897634641,0.032085437,0.032085437,2.090909091,-10.47036013
2,0.572727273,2973903.707,1190695.036,9716.392317,8172.61462,1668.520208,5.823359088,4.898121449,0.032105948,0.032105948,2,-10.47098621
1.909090909,0.572727273,2974263.803,1190638.596,9717.503832,8174.466209,1668.731981,5.82328615,4.898609425,0.032126511,0.032126511,1.909090909,-10.471604
9.818181818,0.545454545,2917963.715,1186196.85,9522.083883,7934.111727,1635.182897,5.823253105,4.852124946,0.030271297,0.030271297,9.818181818,-9.55711254
6.727272727,0.563636364,2946411.981,1189874.721,9621.6402,8046.308188,1652.282366,5.823242078,4.869814235,0.031005269,0.031005269,6.727272727,-10.15354573
