DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
1.818181818,0.572727273,2974624.43,1190582.054,9718.616941,8176.320006,1668.943758,5.823214171,4.899098587,0.032147127,0.032147127,1.818181818,-10.47221344
4.090909091,0.381818182,2842389.664,1218079.849,9156.899483,7680.393393,1572.482568,5.823212078,4.884247082,0.032361143,0.032361143,4.090909091,0
1.727272727,0.572727273,2974985.593,1190525.417,9719.731695,8178.175934,1669.155538,5.823143184,4.899588892,0.032167795,0.032167795,1.727272727,-10.47281444
1.636363636,0.572727273,2975347.289,1190468.674,9720.848027,8180.034105,1669.367319,5.82307316,4.900080416,0.032188516,0.032188516,1.636363636,-10.47340695
1.545454545,0.572727273,2975709.523,1190411.832,9721.965974,8181.894462,1669.579098,5.823004124,4.900573128,0.03220929,0.03220929,1.545454545,-10.47399089
4,0.381818182,2842737.853,1218118.868,9157.630427,7681.841014,1572.681623,5.822939808,4.88454936,0.032383777,0.032383777,4,0
1.454545455,0.572727273,2976072.297,1190354.889,9723.085529,8183.757016,1669.790874,5.822936083,4.901067041,0.032230118,0.032230118,1.454545455,-10.47456619
6.818181818,0.563636364,2946022.351,1189808.399,9619.871515,8043.861035,1652.067683,5.82292821,4.868965793,0.030984039,0.030984039,6.818181818,-10.15300997
1.363636364,0.572727273,2976435.61,1190297.845,9724.206687,8185.621776,1670.002643,5.822869039,4.901562167,0.032251,0.032251,1.363636364,-10.47513277
1.272727273,0.572727273,2976799.467,1190240.701,9725.329458,8187.488726,1670.214405,5.822803005,4.902058503,0.032271935,0.032271935,1.272727273,-10.47569057
1.181818182,0.572727273,2977163.866,1190183.455,9726.45382,8189.357903,1670.426157,5.822737977,4.902556076,0.032292925,0.032292925,1.181818182,-10.47623952
1.090909091,0.572727273,2977528.809,1190126.108,9727.579774,8191.229295,1670.637894,5.822673967,4.903054889,0.03231397,0.03231397,1.090909091,-10.47677948
3.909090909,0.381818182,2843086.554,1218157.873,9158.361053,7683.288697,1572.880784,5.822667012,4.884851272,0.032406466,0.032406466,3.909090909,0
7.818181818,0.381818182,2826990.661,1212954.749,9110.024651,7605.218053,1564.579531,5.822666393,4.860870224,0.03138398,0.03138398,7.818181818,0
8.545454545,0.554545455,2931014.395,1187885.925,9567.151321,7983.404078,1643.097729,5.822630724,4.858751817,0.030571869,0.030571869,8.545454545,-9.8642965
9.909090909,0.545454545,2917551.429,1186035.458,9519.831622,7931.217267,1634.972172,5.822626089,4.850979977,0.030249093,0.030249093,9.909090909,-9.557149727
6.909090909,0.563636364,2945633.113,1189741.848,9618.103442,8041.414888,1651.853105,5.822614258,4.868117427,0.03096285,0.03096285,6.909090909,-10.15246509
1,0.572727273,2977894.303,1190068.664,9728.707362,8193.102845,1670.849618,5.822610997,4.903554907,0.03233507,0.03233507,1,-10.47731052
3,0.381818182,2846968.995,1219372.761,9169.514804,7701.445469,1574.846275,5.822482455,4.890283955,0.032659301,0.032659301,3,0
7.909090909,0.381818182,2826594.022,1212758.309,9108.536241,7603.061731,1564.393009,5.822409196,4.860071407,0.031359338,0.031359338,7.909090909,0
3.818181818,0.381818182,2843435.771,1218196.866,9159.09135,7684.736437,1573.080049,5.822393688,4.885152819,0.03242921,0.03242921,3.818181818,0
7,0.563636364,2945244.268,1189675.067,9616.33598,8038.969748,1651.638634,5.822300219,4.867269137,0.0309417,0.0309417,7,-10.15191115
8.636363636,0.554545455,2930424.539,1187744.521,9564.573364,7980.293311,1642.766485,5.822235511,4.857837912,0.030549573,0.030549573,8.636363636,-9.856898504
8,0.381818182,2826197.688,1212561.483,9107.045597,7600.903482,1564.206719,5.822149647,4.859270447,0.031334736,0.031334736,8,0
3.727272727,0.381818182,2843785.504,1218235.845,9159.821308,7686.18423,1573.279419,5.822119834,4.885454,0.032452009,0.032452009,3.727272727,0
2.909090909,0.381818182,2847298.937,1219355.939,9169.980847,7702.64546,1575.048908,5.822029271,4.890416685,0.03268109,0.03268109,2.909090909,0
10,0.545454545,2917139.375,1185873.6,9517.578216,7928.322073,1634.76157,5.821997769,4.849833894,0.03022692,0.03022692,10,-9.557175791
7.090909091,0.563636364,2944855.813,1189608.057,9614.569131,8036.525613,1651.42427,5.821986091,4.866420919,0.03092059,0.03092059,7.090909091,-10.15134819
8.090909091,0.381818182,2825801.654,1212364.271,9105.552632,7598.743308,1564.020558,5.821888074,4.858467666,0.031310175,0.031310175,8.090909091,0
3.636363636,0.381818182,2844135.757,1218274.813,9160.550924,7687.632059,1573.478891,5.82184545,4.885754808,0.032474864,0.032474864,3.636363636,0
7.181818182,0.563636364,2944467.748,1189540.819,9612.802894,8034.082485,1651.210015,5.82167187,4.86557277,0.030899519,0.030899519,7.181818182,-10.15077626
8.181818182,0.381818182,2825405.922,1212166.674,9104.057397,7596.58121,1563.834571,5.821624335,4.85766292,0.031285654,0.031285654,8.181818182,0
8.727272727,0.554545455,2930004.469,1187590.624,9562.310713,7977.385985,1642.55089,5.821622191,4.856705525,0.030526996,0.030526996,8.727272727,-9.856652316
2.818181818,0.381818182,2847629.411,1219339.134,9170.446702,7703.845675,1575.251611,5.821575828,4.890549307,0.032702935,0.032702935,2.818181818,0
3.545454545,0.381818182,2844486.531,1218313.769,9161.28018,7689.079929,1573.678466,5.82157053,4.88605525,0.032497775,0.032497775,3.545454545,0
1.636363636,0.445454545,2884770.252,1203760.681,9445.750886,7965.365879,1622.570508,5.821473297,4.90910308,0.032560924,0.032560924,1.636363636,-4.528093249
8.272727273,0.381818182,2825010.489,1211968.693,9102.559899,7594.417192,1563.648761,5.821358431,4.856856208,0.031261174,0.031261174,8.272727273,0
7.272727273,0.563636364,2944080.071,1189473.352,9611.037271,8031.640361,1650.995868,5.821357555,4.864724688,0.030878489,0.030878489,7.272727273,-10.15019541
3.363636364,0.572727273,2968137.01,1190660.869,9694.229955,8139.707109,1665.289731,5.821347347,4.887862429,0.031779666,0.031779666,3.363636364,-10.46259819
3.454545455,0.381818182,2844837.827,1218352.714,9162.009074,7690.527826,1573.878141,5.821295077,4.886355319,0.032520742,0.032520742,3.454545455,0
3.454545455,0.572727273,2967760.28,1190664.686,9692.81098,8137.573359,1665.075286,5.82124488,4.887210464,0.031758517,0.031758517,3.454545455,-10.46195588
3.545454545,0.572727273,2967384.04,1190668.378,9691.393421,8135.44149,1664.860887,5.821143072,4.886559323,0.031737417,0.031737417,3.545454545,-10.4613048
8.363636364,0.381818182,2824615.356,1211770.327,9101.060147,7592.251261,1563.463127,5.821090366,4.856047533,0.031236733,0.031236733,8.363636364,0
7.363636364,0.563636364,2943692.771,1189405.655,9609.272281,8029.199268,1650.781825,5.821043176,4.863876706,0.030857497,0.030857497,7.363636364,-10.14960617
3.636363636,0.572727273,2967008.286,1190671.945,9689.97727,8133.311492,1664.646537,5.821041916,4.885908996,0.031716365,0.031716365,3.636363636,-10.460645
3.363636364,0.381818182,2845189.648,1218391.648,9162.73759,7691.975739,1574.077916,5.821019086,4.886655014,0.032543766,0.032543766,3.363636364,0
8.818181818,0.554545455,2929584.642,1187436.244,9560.046904,7974.477969,1642.335413,5.821007591,4.855572076,0.030504451,0.030504451,8.818181818,-9.856395054
8.454545455,0.381818182,2824220.52,1211571.577,9099.558143,7590.083427,1563.27767,5.820820138,4.855236898,0.031212331,0.031212331,8.454545455,0
3.272727273,0.381818182,2845541.995,1218430.573,9163.465714,7693.423659,1574.277788,5.820742555,4.886954334,0.032566847,0.032566847,3.272727273,0
7.454545455,0.563636364,2943305.867,1189337.733,9607.507883,8026.759147,1650.5679,5.820728662,4.863028748,0.030836544,0.030836544,7.454545455,-10.14900759
3.727272727,0.572727273,2966770.471,1190675.174,9688.656074,8131.186803,1664.522398,5.820682308,4.884996929,0.031695356,0.031695356,3.727272727,-10.46198213
3.818181818,0.572727273,2966392.115,1190678.493,9687.240357,8129.060487,1664.305819,5.820589129,4.884355023,0.031674401,0.031674401,3.818181818,-10.46125396
8.545454545,0.381818182,2823825.981,1211372.442,9098.053902,7587.913695,1563.092391,5.820547751,4.854424306,0.03118797,0.03118797,8.545454545,5.68E-14
3.909090909,0.572727273,2966014.256,1190681.686,9685.826055,8126.936048,1664.089302,5.820496558,4.883713895,0.031653493,0.031653493,3.909090909,-10.46051746
3.181818182,0.381818182,2845894.872,1218469.486,9164.193463,7694.871601,1574.477759,5.820465492,4.887253286,0.032589985,0.032589985,3.181818182,0
7.545454545,0.563636364,2942919.348,1189269.583,9605.744101,8024.320022,1650.354086,5.820414046,4.862180845,0.030815631,0.030815631,7.545454545,-10.14840022
4,0.572727273,2965636.894,1190684.753,9684.413171,8124.813482,1663.872849,5.820404591,4.883073539,0.031632634,0.031632634,4,-10.45977268
8.909090909,0.554545455,2929165.059,1187281.389,9557.781986,7971.56925,1642.120052,5.820391738,4.854437554,0.030481939,0.030481939,8.909090909,-9.856126727
4.090909091,0.572727273,2965260.029,1190687.696,9683.001722,8122.692768,1663.656461,5.820313236,4.882433937,0.031611821,0.031611821,4.090909091,-10.45901967
8.636363636,0.381818182,2823431.738,1211172.924,9096.547428,7585.742073,1562.90729,5.820273208,4.853609757,0.031163647,0.031163647,8.636363636,0
4.181818182,0.572727273,2964883.657,1190690.514,9681.591687,8120.573929,1663.44014,5.820222473,4.881795102,0.031591056,0.031591056,4.181818182,-10.45825851
3.090909091,0.381818182,2846248.277,1218508.392,9164.920785,7696.319518,1574.677824,5.82018788,4.887551854,0.032613181,0.032613181,3.090909091,0
4.272727273,0.572727273,2964507.777,1190693.205,9680.183068,8118.456962,1663.223887,5.8201323,4.881157025,0.031570337,0.031570337,4.272727273,-10.45748925
7.636363636,0.563636364,2942533.213,1189201.207,9603.980932,8021.881892,1650.140384,5.820099325,4.861332995,0.030794756,0.030794756,7.636363636,-10.14778411
4.363636364,0.572727273,2964132.389,1190695.773,9678.775879,8116.341847,1663.007704,5.82004272,4.880519693,0.031549665,0.031549665,4.363636364,-10.45671194
8.727272727,0.381818182,2823037.791,1210973.022,9095.038729,7583.568567,1562.722368,5.81999651,4.852793254,0.031139364,0.031139364,8.727272727,0
4.454545455,0.572727273,2963757.49,1190698.215,9677.370106,8114.2286,1662.791591,5.819953721,4.87988311,0.03152904,0.03152904,4.454545455,-10.45592665
4.545454545,0.572727273,2963383.079,1190700.532,9675.965753,8112.11721,1662.57555,5.819865301,4.879247268,0.03150846,0.03150846,4.545454545,-10.45513342
7.727272727,0.563636364,2942147.461,1189132.605,9602.218379,8019.444755,1649.926794,5.819784497,4.860485194,0.030773919,0.030773919,7.727272727,-10.14715929
4.636363636,0.572727273,2963009.154,1190702.725,9674.562818,8110.007677,1662.359583,5.819777453,4.878612162,0.031487926,0.031487926,4.636363636,-10.45433232
8.818181818,0.381818182,2822644.137,1210772.736,9093.527812,7581.393184,1562.537626,5.819717658,4.8519748,0.03111512,0.03111512,8.818181818,0
4.727272727,0.572727273,2962635.714,1190704.794,9673.161302,8107.899995,1662.14369,5.819690175,4.877977785,0.031467438,0.031467438,4.727272727,-10.45352339
9,0.554545455,2928767.69,1187134.095,9555.393977,7968.523286,1641.917174,5.819656516,4.853182252,0.03045967,0.03045967,9,-9.852960096
4.818181818,0.572727273,2962262.758,1190706.739,9671.761203,8105.794162,1661.927873,5.819603462,4.877344134,0.031446996,0.031446996,4.818181818,-10.45270669
4.909090909,0.572727273,2961890.282,1190708.56,9670.362519,8103.690173,1661.712133,5.819517309,4.876711202,0.031426598,0.031426598,4.909090909,-10.45188227
7.818181818,0.563636364,2941762.089,1189063.778,9600.456441,8017.008607,1649.713319,5.819469561,4.859637439,0.030753121,0.030753121,7.818181818,-10.14652581
8.909090909,0.381818182,2822250.772,1210572.067,9092.014367,7579.215928,1562.352749,5.819437622,4.851155369,0.031090915,0.031090915,8.909090909,0
5,0.572727273,2961518.287,1190710.257,9668.96525,8101.588023,1661.496471,5.819431711,4.876078984,0.031406246,0.031406246,5,-10.45105019
5.090909091,0.572727273,2961146.77,1190711.831,9667.569391,8099.487711,1661.280888,5.819346662,4.875447475,0.031385938,0.031385938,5.090909091,-10.45021049
5.181818182,0.572727273,2960775.729,1190713.283,9666.174949,8097.389222,1661.065385,5.819262164,4.874816665,0.031365675,0.031365675,5.181818182,-10.44936323
5.272727273,0.572727273,2960405.163,1190714.612,9664.781913,8095.292561,1660.849964,5.819178205,4.874186553,0.031345456,0.031345456,5.272727273,-10.44850846
9,0.381818182,2821857.704,1210371.014,9090.498993,7577.036809,1562.168325,5.819154597,4.850333146,0.031066748,0.031066748,9,0
7.909090909,0.563636364,2941377.098,1188994.726,9598.695123,8014.573443,1649.499957,5.819154515,4.858789725,0.030732361,0.030732361,7.909090909,-10.14588371
5.363636364,0.572727273,2960035.071,1190715.819,9663.390284,8093.197717,1660.634625,5.819094784,4.87355713,0.031325281,0.031325281,5.363636364,-10.44764622
9.090909091,0.554545455,2928352.847,1186978.244,9553.130347,7965.613887,1641.704881,5.819030241,4.852037648,0.030437222,0.030437222,9.090909091,-9.852744435
5.454545455,0.572727273,2959665.449,1190716.904,9662.00006,8091.104685,1660.419369,5.819011895,4.872928391,0.031305149,0.031305149,5.454545455,-10.44677657
5.545454545,0.572727273,2959296.286,1190717.867,9660.611258,8089.013485,1660.204191,5.818929569,4.872300365,0.031285061,0.031285061,5.545454545,-10.44590001
9.090909091,0.381818182,2821464.927,1210169.579,9088.981417,7574.855829,1561.984079,5.818869434,4.849508986,0.031042619,0.031042619,9.090909091,0
5.636363636,0.572727273,2958927.602,1190718.71,9659.223835,8086.924056,1659.989104,5.818847732,4.871672974,0.031265017,0.031265017,5.636363636,-10.44501566
8,0.563636364,2940992.484,1188925.45,9596.934413,8012.139266,1649.28671,5.818839352,4.857942052,0.030711639,0.030711639,8,-10.14523303
5.727272727,0.572727273,2958559.384,1190719.433,9657.83781,8084.836419,1659.774104,5.818766415,4.871046248,0.031245015,0.031245015,5.727272727,-10.44412403
5.818181818,0.572727273,2958191.629,1190720.035,9656.453178,8082.750565,1659.559189,5.818685612,4.870420179,0.031225057,0.031225057,5.818181818,-10.44322518
5.909090909,0.572727273,2957824.337,1190720.519,9655.069937,8080.666487,1659.344363,5.81860532,4.869794763,0.031205141,0.031205141,5.909090909,-10.44231914
9.181818182,0.381818182,2821072.44,1209967.762,9087.461649,7572.672988,1561.800011,5.818582139,4.848682888,0.031018529,0.031018529,9.181818182,0
6,0.572727273,2957457.504,1190720.883,9653.688084,8078.584176,1659.129624,5.818525535,4.86916999,0.031185267,0.031185267,6,-10.44140597
8.090909091,0.563636364,2940608.249,1188855.952,9595.174332,8009.706062,1649.073579,5.818524081,4.85709441,0.030690955,0.030690955,8.090909091,-10.14457381
6.090909091,0.572727273,2957091.13,1190721.129,9652.307615,8076.503625,1658.914975,5.818446251,4.868545856,0.031165436,0.031165436,6.090909091,-10.4404857
9.181818182,0.554545455,2927938.251,1186821.921,9550.865583,7962.703758,1641.49271,5.818402682,4.850891942,0.030414807,0.030414807,9.181818182,-9.852517104
1.545454545,0.445454545,2885114.317,1203725.591,9446.514046,7966.86927,1623.569556,5.81836116,4.90700829,0.03258265,0.03258265,1.545454545,-4.524081394
9.272727273,0.381818182,2820680.242,1209765.559,9085.939678,7570.488306,1561.616121,5.8182927,4.847854863,0.030994477,0.030994477,9.272727273,0
6.272727273,0.572727273,2956359.75,1190721.268,9649.550816,8072.347766,1658.485945,5.818289171,4.867299472,0.031125898,0.031125898,6.272727273,-10.43862406
8.181818182,0.563636364,2940224.389,1188786.227,9593.414842,8007.273848,1648.860564,5.818208679,4.856246807,0.030670309,0.030670309,8.181818182,-10.14390611
9.363636364,0.381818182,2820288.333,1209562.974,9084.415527,7568.301778,1561.43241,5.818001132,4.847024905,0.030970463,0.030970463,9.363636364,0
8.272727273,0.563636364,2939840.904,1188716.282,9591.655979,8004.842599,1648.647665,5.817893164,4.855399228,0.0306497,0.0306497,8.272727273,-10.14322994
9.272727273,0.554545455,2927523.888,1186665.124,9548.599699,7959.79293,1641.280655,5.817773866,4.849745172,0.030392424,0.030392424,9.272727273,-9.852278666
8.363636364,0.563636364,2939457.793,1188646.116,9589.897731,8002.412319,1648.434883,5.817577527,4.854551673,0.030629128,0.030629128,8.363636364,-10.14254536
2.363636364,0.436363636,2876871.446,1205716.514,9409.140818,7926.434585,1617.432023,5.817333083,4.90062919,0.032435787,0.032435787,2.363636364,-3.922035534
8.454545455,0.563636364,2939075.054,1188575.728,9588.140096,7999.983004,1648.222219,5.817261766,4.853704138,0.030608593,0.030608593,8.454545455,-10.14185241
9.363636364,0.554545455,2927109.76,1186507.853,9546.332693,7956.881403,1641.068716,5.817143791,4.848597334,0.030370073,0.030370073,9.363636364,-9.852029156
9.454545455,0.554545455,2926695.862,1186350.108,9544.064536,7953.969179,1640.856861,5.816512556,4.847448529,0.030347754,0.030347754,9.454545455,-9.851768593
9.545454545,0.554545455,2926282.197,1186191.89,9541.795286,7951.056259,1640.645149,5.815879986,4.846298582,0.030325467,0.030325467,9.545454545,-9.851497034
1.454545455,0.445454545,2885458.928,1203690.481,9447.277692,7968.373521,1624.455193,5.815659142,4.905259041,0.032604432,0.032604432,1.454545455,-4.5200522
9.636363636,0.554545455,2925868.763,1186033.201,9539.524923,7948.142645,1640.433553,5.815246161,4.84514757,0.030303212,0.030303212,9.636363636,-9.851214498
6.181818182,0.572727273,2956274.959,1189801.196,9644.922864,8068.723048,1658.646261,5.81493661,4.864643679,0.031121011,0.031121011,6.181818182,-10.4410278
9.454545455,0.381818182,2819499.888,1208460.71,9078.540396,7561.972337,1561.28611,5.814783296,4.843425101,0.030923063,0.030923063,9.454545455,0
9.727272727,0.554545455,2925455.558,1185874.038,9537.253436,7945.228339,1640.222075,5.81461107,4.843995492,0.030280988,0.030280988,9.727272727,-9.850921024
2.727272727,0.409090909,2860960.367,1211716.693,9301.857474,7826.489429,1599.81127,5.814346759,4.892132951,0.032513644,0.032513644,2.727272727,-1.800006084
6.363636364,0.572727273,2955482.519,1189673.383,9641.336702,8063.780392,1658.210371,5.814302498,4.862941719,0.031078184,0.031078184,6.363636364,-10.43933752
9.545454545,0.381818182,2819061.868,1208150.962,9076.497715,7559.292513,1561.107269,5.814140959,4.842263349,0.030896374,0.030896374,9.545454545,0
6.454545455,0.572727273,2955086.902,1189609.121,9639.544613,8061.310659,1657.992603,5.813985294,4.862090845,0.031056833,0.031056833,6.454545455,-10.43847924
9.818181818,0.554545455,2925042.584,1185714.406,9534.980855,7942.313338,1640.010715,5.81397473,4.842842346,0.030258796,0.030258796,9.818181818,-9.850616631
3.272727273,0.581818182,2976665.29,1191012.638,9713.555836,8154.409711,1670.74685,5.813900436,4.880697344,0.031810659,0.031810659,3.272727273,-10.74112384
3.181818182,0.581818182,2977019.283,1190956.657,9714.660021,8156.246562,1670.958469,5.81382494,4.881178505,0.031830485,0.031830485,3.181818182,-10.74209709
3.090909091,0.581818182,2977373.772,1190900.577,9715.765701,8158.085538,1671.169983,5.813750726,4.881661124,0.031850358,0.031850358,3.090909091,-10.74306328
3,0.581818182,2977728.762,1190844.398,9716.873009,8159.926649,1671.381519,5.813677428,4.882144835,0.03187028,0.03187028,3,-10.74402243
6.545454545,0.572727273,2954691.687,1189544.627,9637.753196,8058.841975,1657.774938,5.813668054,4.861240082,0.031035522,0.031035522,6.545454545,-10.43761225
2.909090909,0.581818182,2978084.257,1190788.119,9717.981948,8161.769908,1671.593075,5.813605054,4.882629649,0.031890251,0.031890251,2.909090909,-10.74497446
2.818181818,0.581818182,2978440.258,1190731.74,9719.092522,8163.615324,1671.80465,5.81353361,4.883115574,0.03191027,0.03191027,2.818181818,-10.74591934
9.636363636,0.381818182,2818623.923,1207840.336,9074.449987,7556.608131,1560.928616,5.813494542,4.841097828,0.030869714,0.030869714,9.636363636,0
2.727272727,0.581818182,2978796.766,1190675.258,9720.20472,8165.462931,1672.016243,5.813463094,4.883602636,0.031930338,0.031930338,2.727272727,-10.746857
2.636363636,0.581818182,2979153.786,1190618.679,9721.318586,8167.31267,1672.227852,5.813393537,4.884090802,0.031950456,0.031950456,2.636363636,-10.74778739
1.363636364,0.445454545,2885804.085,1203655.352,9448.041815,7969.878614,1625.220283,5.813391524,4.903875923,0.032626271,0.032626271,1.363636364,-4.51600555
2.454545455,0.581818182,2979851.951,1190497.99,9723.656876,8171.135893,1672.641572,5.813353584,4.885168485,0.031990641,0.031990641,2.454545455,-10.75204784
6.636363636,0.572727273,2954296.871,1189479.899,9635.962438,8056.374348,1657.557375,5.813350768,4.860389433,0.031014251,0.031014251,6.636363636,-10.4367366
9.909090909,0.554545455,2924629.837,1185554.304,9532.707161,7939.397648,1639.799473,5.813337129,4.841688132,0.030236635,0.030236635,9.909090909,-9.85030136
2.545454545,0.581818182,2979511.318,1190561.997,9722.434083,8169.164615,1672.439475,5.813324923,4.884580122,0.031970624,0.031970624,2.545454545,-10.74871045
2.363636364,0.581818182,2980213.164,1190441.074,9724.777878,8172.992719,1672.854956,5.813282165,4.885655323,0.032010908,0.032010908,2.363636364,-10.75300242
2.272727273,0.581818182,2980574.904,1190384.054,9725.900537,8174.851761,1673.068354,5.813211703,4.886143319,0.032031225,0.032031225,2.272727273,-10.75394967
2.181818182,0.581818182,2980937.175,1190326.933,9727.024865,8176.713008,1673.281766,5.813142212,4.88663247,0.032051594,0.032051594,2.181818182,-10.75488954
2.090909091,0.581818182,2981299.977,1190269.706,9728.150836,8178.576512,1673.495188,5.813073683,4.887122813,0.032072014,0.032072014,2.090909091,-10.75582197
6.727272727,0.572727273,2953902.454,1189414.937,9634.17234,8053.907779,1657.339915,5.813033435,4.859538894,0.030993021,0.030993021,6.727272727,-10.43585235
2,0.581818182,2981663.312,1190212.377,9729.278479,8180.442234,1673.70862,5.813006137,4.88761433,0.032092485,0.032092485,2,-10.7567469
8.545454545,0.563636364,2938179.827,1187438.868,9579.482128,7990.997502,1647.957328,5.812943068,4.849031807,0.030560154,0.030560154,8.545454545,-10.14304559
1.909090909,0.581818182,2982027.184,1190154.944,9730.407785,8182.310195,1673.922059,5.812939578,4.888107037,0.032113008,0.032113008,1.909090909,-10.75766425
1.818181818,0.581818182,2982391.592,1190097.407,9731.538755,8184.180399,1674.135503,5.812874011,4.888600944,0.032133583,0.032133583,1.818181818,-10.75857397
1.727272727,0.581818182,2982756.54,1190039.766,9732.671391,8186.052848,1674.34895,5.812809444,4.889096055,0.03215421,0.03215421,1.727272727,-10.759476
1.636363636,0.581818182,2983122.029,1189982.021,9733.805689,8187.927555,1674.562399,5.812745882,4.889592385,0.03217489,0.03217489,1.636363636,-10.76037026
6.818181818,0.572727273,2953508.436,1189349.744,9632.382916,8051.442262,1657.122561,5.812716057,4.85868846,0.030971831,0.030971831,6.818181818,-10.43495953
10,0.554545455,2924217.317,1185393.729,9530.432348,7936.48127,1639.58835,5.812698259,4.840532851,0.030214505,0.030214505,10,-9.849975245
1.545454545,0.581818182,2983488.06,1189924.171,9734.941652,8189.804514,1674.775847,5.812683334,4.890089937,0.032195623,0.032195623,1.545454545,-10.76125669
9.727272727,0.381818182,2818286.181,1207527.291,9072.493801,7553.946098,1560.820229,5.812644936,4.839728469,0.030843042,0.030843042,9.727272727,0
1.454545455,0.581818182,2983854.637,1189866.218,9736.07928,8191.683731,1674.989291,5.812621807,4.890588718,0.03221641,0.03221641,1.454545455,-10.76213523
1.363636364,0.581818182,2984221.759,1189808.16,9737.218572,8193.565207,1675.20273,5.812561307,4.891088737,0.03223725,0.03223725,1.363636364,-10.7630058
1.272727273,0.581818182,2984589.43,1189749.998,9738.359527,8195.448944,1675.416162,5.812501841,4.89159,0.032258144,0.032258144,1.272727273,-10.76386834
1.181818182,0.581818182,2984957.65,1189691.731,9739.502145,8197.334945,1675.629584,5.812443417,4.892092515,0.032279092,0.032279092,1.181818182,-10.76472278
2.727272727,0.381818182,2847960.421,1219322.347,9170.912359,7705.046103,1577.817971,5.812402017,4.883355522,0.032724836,0.032724836,2.727272727,5.68E-14
6.909090909,0.572727273,2953114.813,1189284.315,9630.594142,8048.977809,1656.905312,5.812398617,4.857838135,0.030950682,0.030950682,6.909090909,-10.43405819
1.090909091,0.581818182,2985326.422,1189633.361,9740.646424,8199.223208,1675.842993,5.812386043,4.892596288,0.032300094,0.032300094,1.090909091,-10.76556904
1,0.581818182,2985695.746,1189574.888,9741.792362,8201.113734,1676.056388,5.812329724,4.893101326,0.032321152,0.032321152,1,-10.76640706
8.636363636,0.563636364,2937758.93,1187286.701,9577.199795,7988.070294,1647.741097,5.812320767,4.847891644,0.030537586,0.030537586,8.636363636,-10.14246757
7,0.572727273,2952721.583,1189218.649,9628.805999,8046.514431,1656.688169,5.812081103,4.856987925,0.030929572,0.030929572,7,-10.43314839
9.818181818,0.381818182,2817846.818,1207214.932,9070.434595,7551.252285,1560.640854,5.811993561,4.838558638,0.03081644,0.03081644,9.818181818,0
7.090909091,0.572727273,2952328.749,1189152.756,9627.018548,8044.052093,1656.471133,5.811763547,4.856137805,0.030908501,0.030908501,7.090909091,-10.43223015
8.727272727,0.563636364,2937338.273,1187134.05,9574.91636,7985.14244,1647.524976,5.811697243,4.846750464,0.030515051,0.030515051,8.727272727,-10.14187873
1.272727273,0.445454545,2886149.79,1203620.205,9448.806405,7971.384536,1625.858915,5.811578311,4.902875929,0.032648168,0.032648168,1.272727273,-4.51194133
7.181818182,0.572727273,2951936.309,1189086.63,9625.231761,8041.590811,1656.254206,5.811445928,4.855287783,0.030887471,0.030887471,7.181818182,-10.43130353
9.909090909,0.381818182,2817407.539,1206901.697,9068.370361,7548.553915,1560.461676,5.811338081,4.837385007,0.030789866,0.030789866,9.909090909,0
7.272727273,0.572727273,2951544.261,1189020.274,9623.445644,8039.130582,1656.037388,5.811128248,4.854437853,0.030866479,0.030866479,7.272727273,-10.43036856
8.818181818,0.563636364,2936917.855,1186980.917,9572.631839,7982.213935,1647.308966,5.811072505,4.845608262,0.030492548,0.030492548,8.818181818,-10.14127909
7.363636364,0.572727273,2951152.602,1188953.686,9621.660181,8036.67141,1655.820679,5.810810495,4.853588019,0.030845527,0.030845527,7.363636364,-10.4294253
3.363636364,0.581818182,2975888.074,1190202.987,9706.754382,8147.165975,1670.478779,5.810761865,4.877144253,0.031767069,0.031767069,3.363636364,-10.74155437
10,0.381818182,2816968.344,1206587.586,9066.301099,7545.850987,1560.282694,5.810678495,4.836207575,0.03076332,0.03076332,10,0
3.454545455,0.581818182,2975510.403,1190207.822,9705.319011,8145.015622,1670.26429,5.810648692,4.876483124,0.031745959,0.031745959,3.454545455,-10.74064316
3.545454545,0.581818182,2975133.206,1190212.527,9703.885119,8142.867228,1670.049837,5.810536252,4.875822894,0.031724898,0.031724898,3.545454545,-10.73972412
7.454545455,0.572727273,2950761.333,1188886.866,9619.875381,8034.213289,1655.604081,5.810492671,4.852738272,0.030824613,0.030824613,7.454545455,-10.42847378
5.545454545,0.372727273,2832504.787,1220401.932,9094.699822,7610.069409,1565.226594,5.810468503,4.861960205,0.032085853,0.032085853,5.545454545,0
8.909090909,0.563636364,2936497.676,1186827.306,9570.34624,7979.284774,1647.093068,5.810446553,4.844465033,0.030470079,0.030470079,8.909090909,-10.14066868
3.636363636,0.581818182,2974756.504,1190217.105,9702.452666,8140.720728,1669.835434,5.810424471,4.875163482,0.031703886,0.031703886,3.636363636,-10.73879641
3.727272727,0.581818182,2974380.282,1190221.553,9701.021661,8138.576154,1669.621076,5.810313371,4.874504924,0.031682921,0.031682921,3.727272727,-10.73786055
1.181818182,0.445454545,2886496.043,1203585.042,9449.571453,7972.891267,1626.36637,5.810235399,4.902272585,0.032670122,0.032670122,1.181818182,-4.50785942
3.818181818,0.581818182,2974004.543,1190225.876,9699.592129,8136.433483,1669.406764,5.810202963,4.8738472,0.031662005,0.031662005,3.818181818,-10.73691659
5.454545455,0.372727273,2832840.431,1220444.631,9095.378002,7611.46168,1565.420103,5.810183466,4.862248583,0.032107814,0.032107814,5.454545455,5.68E-14
7.545454545,0.572727273,2950370.453,1188819.817,9618.091245,8031.756215,1655.387595,5.810174773,4.851888608,0.030803738,0.030803738,7.545454545,-10.42751407
3.909090909,0.581818182,2973629.28,1190230.065,9698.164023,8134.292762,1669.192501,5.810093215,4.873190335,0.031641136,0.031641136,3.909090909,-10.73596459
4,0.581818182,2973254.496,1190234.127,9696.737378,8132.153958,1668.978287,5.809984139,4.872534304,0.031620314,0.031620314,4,-10.73500462
5.363636364,0.372727273,2833176.543,1220487.323,9096.055817,7612.853912,1565.613722,5.809897864,4.862536529,0.032129825,0.032129825,5.363636364,0
9,0.563636364,2936077.735,1186673.215,9568.05956,7976.354956,1646.877282,5.809819385,4.843320776,0.030447642,0.030447642,9,-10.14004754
7.636363636,0.572727273,2950001.123,1188759.596,9616.205045,8029.183466,1655.183297,5.809752348,4.850933115,0.030783089,0.030783089,7.636363636,-10.42410629
2.727272727,0.390909091,2852098.153,1216554.735,9218.10966,7749.172271,1586.687063,5.809658298,4.883869323,0.032647964,0.032647964,2.727272727,-0.140727103
5.272727273,0.372727273,2833513.126,1220530.008,9096.733258,7614.246094,1565.807447,5.809611697,4.86282404,0.032151888,0.032151888,5.272727273,0
4.090909091,0.581818182,2973021.299,1190237.861,9695.407825,8130.020346,1668.856496,5.80961146,4.871611409,0.031599534,0.031599534,4.090909091,-10.73608808
4.181818182,0.581818182,2972643.931,1190241.669,9693.98174,8127.885324,1668.640086,5.809510283,4.870963721,0.031578807,0.031578807,4.181818182,-10.73506188
7.727272727,0.572727273,2949614.615,1188692.054,9614.425169,8026.729036,1654.969416,5.809427701,4.850076961,0.03076229,0.03076229,7.727272727,-10.42319229
4.272727273,0.581818182,2972267.054,1190245.353,9692.557142,8125.752194,1668.42374,5.809409749,4.870316813,0.031558126,0.031558126,4.272727273,-10.73402805
1.090909091,0.445454545,2886842.846,1203549.864,9450.336946,7974.398794,1626.739067,5.809374803,4.902076158,0.032692135,0.032692135,1.090909091,-4.503759706
5.181818182,0.372727273,2833850.181,1220572.689,9097.410316,7615.638221,1566.001278,5.809324962,4.863111114,0.032174001,0.032174001,5.181818182,0
4.363636364,0.581818182,2971890.664,1190248.907,9691.133998,8123.620989,1668.207459,5.809309834,4.869670702,0.031537492,0.031537492,4.363636364,-10.73298667
4.454545455,0.581818182,2971514.759,1190252.332,9689.712311,8121.4917,1667.991244,5.809210537,4.86902538,0.031516904,0.031516904,4.454545455,-10.73193779
9.090909091,0.563636364,2935658.031,1186518.645,9565.771801,7973.424486,1646.661609,5.809191,4.84217549,0.030425237,0.030425237,9.090909091,-10.1394157
4.545454545,0.581818182,2971139.339,1190255.631,9688.292101,8119.364305,1667.775097,5.809111864,4.868380827,0.031496362,0.031496362,4.545454545,-10.73088145
7.818181818,0.572727273,2949228.484,1188624.284,9612.645948,8024.275642,1654.755645,5.809102981,4.849220891,0.030741529,0.030741529,7.818181818,-10.42227003
7.636363636,0.372727273,2823862.915,1216957.159,9067.680689,7567.235572,1560.951733,5.809071799,4.847834442,0.031529013,0.031529013,7.636363636,0
5.090909091,0.372727273,2834187.709,1220615.364,9098.086986,7617.030291,1566.195216,5.809037657,4.863397752,0.032196167,0.032196167,5.090909091,0
7.545454545,0.372727273,2824218.307,1217071.4,9068.696832,7568.943614,1561.138058,5.809029371,4.848349942,0.031551711,0.031551711,7.545454545,0
4.636363636,0.581818182,2970764.402,1190258.802,9686.873346,8117.238822,1667.559018,5.809013797,4.867737053,0.031475865,0.031475865,4.636363636,-10.72981772
1,0.445454545,2887190.2,1203514.672,9451.102877,7975.907096,1626.974539,5.809004782,4.90229374,0.032714205,0.032714205,1,-4.499642065
7.454545455,0.372727273,2824574.101,1217185.522,9069.712076,7570.65104,1561.32453,5.808985834,4.848864471,0.031574455,0.031574455,7.454545455,0
7.363636364,0.372727273,2824930.295,1217299.522,9070.726393,7572.357867,1561.511147,5.808941172,4.849378041,0.031597244,0.031597244,7.363636364,0
4.727272727,0.581818182,2970389.946,1190261.845,9685.456053,8115.115238,1667.34301,5.808916338,4.867094046,0.031455414,0.031455414,4.727272727,-10.72874665
7.272727273,0.372727273,2825286.892,1217413.401,9071.739785,7574.064083,1561.697909,5.808895389,4.849890647,0.031620078,0.031620078,7.272727273,0
7.181818182,0.372727273,2825643.893,1217527.159,9072.752246,7575.769685,1561.884816,5.808848483,4.850402288,0.031642959,0.031642959,7.181818182,0
2.727272727,0.4,2856416.626,1214013.903,9261.842884,7789.748815,1594.444009,5.808822909,4.885558083,0.032577413,0.032577413,2.727272727,-1.000648786
4.818181818,0.581818182,2970015.97,1190264.762,9684.04022,8112.993551,1667.127074,5.808819479,4.866451802,0.031435008,0.031435008,4.818181818,-10.72766828
7.090909091,0.372727273,2826001.301,1217640.797,9073.763767,7577.474671,1562.071867,5.808800451,4.850912964,0.031665886,0.031665886,7.090909091,0
7.909090909,0.572727273,2948842.729,1188556.286,9610.867382,8021.82328,1654.541983,5.808778188,4.848364903,0.030720806,0.030720806,7.909090909,-10.42133955
7,0.372727273,2826359.116,1217754.315,9074.77435,7579.179026,1562.259061,5.808751298,4.85142267,0.031688859,0.031688859,7,0
5,0.372727273,2834525.714,1220658.033,9098.76326,7618.422305,1566.389258,5.80874978,4.863683956,0.032218384,0.032218384,5,0
4.909090909,0.581818182,2969642.472,1190267.552,9682.625845,8110.873755,1666.91121,5.808723218,4.865810314,0.031414648,0.031414648,4.909090909,-10.72658267
6.909090909,0.372727273,2826717.339,1217867.709,9075.783966,7580.88277,1562.446399,5.808701005,4.851931418,0.031711879,0.031711879,6.909090909,0
6.818181818,0.372727273,2827075.972,1217980.983,9076.792624,7582.585878,1562.633878,5.808649582,4.852439195,0.031734946,0.031734946,6.818181818,0
5,0.581818182,2969269.45,1190270.216,9681.212927,8108.755847,1666.695419,5.808627548,4.865169576,0.031394332,0.031394332,5,-10.72548986
6.727272727,0.372727273,2827435.017,1218094.137,9077.800315,7584.288346,1562.821499,5.808597027,4.852946001,0.03175806,0.03175806,6.727272727,-5.68E-14
9.181818182,0.563636364,2935238.563,1186363.597,9563.482965,7970.493366,1646.44605,5.808561394,4.841029176,0.030402864,0.030402864,9.181818182,-10.13877319
6.636363636,0.372727273,2827794.475,1218207.17,9078.807029,7585.990171,1563.009261,5.808543335,4.853451837,0.031781222,0.031781222,6.636363636,0
5.090909091,0.581818182,2968896.903,1190272.753,9679.801465,8106.639821,1666.479704,5.808532466,4.864529584,0.03137406,0.03137406,5.090909091,-10.72438991
6.545454545,0.372727273,2828154.348,1218320.084,9079.812767,7587.691336,1563.197164,5.808488512,4.853956693,0.031804431,0.031804431,6.545454545,0
4.909090909,0.372727273,2834864.197,1220700.698,9099.43914,7619.814243,1566.583406,5.808461335,4.863969716,0.032240653,0.032240653,4.909090909,0
8,0.572727273,2948457.349,1188488.061,9609.08947,8019.371948,1654.328432,5.808453319,4.847508991,0.030700122,0.030700122,8,-10.4204009
2.545454545,0.427272727,2871161.788,1207570.864,9375.452427,7894.794511,1614.105852,5.80844956,4.891125635,0.032442897,0.032442897,2.545454545,-3.262727055
5.181818182,0.581818182,2968524.83,1190275.165,9678.391455,8104.525673,1666.264065,5.808437966,4.863890331,0.031353833,0.031353833,5.181818182,-10.72328287
6.454545455,0.372727273,2828514.635,1218432.874,9080.817496,7589.391862,1563.385206,5.808432536,4.854460586,0.031827688,0.031827688,6.454545455,0
6.363636364,0.372727273,2828875.34,1218545.545,9081.821233,7591.091715,1563.573387,5.808375424,4.854963496,0.031850994,0.031850994,6.363636364,0
5.272727273,0.581818182,2968153.228,1190277.452,9676.982898,8102.413394,1666.048503,5.808344045,4.863251809,0.03133365,0.03133365,5.272727273,-10.72216878
6.272727273,0.372727273,2829236.464,1218658.097,9082.82396,7592.790896,1563.761706,5.808317167,4.855465426,0.031874347,0.031874347,6.272727273,0
6.181818182,0.372727273,2829598.007,1218770.527,9083.825667,7594.489401,1563.950162,5.808257762,4.855966377,0.03189775,0.03189775,6.181818182,0
5.363636364,0.581818182,2967782.096,1190279.614,9675.575789,8100.302981,1665.833018,5.808250696,4.862614014,0.031313511,0.031313511,5.363636364,-10.72104769
6.090909091,0.372727273,2829959.972,1218882.838,9084.826347,7596.187219,1564.138755,5.808197207,4.856466343,0.031921201,0.031921201,6.090909091,0
4.818181818,0.372727273,2835203.16,1220743.356,9100.114598,7621.206142,1566.777657,5.808172306,4.864255057,0.032262975,0.032262975,4.818181818,0
5.454545455,0.581818182,2967411.431,1190281.651,9674.170125,8098.194426,1665.617613,5.808157916,4.861976939,0.031293415,0.031293415,5.454545455,-10.71991965
6,0.372727273,2830322.359,1218995.03,9085.825991,7597.884341,1564.327483,5.808135501,4.856965323,0.031944701,0.031944701,6,0
8.090909091,0.572727273,2948072.342,1188419.61,9607.312213,8016.92164,1654.114992,5.808128371,4.846653153,0.030679474,0.030679474,8.090909091,-10.4194541
5.909090909,0.372727273,2830685.17,1219107.101,9086.824589,7599.58076,1564.516347,5.80807264,4.857463315,0.031968251,0.031968251,5.909090909,0
5.545454545,0.581818182,2967041.233,1190283.564,9672.765905,8096.087723,1665.402288,5.8080657,4.861340579,0.031273363,0.031273363,5.545454545,-10.71878468
5.818181818,0.372727273,2831048.406,1219219.053,9087.822129,7601.27647,1564.705344,5.808008621,4.857960316,0.031991851,0.031991851,5.818181818,0
5.636363636,0.581818182,2966671.499,1190285.353,9671.363126,8093.982864,1665.187044,5.807974043,4.860704925,0.031253354,0.031253354,5.636363636,-10.71764285
5.727272727,0.372727273,2831412.069,1219330.887,9088.81861,7602.971453,1564.894475,5.807943446,4.85845632,0.0320155,0.0320155,5.727272727,0
9.272727273,0.563636364,2934819.33,1186208.073,9561.193063,7967.561595,1646.230606,5.807930572,4.839881829,0.030380524,0.030380524,9.272727273,-10.13812005
5.727272727,0.581818182,2966302.228,1190287.019,9669.961785,8091.879842,1664.971881,5.807882941,4.860069971,0.031233388,0.031233388,5.727272727,-10.7164942
4.727272727,0.372727273,2835542.605,1220786.008,9100.789639,7622.597978,1566.972012,5.807882698,4.864539965,0.032285349,0.032285349,4.727272727,0
5.636363636,0.372727273,2831776.159,1219442.602,9089.814013,7604.66571,1565.083738,5.807877107,4.858951329,0.0320392,0.0320392,5.636363636,-5.68E-14
8.181818182,0.572727273,2947687.709,1188350.935,9605.535624,8014.472346,1653.901663,5.807803352,4.84579738,0.030658865,0.030658865,8.181818182,-10.41849921
5.818181818,0.581818182,2965933.422,1190288.562,9668.561887,8089.778655,1664.756805,5.807792382,4.859435704,0.031213465,0.031213465,5.818181818,-10.71533895
5.909090909,0.581818182,2965565.07,1190289.983,9667.163412,8087.679285,1664.541808,5.807702375,4.858802131,0.031193583,0.031193583,5.909090909,-10.71417679
6,0.581818182,2965197.176,1190291.283,9665.766364,8085.581728,1664.326896,5.807612908,4.858169238,0.031173745,0.031173745,6,-10.71300795
4.636363636,0.372727273,2835882.535,1220828.657,9101.46426,7623.989739,1567.16647,5.807592513,4.864824435,0.032307777,0.032307777,4.636363636,0
6.090909091,0.581818182,2964829.737,1190292.461,9664.370742,8083.485975,1664.112069,5.807523978,4.857537017,0.031153948,0.031153948,6.090909091,-10.71183246
8.272727273,0.572727273,2947303.445,1188282.03,9603.759661,8012.024084,1653.688447,5.807478234,4.844941681,0.030638292,0.030638292,8.272727273,-10.41753626
4.545454545,0.372727273,2836222.951,1220871.3,9102.138449,7625.38143,1567.36103,5.807301746,4.865108473,0.032330257,0.032330257,4.545454545,0
9.363636364,0.563636364,2934400.331,1186052.07,9558.902077,7964.629177,1646.015276,5.807298521,4.838733451,0.030358216,0.030358216,9.363636364,-10.13745631
8.363636364,0.572727273,2946919.551,1188212.904,9601.984366,8009.576828,1653.475344,5.807153039,4.844086039,0.030617757,0.030617757,8.363636364,-10.41656529
4.454545455,0.372727273,2836563.855,1220913.939,9102.812197,7626.773046,1567.555692,5.807010395,4.865392079,0.032352792,0.032352792,4.454545455,0
8.454545455,0.572727273,2946536.026,1188143.553,9600.209723,8007.130581,1653.262354,5.806827756,4.843230455,0.030597259,0.030597259,8.454545455,-10.41558633
4.363636364,0.372727273,2836905.249,1220956.574,9103.485497,7628.164585,1567.750454,5.806718456,4.865675251,0.03237538,0.03237538,4.363636364,0
9.454545455,0.563636364,2933981.565,1185895.59,9556.609979,7961.696109,1645.800019,5.806665371,4.837584163,0.030335939,0.030335939,9.454545455,-10.13678198
4.272727273,0.372727273,2837247.136,1220999.205,9104.158341,7629.55604,1567.945316,5.806425929,4.86595799,0.032398023,0.032398023,4.272727273,0
7.727272727,0.372727273,2823107.945,1215910.049,9062.331239,7561.39507,1560.8173,5.806144793,4.844510034,0.031481675,0.031481675,7.727272727,0
4.181818182,0.372727273,2837589.517,1221041.832,9104.830718,7630.947408,1568.140278,5.80613281,4.866240295,0.03242072,0.03242072,4.181818182,0
9.545454545,0.563636364,2933563.032,1185738.633,9554.316837,7958.762395,1645.584911,5.806030898,4.836433747,0.030313694,0.030313694,9.545454545,-10.13609713
7.818181818,0.372727273,2822716.794,1215709.747,9060.914858,7559.305761,1560.636197,5.805910996,4.843733457,0.031456818,0.031456818,7.818181818,0
4.090909091,0.372727273,2837932.394,1221084.456,9105.502622,7632.33868,1568.335337,5.805839098,4.866522164,0.032443473,0.032443473,4.090909091,0
7.909090909,0.372727273,2822325.937,1215509.07,9059.496055,7557.214389,1560.455261,5.805674973,4.84295486,0.031432003,0.031432003,7.909090909,0
4,0.372727273,2838275.769,1221127.077,9106.17404,7633.729855,1568.530495,5.80554479,4.866803599,0.03246628,0.03246628,4,0
8,0.372727273,2821935.373,1215308.017,9058.074835,7555.120958,1560.274491,5.805436727,4.842174246,0.031407229,0.031407229,8,5.68E-14
9.636363636,0.563636364,2933144.732,1185581.203,9552.022644,7955.828033,1645.369917,5.805395214,4.835282296,0.030291481,0.030291481,9.636363636,-10.13540177
2.272727273,0.436363636,2877208.784,1205683.852,9409.86242,7927.894214,1620.892475,5.805358817,4.891067321,0.032457174,0.032457174,2.272727273,-3.917787725
3.090909091,0.372727273,2842124.202,1222451.592,9116.932466,7651.514588,1570.440111,5.805335972,4.872210367,0.032722331,0.032722331,3.090909091,0
3.909090909,0.372727273,2838619.644,1221169.697,9106.844971,7635.120913,1568.725748,5.805249887,4.86708459,0.032489143,0.032489143,3.909090909,0
8.090909091,0.372727273,2821545.101,1215106.59,9056.651208,7553.02547,1560.093889,5.805196259,4.841391613,0.031382496,0.031382496,8.090909091,0
3.818181818,0.372727273,2838964.02,1221212.311,9107.515385,7636.511883,1568.921097,5.804954374,4.867365158,0.032512062,0.032512062,3.818181818,0
8.181818182,0.372727273,2821155.12,1214904.788,9055.225178,7550.927929,1559.913454,5.804953571,4.840606963,0.031357804,0.031357804,8.181818182,0
3,0.372727273,2842449.204,1222438.043,9117.343536,7652.661676,1570.639453,5.804860891,4.872322327,0.032744233,0.032744233,3,5.68E-14
9.727272727,0.563636364,2932726.662,1185423.296,9549.727375,7952.893028,1645.15504,5.804758301,4.834129815,0.030269299,0.030269299,9.727272727,-10.13469594
8.272727273,0.372727273,2820765.429,1214702.613,9053.796761,7548.828342,1559.733188,5.804708671,4.839820297,0.031333153,0.031333153,8.272727273,0
3.727272727,0.372727273,2839308.9,1221254.925,9108.185293,7637.90272,1569.116541,5.804658263,4.867645278,0.032535036,0.032535036,3.727272727,0
8.363636364,0.372727273,2820376.026,1214500.061,9052.365948,7546.726725,1559.553091,5.804461548,4.839031623,0.031308542,0.031308542,8.363636364,0
2.909090909,0.372727273,2842774.724,1222424.521,9117.754254,7653.808832,1570.838858,5.804385478,4.87243411,0.032766192,0.032766192,2.909090909,0
3.636363636,0.372727273,2839654.285,1221297.538,9108.854677,7639.293431,1569.312078,5.804361545,4.867924958,0.032558068,0.032558068,3.636363636,0
8.454545455,0.372727273,2819986.912,1214297.135,9050.932765,7544.623078,1559.373163,5.804212216,4.838240938,0.031283972,0.031283972,8.454545455,-5.68E-14
9.818181818,0.563636364,2932308.822,1185264.915,9547.431041,7949.957379,1644.940279,5.804120165,4.832976299,0.030247149,0.030247149,9.818181818,-10.13397966
3.545454545,0.372727273,2840000.178,1221340.151,9109.523528,7640.684003,1569.507707,5.804064221,4.868204194,0.032581156,0.032581156,3.545454545,0
6.181818182,0.581818182,2964017.758,1189379.673,9656.972104,8075.690926,1663.842058,5.804019712,4.853640336,0.031109725,0.031109725,6.181818182,-10.71167406
8.545454545,0.372727273,2819598.086,1214093.836,9049.497213,7542.51741,1559.193406,5.803960674,4.837448247,0.031259442,0.031259442,8.545454545,0
2.818181818,0.372727273,2843100.765,1222411.027,9118.164611,7654.956046,1571.038323,5.803909732,4.872545713,0.032788208,0.032788208,2.818181818,0
3.454545455,0.372727273,2840346.579,1221382.763,9110.191832,7642.074435,1569.703428,5.803766285,4.868482988,0.032604301,0.032604301,3.454545455,0
8.636363636,0.372727273,2819209.546,1213890.163,9048.059301,7540.40973,1559.01382,5.803706924,4.836653552,0.031234951,0.031234951,8.636363636,0
6.272727273,0.581818182,2963620.483,1189316.924,9655.161721,8073.202091,1663.623826,5.803692859,4.852780997,0.031088329,0.031088329,6.272727273,-10.71054881
9.909090909,0.563636364,2931891.212,1185106.061,9545.133644,7947.021089,1644.725634,5.803480804,4.831821749,0.030225029,0.030225029,9.909090909,-10.13325296
3.363636364,0.372727273,2840693.492,1221425.375,9110.859581,7643.46471,1569.899238,5.803467738,4.868761335,0.032627504,0.032627504,3.363636364,5.68E-14
3.181818182,0.372727273,2841540.298,1221408.246,9113.942387,7647.879944,1570.432326,5.803460763,4.869920095,0.032671251,0.032671251,3.181818182,-5.68E-14
8.727272727,0.372727273,2818821.291,1213686.116,9046.619038,7538.300043,1558.834405,5.803450969,4.835856855,0.031210501,0.031210501,8.727272727,0
2.727272727,0.372727273,2843427.327,1222397.56,9118.574595,7656.103306,1571.237847,5.803433651,4.872657135,0.032810281,0.032810281,2.727272727,0
6.363636364,0.581818182,2963223.598,1189253.938,9653.351928,8070.714351,1663.405588,5.803366296,4.85192211,0.031066973,0.031066973,6.363636364,-10.70941494
8.818181818,0.372727273,2818433.322,1213481.696,9045.17643,7536.188359,1558.655162,5.80319281,4.835058158,0.03118609,0.03118609,8.818181818,0
3.272727273,0.372727273,2841040.917,1221467.989,9111.526763,7644.854821,1570.095137,5.803168579,4.869039233,0.032650764,0.032650764,3.272727273,0
6.454545455,0.581818182,2962827.116,1189190.714,9651.542918,8068.227715,1663.187529,5.803039495,4.851063139,0.031045659,0.031045659,6.454545455,-10.70827284
10,0.563636364,2931473.83,1184946.733,9542.835185,7944.084156,1644.511106,5.802840218,4.830666164,0.030202941,0.030202941,10,-10.13251588
3.363636364,0.590909091,2984283.861,1190637.135,9724.646107,8159.569605,1675.849787,5.802814894,4.868914664,0.031779013,0.031779013,3.363636364,-11.01187051
3.272727273,0.590909091,2984641.174,1190580.359,9725.764744,8161.419046,1676.062972,5.802744232,4.869398813,0.031798755,0.031798755,3.272727273,-11.0131313
8.909090909,0.372727273,2818144.869,1213275.167,9043.82944,7534.103585,1558.545622,5.802736419,4.834060344,0.031161673,0.031161673,8.909090909,0
6.545454545,0.581818182,2962431.029,1189127.252,9649.734604,8065.742182,1662.969566,5.80271269,4.850204325,0.031024385,0.031024385,6.545454545,-10.70712244
3.181818182,0.590909091,2984998.992,1190523.48,9726.885162,8163.270673,1676.276306,5.802674134,4.869883709,0.031818545,0.031818545,3.181818182,-11.01438587
3.090909091,0.590909091,2985357.312,1190466.503,9728.007128,8165.124431,1676.489512,5.80260542,4.870370123,0.031838383,0.031838383,3.090909091,-11.01563402
3,0.590909091,2985716.139,1190409.422,9729.13076,8166.980398,1676.70274,5.802537638,4.870857667,0.03185827,0.03185827,3,-11.01687579
8.545454545,0.572727273,2945647.518,1187018.052,9591.555792,7998.147527,1652.995995,5.802528151,4.838576472,0.030549128,0.030549128,8.545454545,-10.41595643
9,0.372727273,2817755.616,1213070.023,9042.380441,7531.987529,1558.365389,5.802477714,4.833261558,0.031137342,0.031137342,9,0
2.909090909,0.590909091,2986075.475,1190352.238,9730.256074,8168.838564,1676.91599,5.802470804,4.871346336,0.031878204,0.031878204,2.909090909,-11.01811113
2.818181818,0.590909091,2986435.322,1190294.951,9731.383073,8170.698938,1677.129259,5.802404924,4.87183614,0.031898187,0.031898187,2.818181818,-11.01933998
6.636363636,0.581818182,2962035.339,1189063.554,9647.926992,8063.257751,1662.751701,5.802385879,4.849345663,0.031003151,0.031003151,6.636363636,-10.70596381
2.727272727,0.590909091,2986795.685,1190237.562,9732.511771,8172.561517,1677.342547,5.80234001,4.872327081,0.03191822,0.03191822,2.727272727,-11.0205623
