DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
1,0.609090909,3010362.782,1188328.271,9777.981873,8221.349542,1692.345081,5.777770728,4.857962854,0.032286018,0.032286018,1,-11.56688008
7,0.6,2976407.154,1188074.929,9663.237117,8065.43058,1672.514366,5.777670622,4.822338596,0.030899182,0.030899182,7,-11.20867917
8.909090909,0.590909091,2959463.048,1185673.621,9605.062349,7998.899095,1662.510697,5.77744394,4.811336921,0.030439947,0.030439947,8.909090909,-10.92625059
9.818181818,0.363636364,2809089.462,1212607.958,8970.237909,7457.585479,1552.640778,5.777407136,4.803162191,0.030956475,0.030956475,9.818181818,0
7.090909091,0.6,2976007.759,1188011.93,9661.399692,8062.920973,1672.293905,5.777333555,4.821473634,0.030878214,0.030878214,7.090909091,-11.20689447
2.636363636,0.381818182,2848291.967,1219305.578,9171.377807,7706.246733,1587.533004,5.777125755,4.85422773,0.032746795,0.032746795,2.636363636,0
7.181818182,0.6,2975608.752,1187948.69,9659.56304,8060.412559,1672.073543,5.776996522,4.820608875,0.030857285,0.030857285,7.181818182,-11.20510278
9,0.590909091,2959036.687,1185522.836,9602.717458,7995.914746,1662.290439,5.776798827,4.810179111,0.030417621,0.030417621,9,-10.92462658
9.909090909,0.363636364,2808663.802,1212284.841,8968.335641,7455.037082,1552.475757,5.776795934,4.802031238,0.030929531,0.030929531,9.909090909,0
7.272727273,0.6,2975210.131,1187885.208,9657.727163,8057.905338,1671.853279,5.776659521,4.819744315,0.030836395,0.030836395,7.272727273,-11.20330413
7.363636364,0.6,2974811.897,1187821.488,9655.892077,8055.399297,1671.633116,5.776322557,4.818879944,0.030815543,0.030815543,7.363636364,-11.20149856
10,0.363636364,2808238.212,1211960.871,8966.428157,7452.483941,1552.310923,5.776180548,4.800896413,0.030902617,0.030902617,10,0
9.090909091,0.590909091,2958610.561,1185371.569,9600.371644,7992.929871,1662.070284,5.77615263,4.809020381,0.030395326,0.030395326,9.090909091,-10.92299313
7.454545455,0.6,2974414.048,1187757.529,9654.057774,8052.894437,1671.413054,5.775985624,4.81801576,0.03079473,0.03079473,7.454545455,-11.19968612
7.545454545,0.6,2974016.583,1187693.332,9652.224252,8050.390755,1671.193094,5.775648718,4.81715176,0.030773955,0.030773955,7.545454545,-11.19786683
3.454545455,0.609090909,2999944.177,1189032.848,9740.350289,8164.165781,1686.462419,5.775610638,4.841000718,0.031713667,0.031713667,3.454545455,-11.52140517
9.181818182,0.590909091,2958184.654,1185219.811,9598.024827,7989.944475,1661.850226,5.775505323,4.807860751,0.030373063,0.030373063,9.181818182,-10.92134998
3.545454545,0.609090909,2999557.178,1189040.314,9738.86751,8161.972286,1686.2435,5.775481127,4.84032839,0.031692711,0.031692711,3.545454545,-11.51963458
3.636363636,0.609090909,2999170.668,1189047.639,9737.386315,8159.780881,1686.02462,5.775352388,4.839657016,0.031671803,0.031671803,3.636363636,-11.5178576
7.636363636,0.6,2973619.501,1187628.897,9650.391513,8047.888247,1670.973237,5.775311837,4.81628794,0.030753219,0.030753219,7.636363636,-11.19604074
3.727272727,0.609090909,2998784.648,1189054.832,9735.906745,8157.591511,1685.805781,5.77522444,4.838986558,0.031650942,0.031650942,3.727272727,-11.51607427
3.818181818,0.609090909,2998399.114,1189061.884,9734.428745,8155.404232,1685.586983,5.775097245,4.838317045,0.031630129,0.031630129,3.818181818,-11.51428466
7.727272727,0.6,2973222.8,1187564.225,9648.559555,8045.386911,1670.753483,5.774974977,4.815424295,0.03073252,0.03073252,7.727272727,-11.19420788
3.909090909,0.609090909,2998035.236,1189074.177,9732.878557,8153.131339,1685.380663,5.774884435,4.837560748,0.03160951,0.03160951,3.909090909,-11.51075644
9.272727273,0.590909091,2957758.973,1185067.566,9595.677051,7986.958558,1661.630269,5.774856917,4.806700208,0.030350832,0.030350832,9.272727273,-10.91969731
4,0.609090909,2997654.053,1189080.929,9731.406439,8150.948637,1685.164158,5.7747528,4.836887018,0.03158879,0.03158879,4,-11.50901112
7.818181818,0.6,2972826.48,1187499.316,9646.728378,8042.886742,1670.533833,5.774638137,4.814560822,0.030711859,0.030711859,7.818181818,-11.19236828
4.090909091,0.609090909,2997273.343,1189087.541,9729.935889,8148.768011,1684.947694,5.774621919,4.836214227,0.031568117,0.031568117,4.090909091,-11.50725949
4.181818182,0.609090909,2996893.106,1189094.018,9728.466929,8146.589437,1684.731275,5.774491798,4.835542355,0.03154749,0.03154749,4.181818182,-11.50550159
4.272727273,0.609090909,2996513.341,1189100.359,9726.999565,8144.412905,1684.514901,5.774362435,4.834871393,0.03152691,0.03152691,4.272727273,-11.50373747
7.909090909,0.6,2972430.538,1187434.172,9644.897982,8040.387738,1670.314288,5.774301312,4.813697517,0.030691236,0.030691236,7.909090909,-11.19052199
4.363636364,0.609090909,2996134.044,1189106.56,9725.533756,8142.238452,1684.298573,5.774233803,4.83420136,0.031506375,0.031506375,4.363636364,-11.50196719
9.363636364,0.590909091,2957333.517,1184914.835,9593.328314,7983.972118,1661.410413,5.774207408,4.805538749,0.030328633,0.030328633,9.363636364,-10.91803517
2.545454545,0.418181818,2866307.947,1209548.992,9340.30437,7863.073144,1617.599415,5.774176401,4.860952019,0.032497884,0.032497884,2.545454545,-2.542953598
4.454545455,0.609090909,2995755.217,1189112.627,9724.069542,8140.066035,1684.082294,5.774105919,4.833532223,0.031485886,0.031485886,4.454545455,-11.50019078
4.545454545,0.609090909,2995376.857,1189118.558,9722.606911,8137.895661,1683.866065,5.773978772,4.832863986,0.031465443,0.031465443,4.545454545,-11.4984083
8,0.6,2972034.975,1187368.792,9643.06837,8037.889893,1670.094848,5.773964503,4.812834374,0.03067065,0.03067065,8,-11.18866904
4.636363636,0.609090909,2994998.963,1189124.354,9721.145858,8135.727327,1683.649886,5.773852353,4.832196642,0.031445045,0.031445045,4.636363636,-11.4966198
4.727272727,0.609090909,2994621.533,1189130.013,9719.686383,8133.561031,1683.433761,5.773726659,4.831530186,0.031424692,0.031424692,4.727272727,-11.49482532
8.090909091,0.6,2971639.788,1187303.178,9641.239533,8035.393207,1669.875515,5.773627702,4.811971392,0.030650101,0.030650101,8.090909091,-11.18680946
4.818181818,0.609090909,2994244.566,1189135.538,9718.228484,8131.396767,1683.217689,5.773601684,4.830864611,0.031404384,0.031404384,4.818181818,-11.4930249
9.454545455,0.590909091,2956908.284,1184761.62,9590.978549,7980.985156,1661.190582,5.773557023,4.804376599,0.030306464,0.030306464,9.454545455,-10.91636353
4.909090909,0.609090909,2993868.06,1189140.928,9716.772158,8129.234529,1683.001672,5.773477423,4.830199911,0.03138412,0.03138412,4.909090909,-11.49121859
5,0.609090909,2993492.015,1189146.183,9715.317404,8127.074313,1682.785713,5.773353869,4.82953608,0.031363901,0.031363901,5,-11.48940644
8.181818182,0.6,2971244.965,1187237.328,9639.411483,8032.897693,1669.656282,5.773290937,4.811108596,0.03062959,0.03062959,8.181818182,-11.18494358
5.090909091,0.609090909,2993116.428,1189151.304,9713.86422,8124.916113,1682.56981,5.773231018,4.82887311,0.031343725,0.031343725,5.090909091,-11.48758848
5.181818182,0.609090909,2992741.298,1189156.293,9712.412616,8122.759908,1682.353967,5.773108873,4.828210986,0.031323594,0.031323594,5.181818182,-11.48576476
8.272727273,0.6,2970850.528,1187171.246,9637.584203,8030.403306,1669.437164,5.77295415,4.81024592,0.030609115,0.030609115,8.272727273,-11.18307084
9.545454545,0.590909091,2956483.275,1184607.919,9588.627884,7977.997674,1660.970916,5.772905349,4.803213349,0.030284327,0.030284327,9.545454545,-10.91468248
5.272727273,0.609090909,2992428.656,1189158.706,9711.042568,8120.645493,1682.179127,5.772894464,4.827455866,0.031303441,0.031303441,5.272727273,-11.48572784
8.363636364,0.6,2970456.463,1187104.931,9635.757696,8027.910064,1669.218153,5.772617364,4.809383391,0.030588677,0.030588677,8.363636364,-11.18119157
5.363636364,0.609090909,2992140.43,1189165.691,9709.613187,8118.456402,1682.018789,5.772594961,4.826614574,0.031283458,0.031283458,5.363636364,-11.48423064
5.454545455,0.609090909,2991763.28,1189170.282,9708.164027,8116.306156,1681.800944,5.77248102,4.825961233,0.031263457,0.031263457,5.454545455,-11.48234199
5.545454545,0.609090909,2991386.595,1189174.741,9706.716428,8114.157896,1681.583171,5.77236773,4.825308696,0.031243499,0.031243499,5.545454545,-11.48044793
8.454545455,0.6,2970062.77,1187038.385,9633.931966,8025.41796,1668.999252,5.772280578,4.808521005,0.030568276,0.030568276,8.454545455,-11.17930581
5.636363636,0.609090909,2991010.372,1189179.069,9705.27039,8112.01161,1681.36547,5.772255087,4.824656955,0.031223583,0.031223583,5.636363636,-11.4785485
9.636363636,0.590909091,2956058.488,1184453.734,9586.276256,7975.009673,1660.751351,5.77225257,4.802049185,0.030262222,0.030262222,9.636363636,-10.91299202
5.727272727,0.609090909,2990634.61,1189183.265,9703.825909,8109.867291,1681.147844,5.772143088,4.824006003,0.031203711,0.031203711,5.727272727,-11.47664374
5.818181818,0.609090909,2990259.308,1189187.331,9702.382981,8107.724931,1680.930293,5.772031727,4.823355832,0.03118388,0.03118388,5.818181818,-11.47473368
8.545454545,0.6,2969669.446,1186971.607,9632.107009,8022.926989,1668.78046,5.771943789,4.807658756,0.030547911,0.030547911,8.545454545,-11.17741358
5.909090909,0.609090909,2989884.463,1189191.267,9700.941602,8105.584522,1680.712817,5.771920998,4.822706436,0.031164092,0.031164092,5.909090909,-11.47281836
6,0.609090909,2989510.074,1189195.073,9699.501769,8103.446053,1680.495419,5.771810897,4.822057808,0.031144345,0.031144345,6,-11.47089781
6.090909091,0.609090909,2989136.138,1189198.751,9698.063476,8101.309517,1680.278097,5.771701418,4.821409938,0.03112464,0.03112464,6.090909091,-11.46897208
9.727272727,0.590909091,2955633.913,1184299.065,9583.923697,7972.021171,1660.53188,5.771598734,4.800884142,0.030240147,0.030240147,9.727272727,-10.91129249
6.363636364,0.609090909,2988017.031,1189209.016,9693.757653,8094.911406,1679.626449,5.771377116,4.819471263,0.031065773,0.031065773,6.363636364,-11.46316404
5.454545455,0.354545455,2822812.897,1227224.874,8979.586573,7503.308354,1555.962101,5.771083091,4.82229506,0.032291229,0.032291229,5.454545455,-5.68E-14
9.818181818,0.590909091,2955209.569,1184143.914,9581.570164,7969.032132,1660.31252,5.770943751,4.799718146,0.030218103,0.030218103,9.818181818,-10.90958329
5.363636364,0.354545455,2823138.529,1227275.467,8980.134252,7504.577528,1556.146941,5.770749546,4.822537854,0.032313616,0.032313616,5.363636364,-5.68E-14
7.272727273,0.354545455,2815481.469,1223933.609,8958.705294,7468.484597,1552.48357,5.770563675,4.810669009,0.031793424,0.031793424,7.272727273,0
7.454545455,0.354545455,2814886.356,1223686.72,8957.056025,7465.365914,1552.198471,5.770561039,4.8095434,0.031747004,0.031747004,7.454545455,0
7.181818182,0.354545455,2815827.026,1224055.903,8959.577611,7470.058705,1552.660001,5.77046978,4.811136181,0.031816679,0.031816679,7.181818182,0
7.363636364,0.354545455,2815233.372,1223809.177,8957.93302,7466.942477,1552.376218,5.77046525,4.81000829,0.031770163,0.031770163,7.363636364,0
5.272727273,0.354545455,2823464.603,1227326.077,8980.681191,7505.846302,1556.331869,5.770415274,4.822780057,0.032336055,0.032336055,5.272727273,0
7.090909091,0.354545455,2816172.965,1224178.1,8960.44867,7471.631875,1552.836556,5.770374631,4.811602255,0.031839981,0.031839981,7.090909091,0
9.909090909,0.590909091,2954785.443,1183988.279,9579.21567,7966.042577,1660.093265,5.770287652,4.798551228,0.03019609,0.03019609,9.909090909,-10.90786476
7,0.354545455,2816519.284,1224300.198,8961.318441,7473.204094,1553.013235,5.770278218,4.812067229,0.031863331,0.031863331,7,0
6.909090909,0.354545455,2816865.985,1224422.198,8962.186917,7474.775356,1553.190036,5.770180536,4.812531101,0.031886729,0.031886729,6.909090909,0
6.818181818,0.354545455,2817213.07,1224544.1,8963.054088,7476.345655,1553.36696,5.770081585,4.81299387,0.031910175,0.031910175,6.818181818,0
5.181818182,0.354545455,2823791.122,1227376.703,8981.227385,7507.114674,1556.516887,5.770080274,4.823021669,0.032358547,0.032358547,5.181818182,0
6.727272727,0.354545455,2817560.54,1224665.904,8963.919945,7477.914982,1553.544004,5.769981359,4.813455532,0.03193367,0.03193367,6.727272727,0
2.636363636,0.4,2856749.088,1213991.288,9262.401911,7791.043532,1605.29436,5.769908712,4.853342619,0.032599071,0.032599071,2.636363636,-0.995220894
6.636363636,0.354545455,2817908.396,1224787.61,8964.78448,7479.483329,1553.721169,5.769879858,4.813916085,0.031957214,0.031957214,6.636363636,0
6.545454545,0.354545455,2818256.639,1224909.216,8965.647671,7481.050702,1553.898454,5.76977707,4.814375535,0.031980807,0.031980807,6.545454545,-5.68E-14
5.090909091,0.354545455,2824118.086,1227427.347,8981.772821,7508.382627,1556.701991,5.769744545,4.823262686,0.032381092,0.032381092,5.090909091,0
6.454545455,0.354545455,2818605.272,1225030.73,8966.509539,7482.61706,1554.075858,5.769673013,4.814833858,0.03200445,0.03200445,6.454545455,5.68E-14
10,0.590909091,2954361.538,1183832.165,9576.860215,7963.052504,1659.874085,5.769630539,4.797383472,0.030174107,0.030174107,10,-10.90613696
6.363636364,0.354545455,2818954.294,1225152.143,8967.370039,7484.18243,1554.25338,5.76956766,4.815291074,0.032028142,0.032028142,6.363636364,5.68E-14
6.272727273,0.354545455,2819303.708,1225273.459,8968.229177,7485.74679,1554.43102,5.769461018,4.815747172,0.032051884,0.032051884,6.272727273,5.68E-14
5,0.354545455,2824445.496,1227478.009,8982.317489,7509.650153,1556.887182,5.769408082,4.823503104,0.032403691,0.032403691,5,0
6.181818182,0.354545455,2819653.514,1225394.679,8969.086944,7487.310123,1554.608776,5.769353088,4.816202145,0.032075676,0.032075676,6.181818182,0
6.090909091,0.354545455,2820003.714,1225515.803,8969.943324,7488.872433,1554.786649,5.769243859,4.816655996,0.032099519,0.032099519,6.090909091,5.68E-14
6,0.354545455,2820354.31,1225636.829,8970.798312,7490.433712,1554.964636,5.769133332,4.817108723,0.032123412,0.032123412,6,-5.68E-14
4.909090909,0.354545455,2824773.355,1227528.689,8982.861378,7510.917248,1557.072457,5.769070885,4.823742924,0.032426343,0.032426343,4.909090909,0
5.909090909,0.354545455,2820705.307,1225757.762,8971.652183,7491.993926,1555.143024,5.769020626,4.81755942,0.032147357,0.032147357,5.909090909,0
5.818181818,0.354545455,2821056.695,1225878.598,8972.504305,7493.553088,1555.3212,5.76890761,4.818009996,0.032171352,0.032171352,5.818181818,0
2,0.436363636,2878223.985,1205585.744,9412.029882,7932.278201,1631.524561,5.768855771,4.86188096,0.032521668,0.032521668,2,-3.904941066
5.727272727,0.354545455,2821408.482,1225999.339,8973.355002,7495.111181,1555.499491,5.768793274,4.818459424,0.032195399,0.032195399,5.727272727,0
4.818181818,0.354545455,2825101.665,1227579.389,8983.40448,7512.183909,1557.257817,5.768732949,4.823982148,0.032449049,0.032449049,4.818181818,0
5.636363636,0.354545455,2821760.669,1226119.986,8974.204262,7496.668194,1555.677897,5.768677616,4.818907699,0.032219498,0.032219498,5.636363636,-5.68E-14
5.545454545,0.354545455,2822113.257,1226240.538,8975.052072,7498.224116,1555.856416,5.768560632,4.819354819,0.032243649,0.032243649,5.545454545,0
4.727272727,0.354545455,2825430.427,1227630.107,8983.946784,7513.450132,1557.443261,5.768394273,4.824220774,0.032471809,0.032471809,4.727272727,0
6.181818182,0.609090909,2988321.625,1188304.453,9690.615827,8093.473455,1679.995213,5.768240144,4.817557451,0.03108094,0.03108094,6.181818182,-11.46673272
2.636363636,0.390909091,2852428.529,1216534.981,9218.621711,7750.42087,1598.17435,5.76822029,4.849546529,0.032669768,0.032669768,2.636363636,-0.135014591
4.636363636,0.354545455,2825759.643,1227680.844,8984.488284,7514.715913,1557.628787,5.768054854,4.824458804,0.032494624,0.032494624,4.636363636,0
6.272727273,0.609090909,2987917.727,1188244.492,9688.757276,8090.939064,1679.773688,5.767894416,4.81668401,0.031059643,0.031059643,6.272727273,-11.46476763
7.545454545,0.354545455,2814179.298,1222663.716,8952.276965,7460.054065,1552.097346,5.767857916,4.806434391,0.031700007,0.031700007,7.545454545,0
4.545454545,0.354545455,2826089.316,1227731.601,8985.028969,7515.981243,1557.814394,5.767714691,4.824696234,0.032517494,0.032517494,4.545454545,0
2.545454545,0.363636364,2839122.445,1225746.563,9062.024983,7604.775662,1571.165966,5.767707028,4.840211555,0.032948612,0.032948612,2.545454545,0
7.636363636,0.354545455,2813798.643,1222454.45,8951.022632,7458.116696,1551.927394,5.767681315,4.805712385,0.031674666,0.031674666,7.636363636,0
7.727272727,0.354545455,2813418.273,1222244.83,8949.765556,7456.176957,1551.757597,5.76750233,4.804988209,0.031649369,0.031649369,7.727272727,-5.68E-14
2.363636364,0.427272727,2871834.356,1207510.208,9376.820404,7897.636307,1625.821985,5.767433637,4.857626715,0.032485729,0.032485729,2.363636364,-3.253633721
4.454545455,0.354545455,2826419.447,1227782.377,8985.568823,7517.246129,1558.000083,5.767373776,4.824933073,0.032540419,0.032540419,4.454545455,0
8.636363636,0.6,2968747.878,1185799.592,9622.826517,8013.349562,1668.495318,5.767368007,4.802740215,0.030498653,0.030498653,8.636363636,-11.17325788
7.818181818,0.354545455,2813038.19,1222034.86,8948.505757,7454.234853,1551.587957,5.767320968,4.804261866,0.031624115,0.031624115,7.818181818,0
6.454545455,0.609090909,2987111.096,1188123.833,9685.04245,8085.873994,1679.330704,5.767203819,4.81493846,0.031017169,0.031017169,6.454545455,-11.4608168
7.909090909,0.354545455,2812658.389,1221824.538,8947.24323,7452.290383,1551.418473,5.767137227,4.803533355,0.031598904,0.031598904,7.909090909,0
4.363636364,0.354545455,2826750.038,1227833.174,8986.107839,7518.510552,1558.185849,5.767032118,4.825169318,0.032563399,0.032563399,4.363636364,0
8,0.354545455,2812278.871,1221613.866,8945.977996,7450.343552,1551.249146,5.766951116,4.802802676,0.031573736,0.031573736,8,0
6.545454545,0.609090909,2986708.376,1188063.136,9683.186326,8083.3433,1679.109413,5.76685846,4.814065859,0.030995993,0.030995993,6.545454545,-11.45883095
8.090909091,0.354545455,2811899.634,1221402.842,8944.710056,7448.394376,1551.079978,5.766762633,4.802069837,0.031548611,0.031548611,8.090909091,0
8.727272727,0.6,2968320.219,1185651.237,9620.468504,8010.350917,1668.274356,5.766718446,4.801578881,0.030476261,0.030476261,8.727272727,-11.17138563
4.272727273,0.354545455,2827081.091,1227883.991,8986.646011,7519.774512,1558.371698,5.766689696,4.825404955,0.032586436,0.032586436,4.272727273,0
8.181818182,0.354545455,2811520.679,1221191.467,8943.439425,7446.442863,1550.910968,5.766571784,4.80133484,0.031523528,0.031523528,8.181818182,0
6.636363636,0.609090909,2986306.047,1188002.193,9681.331019,8080.813839,1678.88821,5.766513197,4.813193512,0.030974857,0.030974857,6.636363636,-11.45683827
8.272727273,0.354545455,2811142.003,1220979.741,8942.166112,7444.489023,1550.742117,5.766378571,4.800597689,0.031498487,0.031498487,8.272727273,0
4.181818182,0.354545455,2827412.607,1227934.829,8987.183323,7521.038001,1558.557623,5.766346518,4.825639995,0.032609528,0.032609528,4.181818182,0
8.363636364,0.354545455,2810763.607,1220767.664,8940.890126,7442.532863,1550.573426,5.766182997,4.799858386,0.031473488,0.031473488,8.363636364,0
6.727272727,0.609090909,2985904.107,1187941.006,9679.47653,8078.285611,1678.667095,5.766168027,4.812321416,0.03095376,0.03095376,6.727272727,-11.45483879
3.363636364,0.618181818,3009362.436,1189551.211,9758.523003,8177.185497,1692.403684,5.766072891,4.831699182,0.031749139,0.031749139,3.363636364,-11.76649607
8.818181818,0.6,2967892.785,1185502.39,9618.109553,8007.351791,1668.053486,5.766067835,4.800416688,0.030453902,0.030453902,8.818181818,-11.16950403
3.272727273,0.618181818,3009726.413,1189492.112,9759.681087,8179.073222,1692.618575,5.766025039,4.83220103,0.031768791,0.031768791,3.272727273,-11.76845009
4.090909091,0.354545455,2827744.589,1227985.689,8987.719765,7522.301013,1558.743625,5.766002581,4.825874437,0.032632678,0.032632678,4.090909091,0
8.454545455,0.354545455,2810385.489,1220555.236,8939.611477,7440.574394,1550.404896,5.765985066,4.799116936,0.031448531,0.031448531,8.454545455,0
3.181818182,0.618181818,3010090.897,1189432.9,9760.841136,8180.963284,1692.833684,5.76597762,4.832703509,0.03178849,0.03178849,3.181818182,-11.77039945
3.090909091,0.618181818,3010455.878,1189373.581,9762.002755,8182.855633,1693.04857,5.765931897,4.833207845,0.031808236,0.031808236,3.090909091,-11.77234395
3,0.618181818,3010821.367,1189314.151,9763.166172,8184.750301,1693.263471,5.7658872,4.833713384,0.03182803,0.03182803,3,-11.77428362
2.909090909,0.618181818,3011187.364,1189254.611,9764.331393,8186.647302,1693.478384,5.765843536,4.834220135,0.031847872,0.031847872,2.909090909,-11.77621845
6.818181818,0.609090909,2985502.557,1187879.574,9677.622858,8075.758615,1678.446069,5.765822945,4.811449568,0.030932704,0.030932704,6.818181818,-11.45283256
2.818181818,0.618181818,3011553.873,1189194.96,9765.498425,8188.546641,1693.693308,5.765800915,4.834728107,0.031867762,0.031867762,2.818181818,-11.77814838
8.545454545,0.354545455,2810007.649,1220342.456,8938.330175,7438.613623,1550.236527,5.76578478,4.79837334,0.031423616,0.031423616,8.545454545,0
2.727272727,0.618181818,3011920.895,1189135.198,9766.667278,8190.44832,1693.908242,5.765759347,4.835237304,0.031887701,0.031887701,2.727272727,-11.78007337
2.636363636,0.618181818,3012288.431,1189075.32,9767.83792,8192.352405,1694.123183,5.765718821,4.835747771,0.031907688,0.031907688,2.636363636,-11.78199337
2.545454545,0.618181818,3012656.487,1189015.333,9769.010408,8194.258822,1694.33813,5.765679372,4.836259466,0.031927725,0.031927725,2.545454545,-11.78390835
4,0.354545455,2828077.038,1228036.57,8988.255324,7523.56354,1558.929702,5.765657882,4.826108278,0.032655884,0.032655884,4,0
2.454545455,0.618181818,3013025.06,1188955.23,9770.184693,8196.167662,1694.553082,5.76564098,4.83677245,0.031947811,0.031947811,2.454545455,-11.78581826
2.363636364,0.618181818,3013394.155,1188895.014,9771.360815,8198.078875,1694.768036,5.765603673,4.837286696,0.031967947,0.031967947,2.363636364,-11.78772304
8.636363636,0.354545455,2809630.086,1220129.326,8937.046228,7436.65056,1550.06832,5.765582142,4.797627602,0.031398741,0.031398741,8.636363636,0
2.272727273,0.618181818,3013763.774,1188834.685,9772.538766,8199.992489,1694.982991,5.765567451,4.837802226,0.031988132,0.031988132,2.272727273,-11.78962265
2.181818182,0.618181818,3014133.919,1188774.241,9773.718548,8201.908512,1695.197945,5.765532323,4.838319049,0.032008369,0.032008369,2.181818182,-11.79151705
2.090909091,0.618181818,3014504.591,1188713.684,9774.900169,8203.826938,1695.412896,5.765498299,4.838837168,0.032028655,0.032028655,2.090909091,-11.79340617
6.909090909,0.609090909,2985101.393,1187817.899,9675.770004,8073.23285,1678.225134,5.765477951,4.810577966,0.030911686,0.030911686,6.909090909,-11.4508196
2,0.618181818,3014875.79,1188653.007,9776.083595,8205.747839,1695.627842,5.765465366,4.839356631,0.032048993,0.032048993,2,-11.79528999
1.909090909,0.618181818,3015247.523,1188592.22,9777.268894,8207.671108,1695.84278,5.76543357,4.839877378,0.032069381,0.032069381,1.909090909,-11.79716843
8.909090909,0.6,2967465.575,1185353.051,9615.749666,8004.352181,1667.832708,5.765416172,4.799253632,0.030431575,0.030431575,8.909090909,-11.16761312
1.818181818,0.618181818,3015619.787,1188531.317,9778.456021,8209.59683,1696.057709,5.765402892,4.840399466,0.032089821,0.032089821,1.818181818,-11.79904144
8.727272727,0.354545455,2809252.798,1219915.845,8935.759645,7434.685212,1549.900276,5.765377156,4.796879726,0.031373909,0.031373909,8.727272727,0
1.727272727,0.618181818,3015992.586,1188470.297,9779.644984,8211.524997,1696.272626,5.765373344,4.840922897,0.032110313,0.032110313,1.727272727,-11.80090899
1.636363636,0.618181818,3016365.922,1188409.162,9780.835788,8213.455609,1696.48753,5.765344934,4.841447676,0.032130857,0.032130857,1.636363636,-11.802771
1.545454545,0.618181818,3016739.794,1188347.91,9782.028427,8215.388681,1696.702418,5.765317669,4.841973817,0.032151453,0.032151453,1.545454545,-11.80462743
3.909090909,0.354545455,2828409.956,1228087.473,8988.789988,7524.825574,1559.115853,5.765312417,4.826341519,0.032679147,0.032679147,3.909090909,0
1.454545455,0.618181818,3017114.207,1188286.545,9783.222923,8217.324184,1696.917287,5.765291566,4.842501309,0.032172102,0.032172102,1.454545455,-11.80647822
1.363636364,0.618181818,3017489.161,1188225.062,9784.419255,8219.262153,1697.132135,5.765266623,4.843030181,0.032192804,0.032192804,1.363636364,-11.80832331
1.272727273,0.618181818,3017864.657,1188163.463,9785.617428,8221.202583,1697.34696,5.76524285,4.843560435,0.032213559,0.032213559,1.272727273,-11.81016264
1.181818182,0.618181818,3018240.697,1188101.748,9786.817437,8223.145484,1697.56176,5.765220253,4.844092085,0.032234368,0.032234368,1.181818182,-11.81199616
1.090909091,0.618181818,3018617.284,1188039.919,9788.019305,8225.090823,1697.776531,5.765198851,4.844625116,0.03225523,0.03225523,1.090909091,-11.8138238
1,0.618181818,3018994.417,1187977.973,9789.223006,8227.038637,1697.991271,5.765178641,4.845159559,0.032276146,0.032276146,1,-11.8156455
8.818181818,0.354545455,2808875.785,1219702.013,8934.470437,7432.717588,1549.732395,5.765169824,4.796129714,0.031349117,0.031349117,8.818181818,0
7,0.609090909,2984700.616,1187755.979,9673.917963,8070.708318,1678.00429,5.765133035,4.809706607,0.030890708,0.030890708,7,-11.44879997
3.090909091,0.354545455,2831803.877,1229484.656,8997.500617,7539.928912,1560.716357,5.764981304,4.831069322,0.032917133,0.032917133,3.090909091,0
3.818181818,0.354545455,2828743.345,1228138.4,8989.323748,7526.087106,1559.302078,5.764966184,4.826574154,0.032702468,0.032702468,3.818181818,0
8.909090909,0.354545455,2808499.047,1219487.83,8933.178612,7430.747694,1549.564677,5.764960149,4.795377569,0.031324366,0.031324366,8.909090909,0
7.090909091,0.609090909,2984300.23,1187693.816,9672.066749,8068.185018,1677.783541,5.764788193,4.808835478,0.030869769,0.030869769,7.090909091,-11.44677384
9,0.6,2967038.586,1185203.22,9613.38883,8001.352084,1667.612021,5.76476345,4.798089712,0.03040928,0.03040928,9,-11.16571292
9,0.354545455,2808122.581,1219273.296,8931.884173,7428.775536,1549.397123,5.764748132,4.794623292,0.031299655,0.031299655,9,0
3.727272727,0.354545455,2829077.206,1228189.35,8989.856589,7527.348127,1559.488374,5.764619179,4.826806184,0.032725846,0.032725846,3.727272727,0
9.090909091,0.354545455,2807746.383,1219058.412,8930.58688,7426.80112,1549.229483,5.764534551,4.793867663,0.031274985,0.031274985,9.090909091,0
3,0.354545455,2832118.857,1229478.662,8997.785621,7540.955788,1560.908166,5.764455472,4.831133535,0.032939426,0.032939426,3,5.68E-14
7.181818182,0.609090909,2983900.223,1187631.411,9670.216346,8065.662942,1677.562883,5.764443433,4.807964591,0.030848869,0.030848869,7.181818182,-11.44474098
9.181818182,0.354545455,2807370.46,1218843.176,8929.28721,7424.824459,1549.062223,5.764317971,4.793109243,0.031250355,0.031250355,9.181818182,0
3.636363636,0.354545455,2829411.542,1228240.324,8990.388502,7528.608624,1559.674741,5.764271401,4.827037605,0.032749283,0.032749283,3.636363636,0
9.090909091,0.6,2966611.822,1185052.904,9611.027096,7998.351496,1667.391428,5.764109694,4.796924921,0.030387017,0.030387017,9.090909091,-11.16380346
7.272727273,0.609090909,2983500.599,1187568.763,9668.366759,8063.142094,1677.34232,5.764098745,4.807093936,0.030828008,0.030828008,7.272727273,-11.44270156
2.909090909,0.354545455,2832434.327,1229472.72,8998.06989,7541.982325,1561.100017,5.763929147,4.831197388,0.032961777,0.032961777,2.909090909,0
3.545454545,0.354545455,2829746.352,1228291.322,8990.919463,7529.868604,1559.861177,5.763922839,4.827268423,0.032772778,0.032772778,3.545454545,0
7.363636364,0.609090909,2983101.358,1187505.873,9666.517988,8060.622469,1677.121851,5.763754125,4.806223509,0.030807185,0.030807185,7.363636364,-11.44065562
3.454545455,0.354545455,2830081.641,1228342.345,8991.449471,7531.128037,1560.047681,5.763573499,4.827498626,0.032796333,0.032796333,3.454545455,0
9.181818182,0.6,2966185.275,1184902.092,9608.664391,7995.350429,1667.170929,5.763454859,4.795759265,0.030364786,0.030364786,9.181818182,-11.16188477
7.454545455,0.609090909,2982702.497,1187442.742,9664.670034,8058.104065,1676.901479,5.76340957,4.805353305,0.030786401,0.030786401,7.454545455,-11.4386032
2.818181818,0.354545455,2832750.287,1229466.828,8998.3534,7543.008557,1561.291908,5.763402315,4.831260904,0.032984187,0.032984187,2.818181818,0
3.363636364,0.354545455,2830417.409,1228393.395,8991.978512,7532.386913,1560.234252,5.763223377,4.827728211,0.032819946,0.032819946,3.363636364,0
7.545454545,0.609090909,2982304.017,1187379.371,9662.822894,8055.586877,1676.681204,5.763065078,4.804483319,0.030765655,0.030765655,7.545454545,-11.43654433
2.727272727,0.354545455,2833066.739,1229460.989,8998.636127,7544.034446,1561.483837,5.762874973,4.831324069,0.033006656,0.033006656,2.727272727,0
3.272727273,0.354545455,2830753.658,1228444.471,8992.506559,7533.645239,1560.420888,5.76287246,4.827957187,0.032843619,0.032843619,3.272727273,0
9.272727273,0.6,2965758.95,1184750.794,9606.300772,7992.348877,1666.950524,5.762798975,4.794592738,0.030342586,0.030342586,9.272727273,-11.15995688
3.454545455,0.618181818,3008543.303,1188705.363,9751.249023,8169.505809,1692.1095,5.762776596,4.828000677,0.031704667,0.031704667,3.454545455,-11.76409891
7.636363636,0.609090909,2981905.92,1187315.758,9660.976576,8053.070905,1676.46103,5.762720637,4.803613541,0.030744947,0.030744947,7.636363636,-11.43447919
3.545454545,0.618181818,3008155.096,1188713.622,9749.753402,8167.299339,1691.890517,5.762638484,4.827321424,0.031683741,0.031683741,3.545454545,-11.7621037
3.181818182,0.354545455,2831090.387,1228495.575,8993.033592,7534.90297,1560.607586,5.762520748,4.828185535,0.032867351,0.032867351,3.181818182,0
3.636363636,0.618181818,3007767.373,1188721.74,9748.259404,8165.095,1691.671567,5.76250118,4.82664316,0.031662863,0.031662863,3.636363636,-11.76010255
7.727272727,0.609090909,2981508.196,1187251.907,9659.131067,8050.55614,1676.240952,5.762376261,4.80274398,0.030724277,0.030724277,7.727272727,-11.43240752
3.727272727,0.618181818,3007380.136,1188729.721,9746.767062,8162.892742,1691.452654,5.762364699,4.825965849,0.031642032,0.031642032,3.727272727,-11.7580955
2.636363636,0.354545455,2833383.683,1229455.203,8998.918061,7545.059983,1561.675802,5.76234712,4.831386881,0.033029185,0.033029185,2.636363636,0
3.818181818,0.618181818,3006993.38,1188737.56,9745.276338,8160.692605,1691.233777,5.762229013,4.825289511,0.031621248,0.031621248,3.818181818,-11.75608262
9.363636364,0.6,2965332.844,1184599.007,9603.936229,7989.34684,1666.730215,5.762142034,4.793425337,0.030320417,0.030320417,9.363636364,-11.15801982
3.909090909,0.618181818,3006607.107,1188745.259,9743.787248,8158.494574,1691.014939,5.762094126,4.824614132,0.031600512,0.031600512,3.909090909,-11.75406396
7.818181818,0.609090909,2981110.847,1187187.816,9657.286371,8048.042581,1676.020972,5.762031938,4.801874627,0.030703644,0.030703644,7.818181818,-11.43032951
4,0.618181818,3006221.314,1188752.819,9742.299787,8156.29865,1690.796142,5.761960028,4.823939709,0.031579822,0.031579822,4,-11.75203956
4.090909091,0.618181818,3005836,1188760.238,9740.813952,8154.104833,1690.577387,5.761826714,4.823266237,0.031559179,0.031559179,4.090909091,-11.75000947
2.545454545,0.354545455,2833701.123,1229449.471,8999.199192,7546.085158,1561.867802,5.761818754,4.831449338,0.033051774,0.033051774,2.545454545,0
4.181818182,0.618181818,3005451.164,1188767.52,9739.329755,8151.913109,1690.358676,5.761694184,4.822593703,0.031538582,0.031538582,4.181818182,-11.74797373
7.909090909,0.609090909,2980713.875,1187123.488,9655.442489,8045.530225,1675.801093,5.761687666,4.801005476,0.030683049,0.030683049,7.909090909,-11.4282452
4.272727273,0.618181818,3005066.805,1188774.661,9737.847182,8149.723488,1690.140011,5.761562426,4.82192211,0.031518031,0.031518031,4.272727273,-11.7459324
9.454545455,0.6,2964906.953,1184446.731,9601.57065,7986.344322,1666.509908,5.761484288,4.79225733,0.03029828,0.03029828,9.454545455,-11.15607358
4.363636364,0.618181818,3004682.92,1188781.663,9736.366234,8147.535963,1689.921393,5.761431435,4.821251449,0.031497526,0.031497526,4.363636364,-11.74388552
8,0.609090909,2980317.276,1187058.922,9653.599427,8043.019064,1675.581315,5.761343445,4.80013652,0.030662491,0.030662491,8,-11.42615462
4.454545455,0.618181818,3004299.499,1188788.526,9734.886925,8145.350546,1689.702816,5.761301236,4.820581742,0.031477066,0.031477066,4.454545455,-11.74183341
2.454545455,0.354545455,2834019.058,1229443.794,8999.479503,7547.109953,1562.059835,5.761289871,4.831511435,0.033074423,0.033074423,2.454545455,0
4.545454545,0.618181818,3003916.561,1188795.25,9733.409229,8143.1672,1689.484297,5.761171766,4.819912926,0.031456652,0.031456652,4.545454545,-11.73977555
4.636363636,0.618181818,3003534.094,1188801.837,9731.933155,8140.985938,1689.265829,5.761043046,4.819245024,0.031436284,0.031436284,4.636363636,-11.73771229
9.272727273,0.354545455,2806604.255,1217654.321,8923.707797,7418.75225,1548.97554,5.76103855,4.789457329,0.031200355,0.031200355,9.272727273,0
8.090909091,0.609090909,2979921.05,1186994.118,9651.757164,8040.509105,1675.361639,5.760999261,4.799267763,0.030641971,0.030641971,8.090909091,-11.4240578
4.727272727,0.618181818,3003152.097,1188808.285,9730.458702,8138.806757,1689.047414,5.760915072,4.818578029,0.03141596,0.03141596,4.727272727,-11.73564366
9.545454545,0.6,2964481.282,1184293.968,9599.204226,7983.34132,1666.289773,5.760825267,4.79108823,0.030276174,0.030276174,9.545454545,-11.15411825
4.818181818,0.618181818,3002770.567,1188814.596,9728.985867,8136.62965,1688.829053,5.760787837,4.817911936,0.03139568,0.03139568,4.818181818,-11.7335697
2.363636364,0.354545455,2834337.491,1229438.173,8999.758977,7548.134352,1562.251898,5.760760468,4.831573167,0.033097133,0.033097133,2.363636364,0
4.909090909,0.618181818,3002389.505,1188820.769,9727.514649,8134.454614,1688.610748,5.760661338,4.817246737,0.031375445,0.031375445,4.909090909,-11.73149045
8.181818182,0.609090909,2979525.197,1186929.079,9649.915727,8038.000328,1675.142065,5.760655128,4.79839919,0.030621487,0.030621487,8.181818182,-11.42195477
5,0.618181818,3002008.907,1188826.805,9726.045046,8132.28164,1688.392499,5.760535568,4.816582425,0.031355255,0.031355255,5,-11.72940596
9.363636364,0.354545455,2806185.879,1217330.614,8921.92933,7416.317857,1548.817586,5.760477808,4.788374,0.031173015,0.031173015,9.363636364,0
5.090909091,0.618181818,3001628.777,1188832.704,9724.577059,8130.11073,1688.174313,5.760410513,4.81591899,0.031335108,0.031335108,5.090909091,-11.7273164
8.272727273,0.609090909,2979129.712,1186863.802,9648.07508,8035.492747,1674.922594,5.760311022,4.797530809,0.03060104,0.03060104,8.272727273,-11.41984557
5.181818182,0.618181818,3001249.104,1188838.465,9723.110662,8127.941881,1687.956182,5.760286178,4.815256444,0.031315005,0.031315005,5.181818182,-11.72522154
2.272727273,0.354545455,2834656.424,1229432.61,9000.037601,7549.158341,1562.443991,5.760230543,4.83163453,0.033119903,0.033119903,2.272727273,0
9.636363636,0.6,2964055.828,1184140.717,9596.836868,7980.337837,1666.069733,5.760165181,4.789918259,0.030254099,0.030254099,9.636363636,-11.15215384
5.272727273,0.618181818,3000869.893,1188844.094,9721.645899,8125.775051,1687.738112,5.76016257,4.814594749,0.031294946,0.031294946,5.272727273,-11.72312155
5.363636364,0.618181818,3000491.139,1188849.586,9720.182729,8123.610271,1687.520103,5.760039663,4.813933922,0.03127493,0.03127493,5.363636364,-11.72101647
8.363636364,0.609090909,2978734.597,1186798.291,9646.235251,8032.986341,1674.703227,5.759966959,4.796662605,0.03058063,0.03058063,8.363636364,-11.41773021
5.454545455,0.618181818,3000112.842,1188854.942,9718.721148,8121.447531,1687.302158,5.759917454,4.813273956,0.031254957,0.031254957,5.454545455,-11.71890634
9.454545455,0.354545455,2805767.571,1217006.069,8920.145521,7413.878603,1548.659811,5.759912834,4.787286756,0.031145706,0.031145706,9.454545455,0
5.545454545,0.618181818,2999735.001,1188860.164,9717.261169,8119.28681,1687.084276,5.759795944,4.812614833,0.031235026,0.031235026,5.545454545,-11.71679119
2.181818182,0.354545455,2834975.856,1229427.106,9000.315357,7550.181902,1562.636112,5.759700092,4.83169552,0.033142735,0.033142735,2.181818182,0
5.636363636,0.618181818,2999357.613,1188865.251,9715.802784,8117.128106,1686.866459,5.759675125,4.81195655,0.031215139,0.031215139,5.636363636,-11.71467107
8.454545455,0.609090909,2978339.85,1186732.546,9644.396231,8030.481113,1674.483964,5.759622928,4.795794577,0.030560256,0.030560256,8.454545455,-11.41560878
9.727272727,0.6,2963630.589,1183986.98,9594.468584,7977.333873,1665.84979,5.759504034,4.788747415,0.030232055,0.030232055,9.727272727,-11.15018038
9.545454545,0.354545455,2805349.329,1216680.683,8918.356361,7411.434492,1548.502216,5.75934362,4.786195598,0.031118428,0.031118428,9.545454545,0
8.545454545,0.609090909,2977945.468,1186666.568,9642.558014,8027.977054,1674.264805,5.759278931,4.794926723,0.030539918,0.030539918,8.545454545,-11.4134812
5.727272727,0.618181818,2999133.896,1188870.038,9714.44816,8114.974138,1686.748198,5.759275848,4.81101693,0.031195289,0.031195289,5.727272727,-11.71474272
2.090909091,0.354545455,2835295.791,1229421.662,9000.592231,7551.205016,1562.828258,5.759169112,4.83175613,0.033165628,0.033165628,2.090909091,0
5.818181818,0.618181818,2998754.081,1188874.862,9712.990763,8112.819402,1686.528367,5.759162404,4.810366408,0.031175486,0.031175486,5.818181818,-11.71256573
5.909090909,0.618181818,2998374.728,1188879.554,9711.53496,8110.666652,1686.308611,5.759049615,4.809716678,0.031155725,0.031155725,5.909090909,-11.71038406
6,0.618181818,2997995.836,1188884.112,9710.080732,8108.515895,1686.088933,5.758937468,4.80906774,0.031136006,0.031136006,6,-11.70819773
9.818181818,0.6,2963205.567,1183832.76,9592.099392,7974.329427,1665.629942,5.758841834,4.787575694,0.030210041,0.030210041,9.818181818,-11.14819788
6.090909091,0.618181818,2997617.403,1188888.54,9708.628091,8106.367104,1685.869333,5.758825967,4.808419577,0.031116328,0.031116328,6.090909091,-11.70600678
9.636363636,0.354545455,2804931.154,1216354.459,8916.561867,7408.985521,1548.344801,5.758770179,4.785100525,0.031091181,0.031091181,9.636363636,0
2,0.354545455,2835616.229,1229416.277,9000.868197,7552.227692,1563.020428,5.758637595,4.831816372,0.033188583,0.033188583,2,0
6.363636364,0.618181818,2996484.831,1188901.04,9704.279428,8099.932477,1685.210825,5.758495781,4.806480207,0.031057542,0.031057542,6.363636364,-11.69940645
9.727272727,0.354545455,2804513.045,1216027.398,8914.762046,7406.531693,1548.187565,5.758192512,4.784001538,0.031063965,0.031063965,9.727272727,0
9.909090909,0.6,2962780.758,1183678.054,9589.729271,7971.324502,1665.410192,5.758178567,4.786403099,0.030188058,0.030188058,9.909090909,-11.14620638
1.909090909,0.354545455,2835937.173,1229410.959,9001.143266,7553.249832,1563.212619,5.758105557,4.83187619,0.033211601,0.033211601,1.909090909,0
9.818181818,0.354545455,2804094.999,1215699.496,8912.956887,7404.07301,1548.030509,5.757610613,4.782898636,0.031036779,0.031036779,9.818181818,0
1.818181818,0.354545455,2836258.622,1229405.702,9001.417394,7554.271495,1563.404829,5.757572975,4.831935627,0.033234681,0.033234681,1.818181818,0
10,0.6,2962356.163,1183522.863,9587.358227,7968.319098,1665.190538,5.757514234,4.785229626,0.030166106,0.030166106,10,-11.14420591
1.727272727,0.354545455,2836580.578,1229400.509,9001.690562,7555.292666,1563.597058,5.757039845,4.831994681,0.033257824,0.033257824,1.727272727,0
9.909090909,0.354545455,2803677.017,1215370.755,8911.1464,7401.609475,1547.873632,5.757024485,4.781791822,0.031009624,0.031009624,9.909090909,0
1.909090909,0.436363636,2878563.453,1205553.003,9412.753224,7933.741188,1635.012526,5.756991508,4.85240392,0.032543277,0.032543277,1.909090909,-3.900624063
1.636363636,0.354545455,2836903.043,1229395.383,9001.962769,7556.313278,1563.789301,5.756506175,4.832053316,0.03328103,0.03328103,1.636363636,0
10,0.354545455,2803259.096,1215041.174,8909.330585,7399.141087,1547.716934,5.75643413,4.780681094,0.0309825,0.0309825,10,0
1.545454545,0.354545455,2837226.016,1229390.328,9002.233965,7557.333305,1563.981556,5.755971949,4.832111527,0.0333043,0.0333043,1.545454545,0
1.454545455,0.354545455,2837549.502,1229385.339,9002.504179,7558.352783,1564.173824,5.755437179,4.832169334,0.033327634,0.033327634,1.454545455,0
6.181818182,0.618181818,2996791.316,1187999.592,9701.157526,8098.517721,1685.575442,5.755397999,4.804601158,0.031072779,0.031072779,6.181818182,-11.70298411
6.272727273,0.618181818,2996382.307,1187940.469,9699.282415,8095.969638,1685.350842,5.755052403,4.803729547,0.031051511,0.031051511,6.272727273,-11.70071835
1.363636364,0.354545455,2837873.501,1229380.423,9002.773379,7559.371637,1564.3661,5.75490186,4.8322267,0.033351032,0.033351032,1.363636364,0
8.636363636,0.609090909,2977008.186,1185497.638,9633.350359,8018.485832,1673.965497,5.754808195,4.790114161,0.030490748,0.030490748,8.636363636,-11.41045061
1.272727273,0.354545455,2838198.013,1229375.577,9003.041531,7560.389886,1564.558383,5.754365979,4.832283645,0.033374495,0.033374495,1.272727273,0
6.454545455,0.618181818,2995565.488,1187821.476,9695.535035,8090.877295,1684.902167,5.754360831,4.801986403,0.031009096,0.031009096,6.454545455,-11.69616778
8.727272727,0.609090909,2976574.84,1185350.219,9630.973392,8015.47171,1673.740834,5.754160497,4.788956298,0.030468388,0.030468388,8.727272727,-11.40823243
1.181818182,0.354545455,2838423.849,1229372.759,9003.208251,7561.37657,1564.68066,5.754022839,4.83253661,0.033398079,0.033398079,1.181818182,0
6.545454545,0.618181818,2995157.673,1187761.607,9693.662631,8088.333038,1684.677958,5.754015232,4.801115252,0.030987948,0.030987948,6.545454545,-11.69388303
6.636363636,0.618181818,2994750.253,1187701.491,9691.791088,8085.790055,1684.453836,5.753669754,4.800244377,0.030966841,0.030966841,6.636363636,-11.69159201
8.818181818,0.609090909,2976141.718,1185202.303,9628.595521,8012.457151,1673.516261,5.753511779,4.787797607,0.030446059,0.030446059,8.818181818,-11.4060054
1.090909091,0.354545455,2838745.804,1229368.117,9003.470932,7562.392656,1564.870433,5.753492903,4.832599872,0.033421674,0.033421674,1.090909091,5.68E-14
6.727272727,0.618181818,2994343.226,1187641.127,9689.920402,8083.248347,1684.229802,5.753324393,4.799373778,0.030945773,0.030945773,6.727272727,-11.68929477
6.818181818,0.618181818,2993936.592,1187580.517,9688.050575,8080.707913,1684.005857,5.752979146,4.79850345,0.030924745,0.030924745,6.818181818,-11.68699133
1,0.354545455,2839068.261,1229363.554,9003.732511,7563.408026,1565.060196,5.752962433,4.832662697,0.033445334,0.033445334,1,0
3.363636364,0.627272727,3018114.678,1189246.847,9769.106493,8182.125046,1698.129732,5.752862286,4.818315639,0.031740767,0.031740767,3.363636364,-12.00201102
8.909090909,0.609090909,2975708.824,1185053.897,9626.21678,8009.442145,1673.291778,5.752862058,4.786638082,0.030423763,0.030423763,8.909090909,-11.40376954
3.272727273,0.627272727,3018480.034,1189187.07,9770.275499,8184.023946,1698.344573,5.75282287,4.818824211,0.031760392,0.031760392,3.272727273,-12.00416126
3.181818182,0.627272727,3018845.896,1189127.181,9771.446562,8185.92518,1698.559659,5.752783843,4.819333332,0.031780065,0.031780065,3.181818182,-12.00630731
3.090909091,0.627272727,3019212.251,1189067.18,9772.619179,8187.828761,1698.774483,5.75274663,4.81984445,0.031799785,0.031799785,3.090909091,-12.00844891
3,0.627272727,3019579.109,1189007.067,9773.793629,8189.734701,1698.989315,5.752710473,4.820356801,0.031819552,0.031819552,3,-12.01058613
2.909090909,0.627272727,3019946.473,1188946.84,9774.969916,8191.643012,1699.204156,5.752675381,4.820870396,0.031839367,0.031839367,2.909090909,-12.01271893
2.818181818,0.627272727,3020314.345,1188886.501,9776.148048,8193.5537,1699.419003,5.752641362,4.821385241,0.031859231,0.031859231,2.818181818,-12.01484729
6.909090909,0.618181818,2993530.35,1187519.659,9686.181605,8078.168752,1683.782002,5.752634008,4.79763339,0.030903756,0.030903756,6.909090909,-11.68468174
2.727272727,0.627272727,3020682.726,1188826.046,9777.328018,8195.466796,1699.633855,5.752608417,4.821901361,0.031879142,0.031879142,2.727272727,-12.01697115
2.636363636,0.627272727,3021051.62,1188765.477,9778.509843,8197.382287,1699.848709,5.752576562,4.82241875,0.031899103,0.031899103,2.636363636,-12.01909047
2.545454545,0.627272727,3021421.039,1188704.794,9779.693512,8199.300177,1700.063572,5.752545771,4.822937395,0.031919112,0.031919112,2.545454545,-12.02120498
2.454545455,0.627272727,3021790.963,1188643.994,9780.879046,8201.220507,1700.278427,5.752516111,4.823457367,0.031939171,0.031939171,2.454545455,-12.0233151
2.363636364,0.627272727,3022161.405,1188583.078,9782.066441,8203.143271,1700.49328,5.75248756,4.823978646,0.03195928,0.03195928,2.363636364,-12.02542056
2.272727273,0.627272727,3022532.368,1188522.046,9783.255698,8205.068477,1700.708129,5.752460127,4.824501241,0.031979438,0.031979438,2.272727273,-12.0275213
2.181818182,0.627272727,3022903.852,1188460.896,9784.446821,8206.996132,1700.922971,5.752433819,4.825025161,0.031999646,0.031999646,2.181818182,-12.02961728
2.090909091,0.627272727,3023275.859,1188399.63,9785.639813,8208.926245,1701.137805,5.752408644,4.825550418,0.032019905,0.032019905,2.090909091,-12.03170846
2,0.627272727,3023648.393,1188338.247,9786.834674,8210.858822,1701.352628,5.752384609,4.826077019,0.032040215,0.032040215,2,-12.03379478
1.636363636,0.627272727,3025125.321,1188086.781,9791.697939,8218.691083,1702.200977,5.752374762,4.828273039,0.032121833,0.032121833,1.636363636,-12.04359921
1.909090909,0.627272727,3024021.454,1188276.745,9788.031408,8212.79387,1701.56744,5.752361723,4.826604976,0.032060575,0.032060575,1.909090909,-12.0358762
1.545454545,0.627272727,3025503.537,1188024.784,9792.904547,8220.63646,1702.417669,5.752351332,4.828801186,0.0321424,0.0321424,1.545454545,-12.04571068
1.818181818,0.627272727,3024395.043,1188215.125,9789.230005,8214.731412,1701.782236,5.752339988,4.827134306,0.032080987,0.032080987,1.818181818,-12.03795267
1.454545455,0.627272727,3025882.298,1187962.667,9794.113031,8222.584354,1702.634343,5.752329072,4.829330729,0.032163019,0.032163019,1.454545455,-12.04781717
1.727272727,0.627272727,3024769.164,1188153.389,9790.4305,8216.671402,1701.997016,5.752319429,4.827664988,0.032101451,0.032101451,1.727272727,-12.04002413
1.363636364,0.627272727,3026261.606,1187900.431,9795.323402,8224.534751,1702.850997,5.752307995,4.829861665,0.032183691,0.032183691,1.363636364,-12.04991862
7,0.618181818,2993124.498,1187458.556,9684.313494,8075.630864,1683.558238,5.752288977,4.796763594,0.030882806,0.030882806,7,-11.68236603
1.272727273,0.627272727,3026641.464,1187838.076,9796.535663,8226.487651,1703.067627,5.75228811,4.830394001,0.032204416,0.032204416,1.272727273,-12.052015
1.181818182,0.627272727,3027021.871,1187775.603,9797.749812,8228.443059,1703.284232,5.752269425,4.830927747,0.032225195,0.032225195,1.181818182,-12.05410623
1.090909091,0.627272727,3027402.831,1187713.011,9798.96585,8230.400975,1703.500809,5.752251949,4.831462909,0.032246027,0.032246027,1.090909091,-12.05619226
1,0.627272727,3027784.344,1187650.301,9800.183778,8232.3614,1703.717355,5.752235691,4.831999495,0.032266913,0.032266913,1,-12.05827303
9,0.609090909,2975276.151,1184904.993,9623.83711,8006.426697,1673.067384,5.752211299,4.785477725,0.030401498,0.030401498,9,-11.40152487
7.090909091,0.618181818,2992739.902,1187401.767,9682.384448,8073.018761,1683.347018,5.751864795,4.795813743,0.030862017,0.030862017,7.090909091,-11.67855364
9.090909091,0.609090909,2974843.701,1184755.598,9621.45656,8003.410802,1672.843081,5.751559527,4.784316528,0.030379265,0.030379265,9.090909091,-11.39927143
7.181818182,0.618181818,2992338.943,1187340.143,9680.521205,8070.483891,1683.126122,5.751512664,4.794937104,0.030841144,0.030841144,7.181818182,-11.67629336
7.272727273,0.618181818,2991938.362,1187278.274,9678.658809,8067.950285,1682.905315,5.751160642,4.794060732,0.03082031,0.03082031,7.272727273,-11.6740269
9.181818182,0.609090909,2974411.474,1184605.711,9619.075118,8000.394463,1672.61887,5.750906732,4.783154494,0.030357064,0.030357064,9.181818182,-11.39700925
7.363636364,0.618181818,2991538.16,1187216.162,9676.797262,8065.417941,1682.684598,5.750808722,4.793184623,0.030799514,0.030799514,7.363636364,-11.6717543
