DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
7.454545455,0.618181818,2991138.334,1187153.805,9674.936561,8062.886854,1682.463972,5.750456901,4.792308772,0.030778756,0.030778756,7.454545455,-11.66947561
9.272727273,0.609090909,2973979.467,1184455.333,9616.692786,7997.377683,1672.394751,5.750252912,4.781991619,0.030334894,0.030334894,9.272727273,-11.39473834
7.545454545,0.618181818,2990738.884,1187091.206,9673.076708,8060.35702,1682.243439,5.750105178,4.791433174,0.030758037,0.030758037,7.545454545,-11.66719085
7.636363636,0.618181818,2990339.808,1187028.364,9671.217701,8057.828436,1682.022998,5.749753547,4.790557825,0.030737355,0.030737355,7.636363636,-11.66490006
9.363636364,0.609090909,2973547.681,1184304.463,9614.309561,7994.360459,1672.170725,5.749598062,4.780827901,0.030312756,0.030312756,9.363636364,-11.39245875
3.454545455,0.627272727,3017298.253,1188404.025,9761.807449,8174.420468,1697.834592,5.749563293,4.814615337,0.031696386,0.031696386,3.454545455,-11.99910234
3.545454545,0.627272727,3016908.86,1188413.029,9760.299812,8172.201816,1697.615589,5.749416931,4.81392953,0.031675488,0.031675488,3.545454545,-11.99689429
7.727272727,0.618181818,2989941.106,1186965.28,9669.35954,8055.301099,1681.802651,5.749402007,4.789682721,0.030716712,0.030716712,7.727272727,-11.66260327
3.636363636,0.627272727,3016519.949,1188421.89,9758.793846,8169.985325,1697.396615,5.749271418,4.813244737,0.031654638,0.031654638,3.636363636,-11.99468076
3.727272727,0.627272727,3016131.517,1188430.608,9757.289535,8167.770993,1697.177671,5.749126741,4.812560954,0.031633834,0.031633834,3.727272727,-11.99246179
7.818181818,0.618181818,2989542.777,1186901.955,9667.502224,8052.775005,1681.582399,5.749050555,4.788807857,0.030696105,0.030696105,7.818181818,-11.66030053
3.818181818,0.627272727,3015743.566,1188439.186,9755.786912,8165.558786,1696.95876,5.748982913,4.811878156,0.031613078,0.031613078,3.818181818,-11.99023743
9.454545455,0.609090909,2973116.112,1184153.103,9611.925344,7991.342791,1671.946683,5.748942501,4.779663654,0.030290649,0.030290649,9.454545455,-11.39017046
3.909090909,0.627272727,3015356.092,1188447.621,9754.285947,8163.348735,1696.739881,5.74883991,4.811196356,0.031592369,0.031592369,3.909090909,-11.98800773
7.909090909,0.618181818,2989144.818,1186838.389,9665.645753,8050.25015,1681.362242,5.748699187,4.78793323,0.030675537,0.030675537,7.909090909,-11.65799185
4,0.627272727,3014969.094,1188455.913,9752.786641,8161.140834,1696.521039,5.748697728,4.810515547,0.031571707,0.031571707,4,-11.98577272
4.090909091,0.627272727,3014582.571,1188464.062,9751.288996,8158.935079,1696.302233,5.748556363,4.809835723,0.031551091,0.031551091,4.090909091,-11.98353246
7.363636364,0.345454545,2809615.597,1227550.838,8893.212214,7406.552322,1547.037229,5.74854441,4.787572131,0.031869604,0.031869604,7.363636364,0
7.272727273,0.345454545,2809956.54,1227678.073,8894.008278,7408.053303,1547.209048,5.748420546,4.788010588,0.031893024,0.031893024,7.272727273,5.68E-14
4.181818182,0.627272727,3014196.523,1188472.072,9749.793026,8156.731453,1696.083467,5.748415816,4.809156868,0.031530521,0.031530521,4.181818182,-11.981287
8,0.618181818,2988747.23,1186774.585,9663.790131,8047.726527,1681.142181,5.748347903,4.787058832,0.030655005,0.030655005,8,-11.65567728
7.181818182,0.345454545,2810297.86,1227805.227,8894.802906,7409.553133,1547.380987,5.748295334,4.788447833,0.031916492,0.031916492,7.181818182,0
5.363636364,0.345454545,2817400.844,1231176.062,8913.686864,7442.565097,1550.666863,5.748292608,4.799589955,0.032419285,0.032419285,5.363636364,0
9.545454545,0.609090909,2972684.763,1184001.252,9609.540318,7988.324683,1671.722825,5.748285644,4.778498302,0.030268572,0.030268572,9.545454545,-11.38787357
4.272727273,0.627272727,3013810.947,1188479.939,9748.298713,8154.529971,1695.864741,5.748276073,4.808478987,0.031509997,0.031509997,4.272727273,-11.97903638
7.090909091,0.345454545,2810639.554,1227932.291,8895.59605,7411.051854,1547.553047,5.748168743,4.78888389,0.031940009,0.031940009,7.090909091,0
4.363636364,0.627272727,3013425.843,1188487.664,9746.806056,8152.330627,1695.646057,5.748137128,4.807802072,0.031489518,0.031489518,4.363636364,-11.97678063
7,0.345454545,2810981.627,1228059.27,8896.387727,7412.549429,1547.725226,5.748040788,4.78931874,0.031963574,0.031963574,7,0
4.454545455,0.627272727,3013041.209,1188495.248,9745.315065,8150.133407,1695.427417,5.747998982,4.807126113,0.031469086,0.031469086,4.454545455,-11.97451982
8.090909091,0.618181818,2988350.009,1186710.539,9661.93534,8045.204141,1680.922217,5.747996691,4.786184667,0.03063451,0.03063451,8.090909091,-11.65335683
5.272727273,0.345454545,2817720.944,1231231.225,8914.159197,7443.763411,1550.846664,5.747930728,4.799806184,0.032441941,0.032441941,5.272727273,0
6.909090909,0.345454545,2811324.08,1228186.165,8897.17792,7414.045856,1547.897524,5.747911462,4.789752385,0.031987188,0.031987188,6.909090909,0
4.545454545,0.627272727,3012657.043,1188502.69,9743.825715,8147.93833,1695.208822,5.747861615,4.806451115,0.031448698,0.031448698,4.545454545,-11.97225398
6.818181818,0.345454545,2811666.913,1228312.975,8897.966619,7415.541129,1548.06994,5.747780762,4.790184821,0.032010852,0.032010852,6.818181818,0
4.636363636,0.627272727,3012273.345,1188509.994,9742.338047,8145.74535,1694.990273,5.747725046,4.805777047,0.031428356,0.031428356,4.636363636,-11.96998315
6.727272727,0.345454545,2812010.127,1228439.7,8898.753815,7417.03524,1548.242474,5.747648682,4.790616047,0.032034565,0.032034565,6.727272727,0
8.181818182,0.618181818,2987953.157,1186646.255,9660.081395,8042.682979,1680.70235,5.747645557,4.785310723,0.030614053,0.030614053,8.181818182,-11.65103056
9.636363636,0.609090909,2972253.63,1183848.907,9607.154374,7985.306137,1671.499061,5.747627742,4.777332111,0.030246527,0.030246527,9.636363636,-11.38556806
4.727272727,0.627272727,3011890.113,1188517.156,9740.852019,8143.554502,1694.771773,5.747589247,4.805103927,0.031408058,0.031408058,4.727272727,-11.96770737
6.545454545,0.345454545,2812599.891,1228695.097,8900.21899,7419.9845,1548.518082,5.747571885,4.791667974,0.032082199,0.032082199,6.545454545,0
5.181818182,0.345454545,2818041.472,1231286.418,8914.630574,7444.96112,1551.026543,5.747568033,4.800021738,0.032464651,0.032464651,5.181818182,0
6.636363636,0.345454545,2812353.725,1228566.34,8899.539496,7418.528181,1548.415124,5.747515221,4.79104606,0.032058327,0.032058327,6.636363636,0
4.818181818,0.627272727,3011507.345,1188524.178,9739.367643,8141.365767,1694.553322,5.747454219,4.804431739,0.031387805,0.031387805,4.818181818,-11.96542669
6.454545455,0.345454545,2812941.91,1228821.609,8900.999308,7421.47443,1548.689295,5.747440327,4.792100297,0.032106063,0.032106063,6.454545455,5.68E-14
4.909090909,0.627272727,3011125.041,1188531.06,9737.884916,8139.179139,1694.334923,5.747319958,4.803760479,0.031367596,0.031367596,4.909090909,-11.96314114
6.363636364,0.345454545,2813284.303,1228948.037,8901.778069,7422.963164,1548.860614,5.747307401,4.792531424,0.032129978,0.032129978,6.363636364,0
8.272727273,0.618181818,2987556.67,1186581.732,9658.228277,8040.163045,1680.482582,5.747294487,4.784437002,0.030593631,0.030593631,8.272727273,-11.64869848
5.090909091,0.345454545,2818362.43,1231341.642,8915.10098,7446.158213,1551.206495,5.747204519,4.800236612,0.032487415,0.032487415,5.090909091,0
5,0.627272727,3010743.197,1188537.803,9736.403836,8136.994613,1694.116575,5.747186456,4.803090138,0.031347431,0.031347431,5,-11.96085076
6.272727273,0.345454545,2813627.072,1229074.382,8902.555262,7424.450691,1549.032038,5.747173102,4.792961352,0.032153943,0.032153943,6.272727273,0
5.090909091,0.627272727,3010361.814,1188544.407,9734.924399,8134.812184,1693.898281,5.74705371,4.802420709,0.03132731,0.03132731,5.090909091,-11.9585556
6.181818182,0.345454545,2813970.218,1229200.645,8903.330879,7425.936998,1549.203566,5.747037429,4.793390076,0.03217796,0.03217796,6.181818182,0
9.727272727,0.609090909,2971822.718,1183696.08,9604.767589,7982.287145,1671.27539,5.746968838,4.776165072,0.030224512,0.030224512,9.727272727,-11.38325399
8.363636364,0.618181818,2987160.549,1186516.975,9656.376027,8037.644314,1680.262912,5.746943504,4.783563486,0.030573247,0.030573247,8.363636364,-11.64636063
5.181818182,0.627272727,3009980.889,1188550.872,9733.4466,8132.631849,1693.680042,5.746921709,4.80175219,0.031307233,0.031307233,5.181818182,-11.95625569
6.090909091,0.345454545,2814313.742,1229326.824,8904.104901,7427.422085,1549.375198,5.746900373,4.793817596,0.032202028,0.032202028,6.090909091,5.68E-14
5,0.345454545,2818683.818,1231396.897,8915.570404,7447.354674,1551.386522,5.746840185,4.800450803,0.032510233,0.032510233,5,0
5.272727273,0.627272727,3009600.421,1188557.199,9731.970446,8130.453589,1693.461858,5.746790457,4.801084565,0.031287199,0.031287199,5.272727273,-11.95395106
6,0.345454545,2814657.645,1229452.92,8904.87732,7428.905934,1549.546931,5.746761934,4.794243907,0.032226147,0.032226147,6,0
5.363636364,0.627272727,3009220.408,1188563.388,9730.495924,8128.277409,1693.243732,5.74665994,4.800417834,0.031267209,0.031267209,5.363636364,-11.95164176
5.909090909,0.345454545,2815001.933,1229578.934,8905.648359,7430.388539,1549.718998,5.746621402,4.794668291,0.032250318,0.032250318,5.909090909,0
5.454545455,0.627272727,3008840.849,1188569.44,9729.023033,8126.103297,1693.025664,5.746530155,4.799751988,0.031247261,0.031247261,5.454545455,-11.94932783
5.818181818,0.345454545,2815346.598,1229704.868,8906.417506,7431.869878,1549.8909,5.746480288,4.795092272,0.032274542,0.032274542,5.818181818,0
4.909090909,0.345454545,2819005.638,1231452.184,8916.038833,7448.550491,1551.56662,5.746475026,4.800664306,0.032533105,0.032533105,4.909090909,0
5.545454545,0.627272727,3008461.741,1188575.355,9727.55177,8123.931247,1692.807656,5.746401097,4.799087019,0.031227356,0.031227356,5.545454545,-11.94700929
5.727272727,0.345454545,2815691.645,1229830.72,8907.185014,7433.34995,1550.062906,5.746337766,4.795515023,0.032298818,0.032298818,5.727272727,0
9.818181818,0.609090909,2971392.019,1183542.76,9602.379887,7979.267716,1671.051814,5.746308886,4.774997191,0.030202528,0.030202528,9.818181818,-11.38093135
5.636363636,0.627272727,3008083.084,1188581.134,9726.082132,8121.76125,1692.589708,5.74627276,4.798422921,0.031207494,0.031207494,5.636363636,-11.94468618
8.545454545,0.618181818,2986369.396,1186386.749,9652.674007,8032.610496,1679.823872,5.746241716,4.781817088,0.030532586,0.030532586,8.545454545,-11.64166772
5.636363636,0.345454545,2816037.077,1229956.491,8907.950875,7434.828739,1550.235012,5.746193838,4.795936538,0.032323146,0.032323146,5.636363636,0
5.727272727,0.627272727,3007704.876,1188586.777,9724.614114,8119.593298,1692.371822,5.746145138,4.797759685,0.031187674,0.031187674,5.727272727,-11.94235853
4.818181818,0.345454545,2819327.891,1231507.504,8916.506255,7449.745659,1551.746789,5.746109041,4.800877121,0.032556032,0.032556032,4.818181818,0
5.545454545,0.345454545,2816382.893,1230082.182,8908.715072,7436.306235,1550.40722,5.746048496,4.796356816,0.032347528,0.032347528,5.545454545,0
5.818181818,0.627272727,3007327.115,1188592.285,9723.147713,8117.427382,1692.153998,5.746018226,4.797097305,0.031167896,0.031167896,5.818181818,-11.94002639
7.454545455,0.345454545,2808930.648,1226529.733,8888.696852,7401.482929,1546.955813,5.745928083,4.784547086,0.031822495,0.031822495,7.454545455,0
5.454545455,0.345454545,2816729.095,1230207.793,8909.477594,7437.782424,1550.579526,5.745901739,4.796775851,0.032371963,0.032371963,5.454545455,0
5.909090909,0.627272727,3006949.803,1188597.658,9721.68293,8115.263496,1691.936241,5.745892012,4.796435765,0.031148159,0.031148159,5.909090909,-11.93768991
7.545454545,0.345454545,2808557.151,1226315.228,8887.536021,7399.6324,1546.793201,5.74578167,4.783853715,0.03179688,0.03179688,7.545454545,0
6,0.627272727,3006572.931,1188602.897,9720.21975,8113.101626,1691.718545,5.745766504,4.795775072,0.031128465,0.031128465,6,-11.93534887
4.727272727,0.345454545,2819650.58,1231562.857,8916.97266,7450.940173,1551.927029,5.745742225,4.801089248,0.032579015,0.032579015,4.727272727,0
9.909090909,0.609090909,2970961.536,1183388.954,9599.991308,7976.247847,1670.828332,5.745647907,4.773828463,0.030180574,0.030180574,9.909090909,-11.37860019
6.090909091,0.627272727,3006196.499,1188608.002,9718.758173,8110.941764,1691.500914,5.74564169,4.795115211,0.031108812,0.031108812,6.090909091,-11.93300341
7.636363636,0.345454545,2808183.928,1226100.385,8886.372257,7397.779321,1546.630733,5.745632793,4.783158102,0.031771309,0.031771309,7.636363636,0
1.818181818,0.436363636,2878903.457,1205520.245,9413.47698,7935.204983,1638.4079,5.74550268,4.843241407,0.032564942,0.032564942,1.818181818,-3.896289478
7.727272727,0.345454545,2807810.977,1225885.204,8885.205574,7395.923694,1546.468409,5.745481459,4.782460249,0.031745783,0.031745783,7.727272727,0
4.636363636,0.345454545,2819973.705,1231618.244,8917.438037,7452.134029,1552.107338,5.745374575,4.801300687,0.032602053,0.032602053,4.636363636,0
7.818181818,0.345454545,2807438.297,1225669.685,8884.035979,7394.065521,1546.306231,5.745327674,4.781760155,0.0317203,0.0317203,7.818181818,-5.68E-14
2.272727273,0.427272727,2872171.44,1207479.856,9377.504935,7899.058363,1632.21313,5.745269879,4.839477281,0.032507228,0.032507228,2.272727273,-3.249061029
7.909090909,0.345454545,2807065.888,1225453.83,8882.863489,7392.204816,1546.144198,5.745171441,4.781057825,0.031694862,0.031694862,7.909090909,0
8,0.345454545,2806693.748,1225237.637,8881.688107,7390.341586,1545.982311,5.745012762,4.780353263,0.031669467,0.031669467,8,5.68E-14
4.545454545,0.345454545,2820297.27,1231673.663,8917.902376,7453.327219,1552.287715,5.745006089,4.801511437,0.032625147,0.032625147,4.545454545,0
10,0.609090909,2970531.268,1183234.661,9597.601847,7973.227538,1670.604945,5.744985895,4.772658887,0.030158651,0.030158651,10,-11.37626053
8.090909091,0.345454545,2806321.877,1225021.106,8880.50985,7388.475843,1545.820572,5.744851642,4.779646472,0.031644116,0.031644116,8.090909091,0
8.181818182,0.345454545,2805950.274,1224804.238,8879.328727,7386.607598,1545.65898,5.744688084,4.778937457,0.031618808,0.031618808,8.181818182,0
4.454545455,0.345454545,2820621.275,1231729.116,8918.365658,7454.519751,1552.46816,5.744636757,4.801721505,0.032648297,0.032648297,4.454545455,5.68E-14
8.272727273,0.345454545,2805578.939,1224587.033,8878.144748,7384.736859,1545.497538,5.744522092,4.778226222,0.031593543,0.031593543,8.272727273,0
8.363636364,0.345454545,2805207.87,1224369.489,8876.957927,7382.86364,1545.336244,5.744353671,4.777512769,0.031568321,0.031568321,8.363636364,0
4.363636364,0.345454545,2820945.724,1231784.606,8918.827892,7455.711576,1552.648671,5.744266593,4.801930865,0.032671503,0.032671503,4.363636364,0
8.454545455,0.345454545,2804837.067,1224151.608,8875.768269,7380.987945,1545.175101,5.744182821,4.776797103,0.031543142,0.031543142,8.454545455,0
8.545454545,0.345454545,2804466.528,1223933.39,8874.575788,7379.109787,1545.014108,5.744009548,4.776079227,0.031518005,0.031518005,8.545454545,0
4.272727273,0.345454545,2821270.617,1231840.128,8919.28904,7456.902742,1552.829247,5.743895573,4.802139549,0.032694767,0.032694767,4.272727273,5.68E-14
8.636363636,0.345454545,2804096.254,1223714.834,8873.380492,7377.229172,1544.853266,5.743833854,4.775359144,0.03149291,0.03149291,8.636363636,0
8.727272727,0.345454545,2803726.243,1223495.94,8872.182391,7375.346111,1544.692577,5.743655744,4.774636858,0.031467857,0.031467857,8.727272727,0
4.181818182,0.345454545,2821595.955,1231895.686,8919.749104,7458.09321,1553.009888,5.743523704,4.802347537,0.032718087,0.032718087,4.181818182,0
8.818181818,0.345454545,2803356.494,1223276.71,8870.981485,7373.460602,1544.532039,5.743475217,4.773912368,0.031442847,0.031442847,8.818181818,0
2.545454545,0.409090909,2861626.009,1211666.109,9303.061032,7829.165874,1619.77564,5.743425696,4.833487849,0.032556748,0.032556748,2.545454545,-1.789688479
8.909090909,0.345454545,2802987.006,1223057.141,8869.777802,7371.572672,1544.371655,5.743292281,4.773185684,0.031417877,0.031417877,8.909090909,0
4.090909091,0.345454545,2821921.742,1231951.28,8920.208069,7459.282978,1553.190591,5.743150981,4.802554831,0.032741465,0.032741465,4.090909091,0
9,0.345454545,2802617.78,1222837.234,8868.571343,7369.682318,1544.211424,5.743106938,4.772456804,0.031392949,0.031392949,9,0
8.454545455,0.618181818,2986306.434,1185517.061,9648.244815,8029.172411,1679.973572,5.743093209,4.779344475,0.030528384,0.030528384,8.454545455,-11.64294565
2.454545455,0.418181818,2866641.681,1209521.14,9340.947208,7864.453592,1626.486395,5.743022034,4.83524093,0.032519393,0.032519393,2.454545455,-2.538065859
9.090909091,0.345454545,2802248.815,1222616.988,8867.362143,7367.78958,1544.051351,5.742919198,4.771725744,0.031368063,0.031368063,9.090909091,0
4,0.345454545,2822247.978,1232006.91,8920.665922,7460.472039,1553.371357,5.7427774,4.80276143,0.032764901,0.032764901,4,0
3.909090909,0.345454545,2822574.665,1232062.576,8921.122646,7461.660391,1553.552183,5.742402954,4.802967336,0.032788395,0.032788395,3.909090909,0
6.181818182,0.627272727,3005374.869,1187723.853,9711.277105,8103.081025,1691.206609,5.742218044,4.791301656,0.031065398,0.031065398,6.181818182,-11.9294965
3.818181818,0.345454545,2822901.806,1232118.281,8921.578238,7462.848002,1553.733068,5.742027649,4.803172536,0.032811947,0.032811947,3.818181818,0
8.636363636,0.618181818,2985437.571,1185225.403,9643.465206,8023.117538,1679.523125,5.741787692,4.77702118,0.030483622,0.030483622,8.636363636,-11.63803746
3.727272727,0.345454545,2823229.4,1232174.023,8922.032675,7464.034886,1553.914012,5.741651472,4.803377039,0.032835558,0.032835558,3.727272727,0
2.545454545,0.372727273,2844082.024,1222370.714,9119.393393,7658.397917,1588.297657,5.741614836,4.821764914,0.032854602,0.032854602,2.545454545,-5.68E-14
6.272727273,0.627272727,3005123.877,1187665.321,9709.495257,8100.523296,1691.084779,5.741578057,4.790134355,0.031044152,0.031044152,6.272727273,-11.92928478
3,0.345454545,2826214.561,1233524.504,8929.253845,7476.980916,1555.273039,5.741277332,4.807503717,0.033051665,0.033051665,3,0
3.636363636,0.345454545,2823557.452,1232229.805,8922.485948,7465.221017,1554.095013,5.741274424,4.803580834,0.032859228,0.032859228,3.636363636,0
6.363636364,0.627272727,3004714.176,1187606.703,9707.608721,8097.96415,1690.860133,5.741225148,4.789257248,0.03102295,0.03102295,6.363636364,-11.92679156
8.727272727,0.618181818,2985003.477,1185078.824,9641.074086,8020.0895,1679.298028,5.741133454,4.775858346,0.030461289,0.030461289,8.727272727,-11.63557044
3.545454545,0.345454545,2823885.96,1232285.625,8922.938035,7466.406403,1554.276069,5.740896495,4.803783931,0.032882958,0.032882958,3.545454545,0
6.454545455,0.627272727,3004304.867,1187547.834,9705.723074,8095.406316,1690.635568,5.740872402,4.788380458,0.031001789,0.031001789,6.454545455,-11.92429241
2.909090909,0.345454545,2826524.313,1233522.926,8929.465986,7477.938482,1555.460763,5.74072082,4.807539129,0.033074242,0.033074242,2.909090909,0
6.545454545,0.627272727,3003895.95,1187488.714,9703.838318,8092.849795,1690.411083,5.740519815,4.787503984,0.030980668,0.030980668,6.545454545,-11.92178734
3.454545455,0.345454545,2824214.929,1232341.486,8923.388933,7467.591009,1554.457179,5.74051769,4.803986312,0.032906748,0.032906748,3.454545455,0
8.818181818,0.618181818,2984569.605,1184931.751,9638.682121,8017.061057,1679.073013,5.740478255,4.774694724,0.030438988,0.030438988,8.818181818,-11.63309489
6.636363636,0.627272727,3003487.424,1187429.344,9701.95445,8090.294586,1690.18668,5.740167383,4.786627822,0.030959587,0.030959587,6.636363636,-11.9192764
2.818181818,0.345454545,2826834.524,1233521.413,8929.6765,7478.895497,1555.647889,5.740165602,4.807576027,0.033096879,0.033096879,2.818181818,0
3.363636364,0.345454545,2824544.358,1232397.386,8923.838614,7468.774849,1554.638342,5.740137996,4.80418799,0.032930598,0.032930598,3.363636364,0
8.909090909,0.618181818,2984135.951,1184784.178,9636.289265,8014.03221,1678.848082,5.739822066,4.773530314,0.030416719,0.030416719,8.909090909,-11.63061083
6.727272727,0.627272727,3003079.287,1187369.725,9700.071474,8087.740687,1689.962359,5.739815104,4.785751968,0.030938545,0.030938545,6.727272727,-11.91675962
3.272727273,0.345454545,2824874.25,1232453.328,8924.287073,7469.957891,1554.819556,5.739757415,4.804388949,0.032954509,0.032954509,3.272727273,0
9.181818182,0.345454545,2801500.811,1221415.624,8862.004419,7361.918452,1543.987575,5.739686358,4.76812027,0.031317582,0.031317582,9.181818182,0
2.727272727,0.345454545,2827145.215,1233519.967,8929.886322,7479.851955,1555.835352,5.739608827,4.807611515,0.033119577,0.033119577,2.727272727,0
6.818181818,0.627272727,3002671.527,1187309.856,9698.189391,8085.188116,1689.738116,5.739462998,4.78487645,0.030917542,0.030917542,6.818181818,-11.91423723
3.181818182,0.345454545,2825204.606,1232509.314,8924.734293,7471.140126,1555.000819,5.739375943,4.804589189,0.03297848,0.03297848,3.181818182,-5.68E-14
3.363636364,0.636363636,3027092.642,1188962.027,9779.503044,8186.748277,1703.979893,5.7392127,4.804486431,0.031732932,0.031732932,3.363636364,-12.23326645
3.272727273,0.636363636,3027462.36,1188901.591,9780.68458,8188.658035,1704.196571,5.739176306,4.804996193,0.031752532,0.031752532,3.272727273,-12.23565204
9,0.618181818,2983702.516,1184636.112,9633.895567,8011.002949,1678.623234,5.739164913,4.772365107,0.030394482,0.030394482,9,-11.62811829
9.272727273,0.345454545,2801090.766,1221086.5,8860.332249,7359.582205,1543.838475,5.739157557,4.767067492,0.031289972,0.031289972,9.272727273,5.68E-14
3.181818182,0.636363636,3027832.583,1188841.041,9781.867973,8190.570165,1704.413257,5.739140982,4.805507193,0.03177218,0.03177218,3.181818182,-12.2380339
6.909090909,0.627272727,3002264.166,1187249.738,9696.308192,8082.636837,1689.513964,5.739111011,4.784001205,0.030896579,0.030896579,6.909090909,-11.91170887
3.090909091,0.636363636,3028203.315,1188780.376,9783.05346,8192.48468,1704.630183,5.739106088,4.806018785,0.031791874,0.031791874,3.090909091,-12.24041199
3,0.636363636,3028574.553,1188719.597,9784.240552,8194.401596,1704.84685,5.739073015,4.806532385,0.031811616,0.031811616,3,-12.24278631
2.636363636,0.345454545,2827456.383,1233518.587,8930.095119,7480.807842,1556.02284,5.73905144,4.807646553,0.033142335,0.033142335,2.636363636,5.68E-14
2.909090909,0.636363636,3028946.302,1188658.7,9785.429509,8196.320943,1705.063525,5.739041018,4.807047258,0.031831405,0.031831405,2.909090909,-12.2451568
2.818181818,0.636363636,3029318.567,1188597.692,9786.620377,8198.242667,1705.280207,5.739010126,4.807563375,0.031851243,0.031851243,2.818181818,-12.24752344
3.090909091,0.345454545,2825535.427,1232565.342,8925.180256,7472.321546,1555.182131,5.738993573,4.80478871,0.033002513,0.033002513,3.090909091,0
2.727272727,0.636363636,3029691.347,1188536.565,9787.813121,8200.16684,1705.496894,5.738980326,4.808080782,0.031871129,0.031871129,2.727272727,-12.24988618
2.636363636,0.636363636,3030064.644,1188475.319,9789.007735,8202.09349,1705.713584,5.738951619,4.808599502,0.031891063,0.031891063,2.636363636,-12.25224498
2.545454545,0.636363636,3030438.462,1188413.956,9790.204255,8204.022576,1705.930276,5.738924032,4.809119513,0.031911047,0.031911047,2.545454545,-12.25459982
2.454545455,0.636363636,3030812.802,1188352.476,9791.402674,8205.954127,1706.146967,5.738897564,4.809640836,0.031931079,0.031931079,2.454545455,-12.25695064
2.363636364,0.636363636,3031187.666,1188290.877,9792.602993,8207.888152,1706.363657,5.738872223,4.810163484,0.031951161,0.031951161,2.363636364,-12.25929741
2.272727273,0.636363636,3031563.057,1188229.159,9793.805216,8209.824661,1706.580342,5.738848019,4.810687465,0.031971293,0.031971293,2.272727273,-12.26164009
2.181818182,0.636363636,3031938.976,1188167.322,9795.009346,8211.763661,1706.797022,5.738824957,4.81121279,0.031991475,0.031991475,2.181818182,-12.26397863
2.090909091,0.636363636,3032315.424,1188105.365,9796.215386,8213.70516,1707.013693,5.738803047,4.811739467,0.032011707,0.032011707,2.090909091,-12.26631299
2,0.636363636,3032692.405,1188043.289,9797.423338,8215.649166,1707.230355,5.738782297,4.812267508,0.032031989,0.032031989,2,-12.26864312
1.909090909,0.636363636,3033069.919,1187981.092,9798.633205,8217.595686,1707.447004,5.738762714,4.812796921,0.032052323,0.032052323,1.909090909,-12.27096898
7,0.627272727,3001857.191,1187189.372,9694.427877,8080.086869,1689.289898,5.738759162,4.783126259,0.030875655,0.030875655,7,-11.90917477
1.818181818,0.636363636,3033447.968,1187918.774,9799.844985,8219.54473,1707.66364,5.738744304,4.813327718,0.032072707,0.032072707,1.818181818,-12.27329051
1.727272727,0.636363636,3033826.555,1187856.337,9801.058689,8221.496289,1707.880258,5.738727082,4.8138599,0.032093144,0.032093144,1.727272727,-12.27560769
1.636363636,0.636363636,3034205.68,1187793.778,9802.274309,8223.450384,1708.096858,5.738711049,4.814393486,0.032113632,0.032113632,1.636363636,-12.27792044
1.545454545,0.636363636,3034585.345,1187731.099,9803.491851,8225.407013,1708.313436,5.738696217,4.814928479,0.032134171,0.032134171,1.545454545,-12.28022874
1.454545455,0.636363636,3034965.553,1187668.298,9804.711316,8227.36618,1708.529991,5.738682593,4.815464889,0.032154764,0.032154764,1.454545455,-12.28253251
1.363636364,0.636363636,3035346.304,1187605.377,9805.932703,8229.327891,1708.746519,5.738670185,4.816002724,0.032175409,0.032175409,1.363636364,-12.28483172
1.272727273,0.636363636,3035727.615,1187542.335,9807.156004,8231.292128,1708.963028,5.738658968,4.816541959,0.032196107,0.032196107,1.272727273,-12.28712608
1.181818182,0.636363636,3036109.458,1187479.172,9808.381239,8233.258932,1709.179496,5.738649018,4.81708267,0.032216858,0.032216858,1.181818182,-12.28941599
1.090909091,0.636363636,3036491.849,1187415.887,9809.608397,8235.228284,1709.395931,5.738640311,4.817624831,0.032237662,0.032237662,1.090909091,-12.29170117
1,0.636363636,3036874.789,1187352.482,9810.83748,8237.200188,1709.612329,5.738632853,4.818168451,0.032258521,0.032258521,1,-12.29398157
9.363636364,0.345454545,2800680.784,1220756.547,8858.654646,7357.241028,1543.689551,5.738624478,4.76601077,0.031262395,0.031262395,9.363636364,0
9.090909091,0.618181818,2983269.297,1184487.549,9631.500991,8007.97328,1678.398471,5.738506773,4.771199105,0.030372277,0.030372277,9.090909091,-11.62561731
2.545454545,0.345454545,2827768.028,1233517.276,8930.302875,7481.763141,1556.210349,5.738493438,4.807681138,0.033165154,0.033165154,2.545454545,0
7.090909091,0.627272727,3001450.602,1187128.759,9692.548457,8077.538206,1689.065919,5.738407452,4.782251607,0.03085477,0.03085477,7.090909091,-11.906635
9.454545455,0.345454545,2800270.859,1220425.776,8856.971531,7354.894808,1543.540795,5.738087105,4.764950064,0.03123485,0.03123485,9.454545455,0
7.181818182,0.627272727,3001044.395,1187067.897,9690.669916,8074.99085,1688.842028,5.738055873,4.78137725,0.030833923,0.030833923,7.181818182,-11.90408953
2.454545455,0.345454545,2828080.151,1233516.035,8930.509574,7482.717838,1556.397878,5.737934815,4.807715265,0.033188034,0.033188034,2.454545455,0
9.181818182,0.618181818,2982836.298,1184338.488,9629.105527,8004.94321,1678.173795,5.737847626,4.770032301,0.030350103,0.030350103,9.181818182,-11.62310804
7.272727273,0.627272727,3000638.572,1187006.788,9688.792265,8072.444796,1688.618225,5.737704426,4.78050318,0.030813115,0.030813115,7.272727273,-11.90153844
9.545454545,0.345454545,2799860.99,1220094.178,8855.282932,7352.543609,1543.39221,5.737545437,4.763885396,0.031207337,0.031207337,9.545454545,0
2.363636364,0.345454545,2828392.754,1233514.864,8930.715199,7483.671911,1556.585426,5.737375571,4.807748926,0.033210976,0.033210976,2.363636364,0
7.363636364,0.627272727,3000233.13,1186945.433,9686.9155,8069.900043,1688.394513,5.737353106,4.779629395,0.030792345,0.030792345,7.363636364,-11.89898174
9.272727273,0.618181818,2982403.511,1184188.937,9626.709227,8001.912727,1677.949203,5.73718752,4.768864702,0.03032796,0.03032796,9.272727273,-11.62059025
7.454545455,0.627272727,2999828.069,1186883.831,9685.039621,8067.356586,1688.170891,5.737001908,4.778755889,0.030771614,0.030771614,7.454545455,-11.89641949
9.636363636,0.345454545,2799451.18,1219761.76,8853.588885,7350.187425,1543.243797,5.736999497,4.762816763,0.031179856,0.031179856,9.636363636,0
2.272727273,0.345454545,2828705.839,1233513.765,8930.919733,7484.625349,1556.77299,5.7368157,4.80778212,0.03323398,0.03323398,2.272727273,0
7.545454545,0.627272727,2999423.388,1186821.984,9683.164625,8064.814421,1687.94736,5.736650829,4.777882658,0.03075092,0.03075092,7.545454545,-11.89385171
9.363636364,0.618181818,2981970.939,1184038.892,9624.312061,7998.881836,1677.724698,5.736526425,4.767696302,0.030305848,0.030305848,9.363636364,-11.61806409
9.727272727,0.345454545,2799041.426,1219428.517,8851.889373,7347.826264,1543.095555,5.736449271,4.76174417,0.031152407,0.031152407,9.727272727,0
7.636363636,0.627272727,2999019.085,1186759.893,9681.290514,8062.273544,1687.723923,5.736299867,4.777009697,0.030730264,0.030730264,7.636363636,-11.89127843
2.181818182,0.345454545,2829019.406,1233512.739,8931.123159,7485.578131,1556.960569,5.736255199,4.807814841,0.033257047,0.033257047,2.181818182,0
7.727272727,0.627272727,2998615.159,1186697.556,9679.417286,8059.733953,1687.500578,5.735949019,4.776137002,0.030709646,0.030709646,7.727272727,-11.88869968
3.454545455,0.636363636,3026262.966,1188122.14,9772.168557,8179.018713,1703.673536,5.735939632,4.800813384,0.03168864,0.03168864,3.454545455,-12.22962163
9.818181818,0.345454545,2798631.728,1219094.449,8850.184404,7345.460126,1542.947485,5.735894766,4.760667616,0.031124989,0.031124989,9.818181818,0
9.454545455,0.618181818,2981538.576,1183888.353,9621.913895,7995.850537,1677.500149,5.735864705,4.766527469,0.030283768,0.030283768,9.454545455,-11.61552954
3.545454545,0.636363636,3025868.696,1188131.87,9770.646854,8176.788182,1703.452167,5.735791733,4.800127848,0.031667769,0.031667769,3.545454545,-12.22715158
2.090909091,0.345454545,2829333.458,1233511.787,8931.325459,7486.530244,1557.148161,5.735694062,4.807847084,0.033280176,0.033280176,2.090909091,0
3.636363636,0.636363636,3025474.913,1188141.455,9769.126863,8174.559853,1703.230825,5.735644704,4.799443347,0.031646945,0.031646945,3.636363636,-12.22467664
7.818181818,0.627272727,2998211.609,1186634.977,9677.54494,8057.195642,1687.277328,5.73559828,4.775264569,0.030689065,0.030689065,7.818181818,-11.8861155
3.727272727,0.636363636,3025081.617,1188150.897,9767.60859,8172.333705,1703.009515,5.735498542,4.798759862,0.031626169,0.031626169,3.727272727,-12.22219687
3.818181818,0.636363636,3024688.805,1188160.192,9766.092012,8170.109758,1702.788237,5.735353229,4.798077401,0.031605439,0.031605439,3.818181818,-12.21971233
9.909090909,0.345454545,2798222.084,1218759.557,8848.473983,7343.089015,1542.799587,5.735335982,4.759587102,0.031097603,0.031097603,9.909090909,0
7.909090909,0.627272727,2997808.434,1186572.154,9675.673475,8054.658609,1687.054172,5.735247649,4.774392394,0.030668521,0.030668521,7.909090909,-11.88352591
3.909090909,0.636363636,3024296.475,1188169.342,9764.57714,8167.887998,1702.566992,5.735208767,4.797395953,0.031584757,0.031584757,3.909090909,-12.21722304
9.545454545,0.618181818,2981106.43,1183737.321,9619.514977,7992.818833,1677.275796,5.735201687,4.765357522,0.030261718,0.030261718,9.545454545,-11.61298672
2,0.345454545,2829647.995,1233510.912,8931.526616,7487.481658,1557.335762,5.73513229,4.80787884,0.033303367,0.033303367,2,0
4,0.636363636,3023904.628,1188178.348,9763.063972,8165.668426,1702.345783,5.735065148,4.796715512,0.03156412,0.03156412,4,-12.21472905
4.090909091,0.636363636,3023513.261,1188187.208,9761.552504,8163.451042,1702.124612,5.734922365,4.796036075,0.03154353,0.03154353,4.090909091,-12.21223041
8,0.627272727,2997405.632,1186509.088,9673.802887,8052.122852,1686.831113,5.734897118,4.773520474,0.030648015,0.030648015,8,-11.88093095
4.181818182,0.636363636,3023122.374,1188195.927,9760.042757,8161.235822,1701.90348,5.734780423,4.795357621,0.031522986,0.031522986,4.181818182,-12.20972715
10,0.345454545,2797812.493,1218423.84,8846.758111,7340.71293,1542.65186,5.734772919,4.758502628,0.031070248,0.031070248,10,5.68E-14
4.272727273,0.636363636,3022731.965,1188204.5,9758.534702,8159.022788,1701.682388,5.734639302,4.794680162,0.031502488,0.031502488,4.272727273,-12.20721932
1.909090909,0.345454545,2829963.018,1233510.113,8931.726612,7488.432364,1557.523373,5.734569874,4.807910106,0.033326623,0.033326623,1.909090909,5.68E-14
8.090909091,0.627272727,2997003.203,1186445.782,9671.933187,8049.588358,1686.608149,5.734546694,4.772648799,0.030627545,0.030627545,8.090909091,-11.87833065
9.636363636,0.618181818,2980674.496,1183585.8,9617.115213,7989.78672,1677.051531,5.734537691,4.764186772,0.0302397,0.0302397,9.636363636,-11.61043562
1.727272727,0.436363636,2879243.998,1205487.471,9414.20114,7936.669568,1641.675059,5.734509452,4.834494821,0.032586664,0.032586664,1.727272727,-3.891937192
4.363636364,0.636363636,3022342.033,1188212.929,9757.028348,8156.811929,1701.461339,5.734499002,4.794003686,0.031482036,0.031482036,4.363636364,-12.20470697
4.454545455,0.636363636,3021952.577,1188221.215,9755.523693,8154.603241,1701.240333,5.734359515,4.793328186,0.031461629,0.031461629,4.454545455,-12.20219013
4.545454545,0.636363636,3021563.594,1188229.357,9754.020734,8152.39672,1701.019374,5.734220836,4.792653656,0.031441267,0.031441267,4.545454545,-12.19966884
8.181818182,0.627272727,2996601.145,1186382.235,9670.06436,8047.055131,1686.385283,5.734196365,4.77177737,0.030607113,0.030607113,8.181818182,-11.87572503
4.636363636,0.636363636,3021175.085,1188237.356,9752.519471,8150.19236,1700.798461,5.73408296,4.79198009,0.03142095,0.03142095,4.636363636,-12.19714315
1.818181818,0.345454545,2830278.53,1233509.392,8931.925426,7489.382338,1557.710989,5.734006813,4.807940875,0.033349942,0.033349942,1.818181818,0
4.727272727,0.636363636,3020787.046,1188245.213,9751.0199,8147.990159,1700.577596,5.733945879,4.791307481,0.031400677,0.031400677,4.727272727,-12.19461309
9.727272727,0.618181818,2980242.772,1183433.783,9614.714557,7986.754205,1676.827352,5.733872688,4.763015223,0.030217711,0.030217711,9.727272727,-11.60787625
8.272727273,0.627272727,2996199.456,1186318.447,9668.19641,8044.523162,1686.162515,5.73384613,4.77090618,0.030586716,0.030586716,8.272727273,-11.87311413
4.818181818,0.636363636,3020399.478,1188252.928,9749.522027,8145.790102,1700.356782,5.733809593,4.790635818,0.03138045,0.03138045,4.818181818,-12.1920787
4.909090909,0.636363636,3020012.378,1188260.5,9748.025834,8143.5922,1700.136018,5.733674088,4.789965104,0.031360266,0.031360266,4.909090909,-12.18954002
5,0.636363636,3019625.735,1188267.93,9746.53134,8141.396448,1699.915301,5.73353939,4.78929535,0.031340126,0.031340126,5,-12.18699728
8.363636364,0.627272727,2995798.137,1186254.419,9666.329333,8041.992449,1685.939845,5.733495985,4.770035226,0.030566357,0.030566357,8.363636364,-11.87049797
1.727272727,0.345454545,2830594.53,1233508.752,8932.123042,7490.331559,1557.89861,5.733443103,4.807971141,0.033373325,0.033373325,1.727272727,0
5.090909091,0.636363636,3019239.566,1188275.219,9745.038513,8139.202821,1699.694644,5.733405437,4.788626504,0.03132003,0.03132003,5.090909091,-12.18445011
5.181818182,0.636363636,3018853.861,1188282.364,9743.547353,8137.011335,1699.474042,5.733272243,4.787958588,0.031299977,0.031299977,5.181818182,-12.18189876
9.818181818,0.618181818,2979811.26,1183281.277,9612.313058,7983.721283,1676.603262,5.733206703,4.761842868,0.030195754,0.030195754,9.818181818,-11.60530866
5.272727273,0.636363636,3018468.618,1188289.37,9742.057869,8134.82197,1699.253497,5.73313981,4.787291588,0.031279968,0.031279968,5.272727273,-12.17934327
5.363636364,0.636363636,3018105.53,1188300.249,9740.518816,8132.569277,1699.046071,5.732933897,4.786550179,0.03126011,0.03126011,5.363636364,-12.17554865
1.636363636,0.345454545,2830911.021,1233508.193,8932.319439,7491.280011,1558.086234,5.732878737,4.808000899,0.033396773,0.033396773,1.636363636,-5.68E-14
5.454545455,0.636363636,3017724.735,1188306.953,9739.035355,8130.384512,1698.827926,5.732796833,4.785878774,0.031240186,0.031240186,5.454545455,-12.17304213
8.545454545,0.627272727,2994996.598,1186125.649,9662.597802,8036.934762,1685.494804,5.732795961,4.768294002,0.030525745,0.030525745,8.545454545,-11.86525
5.545454545,0.636363636,3017344.391,1188313.518,9737.553554,8128.201843,1698.609836,5.732660523,4.785208274,0.031220305,0.031220305,5.545454545,-12.17053142
9.909090909,0.618181818,2979379.957,1183128.282,9609.910702,7980.687957,1676.379259,5.732539727,4.760669706,0.030173826,0.030173826,9.909090909,-11.60273287
5.636363636,0.636363636,3016964.492,1188319.944,9736.073405,8126.021262,1698.391802,5.732524965,4.784538675,0.031200466,0.031200466,5.636363636,-12.16801651
5.727272727,0.636363636,3016585.038,1188326.232,9734.594907,8123.842761,1698.173824,5.732390151,4.783869969,0.031180669,0.031180669,5.727272727,-12.16549746
1.545454545,0.345454545,2831228.004,1233507.717,8932.5146,7492.227662,1558.273856,5.732313716,4.808030136,0.033420285,0.033420285,1.545454545,-5.68E-14
5.818181818,0.636363636,3016206.028,1188332.383,9733.118054,8121.66633,1697.955905,5.732256076,4.783202147,0.031160914,0.031160914,5.818181818,-12.1629743
5.909090909,0.636363636,3015827.46,1188338.398,9731.642844,8119.491962,1697.738045,5.732122734,4.782535201,0.031141201,0.031141201,5.909090909,-12.16044706
6,0.636363636,3015449.332,1188344.276,9730.16927,8117.319646,1697.520245,5.73199012,4.781869124,0.03112153,0.03112153,6,-12.15791578
10,0.618181818,2978948.863,1182974.797,9607.50749,7977.654225,1676.155346,5.731871758,4.759495738,0.030151929,0.030151929,10,-11.60014889
6.090909091,0.636363636,3015071.642,1188350.018,9728.69733,8115.149373,1697.302505,5.731858227,4.781203908,0.031101899,0.031101899,6.090909091,-12.15538048
1.454545455,0.345454545,2831545.48,1233507.325,8932.708506,7493.174491,1558.461477,5.731748034,4.808058846,0.033443862,0.033443862,1.454545455,0
1.363636364,0.345454545,2831863.449,1233507.02,8932.901134,7494.120482,1558.649093,5.731181685,4.808087026,0.033467506,0.033467506,1.363636364,0
1.272727273,0.345454545,2832181.913,1233506.802,8933.092465,7495.065608,1558.836702,5.730614667,4.808114667,0.033491214,0.033491214,1.272727273,0
1.181818182,0.345454545,2832500.874,1233506.674,8933.282479,7496.009845,1559.024301,5.730046974,4.808141759,0.03351499,0.03351499,1.181818182,-5.68E-14
8.454545455,0.627272727,2994931.908,1185261.491,9658.187961,8033.520665,1685.638353,5.729691629,4.765862529,0.030521683,0.030521683,8.454545455,-11.86630627
1.090909091,0.345454545,2832820.331,1233506.637,8933.471155,7496.953165,1559.211888,5.729478605,4.808168294,0.033538831,0.033538831,1.090909091,0
1,0.345454545,2833140.287,1233506.692,8933.658472,7497.895543,1559.399461,5.728909554,4.808194262,0.03356274,0.03356274,1,0
6.181818182,0.636363636,3014253.527,1187470.303,9721.205702,8107.277869,1697.007234,5.728440931,4.777397352,0.031058611,0.031058611,6.181818182,-12.15141288
8.636363636,0.627272727,2994051.044,1184971.48,9653.373858,8027.438536,1685.180262,5.728392431,4.763548872,0.030476975,0.030476975,8.636363636,-11.86075744
6.272727273,0.636363636,3013845.527,1187412.641,9719.308527,8104.705861,1696.784137,5.728076019,4.776509682,0.031037394,0.031037394,6.272727273,-12.14876119
8.727272727,0.627272727,2993610.945,1184825.719,9650.965546,8024.396935,1684.951336,5.727741414,4.762390916,0.030454669,0.030454669,8.727272727,-11.8579709
6.363636364,0.636363636,3013437.906,1187354.725,9717.412449,8102.1352,1696.561292,5.72771081,4.775621865,0.031016217,0.031016217,6.363636364,-12.14610378
6.454545455,0.636363636,3013030.659,1187296.557,9715.517281,8099.565887,1696.338511,5.727345822,4.774734427,0.03099508,0.03099508,6.454545455,-12.14344061
8.818181818,0.627272727,2993171.07,1184679.463,9648.556431,8021.354967,1684.72249,5.727089469,4.7612322,0.030432395,0.030432395,8.818181818,-11.85517632
6.545454545,0.636363636,3012623.784,1187238.136,9713.623022,8096.997921,1696.115795,5.726981052,4.773847366,0.030973983,0.030973983,6.545454545,-12.1407717
6.636363636,0.636363636,3012217.28,1187179.463,9711.729672,8094.431303,1695.893147,5.726616496,4.772960677,0.030952926,0.030952926,6.636363636,-12.13809709
8.909090909,0.627272727,2992731.414,1184532.704,9646.146468,8018.312634,1684.493725,5.72643657,4.760072724,0.030410152,0.030410152,8.909090909,-11.85237372
6.727272727,0.636363636,3011811.147,1187120.538,9709.837232,8091.866032,1695.670567,5.72625215,4.772074357,0.030931908,0.030931908,6.727272727,-12.13541684
9,0.627272727,2992291.977,1184385.448,9643.735672,8015.269929,1684.265041,5.725782722,4.758912483,0.030387942,0.030387942,9,-11.84956311
6.818181818,0.636363636,3011563.724,1187061.202,9708.050654,8089.30475,1695.550409,5.725604266,4.770901949,0.030910925,0.030910925,6.818181818,-12.13499129
6.909090909,0.636363636,3011155.295,1187001.777,9706.158047,8086.742132,1695.326018,5.725245729,4.770021839,0.030889986,0.030889986,6.909090909,-12.13225714
9.090909091,0.627272727,2991852.758,1184237.693,9641.324045,8012.226851,1684.036439,5.725127925,4.757751474,0.030365762,0.030365762,9.090909091,-11.84674453
3.363636364,0.645454545,3036311.192,1188703.748,9789.607884,8190.941412,1709.961285,5.725046509,4.790132669,0.031725828,0.031725828,3.363636364,-12.45777205
3.272727273,0.645454545,3036682.415,1188642.714,9790.799073,8192.861021,1710.177913,5.725017847,4.790648365,0.031745405,0.031745405,3.272727273,-12.46033631
3.181818182,0.645454545,3037054.139,1188581.564,9791.992149,8194.783039,1710.394545,5.724990283,4.791165327,0.03176503,0.03176503,3.181818182,-12.46289726
3.090909091,0.645454545,3037426.367,1188520.297,9793.187118,8196.707479,1710.61118,5.724963823,4.791683567,0.031784701,0.031784701,3.090909091,-12.46545486
3,0.645454545,3037799.102,1188458.914,9794.383986,8198.634354,1710.827816,5.724938474,4.792203094,0.03180442,0.03180442,3,-12.46800909
2.909090909,0.645454545,3038172.344,1188397.411,9795.582743,8200.563698,1711.044452,5.724914237,4.792723935,0.031824186,0.031824186,2.909090909,-12.47055991
2.818181818,0.645454545,3038546.099,1188335.794,9796.783443,8202.495447,1711.261087,5.724891145,4.793246051,0.031844,0.031844,2.818181818,-12.47310729
7,0.636363636,3010747.247,1186942.101,9704.266355,8084.180858,1695.101709,5.724887366,4.769142062,0.030869086,0.030869086,7,-12.12951762
2.727272727,0.645454545,3038920.366,1188274.057,9797.986041,8204.429689,1711.477718,5.724869179,4.793769502,0.031863863,0.031863863,2.727272727,-12.47565119
2.636363636,0.645454545,3039295.146,1188212.198,9799.19054,8206.36644,1711.694345,5.724848346,4.794294298,0.031883773,0.031883773,2.636363636,-12.47819156
2.545454545,0.645454545,3039670.442,1188150.221,9800.39697,8208.305665,1711.910965,5.724828669,4.794820428,0.031903733,0.031903733,2.545454545,-12.48072835
2.454545455,0.645454545,3040046.26,1188088.124,9801.60533,8210.247391,1712.127578,5.724810145,4.795347902,0.031923742,0.031923742,2.454545455,-12.48326162
2.363636364,0.645454545,3040422.597,1188025.905,9802.815617,8212.191628,1712.344181,5.724792786,4.795876739,0.0319438,0.0319438,2.363636364,-12.48579123
2.272727273,0.645454545,3040799.457,1187963.566,9804.027836,8214.138386,1712.560773,5.724776599,4.796406946,0.031963907,0.031963907,2.272727273,-12.48831716
2.181818182,0.645454545,3041176.841,1187901.105,9805.241992,8216.087672,1712.777351,5.724761591,4.796938533,0.031984065,0.031984065,2.181818182,-12.49083938
2.090909091,0.645454545,3041554.751,1187838.523,9806.458087,8218.039495,1712.993914,5.72474777,4.797471509,0.032004272,0.032004272,2.090909091,-12.49335785
2,0.645454545,3041933.19,1187775.818,9807.676124,8219.993862,1713.210459,5.724735144,4.798005883,0.032024531,0.032024531,2,-12.49587252
1.909090909,0.645454545,3042312.159,1187712.991,9808.896106,8221.95078,1713.426985,5.72472372,4.798541665,0.03204484,0.03204484,1.909090909,-12.49838335
1.818181818,0.645454545,3042691.659,1187650.041,9810.118034,8223.910255,1713.64349,5.724713506,4.799078864,0.0320652,0.0320652,1.818181818,-12.5008903
1.727272727,0.645454545,3043071.693,1187586.969,9811.341911,8225.872294,1713.859972,5.72470451,4.799617488,0.032085611,0.032085611,1.727272727,-12.50339332
1.636363636,0.645454545,3043452.261,1187523.773,9812.567738,8227.836901,1714.076428,5.724696739,4.800157546,0.032106074,0.032106074,1.636363636,-12.50589236
1.545454545,0.645454545,3043833.366,1187460.454,9813.795517,8229.804084,1714.292856,5.724690201,4.800699048,0.032126589,0.032126589,1.545454545,-12.50838738
1.454545455,0.645454545,3044215.01,1187397.012,9815.025253,8231.773838,1714.509254,5.724684908,4.801241998,0.032147156,0.032147156,1.454545455,-12.51087832
1.363636364,0.645454545,3044597.192,1187333.446,9816.25694,8233.746181,1714.72562,5.724680861,4.801786411,0.032167776,0.032167776,1.363636364,-12.51336515
1.272727273,0.645454545,3044979.916,1187269.758,9817.490588,8235.7211,1714.941951,5.724678076,4.802332286,0.032188448,0.032188448,1.272727273,-12.5158478
1,0.645454545,3046131.349,1187077.951,9821.203266,8241.661399,1715.590709,5.724677345,4.803978802,0.032250785,0.032250785,1,-12.52327022
1.181818182,0.645454545,3045363.183,1187205.945,9818.72619,8237.69861,1715.158244,5.724676555,4.802879639,0.032209174,0.032209174,1.181818182,-12.51832623
1.090909091,0.645454545,3045746.993,1187142.01,9819.963749,8239.678709,1715.374498,5.724676309,4.803428475,0.032229953,0.032229953,1.090909091,-12.52080039
7.090909091,0.636363636,3010339.582,1186882.177,9702.375595,8081.620918,1694.877481,5.72452918,4.768262609,0.030848224,0.030848224,7.090909091,-12.12677278
9.181818182,0.627272727,2991413.757,1184089.443,9638.911598,8009.183403,1683.80792,5.72447218,4.756589695,0.030343615,0.030343615,9.181818182,-11.84391801
7.272727273,0.336363636,2803793.676,1231799.985,8822.851826,7341.699263,1541.297406,5.724302001,4.763324219,0.032002706,0.032002706,7.272727273,0
7.181818182,0.636363636,3009932.294,1186821.999,9700.485722,8079.062331,1694.653335,5.724171145,4.76738349,0.030827401,0.030827401,7.181818182,-12.12402264
7.181818182,0.336363636,2804127.929,1231932.52,8823.558913,7343.117162,1541.462591,5.72414729,4.763733616,0.03202641,0.03202641,7.181818182,0
1.636363636,0.436363636,2879585.078,1205454.681,9414.92569,7938.13494,1644.78038,5.724123296,4.826258288,0.032608443,0.032608443,1.636363636,-3.887567104
5.454545455,0.336363636,2810800,1235407.662,8840.321307,7373.384096,1544.429477,5.72400452,4.774179855,0.032512759,0.032512759,5.454545455,0
7.090909091,0.336363636,2804462.54,1232064.98,8824.264307,7344.533736,1541.627883,5.723991118,4.764141735,0.032050164,0.032050164,7.090909091,0
7,0.336363636,2804797.512,1232197.369,8824.968009,7345.948965,1541.79328,5.723833487,4.764548567,0.032073968,0.032073968,7,0
9.272727273,0.627272727,2990974.971,1183940.692,9636.498291,8006.13959,1683.579485,5.723815464,4.755427149,0.030321498,0.030321498,9.272727273,-11.84108355
7.272727273,0.636363636,3009525.385,1186761.574,9698.596778,8076.505075,1694.429273,5.723813282,4.766504689,0.030806617,0.030806617,7.272727273,-12.12126724
6.909090909,0.336363636,2805132.848,1232329.689,8825.670013,7347.362831,1541.958783,5.7236744,4.764954103,0.032097822,0.032097822,6.909090909,0
6.818181818,0.336363636,2805468.547,1232461.938,8826.370304,7348.775331,1542.12439,5.723513848,4.765358344,0.032121725,0.032121725,6.818181818,0
7.363636364,0.636363636,3009118.854,1186700.9,9696.708748,8073.949153,1694.205295,5.723455579,4.765626206,0.03078587,0.03078587,7.363636364,-12.11850659
6.727272727,0.336363636,2805804.612,1232594.118,8827.068872,7350.186458,1542.290101,5.723351829,4.765761287,0.03214568,0.03214568,6.727272727,0
5.272727273,0.336363636,2811426.728,1235527.982,8841.103338,7375.627006,1544.777569,5.723220947,4.774555998,0.032558496,0.032558496,5.272727273,0
6.636363636,0.336363636,2806141.043,1232726.227,8827.765704,7351.596201,1542.455915,5.723188336,4.766162927,0.032169684,0.032169684,6.636363636,0
9.363636364,0.627272727,2990536.402,1183791.448,9634.084184,8003.095403,1683.351134,5.723157806,4.754263826,0.030299412,0.030299412,9.363636364,-11.83824121
