DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
7.454545455,0.636363636,3008712.703,1186639.978,9694.821637,8071.394563,1693.981406,5.723098024,4.764748028,0.030765162,0.030765162,7.454545455,-12.11574087
6.545454545,0.336363636,2806477.841,1232858.267,8828.460789,7353.004551,1542.621832,5.723023367,4.766563263,0.03219374,0.03219374,6.545454545,0
6.454545455,0.336363636,2806815.009,1232990.238,8829.154115,7354.4115,1542.787849,5.722856917,4.766962291,0.032217847,0.032217847,6.454545455,0
5.181818182,0.336363636,2811740.708,1235588.209,8841.492575,7376.747228,1544.951708,5.722827794,4.774742919,0.032581446,0.032581446,5.181818182,0
7.545454545,0.636363636,3008306.924,1186578.808,9692.935433,8068.841297,1693.7576,5.722740628,4.763870164,0.030744491,0.030744491,7.545454545,-12.11296986
6.363636364,0.336363636,2807152.547,1233122.141,8829.845669,7355.817037,1542.953968,5.722688981,4.767360006,0.032242006,0.032242006,6.363636364,0
6.272727273,0.336363636,2807490.456,1233253.975,8830.53544,7357.221151,1543.120186,5.722519556,4.767756406,0.032266216,0.032266216,6.272727273,0
9.454545455,0.627272727,2990098.043,1183641.705,9631.669073,8000.050849,1683.122715,5.722499605,4.753100162,0.030277358,0.030277358,9.454545455,-11.83539094
2.181818182,0.427272727,2872509.058,1207449.489,9378.189817,7900.48117,1638.845782,5.722435825,4.820759375,0.032528783,0.032528783,2.181818182,-3.24447083
5.090909091,0.336363636,2812055.099,1235648.48,8841.880608,7377.866611,1545.125908,5.722433725,4.774929067,0.032604451,0.032604451,5.090909091,0
7.636363636,0.636363636,3007901.518,1186517.391,9691.05014,8066.289354,1693.533882,5.722383381,4.762992604,0.030723859,0.030723859,7.636363636,-12.11019372
6.181818182,0.336363636,2807828.738,1233385.74,8831.223415,7358.623833,1543.286503,5.722348637,4.768151487,0.032290478,0.032290478,6.181818182,0
6.090909091,0.336363636,2808167.393,1233517.438,8831.90958,7360.025071,1543.452918,5.722176219,4.768545244,0.032314793,0.032314793,6.090909091,0
5,0.336363636,2812369.903,1235708.797,8842.267422,7378.985141,1545.300168,5.722038738,4.775114437,0.032627511,0.032627511,5,0
7.727272727,0.636363636,3007496.488,1186455.728,9689.165762,8063.73873,1693.310253,5.722026276,4.762115339,0.030703263,0.030703263,7.727272727,-12.10741254
6,0.336363636,2808506.428,1233649.07,8832.59414,7361.424851,1543.619639,5.722001662,4.768937026,0.03233916,0.03233916,6,0
9.545454545,0.627272727,2989659.902,1183491.47,9629.253279,7997.005923,1682.894511,5.72184009,4.751935355,0.030255334,0.030255334,9.545454545,-11.83253287
5.909090909,0.336363636,2808845.834,1233780.635,8833.276618,7362.823165,1543.786216,5.721826329,4.769328219,0.03236358,0.03236358,5.909090909,0
3.454545455,0.645454545,3035483.964,1187866.476,9782.251125,8183.189939,1709.653889,5.721772804,4.786459992,0.031681615,0.031681615,3.454545455,-12.45367857
7.363636364,0.336363636,2803129.476,1230772.917,8818.587769,7336.859385,1541.238282,5.721754949,4.760366693,0.031955265,0.031955265,7.363636364,0
7.818181818,0.636363636,3007091.827,1186393.819,9687.282292,8061.18942,1693.086712,5.721669316,4.761238371,0.030682706,0.030682706,7.818181818,-12.10462624
5.727272727,0.336363636,2809427.82,1234045.911,8834.528672,7365.577665,1544.049383,5.721661995,4.770299285,0.032412643,0.032412643,5.727272727,0
5.818181818,0.336363636,2809185.616,1233912.131,8833.957243,7364.220009,1543.952892,5.721649468,4.769718071,0.032388053,0.032388053,5.818181818,-5.68E-14
4.909090909,0.336363636,2812685.121,1235769.161,8842.653004,7380.102803,1545.474485,5.721642828,4.775299026,0.032650627,0.032650627,4.909090909,0
7.454545455,0.336363636,2802763.834,1230552.591,8817.529413,7335.103959,1541.083856,5.721641544,4.759704627,0.03192935,0.03192935,7.454545455,0
3.545454545,0.645454545,3035088.38,1187876.863,9780.718815,8180.948661,1709.432494,5.721617467,4.78576878,0.031660768,0.031660768,3.545454545,-12.45101564
7.545454545,0.336363636,2802398.452,1230331.942,8816.467911,7333.345782,1540.92956,5.72152559,4.759040238,0.03190348,0.03190348,7.545454545,5.68E-14
5.636363636,0.336363636,2809765.876,1234177.322,8835.203087,7366.970789,1544.214477,5.72148702,4.770691441,0.032437225,0.032437225,5.636363636,0
3.636363636,0.645454545,3034693.281,1187887.103,9779.188249,8178.709624,1709.211122,5.721463032,4.785078635,0.031639969,0.031639969,3.636363636,-12.44834826
7.636363636,0.336363636,2802033.328,1230110.972,8815.403282,7331.584851,1540.775396,5.721407097,4.758373526,0.031877656,0.031877656,7.636363636,0
7.909090909,0.636363636,3006687.538,1186331.665,9685.399731,8058.641421,1692.863262,5.721312495,4.760361692,0.030662185,0.030662185,7.909090909,-12.1018349
5.545454545,0.336363636,2810104.299,1234308.669,8835.875605,7368.362393,1544.379657,5.721310536,4.771082265,0.032461861,0.032461861,5.545454545,0
3.727272727,0.645454545,3034298.663,1187897.195,9777.659424,8176.472813,1708.989776,5.721309491,4.784389543,0.031619216,0.031619216,3.727272727,-12.44567646
7.727272727,0.336363636,2801668.461,1229889.68,8814.335536,7329.821177,1540.621362,5.721286067,4.757704493,0.031851878,0.031851878,7.727272727,0
4.818181818,0.336363636,2813000.755,1235829.574,8843.037338,7381.219581,1545.648859,5.721245992,4.775482827,0.032673798,0.032673798,4.818181818,0
7.818181818,0.336363636,2801303.851,1229668.067,8813.264682,7328.054772,1540.467462,5.721162505,4.757033143,0.031826144,0.031826144,7.818181818,0
3.818181818,0.645454545,3033904.526,1187907.141,9776.132335,8174.238228,1708.768456,5.721156838,4.783701501,0.031598511,0.031598511,3.818181818,-12.44300029
9.636363636,0.627272727,2989243.551,1183344.563,9626.785686,7993.895516,1682.679478,5.721104827,4.750694127,0.03023344,0.03023344,9.636363636,-11.82841046
7.909090909,0.336363636,2800939.498,1229446.131,8812.190735,7326.285646,1540.313694,5.721036415,4.756359483,0.031800455,0.031800455,7.909090909,0
3.909090909,0.645454545,3033510.868,1187916.94,9774.606987,8172.005864,1708.547165,5.721005067,4.783014501,0.031577852,0.031577852,3.909090909,-12.44031979
8,0.636363636,3006283.618,1186269.267,9683.518078,8056.094728,1692.639901,5.72095581,4.7594853,0.030641701,0.030641701,8,-12.09903854
5.363636364,0.336363636,2810782.253,1234571.17,8837.214904,7371.141016,1544.71027,5.720953032,4.771859913,0.032511295,0.032511295,5.363636364,0
8,0.336363636,2800575.399,1229223.874,8811.113705,7324.513813,1540.160061,5.7209078,4.755683516,0.031774811,0.031774811,8,0
4,0.645454545,3033117.687,1187926.591,9773.083363,8169.775733,1708.325904,5.720854166,4.782328545,0.031557239,0.031557239,4,-12.43763501
4.727272727,0.336363636,2813316.804,1235890.034,8843.420412,7382.335467,1545.823287,5.720848227,4.77566584,0.032697026,0.032697026,4.727272727,0
2.545454545,0.4,2857082.082,1213968.675,9262.960988,7792.338712,1619.166618,5.720820133,4.812561366,0.032620785,0.032620785,2.545454545,-0.989774899
8.090909091,0.336363636,2800211.555,1229001.294,8810.033604,7322.739282,1540.006562,5.720776664,4.755005246,0.031749212,0.031749212,8.090909091,0
4.090909091,0.645454545,3032724.983,1187936.094,9771.561471,8167.547825,1708.104675,5.720704132,4.781643622,0.031536673,0.031536673,4.090909091,-12.43494597
8.181818182,0.336363636,2799847.965,1228778.392,8808.950444,7320.962065,1539.853199,5.720643012,4.754324677,0.031723656,0.031723656,8.181818182,0
8.090909091,0.636363636,3005880.066,1186206.625,9681.637332,8053.549336,1692.416633,5.720599258,4.758609187,0.030621254,0.030621254,8.090909091,-12.0962372
4.181818182,0.645454545,3032332.756,1187945.454,9770.041332,8165.322113,1707.88348,5.720554972,4.780959713,0.031516153,0.031516153,4.181818182,-12.43225274
8.272727273,0.336363636,2799484.629,1228555.167,8807.864237,7319.182172,1539.699973,5.720506848,4.753641815,0.031698145,0.031698145,8.272727273,0
4.636363636,0.336363636,2813633.272,1235950.544,8843.802213,7383.450455,1545.99777,5.720449527,4.775848062,0.03272031,0.03272031,4.636363636,0
9.727272727,0.627272727,2988811.101,1183193.309,9624.372172,7990.850365,1682.454868,5.720434083,4.749518406,0.030211476,0.030211476,9.727272727,-11.82562152
4.272727273,0.645454545,3031941.003,1187954.667,9768.522921,8163.09862,1707.662321,5.720406665,4.780276827,0.031495678,0.031495678,4.272727273,-12.42955534
8.363636364,0.336363636,2799121.544,1228331.62,8806.774994,7317.399613,1539.546883,5.720368176,4.752956662,0.031672677,0.031672677,8.363636364,0
4.363636364,0.645454545,3031549.722,1187963.731,9767.006218,8160.877358,1707.441198,5.720259196,4.779594966,0.031475249,0.031475249,4.363636364,-12.42685381
8.181818182,0.636363636,3005476.882,1186143.74,9679.757491,8051.005242,1692.193456,5.720242834,4.757733351,0.030600844,0.030600844,8.181818182,-12.0934309
8.454545455,0.336363636,2798758.712,1228107.75,8805.682726,7315.6144,1539.393931,5.720226999,4.752269223,0.031647253,0.031647253,8.454545455,0
4.454545455,0.645454545,3031158.914,1187972.653,9765.491271,8158.658275,1707.220115,5.720112587,4.778914097,0.031454865,0.031454865,4.454545455,-12.42414821
8.545454545,0.336363636,2798396.13,1227883.557,8804.587444,7313.826541,1539.241117,5.720083322,4.751579501,0.031621873,0.031621873,8.545454545,0
4.545454545,0.336363636,2813950.159,1236011.102,8844.182729,7384.564537,1546.172306,5.720049889,4.776029494,0.032743651,0.032743651,4.545454545,0
4.545454545,0.645454545,3030768.576,1187981.427,9763.978031,8156.441414,1706.999072,5.719966805,4.778234239,0.031434526,0.031434526,4.545454545,-12.42143856
8.636363636,0.336363636,2798033.798,1227659.042,8803.48916,7312.036047,1539.088443,5.719937148,4.750887501,0.031596535,0.031596535,8.636363636,0
8.272727273,0.636363636,3005074.063,1186080.613,9677.878553,8048.462439,1691.970372,5.719886537,4.756857786,0.03058047,0.03058047,8.272727273,-12.09061967
4.636363636,0.645454545,3030378.708,1187990.058,9762.466532,8154.226732,1706.778072,5.719821865,4.777555364,0.031414232,0.031414232,4.636363636,-12.4187249
8.727272727,0.336363636,2797671.716,1227434.204,8802.387882,7310.242928,1538.935908,5.719788481,4.750193226,0.031571241,0.031571241,8.727272727,-5.68E-14
9.818181818,0.627272727,2988378.856,1183041.563,9621.957827,7987.804843,1682.23034,5.719762389,4.748341921,0.030189543,0.030189543,9.818181818,-11.82282466
4.727272727,0.645454545,3029989.306,1187998.543,9760.956747,8152.014252,1706.557114,5.719677745,4.776877483,0.031393983,0.031393983,4.727272727,-12.41600727
4.454545455,0.336363636,2814267.469,1236071.711,8844.561946,7385.677707,1546.346894,5.71964931,4.776210134,0.03276705,0.03276705,4.454545455,0
8.818181818,0.336363636,2797309.883,1227209.043,8801.283624,7308.447191,1538.783514,5.719637326,4.74949668,0.031545989,0.031545989,8.818181818,0
4.818181818,0.645454545,3029600.371,1188006.883,9759.44868,8149.803959,1706.336202,5.719534445,4.776200582,0.031373778,0.031373778,4.818181818,-12.41328571
8.363636364,0.636363636,3004671.609,1186017.244,9676.000519,8045.920924,1691.747382,5.719530362,4.755982487,0.030560133,0.030560133,8.363636364,-12.08780354
8.909090909,0.336363636,2796948.296,1226983.558,8800.17639,7306.648847,1538.631261,5.719483682,4.748797865,0.031520779,0.031520779,8.909090909,0
4.909090909,0.645454545,3029211.9,1188015.079,9757.94233,8147.595848,1706.115335,5.719391959,4.775524655,0.031353617,0.031353617,4.909090909,-12.41056025
5,0.645454545,3028823.893,1188023.131,9756.437695,8145.389911,1705.894517,5.719250281,4.774849694,0.0313335,0.0313335,5,-12.40783092
4.363636364,0.336363636,2814585.201,1236132.37,8844.939853,7386.789958,1546.521533,5.719247784,4.776389981,0.032790505,0.032790505,4.363636364,0
5.090909091,0.645454545,3028436.348,1188031.04,9754.93477,8143.186143,1705.673747,5.719109406,4.774175693,0.031313426,0.031313426,5.090909091,-12.40509777
9.909090909,0.627272727,2987946.815,1182889.324,9619.542649,7984.758949,1682.005893,5.71908974,4.747164668,0.03016764,0.03016764,9.909090909,-11.82001994
5.181818182,0.645454545,3028049.263,1188038.806,9753.433554,8140.984538,1705.453028,5.718969326,4.773502644,0.031293396,0.031293396,5.181818182,-12.40236082
4.272727273,0.336363636,2814903.359,1236193.079,8845.316434,7387.901281,1546.696222,5.718845308,4.776569034,0.032814019,0.032814019,4.272727273,0
5.272727273,0.645454545,3027662.636,1188046.429,9751.934041,8138.785088,1705.23236,5.718830036,4.772830541,0.031273409,0.031273409,5.272727273,-12.39962011
8.545454545,0.636363636,3003867.791,1185889.784,9672.247151,8040.841732,1691.301686,5.718818368,4.754232669,0.030519566,0.030519566,8.545454545,-12.0821567
5.363636364,0.645454545,3027276.466,1188053.91,9750.43623,8136.587786,1705.011746,5.718691531,4.772159375,0.031253465,0.031253465,5.363636364,-12.39687567
5.454545455,0.645454545,3026890.752,1188061.25,9748.940117,8134.392624,1704.791185,5.718553805,4.77148914,0.031233564,0.031233564,5.454545455,-12.39412754
4.181818182,0.336363636,2815221.944,1236253.84,8845.69168,7389.011663,1546.87096,5.71844188,4.776747288,0.032837591,0.032837591,4.181818182,0
5.545454545,0.645454545,3026505.492,1188068.448,9747.445696,8132.199595,1704.570679,5.718416851,4.770819828,0.031213705,0.031213705,5.545454545,-12.39137574
10,0.627272727,2987514.977,1182736.593,9617.126638,7981.712684,1681.781529,5.71841614,4.74598665,0.030145768,0.030145768,10,-11.81720733
5.636363636,0.645454545,3026120.684,1188075.506,9745.952966,8130.008689,1704.35023,5.718280665,4.770151432,0.031193889,0.031193889,5.636363636,-12.3886203
5.727272727,0.645454545,3025736.327,1188082.424,9744.461921,8127.819899,1704.129838,5.718145239,4.769483943,0.031174115,0.031174115,5.727272727,-12.38586126
2.545454545,0.381818182,2848624.052,1219288.829,9171.843034,7707.447552,1604.004398,5.71809095,4.805128689,0.032768811,0.032768811,2.545454545,0
4.090909091,0.336363636,2815540.957,1236314.652,8846.065569,7390.121112,1547.045745,5.718037489,4.776924751,0.032861221,0.032861221,4.090909091,-5.68E-14
5.818181818,0.645454545,3025352.418,1188089.202,9742.972557,8125.633216,1703.909505,5.718010569,4.768817354,0.031154382,0.031154382,5.818181818,-12.38309865
5.909090909,0.645454545,3024968.956,1188095.841,9741.484869,8123.448629,1703.689231,5.717876649,4.768151658,0.031134692,0.031134692,5.909090909,-12.38033248
6,0.645454545,3024585.94,1188102.342,9739.998854,8121.266131,1703.469017,5.717743473,4.767486846,0.031115042,0.031115042,6,-12.3775628
4,0.336363636,2815860.4,1236375.516,8846.438093,7391.229601,1547.220577,5.717632136,4.77710141,0.03288491,0.03288491,4,0
6.090909091,0.645454545,3024203.367,1188108.705,9738.514506,8119.08571,1703.248865,5.717611036,4.76682291,0.031095434,0.031095434,6.090909091,-12.37478963
3.909090909,0.336363636,2816180.275,1236436.434,8846.809237,7392.337126,1547.395454,5.717225816,4.777277268,0.032908658,0.032908658,3.909090909,0
3.818181818,0.336363636,2816500.583,1236497.405,8847.178984,7393.443677,1547.570375,5.716818524,4.777452321,0.032932466,0.032932466,3.818181818,0
9,0.336363636,2796256.003,1225866.69,8795.459952,7301.380196,1538.581774,5.716602201,4.745526251,0.031472276,0.031472276,9,0
3.727272727,0.336363636,2816821.326,1236558.431,8847.547322,7394.549241,1547.745338,5.716410256,4.777626565,0.032956334,0.032956334,3.727272727,0
9.090909091,0.336363636,2795854.993,1225532.316,8793.909354,7299.15603,1538.442368,5.716112309,4.744510541,0.031444338,0.031444338,9.090909091,0
3.636363636,0.336363636,2817142.506,1236619.511,8847.91423,7395.653814,1547.920342,5.716001005,4.777800003,0.032980262,0.032980262,3.636363636,0
8.454545455,0.636363636,3003809.705,1185030.584,9667.860415,8037.450025,1691.444599,5.715741694,4.751825766,0.030515629,0.030515629,8.454545455,-12.08314213
9.181818182,0.336363636,2795454.035,1225197.136,8792.352961,7296.926749,1538.302935,5.715618659,4.743491402,0.031416433,0.031416433,9.181818182,0
3.545454545,0.336363636,2817464.123,1236680.647,8848.279698,7396.757376,1548.095386,5.71559077,4.777972626,0.033004251,0.033004251,3.545454545,0
2.909090909,0.336363636,2820047.873,1237979.65,8854.119532,7407.647925,1549.218809,5.715215618,4.781537561,0.033198058,0.033198058,2.909090909,0
3.454545455,0.336363636,2817786.18,1236741.84,8848.643707,7397.859917,1548.270468,5.715179544,4.778144433,0.0330283,0.0330283,3.454545455,0
9.272727273,0.336363636,2795053.13,1224861.151,8790.791102,7294.692328,1538.163829,5.715120154,4.742467732,0.031388563,0.031388563,9.272727273,-5.68E-14
3.363636364,0.336363636,2818108.678,1236803.09,8849.006241,7398.961426,1548.445587,5.714767323,4.778315421,0.033052411,0.033052411,3.363636364,0
2.818181818,0.336363636,2820351.803,1237982.97,8854.250428,7408.528941,1549.401218,5.714627253,4.781543253,0.033220946,0.033220946,2.818181818,0
9.363636364,0.336363636,2794652.276,1224524.36,8789.223626,7292.452779,1538.024886,5.714617304,4.741440042,0.031360726,0.031360726,9.363636364,-5.68E-14
1.545454545,0.436363636,2879926.697,1205421.876,9415.65062,7939.601083,1647.692264,5.714447308,4.8186189,0.032630278,0.032630278,1.545454545,-3.883179094
8.636363636,0.636363636,3002927.1,1184742.049,9663.021311,8031.343428,1690.985607,5.714431437,4.74950431,0.030470969,0.030470969,8.636363636,-12.07714761
3.272727273,0.336363636,2818431.618,1236864.399,8849.367286,7400.061886,1548.620741,5.714354103,4.778485584,0.033076584,0.033076584,3.272727273,0
6.181818182,0.645454545,3023372.083,1187233.224,9731.00082,8111.202714,1702.941909,5.714229456,4.763053085,0.031052265,0.031052265,6.181818182,-12.37012994
9.454545455,0.336363636,2794251.471,1224186.763,8787.650538,7290.208105,1537.886104,5.714110111,4.740408334,0.031332922,0.031332922,9.454545455,0
2.727272727,0.336363636,2820656.189,1237986.373,8854.380063,7409.409144,1549.583642,5.71403816,4.781548374,0.033243896,0.033243896,2.727272727,0
3.181818182,0.336363636,2818755.003,1236925.766,8849.72682,7401.161288,1548.795929,5.713939877,4.778654921,0.033100819,0.033100819,3.181818182,0
6.272727273,0.645454545,3022958.524,1187176.252,9729.089373,8108.619388,1702.715687,5.71386606,4.762168723,0.031031072,0.031031072,6.272727273,-12.36720893
8.727272727,0.636363636,3002486.124,1184597.029,9660.600568,8028.28964,1690.75622,5.713774968,4.748342513,0.030448687,0.030448687,8.727272727,-12.07413872
9.545454545,0.336363636,2793850.715,1223848.357,8786.071837,7287.958311,1537.747485,5.713598573,4.739372609,0.031305151,0.031305151,9.545454545,0
3.090909091,0.336363636,2819078.832,1236987.195,8850.084832,7402.259606,1548.971149,5.713524645,4.778823422,0.033125116,0.033125116,3.090909091,-5.68E-14
6.363636364,0.645454545,3022545.349,1187119.025,9727.179088,8106.037446,1702.489745,5.713502308,4.761284154,0.031009918,0.031009918,6.363636364,-12.36428274
2.636363636,0.336363636,2820961.03,1237989.858,8854.508412,7410.288548,1549.766079,5.713448327,4.781552938,0.033266907,0.033266907,2.636363636,0
6.454545455,0.645454545,3022132.551,1187061.543,9725.269749,8103.456888,1702.263868,5.7131388,4.760399984,0.030988805,0.030988805,6.454545455,-12.36135131
8.818181818,0.636363636,3002045.362,1184451.501,9658.178986,8025.235527,1690.526907,5.713117577,4.747180003,0.030426437,0.030426437,8.818181818,-12.07112209
3,0.336363636,2819403.115,1237048.682,8850.44159,7403.356854,1549.146689,5.713107514,4.778990205,0.033149476,0.033149476,3,0
9.636363636,0.336363636,2793450.007,1223509.146,8784.487538,7285.703397,1537.609028,5.713082699,4.738332867,0.031277413,0.031277413,9.636363636,-5.68E-14
2.545454545,0.336363636,2821266.33,1237993.427,8854.635465,7411.167108,1549.948526,5.712857759,4.781556924,0.03328998,0.03328998,2.545454545,0
6.545454545,0.645454545,3021720.129,1187003.806,9723.361354,8100.877715,1702.038055,5.712775531,4.759516211,0.030967732,0.030967732,6.545454545,-12.35841467
9.727272727,0.336363636,2793049.344,1223169.127,8782.897635,7283.443368,1537.470734,5.712562483,4.737289111,0.031249708,0.031249708,9.727272727,0
8.909090909,0.636363636,3001604.804,1184305.473,9655.756618,8022.181089,1690.297661,5.712459315,4.746016796,0.030404218,0.030404218,8.909090909,-12.06809791
6.636363636,0.645454545,3021308.081,1186945.812,9721.453891,8098.299933,1701.812309,5.712412491,4.758632836,0.030946698,0.030946698,6.636363636,-12.35547287
2.454545455,0.336363636,2821572.089,1237997.082,8854.761203,7412.044815,1550.130983,5.712266448,4.781560331,0.033313116,0.033313116,2.454545455,0
6.727272727,0.645454545,3020896.409,1186887.569,9719.5474,8095.72352,1701.586631,5.712049698,4.75774984,0.030925704,0.030925704,6.727272727,-12.35252595
9.818181818,0.336363636,2792648.728,1222828.301,8781.302135,7281.178226,1537.332602,5.71203793,4.736241341,0.031222035,0.031222035,9.818181818,0
9,0.636363636,3001164.471,1184158.945,9653.333438,8019.126301,1690.068497,5.711800118,4.744852837,0.030382032,0.030382032,9,-12.06506589
6.818181818,0.645454545,3020485.11,1186829.069,9717.641841,8093.148496,1701.361021,5.711687126,4.756867235,0.030904748,0.030904748,6.818181818,-12.34957392
2.363636364,0.336363636,2821878.308,1238000.824,8854.885606,7412.921654,1550.313446,5.711674392,4.781563157,0.033336314,0.033336314,2.363636364,0
9.909090909,0.336363636,2792248.156,1222486.666,8779.701043,7278.907974,1537.194633,5.711509041,4.735189559,0.031194395,0.031194395,9.909090909,0
6.909090909,0.645454545,3020074.183,1186770.316,9715.737226,8090.574852,1701.135481,5.711324778,4.755985011,0.030883832,0.030883832,6.909090909,-12.34661683
9.090909091,0.636363636,3000724.35,1184011.917,9650.909451,8016.071174,1689.839407,5.71114001,4.743688151,0.030359876,0.030359876,9.090909091,-12.06202622
2.272727273,0.336363636,2822184.99,1238004.653,8855.008655,7413.797604,1550.495913,5.711081585,4.781565396,0.033359576,0.033359576,2.272727273,0
2.545454545,0.390909091,2852759.439,1216515.235,9219.13373,7751.66985,1614.262496,5.711049939,4.801988443,0.032691628,0.032691628,2.545454545,-0.129284609
10,0.336363636,2791847.628,1222144.223,8778.09436,7276.632615,1537.056825,5.710975818,4.734133764,0.031166786,0.031166786,10,0
7,0.645454545,3019663.627,1186711.31,9713.833551,8088.002588,1700.910013,5.710962649,4.755103167,0.030862955,0.030862955,7,-12.34365471
7.090909091,0.645454545,3019253.442,1186652.052,9711.93082,8085.431702,1700.684616,5.710600735,4.754221697,0.030842116,0.030842116,7.090909091,-12.34068758
3.272727273,0.654545455,3046050.244,1188400.727,9800.717641,8196.790411,1716.232374,5.710600608,4.776037635,0.031738743,0.031738743,3.272727273,-12.680568
3.181818182,0.654545455,3046426.552,1188338.994,9801.922073,8198.722038,1716.4509,5.710575277,4.776554947,0.031758346,0.031758346,3.181818182,-12.68334807
3.363636364,0.654545455,3045696.026,1188465.874,9799.471758,8194.803873,1716.026882,5.710558419,4.775451923,0.031719285,0.031719285,3.363636364,-12.67674942
3.090909091,0.654545455,3046803.37,1188277.142,9803.128433,8200.656122,1716.669428,5.710551066,4.777073552,0.031777995,0.031777995,3.090909091,-12.68612534
3,0.654545455,3047180.702,1188215.174,9804.336742,8202.592652,1716.887958,5.710527992,4.777593444,0.031797691,0.031797691,3,-12.68889979
2.909090909,0.654545455,3047558.546,1188153.081,9805.546959,8204.531717,1717.106487,5.710506034,4.778114681,0.031817435,0.031817435,2.909090909,-12.69167139
2.181818182,0.336363636,2822492.134,1238008.571,8855.130331,7414.672647,1550.678382,5.710488024,4.781567043,0.033382901,0.033382901,2.181818182,0
2.818181818,0.654545455,3047936.908,1188090.871,9806.759142,8206.47324,1717.325016,5.710485232,4.77863722,0.031837227,0.031837227,2.818181818,-12.69444011
9.181818182,0.636363636,3000284.441,1183864.39,9648.484666,8013.015708,1689.610395,5.710478994,4.742522734,0.030337752,0.030337752,9.181818182,-12.05897892
2.727272727,0.654545455,3048315.789,1188028.539,9807.973271,8208.417276,1717.543542,5.710465577,4.779161097,0.031857067,0.031857067,2.727272727,-12.69720591
2.636363636,0.654545455,3048695.19,1187966.084,9809.189341,8210.363851,1717.762062,5.710447073,4.779686332,0.031876955,0.031876955,2.636363636,-12.69996877
2.545454545,0.654545455,3049075.116,1187903.509,9810.407379,8212.31294,1717.980577,5.710429738,4.780212913,0.031896891,0.031896891,2.545454545,-12.70272864
2.454545455,0.654545455,3049455.566,1187840.811,9811.627379,8214.264567,1718.199084,5.710413577,4.780740859,0.031916877,0.031916877,2.454545455,-12.7054855
2.363636364,0.654545455,3049836.543,1187777.99,9812.849345,8216.218742,1718.417582,5.710398595,4.781270181,0.031936912,0.031936912,2.363636364,-12.70823931
2.272727273,0.654545455,3050218.05,1187715.046,9814.073283,8218.175471,1718.636068,5.710384803,4.781800886,0.031956997,0.031956997,2.272727273,-12.71099003
2.181818182,0.654545455,3050600.087,1187651.978,9815.29919,8220.134776,1718.85454,5.710372204,4.782332992,0.031977131,0.031977131,2.181818182,-12.71373762
2.090909091,0.654545455,3050982.657,1187588.785,9816.527075,8222.096651,1719.072998,5.71036081,4.782866499,0.031997315,0.031997315,2.090909091,-12.71648204
2,0.654545455,3051365.762,1187525.469,9817.75694,8224.061107,1719.291438,5.710350627,4.783401421,0.03201755,0.03201755,2,-12.71922326
1.909090909,0.654545455,3051749.402,1187462.025,9818.988771,8226.028178,1719.509859,5.710341654,4.783937781,0.032037835,0.032037835,1.909090909,-12.72196124
1.818181818,0.654545455,3052133.582,1187398.462,9820.222619,8227.997795,1719.728259,5.710333926,4.784475543,0.032058171,0.032058171,1.818181818,-12.72469593
1.727272727,0.654545455,3052518.301,1187334.77,9821.458438,8229.970038,1719.946635,5.710327424,4.785014762,0.032078559,0.032078559,1.727272727,-12.72742729
1.636363636,0.654545455,3052903.562,1187270.954,9822.696246,8231.94489,1720.164986,5.710322166,4.785555431,0.032098998,0.032098998,1.636363636,-12.73015528
1,0.654545455,3055615.681,1186820.72,9831.41674,8245.842184,1721.692527,5.710320854,4.789381412,0.032243537,0.032243537,1,-12.74915294
1.545454545,0.654545455,3053289.366,1187207.012,9823.936046,8233.922352,1720.383308,5.710318159,4.786097559,0.032119488,0.032119488,1.545454545,-12.73287985
1.090909091,0.654545455,3055226.586,1186885.415,9830.164958,8243.848988,1721.474421,5.710317177,4.788830369,0.03222273,0.03222273,1.090909091,-12.74644985
1.454545455,0.654545455,3053675.714,1187142.944,9825.177838,8235.902433,1720.601601,5.710315411,4.786641154,0.032140031,0.032140031,1.454545455,-12.73560096
1.181818182,0.654545455,3054838.044,1186949.986,9828.915182,8241.85841,1721.256274,5.710314804,4.788280825,0.032201975,0.032201975,1.181818182,-12.74374305
1.363636364,0.654545455,3054062.609,1187078.75,9826.421624,8237.885133,1720.819861,5.71031393,4.787186224,0.032160627,0.032160627,1.363636364,-12.73831856
1.272727273,0.654545455,3054450.052,1187014.431,9827.667405,8239.870458,1721.038086,5.710313725,4.787732778,0.032181275,0.032181275,1.272727273,-12.74103261
7.181818182,0.645454545,3018843.626,1186592.543,9710.029037,8082.862187,1700.459293,5.710239038,4.753340595,0.030821316,0.030821316,7.181818182,-12.3377155
2.090909091,0.336363636,2822799.743,1238012.58,8855.250616,7415.546765,1550.860852,5.709893705,4.781568092,0.03340629,0.03340629,2.090909091,0
9.272727273,0.636363636,2999844.741,1183716.361,9646.059055,8009.95991,1689.381458,5.709817051,4.74135659,0.030315659,0.030315659,9.272727273,-12.05592401
7.272727273,0.645454545,3018597.644,1186532.624,9708.236153,8080.296637,1700.339469,5.709587015,4.75216672,0.030800549,0.030800549,7.272727273,-12.33706511
2,0.336363636,2823107.817,1238016.68,8855.369485,7416.419949,1551.04332,5.70929862,4.781568545,0.033429743,0.033429743,2,0
2.363636364,0.418181818,2866975.943,1209493.279,9341.590294,7865.834704,1636.207078,5.709295859,4.807358928,0.032540957,0.032540957,2.363636364,-2.533160239
7.363636364,0.645454545,3018185.598,1186472.614,9706.334308,8077.729835,1700.112393,5.709230958,4.751291659,0.030779826,0.030779826,7.363636364,-12.33404156
9.363636364,0.636363636,2999405.253,1183567.838,9643.632669,8006.90377,1689.1526,5.709154204,4.740189708,0.030293597,0.030293597,9.363636364,-12.05286153
7.454545455,0.645454545,3017773.933,1186412.354,9704.43342,8075.164393,1699.885403,5.708875082,4.750416927,0.03075914,0.03075914,7.454545455,-12.33101333
1.909090909,0.336363636,2823416.359,1238020.875,8855.48693,7417.292142,1551.225782,5.708702776,4.781568374,0.033453261,0.033453261,1.909090909,0
7.545454545,0.645454545,3017362.647,1186351.844,9702.533472,8072.600316,1699.658499,5.708519375,4.749542524,0.030738492,0.030738492,7.545454545,-12.32798043
9.454545455,0.636363636,2998965.968,1183418.815,9641.205291,8003.847294,1688.923642,5.70849093,4.739022592,0.030271565,0.030271565,9.454545455,-12.04979142
7.636363636,0.645454545,3016951.739,1186291.085,9700.634472,8070.037595,1699.431681,5.70816384,4.748668442,0.030717881,0.030717881,7.636363636,-12.32494291
1.818181818,0.336363636,2823725.368,1238025.164,8855.602919,7418.163359,1551.408238,5.708106158,4.781567595,0.033476844,0.033476844,1.818181818,0
9.545454545,0.636363636,2998526.896,1183269.296,9638.777262,8000.790481,1688.694914,5.707826311,4.737854312,0.030249564,0.030249564,9.545454545,-12.04671384
7.727272727,0.645454545,3016541.206,1186230.074,9698.7364,8067.476236,1699.204951,5.707808462,4.747794684,0.030697308,0.030697308,7.727272727,-12.32190079
1.727272727,0.336363636,2824034.846,1238029.55,8855.717436,7419.033565,1551.590685,5.707508766,4.781566193,0.033500493,0.033500493,1.727272727,0
7.818181818,0.645454545,3016131.051,1186168.818,9696.839284,8064.91622,1698.97831,5.707453254,4.746921236,0.030676772,0.030676772,7.818181818,-12.3188541
3.454545455,0.654545455,3044871.622,1187631.034,9792.0943,8187.031835,1715.718722,5.707284168,4.771779739,0.031675145,0.031675145,3.454545455,-12.67224249
9.636363636,0.636363636,2998088.032,1183119.28,9636.348441,7997.73333,1688.466264,5.70716078,4.736685298,0.030227594,0.030227594,9.636363636,-12.04362875
3.545454545,0.654545455,3044474.759,1187642.037,9790.552094,8184.780483,1715.497352,5.70712166,4.771083135,0.031654321,0.031654321,3.545454545,-12.66939761
7.909090909,0.645454545,3015721.271,1186107.316,9694.943124,8062.357543,1698.751758,5.707098213,4.746048092,0.030656274,0.030656274,7.909090909,-12.31580287
2.454545455,0.363636364,2839445.701,1225736.857,9062.372418,7605.864445,1587.942637,5.706989791,4.789760202,0.032971051,0.032971051,2.454545455,5.68E-14
3.636363636,0.654545455,3044078.376,1187652.89,9789.011662,8182.531408,1715.275999,5.706960084,4.770387629,0.031633544,0.031633544,3.636363636,-12.66654867
1.636363636,0.336363636,2824344.795,1238034.034,8855.830459,7419.902739,1551.77312,5.706910595,4.781564163,0.033524207,0.033524207,1.636363636,-5.68E-14
3.727272727,0.654545455,3043682.471,1187663.594,9787.472998,8180.284596,1715.054666,5.706799433,4.769693209,0.031612815,0.031612815,3.727272727,-12.66369572
8,0.645454545,3015311.862,1186045.564,9693.047881,8059.800218,1698.525297,5.706743314,4.745175261,0.030635812,0.030635812,8,-12.31274712
3.818181818,0.654545455,3043287.042,1187674.148,9785.936101,8178.040042,1714.833355,5.706639701,4.768999868,0.031592132,0.031592132,3.818181818,-12.6608388
9.727272727,0.636363636,2997649.373,1182968.767,9633.9188,7994.675844,1688.237692,5.70649432,4.735515551,0.030205655,0.030205655,9.727272727,-12.04053619
3.909090909,0.654545455,3042892.088,1187684.554,9784.400971,8175.797746,1714.612066,5.70648088,4.768307601,0.031571495,0.031571495,3.909090909,-12.65797794
8.090909091,0.645454545,3014902.827,1185983.568,9691.15359,8057.244224,1698.298926,5.706388575,4.744302725,0.030615387,0.030615387,8.090909091,-12.30968688
4,0.654545455,3042497.608,1187694.81,9782.867599,8173.557712,1714.390802,5.706322962,4.767616405,0.031550905,0.031550905,4,-12.65511319
1.545454545,0.336363636,2824655.214,1238038.617,8855.941968,7420.770857,1551.95554,5.706311642,4.781561497,0.033547987,0.033547987,1.545454545,0
4.090909091,0.654545455,3042103.6,1187704.916,9781.335982,8171.319941,1714.169565,5.706165938,4.766926277,0.031530361,0.031530361,4.090909091,-12.65224459
8.181818182,0.645454545,3014494.163,1185921.328,9689.260243,8054.689558,1698.072648,5.706033989,4.743430483,0.030594998,0.030594998,8.181818182,-12.30662219
4.181818182,0.654545455,3041710.066,1187714.877,9779.806151,8169.084396,1713.948356,5.70600982,4.76623719,0.031509862,0.031509862,4.181818182,-12.64937218
4.272727273,0.654545455,3041317.001,1187724.688,9778.278067,8166.851111,1713.727178,5.705854581,4.765549159,0.03148941,0.03148941,4.272727273,-12.64649599
9.818181818,0.636363636,2997210.921,1182817.759,9631.488368,7991.618022,1688.009199,5.705826945,4.734345067,0.030183745,0.030183745,9.818181818,-12.03743616
1.454545455,0.336363636,2824966.107,1238043.301,8856.05194,7421.637896,1552.137944,5.705711901,4.781558188,0.033571833,0.033571833,1.454545455,0
4.363636364,0.654545455,3040924.405,1187734.351,9776.751742,8164.620069,1713.506031,5.705700222,4.764862172,0.031469002,0.031469002,4.363636364,-12.64361607
8.272727273,0.645454545,3014106.339,1185862.229,9687.325067,8052.080115,1697.858889,5.705612598,4.742490773,0.030574735,0.030574735,8.272727273,-12.30249573
1.454545455,0.436363636,2880268.858,1205389.059,9416.375933,7941.067959,1650.38112,5.705576619,4.811657054,0.032652171,0.032652171,1.454545455,-3.878773015
4.454545455,0.654545455,3040532.277,1187743.866,9775.227173,8162.391268,1713.284918,5.705546737,4.764176222,0.03144864,0.03144864,4.454545455,-12.64073245
4.545454545,0.654545455,3040140.616,1187753.234,9773.704358,8160.164702,1713.063839,5.705394121,4.763491304,0.031428323,0.031428323,4.545454545,-12.63784517
8.363636364,0.645454545,3013702.809,1185799.475,9685.436828,8049.528504,1697.63564,5.705250644,4.7416114,0.030554418,0.030554418,8.363636364,-12.29949204
4.636363636,0.654545455,3039749.42,1187762.455,9772.183295,8157.940365,1712.842797,5.705242367,4.762807409,0.03140805,0.03140805,4.636363636,-12.63495427
9.909090909,0.636363636,2996772.674,1182666.257,9629.057138,7988.559863,1687.780785,5.705158647,4.733173843,0.030161866,0.030161866,9.909090909,-12.0343287
1.363636364,0.336363636,2825277.472,1238048.089,8856.160357,7422.503821,1552.320328,5.705111371,4.781554223,0.033595746,0.033595746,1.363636364,5.68E-14
4.727272727,0.654545455,3039358.687,1187771.527,9770.663972,8155.718263,1712.621793,5.705091465,4.762124538,0.031387822,0.031387822,4.727272727,-12.63205978
4.818181818,0.654545455,3038968.418,1187780.455,9769.146409,8153.498366,1712.400827,5.704941422,4.761442669,0.031367638,0.031367638,4.818181818,-12.62916174
4.909090909,0.654545455,3038578.609,1187789.236,9767.630583,8151.28069,1712.179902,5.70479222,4.76076181,0.031347498,0.031347498,4.909090909,-12.62626017
5,0.654545455,3038189.26,1187797.87,9766.116497,8149.065222,1711.959018,5.704643857,4.76008195,0.031327402,0.031327402,5,-12.62335512
8.545454545,0.645454545,3012896.824,1185673.24,9681.663128,8044.429213,1697.18941,5.704527184,4.739853527,0.030513892,0.030513892,8.545454545,-12.29347109
1.272727273,0.336363636,2825589.312,1238052.98,8856.267188,7423.368633,1552.502691,5.704510041,4.781549609,0.033619727,0.033619727,1.272727273,0
5.090909091,0.654545455,3037800.369,1187806.36,9764.604147,8146.851955,1711.738177,5.704496328,4.759403081,0.03130735,0.03130735,5.090909091,-12.62044662
10,0.636363636,2996334.631,1182514.261,9626.62511,7985.501368,1687.55245,5.704489426,4.73200188,0.030140017,0.030140017,10,-12.03121384
5.181818182,0.654545455,3037411.934,1187814.705,9763.093531,8144.640883,1711.51738,5.704349628,4.758725197,0.031287341,0.031287341,5.181818182,-12.61753469
5.272727273,0.654545455,3037023.954,1187822.904,9761.584643,8142.432001,1711.296629,5.704203748,4.758048292,0.031267374,0.031267374,5.272727273,-12.61461937
5.363636364,0.654545455,3036636.428,1187830.961,9760.077484,8140.225295,1711.075923,5.704058687,4.757372355,0.031247451,0.031247451,5.363636364,-12.6117007
5.454545455,0.654545455,3036249.354,1187838.873,9758.572046,8138.020763,1710.855265,5.703914437,4.756697383,0.031227571,0.031227571,5.454545455,-12.6087787
1.181818182,0.336363636,2825901.627,1238057.978,8856.372408,7424.232279,1552.685027,5.703907909,4.781544323,0.033643775,0.033643775,1.181818182,0
5.545454545,0.654545455,3035862.73,1187846.642,9757.068325,8135.818395,1710.634655,5.703770992,4.756023368,0.031207732,0.031207732,5.545454545,-12.60585339
5.636363636,0.654545455,3035476.541,1187854.268,9755.566418,8133.618199,1710.414179,5.703628126,4.755350078,0.031187937,0.031187937,5.636363636,-12.60292499
5.727272727,0.654545455,3035090.814,1187861.753,9754.066139,8131.420133,1710.193688,5.703486222,4.754677899,0.031168183,0.031168183,5.727272727,-12.59999318
5.818181818,0.654545455,3034705.532,1187869.096,9752.567568,8129.224205,1709.973252,5.703345101,4.754006647,0.03114847,0.03114847,5.818181818,-12.59705815
1.090909091,0.336363636,2826214.418,1238063.085,8856.476014,7425.094738,1552.867337,5.703304978,4.781538359,0.033667891,0.033667891,1.090909091,0
5.909090909,0.654545455,3034320.693,1187876.299,9751.0707,8127.030406,1709.75287,5.703204756,4.753336315,0.0311288,0.0311288,5.909090909,-12.59411994
6,0.654545455,3033936.297,1187883.361,9749.575529,8124.838725,1709.532544,5.703065183,4.752666894,0.03110917,0.03110917,6,-12.59117857
6.090909091,0.654545455,3033552.341,1187890.284,9748.082051,8122.649154,1709.312275,5.702926374,4.751998377,0.031089582,0.031089582,6.090909091,-12.58823406
1,0.336363636,2826527.687,1238068.301,8856.577966,7425.956007,1553.049617,5.702701234,4.781531722,0.033692075,0.033692075,1,0
8.454545455,0.645454545,3012845.439,1184818.584,9677.29782,8041.058191,1697.331826,5.701476678,4.737469756,0.030510071,0.030510071,8.454545455,-12.29440192
8.636363636,0.645454545,3011961.273,1184531.43,9672.435471,8034.92874,1696.872094,5.700155896,4.735141068,0.030465456,0.030465456,8.636363636,-12.28799116
6.181818182,0.654545455,3032724.209,1187018.591,9740.558648,8114.756495,1709.004265,5.699551984,4.748236539,0.03104652,0.03104652,6.181818182,-12.58317556
8.727272727,0.645454545,3011519.508,1184387.096,9670.003138,8031.863574,1696.642326,5.699494223,4.733975717,0.030443196,0.030443196,8.727272727,-12.2847746
2.454545455,0.409090909,2861959.618,1211640.807,9303.663106,7830.505016,1632.398194,5.699383361,4.796933153,0.032578383,0.032578383,2.454545455,-1.784503962
2.090909091,0.427272727,2872847.212,1207419.108,9378.875035,7901.904731,1645.637806,5.699234059,4.801727755,0.032550393,0.032550393,2.090909091,-3.239863033
6.272727273,0.654545455,3032309.501,1186962.241,9738.636938,8112.162998,1708.777797,5.699182748,4.747348083,0.031025348,0.031025348,6.272727273,-12.58006754
8.818181818,0.645454545,3011077.95,1184242.251,9667.56999,8028.798115,1696.412625,5.698831667,4.732809692,0.030420968,0.030420968,8.818181818,-12.28155063
6.363636364,0.654545455,3031895.173,1186905.632,9736.716452,8109.570918,1708.551638,5.698813097,4.746459362,0.031004216,0.031004216,6.363636364,-12.57695471
6.454545455,0.654545455,3031481.218,1186848.766,9734.796937,8106.980254,1708.325538,5.698443723,4.745571073,0.030983124,0.030983124,6.454545455,-12.57383701
8.909090909,0.645454545,3010636.602,1184096.906,9665.136078,8025.732351,1696.182992,5.698168255,4.731642983,0.030398772,0.030398772,8.909090909,-12.27831928
6.545454545,0.654545455,3031067.635,1186791.643,9732.878392,8104.391008,1708.099497,5.698074621,4.744683213,0.030962072,0.030962072,6.545454545,-12.57071446
6.636363636,0.654545455,3030654.422,1186734.264,9730.960818,8101.803178,1707.873516,5.697705787,4.743795778,0.030941059,0.030941059,6.636363636,-12.5675871
1.363636364,0.436363636,2880611.561,1205356.23,9417.101606,7942.535572,1652.819227,5.697599262,4.805447228,0.032674121,0.032674121,1.363636364,-3.874348775
7.181818182,0.327272727,2797357.851,1236481.356,8745.203167,7270.099764,1534.902044,5.697564349,4.736523605,0.032147607,0.032147607,7.181818182,0
9,0.645454545,3010195.461,1183951.058,9662.701383,8022.666281,1695.953426,5.697503974,4.730475589,0.030376607,0.030376607,9,-12.27508055
7.090909091,0.327272727,2797684.715,1236619.771,8745.812127,7271.426191,1535.059778,5.697375601,4.736900995,0.032171623,0.032171623,7.090909091,0
6.727272727,0.654545455,3030241.579,1186676.629,9729.044216,8099.216762,1707.647598,5.697337218,4.742908765,0.030920086,0.030920086,6.727272727,-12.56445496
7,0.327272727,2798011.921,1236758.13,8746.419156,7272.751035,1535.217602,5.6971853,4.737276999,0.03219569,0.03219569,7,0
6.909090909,0.327272727,2798339.472,1236896.436,8747.024241,7274.074289,1535.375516,5.69699344,4.737651613,0.032219808,0.032219808,6.909090909,-5.68E-14
6.818181818,0.654545455,3029829.104,1186618.737,9727.128584,8096.63176,1707.421743,5.696968908,4.74202217,0.030899151,0.030899151,6.818181818,-12.56131808
9.090909091,0.645454545,3009754.526,1183804.708,9660.265905,8019.599903,1695.723928,5.696838821,4.729307506,0.030354474,0.030354474,9.090909091,-12.27183448
6.818181818,0.327272727,2798667.368,1237034.687,8747.627371,7275.395942,1535.533518,5.696800017,4.738024834,0.032243977,0.032243977,6.818181818,0
5.454545455,0.327272727,2803987.571,1240130.599,8760.231133,7298.691021,1537.76983,5.69671154,4.746283144,0.032640709,0.032640709,5.454545455,0
6.727272727,0.327272727,2798995.611,1237172.886,8748.228533,7276.715985,1535.691608,5.696605026,4.738396659,0.032268198,0.032268198,6.727272727,0
6.909090909,0.654545455,3029416.998,1186560.591,9725.213923,8094.04817,1707.195953,5.696600855,4.741135989,0.030878256,0.030878256,6.909090909,-12.55817648
6.636363636,0.327272727,2799324.202,1237311.031,8748.827713,7278.034409,1535.849785,5.696408461,4.738767084,0.03229247,0.03229247,6.636363636,0
7,0.654545455,3029005.258,1186502.19,9723.300227,8091.465992,1706.970227,5.696233052,4.740250218,0.030857399,0.030857399,7,-12.5550302
6.545454545,0.327272727,2799653.142,1237449.123,8749.4249,7279.351203,1536.008049,5.696210319,4.739136105,0.032316794,0.032316794,6.545454545,0
9.181818182,0.645454545,3009313.797,1183657.856,9657.829647,8016.53322,1695.4945,5.696172795,4.728138734,0.030332372,0.030332372,9.181818182,-12.2685811
6.454545455,0.327272727,2799982.432,1237587.163,8750.02008,7280.666357,1536.166398,5.696010595,4.739503719,0.032341171,0.032341171,6.454545455,0
7.090909091,0.654545455,3028593.884,1186443.534,9721.387501,8088.885222,1706.744569,5.695865497,4.739364853,0.030836581,0.030836581,7.090909091,-12.55187927
6.363636364,0.327272727,2800312.074,1237725.15,8750.613244,7281.979865,1536.324832,5.695809284,4.739869923,0.0323656,0.0323656,6.363636364,0
6.272727273,0.327272727,2800642.068,1237863.086,8751.20437,7283.291705,1536.48335,5.695606379,4.740234709,0.032390082,0.032390082,6.272727273,0
3.363636364,0.663636364,3055384.809,1188242.815,9809.27229,8198.426307,1722.265171,5.695564456,4.760257855,0.03171315,0.03171315,3.363636364,-12.894151
3.272727273,0.663636364,3055762.239,1188180.671,9810.483296,8200.364192,1722.48364,5.695545125,4.760779147,0.031732685,0.031732685,3.272727273,-12.89709607
3.181818182,0.663636364,3056140.175,1188118.41,9811.696267,8202.304528,1722.702108,5.695526942,4.761301731,0.031752268,0.031752268,3.181818182,-12.90003875
3.090909091,0.663636364,3056518.618,1188056.027,9812.911185,8204.247367,1722.920574,5.695509901,4.761825642,0.031771897,0.031771897,3.090909091,-12.90297902
9.272727273,0.645454545,3008873.277,1183510.501,9655.392602,8013.466235,1695.265145,5.695505879,4.726969263,0.0303103,0.0303103,9.272727273,-12.26532052
7.181818182,0.654545455,3028182.875,1186384.625,9719.475742,8086.305859,1706.518978,5.695498185,4.73847989,0.030815801,0.030815801,7.181818182,-12.54872372
3,0.663636364,3056897.57,1187993.524,9814.128062,8206.192708,1723.139036,5.695494013,4.762350883,0.031791573,0.031791573,3,-12.90591685
2.909090909,0.663636364,3057277.033,1187930.898,9815.346905,8208.140565,1723.357493,5.695479288,4.762877464,0.031811296,0.031811296,2.909090909,-12.9088522
2.818181818,0.663636364,3057657.01,1187868.151,9816.567725,8210.090938,1723.575943,5.695465735,4.763405391,0.031831068,0.031831068,2.818181818,-12.91178505
2.727272727,0.663636364,3058037.503,1187805.281,9817.790515,8212.043861,1723.794385,5.695453357,4.763934686,0.031850887,0.031850887,2.727272727,-12.91471538
1,0.663636364,3065367.329,1186586.843,9841.403787,8249.643982,1727.940687,5.695452315,4.774263401,0.032236948,0.032236948,1,-12.96986345
2.636363636,0.663636364,3058418.512,1187742.286,9819.015276,8213.99935,1724.012817,5.695442158,4.764465363,0.031870754,0.031870754,2.636363636,-12.91764313
1.090909091,0.663636364,3064976.694,1186652.117,9840.142822,8247.641237,1727.722778,5.695440812,4.773706373,0.032216163,0.032216163,1.090909091,-12.96698821
2.545454545,0.663636364,3058800.042,1187679.167,9820.242024,8215.957395,1724.231237,5.695432153,4.76499742,0.03189067,0.03189067,2.545454545,-12.92056829
1.181818182,0.663636364,3064586.606,1186717.263,9838.883884,8245.641157,1727.50482,5.69543064,4.773150883,0.032195431,0.032195431,1.181818182,-12.96410968
2.454545455,0.663636364,3059182.094,1187615.925,9821.470773,8217.917996,1724.449644,5.695423354,4.765530862,0.031910635,0.031910635,2.454545455,-12.92349083
1.272727273,0.663636364,3064197.066,1186782.281,9837.626973,8243.643742,1727.286816,5.695421791,4.772596921,0.032174752,0.032174752,1.272727273,-12.96122792
5.181818182,0.327272727,2804914.794,1240327.633,8761.14008,7301.801774,1538.278537,5.695418527,4.746735781,0.032710185,0.032710185,5.181818182,0
2.363636364,0.663636364,3059564.669,1187552.557,9822.701509,8219.881187,1724.668035,5.69541576,4.766065712,0.031930649,0.031930649,2.363636364,-12.9264107
1.363636364,0.663636364,3063808.071,1186847.173,9836.372093,8241.648978,1727.068768,5.695414263,4.772044479,0.032154127,0.032154127,1.363636364,-12.95834298
2.272727273,0.663636364,3059947.77,1187489.065,9823.934242,8221.84697,1724.88641,5.695409382,4.766601976,0.031950713,0.031950713,2.272727273,-12.92932788
1.454545455,0.663636364,3063419.618,1186911.934,9835.119222,8239.656897,1726.850678,5.695408032,4.771493564,0.032133554,0.032133554,1.454545455,-12.95545489
2.181818182,0.663636364,3060331.398,1187425.446,9825.168977,8223.81535,1725.104765,5.695404229,4.767139663,0.031970826,0.031970826,2.181818182,-12.93224232
1.545454545,0.663636364,3063031.71,1186976.57,9833.86839,8237.667447,1726.63255,5.695403106,4.77094414,0.032113033,0.032113033,1.545454545,-12.95256371
6.181818182,0.327272727,2800972.416,1238000.971,8751.793447,7284.601871,1536.64195,5.695401876,4.740598075,0.032414617,0.032414617,6.181818182,-5.68E-14
2.090909091,0.663636364,3060715.555,1187361.701,9826.405714,8225.786342,1725.3231,5.695400307,4.767678786,0.031990989,0.031990989,2.090909091,-12.93515399
1.636363636,0.663636364,3062644.341,1187041.076,9832.619563,8235.680674,1726.414386,5.695399461,4.770396228,0.032092564,0.032092564,1.636363636,-12.94966947
2,0.663636364,3061100.244,1187297.832,9827.644469,8227.759932,1725.541412,5.695397631,4.768219341,0.032011202,0.032011202,2,-12.93806286
1.727272727,0.663636364,3062257.511,1187105.455,9831.372763,8233.696536,1726.196187,5.695397102,4.769849798,0.032072147,0.032072147,1.727272727,-12.94677223
1.909090909,0.663636364,3061485.464,1187233.832,9828.885213,8229.736179,1725.759698,5.695396192,4.768761368,0.032031466,0.032031466,1.909090909,-12.94096888
1.818181818,0.663636364,3061871.22,1187169.707,9830.127981,8231.715039,1725.977957,5.695396015,4.769304847,0.032051781,0.032051781,1.818181818,-12.94387202
6.090909091,0.327272727,2801303.122,1238138.805,8752.380648,7285.910355,1536.800816,5.695195211,4.740959451,0.032439206,0.032439206,6.090909091,0
7.272727273,0.654545455,3027772.23,1186325.462,9717.564949,8083.7279,1706.293456,5.695131113,4.737595325,0.03079506,0.03079506,7.272727273,-12.54556358
7.272727273,0.327272727,2796713.211,1235439.445,8741.180562,7265.478562,1534.868555,5.69506785,4.733616138,0.032099586,0.032099586,7.272727273,0
7.363636364,0.327272727,2796356.205,1235212.639,8740.234816,7263.827535,1534.72329,5.69499067,4.732988405,0.032073342,0.032073342,7.363636364,0
6,0.327272727,2801634.18,1238276.589,8752.965558,7287.217136,1536.959551,5.694987584,4.741320052,0.032463848,0.032463848,6,0
5.090909091,0.327272727,2805224.677,1240393.431,8761.440171,7302.836546,1538.448215,5.694985431,4.746884864,0.032733455,0.032733455,5.090909091,0
7.454545455,0.327272727,2795999.442,1234985.527,8739.28569,7262.173531,1534.578139,5.694910846,4.732358258,0.032047145,0.032047145,7.454545455,0
