DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
9.363636364,0.645454545,3008432.958,1183362.65,9652.954799,8010.398939,1695.035859,5.694838106,4.725799102,0.03028826,0.03028826,9.363636364,-12.26205258
7.545454545,0.327272727,2795642.922,1234758.112,8738.333199,7260.516547,1534.433104,5.694828386,4.731725695,0.032020995,0.032020995,7.545454545,-5.68E-14
5.909090909,0.327272727,2801965.595,1238414.323,8753.548379,7288.522207,1537.118368,5.694778334,4.741679208,0.032488544,0.032488544,5.909090909,0
7.363636364,0.654545455,3027361.948,1186266.046,9715.655121,8081.151342,1706.068004,5.694764276,4.736711153,0.030774356,0.030774356,7.363636364,-12.54239889
7.636363636,0.327272727,2795286.644,1234530.394,8737.377355,7258.856596,1534.288185,5.694743294,4.73109072,0.031994892,0.031994892,7.636363636,0
7.727272727,0.327272727,2794930.607,1234302.369,8736.418166,7257.1937,1534.143384,5.69465557,4.730453344,0.031968835,0.031968835,7.727272727,0
5.818181818,0.327272727,2802297.368,1238552.009,8754.129097,7289.825553,1537.277267,5.694567456,4.742036917,0.032513295,0.032513295,5.818181818,0
7.818181818,0.327272727,2794574.812,1234074.043,8735.455664,7255.527853,1533.9987,5.694565234,4.729813561,0.031942824,0.031942824,7.818181818,0
5,0.327272727,2805534.967,1240459.292,8761.738792,7303.870219,1538.617945,5.694551283,4.747033039,0.032756782,0.032756782,5,0
7.909090909,0.327272727,2794219.256,1233845.41,8734.489842,7253.859085,1533.854135,5.694472274,4.729171387,0.031916859,0.031916859,7.909090909,0
7.454545455,0.654545455,3026952.028,1186206.378,9713.746257,8078.576181,1705.842623,5.694397671,4.73582737,0.030753691,0.030753691,7.454545455,-12.53922966
8,0.327272727,2793863.939,1233616.473,8733.520721,7252.187403,1533.709689,5.694376701,4.728526822,0.03189094,0.03189094,8,0
5.727272727,0.327272727,2802629.5,1238689.645,8754.707697,7291.127162,1537.436247,5.694354947,4.742393174,0.0325381,0.0325381,5.727272727,0
4.909090909,0.327272727,2805748.997,1240527.701,8761.927561,7304.863548,1538.717925,5.694303952,4.747370152,0.032780233,0.032780233,4.909090909,0
8.090909091,0.327272727,2793508.862,1233387.229,8732.548313,7250.512818,1533.565364,5.69427852,4.727879872,0.031865067,0.031865067,8.090909091,0
8.181818182,0.327272727,2793154.023,1233157.681,8731.572631,7248.835342,1533.421161,5.694177734,4.72723054,0.031839238,0.031839238,8.181818182,0
9.454545455,0.645454545,3007992.835,1183214.297,9650.515997,8007.331337,1694.806436,5.694170019,4.724628822,0.03026625,0.03026625,9.454545455,-12.2587773
5.636363636,0.327272727,2802961.992,1238827.234,8755.284163,7292.42702,1537.595306,5.6941408,4.742747974,0.03256296,0.03256296,5.636363636,0
8.272727273,0.327272727,2792799.421,1232927.827,8730.593688,7247.154988,1533.277079,5.69407435,4.726578833,0.031813455,0.031813455,8.272727273,5.68E-14
7.545454545,0.654545455,3026542.468,1186146.458,9711.838356,8076.002411,1705.617313,5.694031293,4.734943969,0.030733063,0.030733063,7.545454545,-12.53605593
8.363636364,0.327272727,2792445.056,1232697.667,8729.611495,7245.471765,1533.133121,5.693968369,4.725924753,0.031787717,0.031787717,8.363636364,0
5.545454545,0.327272727,2803294.845,1238964.775,8755.858481,7293.725112,1537.754442,5.693925011,4.743101311,0.032587875,0.032587875,5.545454545,5.68E-14
4.818181818,0.327272727,2806057.376,1240593.742,8762.220421,7305.894143,1538.885798,5.693873083,4.747521976,0.032803675,0.032803675,4.818181818,-5.68E-14
8.454545455,0.327272727,2792090.927,1232467.201,8728.626066,7243.785684,1532.989286,5.693859799,4.725268306,0.031762023,0.031762023,8.454545455,0
8.545454545,0.327272727,2791737.033,1232236.429,8727.637412,7242.096757,1532.845575,5.693748643,4.724609495,0.031736373,0.031736373,8.545454545,0
7.636363636,0.654545455,3026133.268,1186086.287,9709.931416,8073.430029,1705.392077,5.69366514,4.734060947,0.030712472,0.030712472,7.636363636,-12.53287774
8.636363636,0.327272727,2791383.374,1232005.351,8726.645543,7240.404996,1532.701989,5.693634905,4.723948327,0.031710768,0.031710768,8.636363636,0
8.727272727,0.327272727,2791029.949,1231773.966,8725.650475,7238.710408,1532.558529,5.69351859,4.723284802,0.031685207,0.031685207,8.727272727,0
9.545454545,0.645454545,3007552.92,1183065.445,9648.076595,8004.26343,1694.577264,5.693500557,4.723457349,0.030244271,0.030244271,9.545454545,-12.25549487
5.363636364,0.327272727,2803961.638,1239239.719,8757.000591,7296.315933,1538.072944,5.693488483,4.743803577,0.032637871,0.032637871,5.363636364,0
4.727272727,0.327272727,2806366.15,1240659.848,8762.511753,7306.92359,1539.053709,5.693441172,4.747672903,0.032827174,0.032827174,4.727272727,0
8.818181818,0.327272727,2790676.757,1231542.274,8724.652211,7237.013007,1532.415195,5.693399699,4.722618928,0.031659689,0.031659689,8.818181818,0
7.727272727,0.654545455,3025724.426,1186025.865,9708.025438,8070.859032,1705.166914,5.693299207,4.733178298,0.030691919,0.030691919,7.727272727,-12.52969509
5.272727273,0.327272727,2804295.582,1239377.121,8757.568381,7297.608655,1538.232308,5.693267744,4.744152504,0.032662954,0.032662954,5.272727273,0
4.636363636,0.327272727,2806675.322,1240726.021,8762.80154,7307.951872,1539.221657,5.693008216,4.747822927,0.03285073,0.03285073,4.636363636,0
7.818181818,0.654545455,3025315.942,1185965.194,9706.12042,8068.289414,1704.941826,5.69293349,4.732296018,0.030671403,0.030671403,7.818181818,-12.52650804
9.636363636,0.645454545,3007113.208,1182916.094,9645.636421,8001.195216,1694.348162,5.692830219,4.722285179,0.030222322,0.030222322,9.636363636,-12.25220526
4.545454545,0.327272727,2806984.891,1240792.262,8763.089751,7308.978966,1539.389639,5.692574204,4.74797204,0.032874345,0.032874345,4.545454545,0
3.454545455,0.663636364,3054545.746,1187410.345,9801.862766,8190.633526,1721.945073,5.692320225,4.756617185,0.031669082,0.031669082,3.454545455,-12.8889857
7.909090909,0.654545455,3025072.841,1185904.12,9704.325073,8065.723718,1704.82302,5.692277121,4.73112084,0.03065092,0.03065092,7.909090909,-12.52566082
9.727272727,0.645454545,3006673.695,1182766.244,9643.195458,7998.126698,1694.119132,5.692158995,4.721112315,0.030200404,0.030200404,9.727272727,-12.24890847
3.545454545,0.663636364,3054143.597,1187421.95,9800.308362,8188.37232,1721.721207,5.692157547,4.755922322,0.031648279,0.031648279,3.545454545,-12.88590537
4.454545455,0.327272727,2807294.862,1240858.569,8763.376405,7310.004895,1539.557658,5.692139143,4.748120253,0.032898017,0.032898017,4.454545455,5.68E-14
3.636363636,0.663636364,3053741.934,1187433.403,9798.755767,8186.113429,1721.497359,5.691995818,4.755228572,0.031627524,0.031627524,3.636363636,-12.88282156
8,0.654545455,3024662.19,1185842.956,9702.420109,8063.156806,1704.596241,5.691916875,4.73024439,0.030630478,0.030630478,8,-12.52242464
3.727272727,0.663636364,3053340.754,1187444.704,9797.204977,8183.856836,1721.27353,5.691835031,4.754535925,0.031606816,0.031606816,3.727272727,-12.87973428
4.363636364,0.327272727,2807605.236,1240924.944,8763.661473,7311.029635,1539.725709,5.691703022,4.748267559,0.032921749,0.032921749,4.363636364,5.68E-14
3.818181818,0.663636364,3052940.057,1187455.854,9795.655987,8181.602539,1721.049722,5.691675179,4.753844373,0.031586155,0.031586155,3.818181818,-12.87664359
8.090909091,0.654545455,3024251.905,1185781.54,9700.516082,8060.591273,1704.369548,5.691556796,4.729368279,0.030610072,0.030610072,8.090909091,-12.51918431
3.909090909,0.663636364,3052539.841,1187466.854,9794.108812,8179.350523,1720.825938,5.691516263,4.753153903,0.03156554,0.03156554,3.909090909,-12.87354953
9.818181818,0.645454545,3006234.383,1182615.898,9640.753723,7995.057874,1693.890174,5.691486892,4.719938752,0.030178516,0.030178516,9.818181818,-12.24560453
4,0.663636364,3052140.103,1187477.7,9792.563408,8177.100825,1720.602178,5.691358255,4.752464533,0.031544971,0.031544971,4,-12.87045212
4.272727273,0.327272727,2807916.013,1240991.387,8763.944938,7312.053178,1539.893793,5.691265836,4.748413955,0.032945539,0.032945539,4.272727273,-5.68E-14
4.090909091,0.663636364,3051740.843,1187488.394,9791.019801,8174.853418,1720.378444,5.691201161,4.751776241,0.031524448,0.031524448,4.090909091,-12.8673514
8.181818182,0.654545455,3023841.987,1185719.879,9698.613033,8058.027094,1704.142941,5.691196906,4.728492488,0.030589703,0.030589703,8.181818182,-12.51593985
4.181818182,0.663636364,3051342.064,1187498.943,9789.47802,8172.608267,1720.15474,5.691044993,4.751089002,0.031503971,0.031503971,4.181818182,-12.86424743
4.272727273,0.663636364,3050943.759,1187509.338,9787.938019,8170.365413,1719.931066,5.690889719,4.750402836,0.03148354,0.03148354,4.272727273,-12.86114023
8.272727273,0.654545455,3023432.434,1185657.969,9696.71093,8055.464279,1703.916422,5.690837184,4.727617022,0.03056937,0.03056937,8.272727273,-12.51269128
4.181818182,0.327272727,2808227.195,1241057.899,8764.226785,7313.075514,1540.061909,5.690827581,4.74855944,0.032969389,0.032969389,4.181818182,-5.68E-14
9.909090909,0.645454545,3005795.271,1182465.055,9638.311214,7991.988744,1693.661289,5.690813907,4.718764489,0.030156658,0.030156658,9.909090909,-12.24229347
4.363636364,0.663636364,3050545.929,1187519.584,9786.399809,8168.124837,1719.707423,5.690735342,4.74971773,0.031463153,0.031463153,4.363636364,-12.85802984
1.272727273,0.436363636,2880954.807,1205323.389,9417.827631,7944.003905,1654.98081,5.690596275,4.800058018,0.03269613,0.03269613,1.272727273,-3.869906252
4.454545455,0.663636364,3050148.573,1187529.68,9784.86339,8165.886536,1719.483813,5.690581856,4.749033676,0.031442812,0.031442812,4.454545455,-12.85491629
8.909090909,0.327272727,2789996.999,1230388.912,8720.100329,7231.888164,1532.395139,5.690503779,4.719336404,0.031610056,0.031610056,8.909090909,0
8.363636364,0.654545455,3023023.247,1185595.817,9694.809805,8052.902804,1703.689991,5.690477645,4.726741866,0.030549074,0.030549074,8.363636364,-12.50943864
4.545454545,0.663636364,3049751.689,1187539.626,9783.328759,8163.650504,1719.260239,5.690429254,4.748350669,0.031422516,0.031422516,4.545454545,-12.85179961
4.090909091,0.327272727,2808538.785,1241124.481,8764.506999,7314.096632,1540.230054,5.69038825,4.74870401,0.032993298,0.032993298,4.090909091,0
4.636363636,0.663636364,3049355.276,1187549.423,9781.795913,8161.416737,1719.0367,5.690277533,4.7476687,0.031402264,0.031402264,4.636363636,-12.84867985
10,0.645454545,3005356.356,1182313.717,9635.867929,7988.91931,1693.432476,5.690140035,4.717589525,0.03013483,0.03013483,10,-12.2389753
4.727272727,0.663636364,3048959.333,1187559.07,9780.264847,8159.18523,1718.813199,5.690126683,4.746987767,0.031382056,0.031382056,4.727272727,-12.84555703
9,0.327272727,2789605.938,1230047.745,8718.676696,7229.781019,1532.266691,5.690051703,4.718356837,0.031581793,0.031581793,9,5.68E-14
4.818181818,0.663636364,3048563.857,1187568.569,9778.735562,8156.955977,1718.589737,5.6899767,4.746307859,0.031361893,0.031361893,4.818181818,-12.84243118
4,0.327272727,2808850.783,1241191.134,8764.785566,7315.11652,1540.398227,5.68994784,4.748847662,0.033017268,0.033017268,4,0
4.909090909,0.663636364,3048168.849,1187577.92,9777.208053,8154.728971,1718.366315,5.689827579,4.745628972,0.031341774,0.031341774,4.909090909,-12.83930235
8.545454545,0.654545455,3022205.96,1185470.777,9691.010412,8047.783891,1703.237395,5.689759066,4.724992483,0.030508588,0.030508588,8.545454545,-12.50292121
5,0.663636364,3047774.305,1187587.123,9775.682316,8152.504207,1718.142935,5.689679314,4.744951098,0.031321698,0.031321698,5,-12.83617055
9.090909091,0.327272727,2789214.92,1229705.796,8717.247283,7227.668571,1532.138396,5.689595211,4.717373175,0.031553565,0.031553565,9.090909091,0
5.090909091,0.663636364,3047380.225,1187596.179,9774.158352,8150.281675,1717.919598,5.689531899,4.744274228,0.031301666,0.031301666,5.090909091,-12.83303582
3.909090909,0.327272727,2809163.19,1241257.856,8765.062459,7316.135187,1540.566428,5.689506339,4.748990405,0.033041297,0.033041297,3.909090909,0
5.181818182,0.663636364,3046986.608,1187605.088,9772.636149,8148.061376,1717.696305,5.689385326,4.743598361,0.031281677,0.031281677,5.181818182,-12.82989819
5.272727273,0.663636364,3046593.451,1187613.851,9771.115714,8145.843291,1717.473056,5.689239594,4.742923483,0.03126173,0.03126173,5.272727273,-12.82675769
9.181818182,0.327272727,2788823.943,1229363.059,8715.812076,7225.550832,1532.010255,5.68913429,4.71638542,0.031525372,0.031525372,9.181818182,0
5.363636364,0.663636364,3046200.753,1187622.466,9769.59703,8143.627427,1717.249855,5.68909469,4.742249595,0.031241827,0.031241827,5.363636364,-12.82361434
3.818181818,0.327272727,2809476.011,1241324.653,8765.337685,7317.152571,1540.734655,5.689063759,4.749132207,0.033065388,0.033065388,3.818181818,0
5.454545455,0.663636364,3045808.512,1187630.937,9768.080104,8141.413764,1717.0267,5.688950616,4.741576682,0.031221966,0.031221966,5.454545455,-12.82046818
5.545454545,0.663636364,3045416.727,1187639.262,9766.564927,8139.202297,1716.803594,5.688807362,4.740904739,0.031202148,0.031202148,5.545454545,-12.81731922
9.272727273,0.327272727,2788433.003,1229019.535,8714.370911,7223.427801,1531.882095,5.688669474,4.715394106,0.031497215,0.031497215,9.272727273,0
5.636363636,0.663636364,3045025.397,1187647.444,9765.051505,8136.993011,1716.580538,5.688664929,4.740233756,0.031182372,0.031182372,5.636363636,-12.81416751
3.727272727,0.327272727,2809789.243,1241391.52,8765.611201,7318.168719,1540.902906,5.688620073,4.749273098,0.03308954,0.03308954,3.727272727,5.68E-14
5.727272727,0.663636364,3044634.519,1187655.482,9763.539822,8134.785906,1716.357533,5.688523304,4.739563728,0.031162638,0.031162638,5.727272727,-12.81101307
5.818181818,0.663636364,3044244.091,1187663.374,9762.029856,8132.580989,1716.134578,5.688382473,4.73889466,0.031142945,0.031142945,5.818181818,-12.8078559
5.909090909,0.663636364,3043854.113,1187671.125,9760.521633,8130.378222,1715.911676,5.688242447,4.738226526,0.031123293,0.031123293,5.909090909,-12.80469605
9.363636364,0.327272727,2788042.105,1228675.223,8712.924118,7221.299487,1531.754233,5.688199799,4.714398259,0.031469091,0.031469091,9.363636364,0
3.636363636,0.327272727,2810102.89,1241458.46,8765.882999,7319.183598,1541.07118,5.688175284,4.749413065,0.033113753,0.033113753,3.636363636,0
6,0.663636364,3043464.582,1187678.734,9759.015138,8128.177604,1715.688828,5.688103215,4.737559324,0.031103683,0.031103683,6,-12.80153354
6.090909091,0.663636364,3043075.496,1187686.201,9757.510364,8125.979126,1715.466034,5.687964771,4.736893047,0.031084114,0.031084114,6.090909091,-12.79836839
3.545454545,0.327272727,2810416.954,1241525.477,8766.153076,7320.197163,1541.239476,5.687729397,4.749552082,0.033138028,0.033138028,3.545454545,0
9.454545455,0.327272727,2787651.245,1228330.124,8711.47155,7219.165892,1531.626522,5.687725713,4.713398332,0.031441002,0.031441002,9.454545455,0
3.454545455,0.327272727,2810731.434,1241592.566,8766.421393,7321.209448,1541.407792,5.687282391,4.749690176,0.033162365,0.033162365,3.454545455,0
9.545454545,0.327272727,2787260.423,1227984.236,8710.013212,7217.027021,1531.498962,5.687247219,4.712394328,0.031412947,0.031412947,9.545454545,0
3.363636364,0.327272727,2811046.333,1241659.733,8766.687947,7322.220404,1541.576126,5.686834271,4.749827322,0.033186765,0.033186765,3.363636364,0
9.636363636,0.327272727,2786869.637,1227637.56,8708.549108,7214.882876,1531.371554,5.686764318,4.711386247,0.031384926,0.031384926,9.636363636,0
8.454545455,0.654545455,3022151.922,1184620.401,9686.658641,8044.431749,1703.373284,5.686750363,4.722647598,0.030504875,0.030504875,8.454545455,-12.50366522
2.818181818,0.327272727,2813237.478,1242901.448,8771.272987,7331.175227,1542.470538,5.686509252,4.752878609,0.033357795,0.033357795,2.818181818,0
3.272727273,0.327272727,2811361.653,1241726.976,8766.952713,7323.230034,1541.744478,5.686385027,4.749963525,0.033211228,0.033211228,3.272727273,0
9.727272727,0.327272727,2786478.886,1227290.095,8707.079247,7212.733461,1531.244297,5.686277015,4.710374091,0.031356939,0.031356939,9.727272727,0
3.181818182,0.327272727,2811677.394,1241794.297,8767.21567,7324.238326,1541.912844,5.685934651,4.750098783,0.033235754,0.033235754,3.181818182,-5.68E-14
2.727272727,0.327272727,2813534.941,1242910.221,8771.314225,7331.971463,1542.647325,5.685884311,4.752850079,0.033381024,0.033381024,2.727272727,0
9.818181818,0.327272727,2786088.17,1226941.841,8705.60363,7210.57878,1531.117191,5.685785309,4.709357861,0.031328986,0.031328986,9.818181818,0
3.090909091,0.327272727,2811993.564,1241861.696,8767.477064,7325.245257,1542.08148,5.685482368,4.750232301,0.033260344,0.033260344,3.090909091,0
8.636363636,0.654545455,3021254.654,1184334.593,9681.76612,8038.279934,1702.90542,5.685439724,4.72033258,0.030460303,0.030460303,8.636363636,-12.49668193
9.909090909,0.327272727,2785697.488,1226592.798,8704.122262,7208.418836,1530.990237,5.685289202,4.70833756,0.031301065,0.031301065,9.909090909,0
2.636363636,0.327272727,2813832.84,1242919.094,8771.353912,7332.766624,1542.82411,5.685258518,4.752820867,0.033404315,0.033404315,2.636363636,0
3,0.327272727,2812310.15,1241929.176,8767.736306,7326.250799,1542.249834,5.685029828,4.750365757,0.033284998,0.033284998,3,0
10,0.327272727,2785306.838,1226242.964,8702.635148,7206.253632,1530.863434,5.684788698,4.707313189,0.031273178,0.031273178,10,0
8.727272727,0.654545455,3020806.338,1184190.924,9679.318721,8035.203641,1702.671582,5.68478315,4.719174105,0.030438065,0.030438065,8.727272727,-12.49317979
1.181818182,0.436363636,2881298.598,1205290.539,9418.553999,7945.472938,1656.841981,5.684642292,4.79555264,0.032718196,0.032718196,1.181818182,-3.865445321
2.545454545,0.327272727,2814131.175,1242928.068,8771.39201,7333.560676,1543.000888,5.684631862,4.752790963,0.03342767,0.03342767,2.545454545,0
6.181818182,0.663636364,3042233.255,1186818.127,9749.96549,8118.076158,1715.145907,5.684627442,4.73316942,0.031041154,0.031041154,6.181818182,-12.79267252
2.909090909,0.327272727,2812627.163,1241996.737,8767.993697,7327.254955,1542.418202,5.684576133,4.750498241,0.033309716,0.033309716,2.909090909,0
6.272727273,0.663636364,3041812.71,1186762.381,9748.031061,8115.472738,1714.916491,5.684259911,4.732284505,0.031020003,0.031020003,6.272727273,-12.78931493
8.818181818,0.654545455,3020358.236,1184046.753,9676.870603,8032.127081,1702.437809,5.684125758,4.718014976,0.030415859,0.030415859,8.818181818,-12.48967071
2.454545455,0.327272727,2814429.949,1242937.146,8771.428501,7334.3536,1543.177658,5.684004339,4.75276036,0.033451088,0.033451088,2.454545455,0
6.363636364,0.663636364,3041412.942,1186709.34,9746.061746,8112.821665,1714.699542,5.683830613,4.731337164,0.030998971,0.030998971,6.363636364,-12.78507294
8.909090909,0.654545455,3019910.342,1183902.074,9674.421718,8029.050255,1702.204101,5.68346752,4.716855195,0.030393685,0.030393685,8.909090909,-12.48615468
6.454545455,0.663636364,3040997.893,1186653.049,9744.132761,8110.221555,1714.473283,5.683455588,4.730444991,0.030977899,0.030977899,6.454545455,-12.78178079
2.363636364,0.327272727,2814729.161,1242946.328,8771.463363,7335.145376,1543.354416,5.683375943,4.752729054,0.033474571,0.033474571,2.363636364,0
6.545454545,0.663636364,3040583.212,1186596.501,9742.204781,8107.622887,1714.247078,5.683080872,4.729553277,0.030956866,0.030956866,6.545454545,-12.77848415
9,0.654545455,3019462.656,1183756.889,9671.97208,8025.973156,1701.970457,5.682808441,4.715694754,0.030371541,0.030371541,9,-12.48263173
2.272727273,0.327272727,2815028.813,1242955.616,8771.496575,7335.935987,1543.531163,5.682746671,4.75269704,0.033498118,0.033498118,2.272727273,0
6.636363636,0.663636364,3040168.898,1186539.695,9740.277799,8105.025664,1714.020929,5.682706457,4.728662018,0.030935873,0.030935873,6.636363636,-12.77518303
6.727272727,0.663636364,3039754.946,1186482.628,9738.351788,8102.429899,1713.794835,5.682332325,4.727771221,0.030914919,0.030914919,6.727272727,-12.77187747
9.090909091,0.654545455,3019015.178,1183611.201,9669.521691,8022.895782,1701.736879,5.682148521,4.714533651,0.030349429,0.030349429,9.090909091,-12.47910189
2.181818182,0.327272727,2815328.907,1242965.011,8771.528119,7336.725411,1543.707894,5.682116516,4.75266431,0.03352173,0.03352173,2.181818182,0
6.818181818,0.663636364,3039341.361,1186425.306,9736.426792,8099.835568,1713.568799,5.681958494,4.726880866,0.030894004,0.030894004,6.818181818,-12.76856751
6.909090909,0.663636364,3038928.139,1186367.727,9734.502793,8097.242678,1713.342821,5.681584952,4.725990955,0.030873128,0.030873128,6.909090909,-12.76525317
9.181818182,0.654545455,3018567.906,1183465.008,9667.070551,8019.818137,1701.503368,5.681487755,4.713371885,0.030327348,0.030327348,9.181818182,-12.47556517
2.090909091,0.327272727,2815629.443,1242974.514,8771.557971,7337.513628,1543.884607,5.681485475,4.75263086,0.033545407,0.033545407,2.090909091,0
7,0.663636364,3038515.278,1186309.891,9732.579782,8094.651231,1713.116904,5.68121169,4.725101487,0.030852291,0.030852291,7,-12.76193449
2,0.327272727,2815930.423,1242984.128,8771.58611,7338.300617,1544.061301,5.680853541,4.752596682,0.03356915,0.03356915,2,0
7.090909091,0.663636364,3038102.779,1186251.798,9730.657757,8092.061225,1712.891047,5.680838704,4.724212458,0.030831492,0.030831492,7.090909091,-12.75861149
9.272727273,0.654545455,3018120.829,1183318.31,9664.618652,8016.740231,1701.269917,5.68082616,4.712209479,0.030305298,0.030305298,9.272727273,-12.47202169
7.181818182,0.663636364,3037690.641,1186193.45,9728.736726,8089.472654,1712.665253,5.680465993,4.723323861,0.030810731,0.030810731,7.181818182,-12.75528421
1,0.672727273,3075297.698,1186371.04,9851.192709,8253.152478,1734.279142,5.680280915,4.758837422,0.032230867,0.032230867,1,-13.18609766
1.090909091,0.672727273,3074905.542,1186436.856,9849.923172,8251.140782,1734.061473,5.680261817,4.75827467,0.032210103,0.032210103,1.090909091,-13.18305962
1.181818182,0.672727273,3074513.929,1186502.542,9848.655689,8249.131787,1733.843749,5.68024408,4.757713487,0.032189393,0.032189393,1.181818182,-13.1800187
1.272727273,0.672727273,3074122.859,1186568.099,9847.390261,8247.125488,1733.625972,5.680227695,4.757153861,0.032168735,0.032168735,1.272727273,-13.17697494
1.909090909,0.327272727,2816231.847,1242993.854,8771.612515,7339.086354,1544.237973,5.680220711,4.752561771,0.033592958,0.033592958,1.909090909,0
1.363636364,0.672727273,3073732.329,1186633.525,9846.126879,8245.121889,1733.408143,5.680212661,4.756595798,0.03214813,0.03214813,1.363636364,-13.17392839
3.363636364,0.672727273,3065274.35,1188040.472,9818.846841,8201.712751,1728.607883,5.680204827,4.744692439,0.031707585,0.031707585,3.363636364,-13.10627765
1.454545455,0.672727273,3073342.339,1186698.821,9844.865552,8243.120982,1733.190268,5.680198958,4.756039273,0.032127578,0.032127578,1.454545455,-13.17087909
3.272727273,0.672727273,3065653.396,1187977.835,9820.065786,8203.658771,1728.826259,5.680192404,4.745218745,0.031727102,0.031727102,3.272727273,-13.10937607
1.545454545,0.672727273,3072952.887,1186763.988,9843.606274,8241.122763,1732.972348,5.680186581,4.755484284,0.032107077,0.032107077,1.545454545,-13.16782709
3.181818182,0.672727273,3066032.943,1187915.077,9821.286704,8205.607296,1729.044629,5.680181146,4.745746384,0.031746665,0.031746665,3.181818182,-13.11247246
1.636363636,0.672727273,3072563.973,1186829.025,9842.349044,8239.12723,1732.754385,5.680175523,4.754930821,0.032086629,0.032086629,1.636363636,-13.16477243
3.090909091,0.672727273,3066412.994,1187852.196,9822.5096,8207.558342,1729.262992,5.68017106,4.746275368,0.031766275,0.031766275,3.090909091,-13.11556679
1.727272727,0.672727273,3072175.593,1186893.933,9841.093859,8237.134377,1732.536382,5.680165774,4.754378877,0.032066232,0.032066232,1.727272727,-13.16171514
9.363636364,0.654545455,3017673.97,1183171.114,9662.166028,8013.662039,1701.036543,5.680163704,4.711046375,0.030283278,0.030283278,9.363636364,-12.46847129
3,0.672727273,3066793.552,1187789.193,9823.73448,8209.511922,1729.481345,5.680162153,4.746805709,0.031785933,0.031785933,3,-13.11865904
1.818181818,0.672727273,3071787.747,1186958.711,9839.840719,8235.144198,1732.318341,5.680157327,4.75382844,0.032045886,0.032045886,1.818181818,-13.15865528
2.909090909,0.672727273,3067174.617,1187726.066,9824.96135,8211.468047,1729.699688,5.680154434,4.747337417,0.031805637,0.031805637,2.909090909,-13.12174918
1.909090909,0.672727273,3071400.434,1187023.36,9838.589619,8233.156689,1732.100265,5.680150172,4.753279504,0.032025592,0.032025592,1.909090909,-13.15559288
2.818181818,0.672727273,3067556.192,1187662.816,9826.190223,8213.42672,1729.918018,5.680147914,4.747870496,0.031825389,0.031825389,2.818181818,-13.12483719
2,0.672727273,3071013.65,1187087.88,9837.340558,8231.171842,1731.882156,5.680144302,4.752732058,0.032005348,0.032005348,2,-13.15252798
2.727272727,0.672727273,3067938.279,1187599.439,9827.421082,8215.387987,1730.136335,5.680142589,4.748404979,0.031845189,0.031845189,2.727272727,-13.12792302
2.090909091,0.672727273,3070627.396,1187152.271,9836.093533,8229.189651,1731.664015,5.680139708,4.752186093,0.031985155,0.031985155,2.090909091,-13.14946061
2.636363636,0.672727273,3068320.88,1187535.935,9828.653936,8217.351851,1730.354636,5.680138471,4.748940871,0.031865038,0.031865038,2.636363636,-13.13100665
2.181818182,0.672727273,3070241.669,1187216.535,9834.848541,8227.210109,1731.445846,5.680136381,4.7516416,0.031965011,0.031965011,2.181818182,-13.14639082
2.545454545,0.672727273,3068703.998,1187472.309,9829.888824,8219.318271,1730.57292,5.680135585,4.749478151,0.031884934,0.031884934,2.545454545,-13.13408807
2.272727273,0.672727273,3069856.468,1187280.67,9833.605579,8225.233207,1731.22765,5.680134315,4.751098568,0.031944918,0.031944918,2.272727273,-13.14331863
2.454545455,0.672727273,3069087.634,1187408.557,9831.125729,8221.287289,1730.791185,5.680133927,4.750016849,0.03190488,0.03190488,2.454545455,-13.13716722
2.363636364,0.672727273,3069471.79,1187344.677,9832.364643,8223.258936,1731.009429,5.680133499,4.750556987,0.031924874,0.031924874,2.363636364,-13.14024409
7.272727273,0.663636364,3037278.862,1186134.846,9726.816686,8086.885517,1712.439522,5.680093552,4.722435692,0.030790009,0.030790009,7.272727273,-12.75195268
1.090909091,0.436363636,2881642.935,1205257.681,9419.280697,7946.942654,1658.380698,5.679806035,4.791989356,0.032740321,0.032740321,1.090909091,-3.860965861
7.363636364,0.663636364,3036867.441,1186075.987,9724.897633,8084.299811,1712.213855,5.679721377,4.721547947,0.030769324,0.030769324,7.363636364,-12.74861691
1.818181818,0.327272727,2816533.717,1243003.691,8771.637158,7339.870834,1544.41462,5.679586975,4.752526128,0.033616833,0.033616833,1.818181818,0
9.454545455,0.654545455,3017227.308,1183023.415,9659.71241,8010.583573,1700.802998,5.679501049,4.709883263,0.03026129,0.03026129,9.454545455,-12.464914
7.454545455,0.663636364,3036456.377,1186016.875,9722.979568,8081.715531,1711.988253,5.679349463,4.720660621,0.030748677,0.030748677,7.454545455,-12.74527695
7.545454545,0.663636364,3036045.67,1185957.509,9721.062489,8079.132672,1711.762718,5.678977808,4.719773708,0.030728068,0.030728068,7.545454545,-12.74193282
1.727272727,0.327272727,2816836.034,1243013.646,8771.660032,7340.653987,1544.59124,5.678952338,4.75248972,0.033640775,0.033640775,1.727272727,0
9.545454545,0.654545455,3016780.856,1182875.213,9657.258243,8007.504835,1700.569729,5.678836968,4.708718906,0.030239331,0.030239331,9.545454545,-12.46135001
7.636363636,0.663636364,3035635.318,1185897.89,9719.146396,8076.55123,1711.53725,5.678606408,4.718887205,0.030707496,0.030707496,7.636363636,-12.73858455
1.636363636,0.327272727,2817138.799,1243023.716,8771.681098,7341.435835,1544.76783,5.678316786,4.752452565,0.033664784,0.033664784,1.636363636,0
7.727272727,0.663636364,3035225.315,1185838.018,9717.231287,8073.971205,1711.311848,5.678235266,4.718001113,0.030686962,0.030686962,7.727272727,-12.73523216
9.636363636,0.654545455,3016334.605,1182726.51,9654.803325,8004.425824,1700.336528,5.678172035,4.707553882,0.030217403,0.030217403,9.636363636,-12.45777925
7.818181818,0.663636364,3034815.671,1185777.895,9715.317161,8071.392585,1711.086518,5.677864361,4.717115411,0.030666464,0.030666464,7.818181818,-12.73187567
1.545454545,0.327272727,2817442.012,1243033.904,8771.70034,7342.216337,1544.944388,5.677680316,4.752414647,0.03368886,0.03368886,1.545454545,0
9.727272727,0.654545455,3015888.557,1182577.307,9652.347657,8001.346541,1700.103396,5.677506249,4.706388187,0.030195506,0.030195506,9.727272727,-12.45420177
7.909090909,0.663636364,3034406.367,1185717.521,9713.404019,8068.815379,1710.861252,5.677493724,4.716230127,0.030646003,0.030646003,7.909090909,-12.7285152
8,0.663636364,3033997.426,1185656.897,9711.491855,8066.239563,1710.636064,5.6771233,4.715345207,0.03062558,0.03062558,8,-12.72515061
1.454545455,0.327272727,2817745.675,1243044.212,8771.717732,7342.995469,1545.120911,5.677042923,4.752375958,0.033713005,0.033713005,1.454545455,-5.68E-14
3.454545455,0.672727273,3064437.908,1187210.106,9811.418971,8193.901923,1728.28694,5.676961818,4.741054123,0.03166358,0.03166358,3.454545455,-13.1007539
9.818181818,0.654545455,3015442.71,1182427.605,9649.891246,7998.266984,1699.870334,5.676839612,4.70522182,0.030173638,0.030173638,9.818181818,-12.45061757
3.545454545,0.672727273,3064034.356,1187222.252,9809.855861,8191.63185,1728.0631,5.676792624,4.740354591,0.031642797,0.031642797,3.545454545,-13.09750956
8.090909091,0.663636364,3033588.836,1185596.024,9709.580675,8063.665139,1710.410948,5.676753115,4.714460668,0.030605192,0.030605192,8.090909091,-12.72178202
3.636363636,0.672727273,3063631.287,1187234.244,9808.294588,8189.364123,1727.839273,5.676624407,4.739656201,0.031622062,0.031622062,3.636363636,-13.09426214
3.727272727,0.672727273,3063228.697,1187246.083,9806.735146,8187.098726,1727.615459,5.676457163,4.738958941,0.031601374,0.031601374,3.727272727,-13.09101161
1.363636364,0.327272727,2818049.789,1243054.642,8771.733251,7343.773207,1545.297396,5.676404601,4.752336492,0.033737217,0.033737217,1.363636364,0
8.181818182,0.663636364,3033180.593,1185534.902,9707.670462,8061.092109,1710.185904,5.676383157,4.713576512,0.030584841,0.030584841,8.181818182,-12.71840943
3.818181818,0.672727273,3062826.584,1187257.768,9805.177525,8184.83566,1727.39166,5.67629088,4.738262809,0.031580732,0.031580732,3.818181818,-13.08775804
9.909090909,0.654545455,3014997.064,1182277.404,9647.434089,7995.187154,1699.637341,5.67617212,4.704054778,0.0301518,0.0301518,9.909090909,-12.44702667
1,0.436363636,2881987.818,1205224.815,9420.007717,7948.413032,1659.576737,5.676150737,4.789421819,0.032762505,0.032762505,1,-3.856467745
3.909090909,0.672727273,3062424.948,1187269.299,9803.621719,8182.574931,1727.167878,5.676125548,4.737567803,0.031560136,0.031560136,3.909090909,-13.08450144
8.272727273,0.663636364,3032772.697,1185473.529,9705.761214,8058.520469,1709.960935,5.676013421,4.712692732,0.030564527,0.030564527,8.272727273,-12.71503287
4,0.672727273,3062023.789,1187280.681,9802.067771,8180.316492,1726.944116,5.675961184,4.736873889,0.031539587,0.031539587,4,-13.08124189
2,0.427272727,2873185.904,1207388.714,9379.560587,7903.329018,1652.509709,5.675948852,4.782621835,0.032572059,0.032572059,2,-3.235237501
4.090909091,0.672727273,3061623.103,1187291.906,9800.515611,8178.060406,1726.720375,5.675797745,4.736181101,0.031519083,0.031519083,4.090909091,-13.07797938
1.272727273,0.327272727,2818354.354,1243065.196,8771.746874,7344.549515,1545.473841,5.675765348,4.752296234,0.033761499,0.033761499,1.272727273,0
8.363636364,0.663636364,3032365.15,1185411.914,9703.852968,8055.950194,1709.73604,5.675643925,4.711809312,0.030544248,0.030544248,8.363636364,-12.71165239
4.181818182,0.672727273,3061222.892,1187302.981,9798.965296,8175.806615,1726.496657,5.675635256,4.735489398,0.031498625,0.031498625,4.181818182,-13.07471397
10,0.654545455,3014551.617,1182126.706,9644.976186,7992.107051,1699.404419,5.675503771,4.702887061,0.030129993,0.030129993,10,-12.44342911
4.272727273,0.672727273,3060823.152,1187313.903,9797.416792,8173.555144,1726.272963,5.675473694,4.734798794,0.031478213,0.031478213,4.272727273,-13.0714457
4.363636364,0.672727273,3060423.884,1187324.673,9795.870103,8171.305983,1726.049295,5.675313058,4.734109279,0.031457845,0.031457845,4.363636364,-13.06817459
4.454545455,0.672727273,3060025.085,1187335.292,9794.325229,8169.059127,1725.825655,5.67515334,4.733420843,0.031437523,0.031437523,4.454545455,-13.06490068
1.181818182,0.327272727,2818659.374,1243075.873,8771.758595,7345.324407,1545.650245,5.67512516,4.752255195,0.033785849,0.033785849,1.181818182,0
4.545454545,0.672727273,3059626.754,1187345.758,9792.782163,8166.814574,1725.602044,5.674994532,4.732733485,0.031417245,0.031417245,4.545454545,-13.061624
4.636363636,0.672727273,3059228.891,1187356.075,9791.240921,8164.572302,1725.378463,5.674836639,4.732047185,0.031397012,0.031397012,4.636363636,-13.05834459
4.727272727,0.672727273,3058831.493,1187366.239,9789.701467,8162.332337,1725.154915,5.674679637,4.731361958,0.031376823,0.031376823,4.727272727,-13.05506247
8.545454545,0.663636364,3031718.832,1185287.787,9700.149579,8050.81631,1709.394198,5.674612438,4.709748236,0.030503794,0.030503794,8.545454545,-12.70725803
4.818181818,0.672727273,3058434.559,1187376.254,9788.163824,8160.094648,1724.9314,5.674523533,4.730677781,0.031356679,0.031356679,4.818181818,-13.05177767
1.090909091,0.327272727,2818964.845,1243086.68,8771.768354,7346.097778,1545.826601,5.674484025,4.752213329,0.033810269,0.033810269,1.090909091,0
4.909090909,0.672727273,3058038.089,1187386.118,9786.62798,8157.859237,1724.70792,5.674368318,4.729994651,0.031336578,0.031336578,4.909090909,-13.04849024
5,0.672727273,3057642.08,1187395.833,9785.093933,8155.626098,1724.484476,5.674213985,4.729312562,0.03131652,0.03131652,5,-13.04520018
5.090909091,0.672727273,3057246.53,1187405.399,9783.561679,8153.395222,1724.26107,5.674060529,4.728631507,0.031296506,0.031296506,5.090909091,-13.04190755
5.181818182,0.672727273,3056851.44,1187414.816,9782.031215,8151.166604,1724.037702,5.673907944,4.727951478,0.031276535,0.031276535,5.181818182,-13.03861235
1,0.327272727,2819270.77,1243097.615,8771.776131,7346.86967,1546.002908,5.673841934,4.752170666,0.033834758,0.033834758,1,0
5.272727273,0.672727273,3056456.806,1187424.085,9780.502542,8148.94023,1723.814375,5.673756226,4.727272465,0.031256607,0.031256607,5.272727273,-13.03531463
5.363636364,0.672727273,3056062.628,1187433.205,9778.975639,8146.716109,1723.591088,5.673605361,4.726594471,0.031236722,0.031236722,5.363636364,-13.03201441
2.272727273,0.418181818,2867310.734,1209465.409,9342.233621,7867.216467,1646.619326,5.673584339,4.777799181,0.032562577,0.032562577,2.272727273,-2.528236621
5.454545455,0.672727273,3055668.903,1187442.178,9777.450519,8144.494216,1723.367844,5.673455353,4.725917479,0.031216879,0.031216879,5.454545455,-13.0287117
5.545454545,0.672727273,3055275.631,1187451.005,9775.927172,8142.274549,1723.144643,5.673306191,4.725241483,0.031197079,0.031197079,5.545454545,-13.02540655
5.636363636,0.672727273,3054882.81,1187459.686,9774.405594,8140.057099,1722.921487,5.673157871,4.724566477,0.03117732,0.03117732,5.636363636,-13.02209897
5.727272727,0.672727273,3054490.437,1187468.22,9772.88578,8137.841856,1722.698376,5.673010387,4.723892453,0.031157604,0.031157604,5.727272727,-13.01878899
5.818181818,0.672727273,3054098.512,1187476.61,9771.367725,8135.628812,1722.475311,5.672863733,4.723219403,0.031137928,0.031137928,5.818181818,-13.01547663
5.909090909,0.672727273,3053707.033,1187484.855,9769.851424,8133.417956,1722.252294,5.672717904,4.72254732,0.031118295,0.031118295,5.909090909,-13.01216192
6,0.672727273,3053315.997,1187492.957,9768.336872,8131.209279,1722.029325,5.672572893,4.721876195,0.031098702,0.031098702,6,-13.00884488
6.090909091,0.672727273,3052925.403,1187500.915,9766.824063,8129.00277,1721.806406,5.672428695,4.721206021,0.03107915,0.03107915,6.090909091,-13.00552552
8.454545455,0.663636364,3031498.134,1184441.396,9695.702275,8047.479239,1709.418395,5.671930465,4.707729401,0.030500182,0.030500182,8.454545455,-12.70551574
6.454545455,0.672727273,3051367.416,1187531.328,9760.790161,8120.19822,1720.915237,5.67185992,4.718534675,0.031001349,0.031001349,6.454545455,-12.99222543
8.636363636,0.663636364,3030772.204,1184156.637,9690.903015,8041.310089,1709.060866,5.670308887,4.705104569,0.030455645,0.030455645,8.636363636,-12.70061762
8.727272727,0.663636364,3030322.977,1184013.567,9688.445427,8038.223861,1708.826624,5.669647986,4.703943483,0.030433427,0.030433427,8.727272727,-12.69693125
6.181818182,0.672727273,3052085.998,1186636.082,9759.270266,8121.091176,1721.485127,5.66909938,4.717491338,0.031036281,0.031036281,6.181818182,-12.99948635
8.818181818,0.663636364,3029873.956,1183869.992,9685.987139,8035.137396,1708.592439,5.668986304,4.702781781,0.03041124,0.03041124,8.818181818,-12.69323823
6.272727273,0.672727273,3051664.18,1186580.879,9757.326836,8118.478842,1721.255488,5.668726639,4.716603026,0.031015149,0.031015149,6.272727273,-12.99596147
6.363636364,0.672727273,3051242.735,1186525.416,9755.384438,8115.867986,1721.025898,5.668354234,4.715715199,0.030994057,0.030994057,6.363636364,-12.99243251
8.909090909,0.663636364,3029425.138,1183725.907,9683.528106,8032.050693,1708.358312,5.668323815,4.701619465,0.030389085,0.030389085,8.909090909,-12.68953857
7.090909091,0.318181818,2790236.327,1241649.623,8659.377141,7190.94104,1527.760781,5.668019006,4.706850137,0.032305813,0.032305813,7.090909091,0
7,0.318181818,2790555.017,1241794.591,8659.877605,7192.16641,1527.910109,5.667792599,4.707192111,0.032330172,0.032330172,7,0
9,0.663636364,3028976.522,1183581.316,9681.068343,8028.963748,1708.124243,5.667660525,4.700456528,0.03036696,0.03036696,9,-12.68583227
6.545454545,0.672727273,3050400.958,1186413.703,9751.502698,8110.650724,1720.566875,5.667610392,4.713940994,0.03095199,0.03095199,6.545454545,-12.98536249
6.909090909,0.318181818,2790874.031,1241939.523,8660.375872,7193.389944,1528.059509,5.667564529,4.707532593,0.032354583,0.032354583,6.909090909,0
6.818181818,0.318181818,2791193.371,1242084.419,8660.871913,7194.611617,1528.20898,5.667334785,4.707871573,0.032379046,0.032379046,6.818181818,0
6.636363636,0.672727273,3049980.625,1186357.456,9749.56337,8108.044309,1720.337443,5.667238953,4.713054605,0.030931016,0.030931016,6.636363636,-12.98182148
6.727272727,0.318181818,2791513.037,1242229.28,8661.365714,7195.831417,1528.358521,5.667103362,4.708209047,0.032403562,0.032403562,6.727272727,0
9.090909091,0.663636364,3028528.107,1183436.217,9678.607849,8025.876556,1707.890232,5.66699643,4.699292966,0.030344867,0.030344867,9.090909091,-12.68211938
6.636363636,0.318181818,2791833.03,1242374.107,8661.857259,7197.049335,1528.508131,5.666870253,4.708545011,0.032428131,0.032428131,6.636363636,5.68E-14
6.727272727,0.672727273,3049560.662,1186300.949,9747.625068,8105.439371,1720.108067,5.66686783,4.712168686,0.030910081,0.030910081,6.727272727,-12.97827652
6.545454545,0.318181818,2792153.351,1242518.899,8662.346536,7198.265358,1528.657809,5.666635454,4.708879461,0.032452752,0.032452752,6.545454545,5.68E-14
6.818181818,0.672727273,3049141.067,1186244.183,9745.687791,8102.835908,1719.878747,5.666497017,4.711283235,0.030889185,0.030889185,6.818181818,-12.97472764
6.454545455,0.318181818,2792474.002,1242663.657,8662.833528,7199.479475,1528.807553,5.666398959,4.709212392,0.032477428,0.032477428,6.454545455,0
9.181818182,0.663636364,3028079.894,1183290.614,9676.146626,8022.789121,1707.656281,5.666331528,4.698128779,0.030322805,0.030322805,9.181818182,-12.67839991
6.363636364,0.318181818,2792794.984,1242808.383,8663.318219,7200.691671,1528.957364,5.666160761,4.709543799,0.032502157,0.032502157,6.363636364,0
6.909090909,0.672727273,3048721.839,1186187.158,9743.751539,8100.233919,1719.649486,5.66612651,4.710398245,0.030868328,0.030868328,6.909090909,-12.97117486
6.272727273,0.318181818,2793116.3,1242953.075,8663.800787,7201.901945,1529.107424,5.665920295,4.709873114,0.03252694,0.03252694,6.272727273,0
7,0.672727273,3048302.978,1186129.874,9741.81631,8097.633402,1719.420283,5.665756305,4.709513714,0.030847509,0.030847509,7,-12.96761822
6.181818182,0.318181818,2793437.95,1243097.732,8664.280866,7203.110323,1529.25734,5.665678783,4.710201569,0.032551777,0.032551777,6.181818182,0
9.272727273,0.663636364,3027631.881,1183144.508,9673.684693,8019.701441,1707.422391,5.665665826,4.696963963,0.030300774,0.030300774,9.272727273,-12.67467389
7.181818182,0.318181818,2789610.318,1240582.803,8655.589834,7186.530648,1527.757243,5.665553131,4.703974195,0.032256929,0.032256929,7.181818182,0
7.272727273,0.318181818,2789262.826,1240348.764,8654.76819,7184.994539,1527.622271,5.665515852,4.703384257,0.032230324,0.032230324,7.272727273,0
7.363636364,0.318181818,2788915.559,1240114.439,8653.942906,7183.455206,1527.487396,5.66547582,4.702791805,0.032203767,0.032203767,7.363636364,0
6.090909091,0.318181818,2793759.93,1243242.361,8664.758548,7204.316692,1529.407318,5.665435523,4.710528456,0.032576669,0.032576669,6.090909091,0
7.454545455,0.318181818,2788568.518,1239879.833,8653.11399,7181.912626,1527.352616,5.665433048,4.702196827,0.032177259,0.032177259,7.454545455,0
5.181818182,0.318181818,2797289.128,1245565.24,8672.456699,7219.230409,1530.769353,5.665423522,4.716079791,0.032852533,0.032852533,5.181818182,0
7.545454545,0.318181818,2788221.701,1239644.941,8652.281451,7180.366839,1527.217936,5.665387531,4.70159934,0.032150799,0.032150799,7.545454545,5.68E-14
7.090909091,0.672727273,3047884.482,1186072.332,9739.882097,8095.034357,1719.19114,5.665386395,4.708629638,0.030826728,0.030826728,7.090909091,-12.96405773
7.636363636,0.318181818,2787875.108,1239409.766,8651.445316,7178.817849,1527.083354,5.665339283,4.700999345,0.032124386,0.032124386,7.636363636,0
7.727272727,0.318181818,2787528.739,1239174.304,8650.605589,7177.265678,1526.948873,5.665288302,4.700396853,0.032098021,0.032098021,7.727272727,0
7.818181818,0.318181818,2787182.592,1238938.557,8649.762293,7175.710334,1526.814493,5.665234599,4.699791865,0.032071704,0.032071704,7.818181818,0
6,0.318181818,2794082.243,1243386.958,8665.233871,7205.521091,1529.55736,5.665190528,4.710853792,0.032601616,0.032601616,6,0
7.909090909,0.318181818,2786836.668,1238702.525,8648.915439,7174.15183,1526.680215,5.665178179,4.699184388,0.032045434,0.032045434,7.909090909,0
8,0.318181818,2786490.965,1238466.206,8648.065044,7172.590184,1526.54604,5.665119046,4.698574427,0.032019211,0.032019211,8,0
8.090909091,0.318181818,2786145.484,1238229.602,8647.211119,7171.025403,1526.411968,5.665057205,4.697961987,0.031993034,0.031993034,8.090909091,0
7.181818182,0.672727273,3047466.351,1186014.532,9737.948911,8092.436776,1718.962059,5.665016782,4.707746011,0.030805986,0.030805986,7.181818182,-12.96049344
9.363636364,0.663636364,3027184.066,1182997.892,9671.221998,8016.613521,1707.188562,5.664999294,4.695798519,0.030278773,0.030278773,9.363636364,-12.67094132
8.181818182,0.318181818,2785800.223,1237992.71,8646.353678,7169.457504,1526.278002,5.664992662,4.697347073,0.031966904,0.031966904,8.181818182,0
1,0.681818182,3085348.428,1186168.526,9860.823369,8256.445358,1740.671378,5.664954048,4.743253357,0.032225162,0.032225162,1,-13.39880184
5.090909091,0.318181818,2797591.13,1245637.225,8672.656741,7220.171017,1530.931793,5.664953057,4.716193791,0.032876099,0.032876099,5.090909091,5.68E-14
5.909090909,0.318181818,2794404.889,1243531.528,8665.706774,7206.723464,1529.707463,5.664943778,4.711177554,0.032626618,0.032626618,5.909090909,-5.68E-14
8.272727273,0.318181818,2785455.182,1237755.532,8645.492736,7167.886497,1526.14414,5.664925421,4.696729691,0.03194082,0.03194082,8.272727273,0
1.090909091,0.681818182,3084956.026,1186234.869,9859.546324,8254.424955,1740.454775,5.66492532,4.742682816,0.032204418,0.032204418,1.090909091,-13.39562069
1.181818182,0.681818182,3084564.156,1186301.081,9858.271357,8252.407287,1740.238106,5.664897994,4.742113885,0.032183728,0.032183728,1.181818182,-13.392437
1.272727273,0.681818182,3084172.817,1186367.162,9856.998479,8250.392336,1740.021375,5.664872066,4.741546544,0.03216309,0.03216309,1.272727273,-13.3892508
8.363636364,0.318181818,2785110.361,1237518.067,8644.628306,7166.312395,1526.010385,5.664855489,4.696109846,0.031914782,0.031914782,8.363636364,0
8.454545455,0.318181818,2784765.758,1237280.315,8643.760401,7164.73521,1525.876737,5.664782869,4.695487542,0.03188879,0.03188879,8.454545455,0
8.545454545,0.318181818,2784421.373,1237042.275,8642.889035,7163.154954,1525.743197,5.664707568,4.694862784,0.031862843,0.031862843,8.545454545,0
5.818181818,0.318181818,2794727.875,1243676.066,8666.177333,7207.923882,1529.857632,5.664695298,4.711499771,0.032651676,0.032651676,5.818181818,0
7.272727273,0.672727273,3047048.582,1185956.475,9736.01674,8089.840661,1718.733039,5.664647457,4.706862832,0.030785282,0.030785282,7.272727273,-12.95692534
8.636363636,0.318181818,2784077.205,1236803.947,8642.014217,7161.571642,1525.609766,5.664629587,4.694235579,0.031836942,0.031836942,8.636363636,5.68E-14
1.363636364,0.681818182,3083949.244,1186432.975,9855.835466,8248.382328,1739.910208,5.664565573,4.740694255,0.032142501,0.032142501,1.363636364,-13.38839282
1.454545455,0.681818182,3083554.17,1186498.791,9854.563658,8246.372832,1739.69035,5.664550393,4.740138284,0.032121969,0.032121969,1.454545455,-13.38513563
8.727272727,0.318181818,2783733.255,1236565.331,8641.135971,7159.985284,1525.476444,5.664548938,4.693605929,0.031811085,0.031811085,8.727272727,0
1.545454545,0.681818182,3083159.642,1186564.476,9853.293934,8244.366056,1739.470447,5.664536556,4.73958386,0.032101488,0.032101488,1.545454545,-13.38187629
3.363636364,0.681818182,3075381.027,1187850.953,9828.332649,8204.791288,1735.0663,5.664528584,4.728805631,0.031702372,0.031702372,3.363636364,-13.31629333
1.636363636,0.681818182,3082765.66,1186630.033,9852.026321,8242.361953,1739.250501,5.664524066,4.739030948,0.03208106,0.03208106,1.636363636,-13.37861486
3.272727273,0.681818182,3075765.014,1187787.834,9829.561393,8206.745243,1735.28666,5.66451735,4.729331143,0.031721871,0.031721871,3.272727273,-13.3195885
1.727272727,0.681818182,3082372.219,1186695.457,9850.760774,8240.360584,1739.030515,5.664512893,4.738479579,0.032060682,0.032060682,1.727272727,-13.37535136
3.181818182,0.681818182,3076149.509,1187724.593,9830.792139,8208.701736,1735.507014,5.664507293,4.729858,0.031741417,0.031741417,3.181818182,-13.32288213
1.818181818,0.681818182,3081979.318,1186760.749,9849.4973,8238.361929,1738.810491,5.664503033,4.737929735,0.032040356,0.032040356,1.818181818,-13.37208584
3.090909091,0.681818182,3076534.513,1187661.227,9832.024894,8210.66078,1735.727361,5.66449842,4.730386214,0.031761009,0.031761009,3.090909091,-13.32617422
1.909090909,0.681818182,3081586.956,1186825.91,9848.235901,8236.365973,1738.590431,5.664494481,4.737381401,0.032020081,0.032020081,1.909090909,-13.36881832
3,0.681818182,3076920.03,1187597.736,9833.259664,8212.622388,1735.947699,5.664490739,4.730915795,0.031780648,0.031780648,3,-13.32946473
2,0.681818182,3081195.132,1186890.94,9846.976571,8234.372718,1738.370338,5.664487226,4.736834574,0.031999857,0.031999857,2,-13.36554884
2.909090909,0.681818182,3077306.062,1187534.12,9834.496454,8214.586572,1736.168026,5.664484259,4.731446754,0.031800334,0.031800334,2.909090909,-13.33275364
5,0.318181818,2797893.518,1245709.288,8672.855038,7221.110285,1531.094269,5.664481419,4.716306782,0.032899722,0.032899722,5,0
2.090909091,0.681818182,3080803.844,1186955.84,9845.719315,8232.382142,1738.150213,5.664481263,4.736289234,0.031979683,0.031979683,2.090909091,-13.36227744
2.818181818,0.681818182,3077692.612,1187470.38,9835.735278,8216.553336,1736.388341,5.66447899,4.731979097,0.031820068,0.031820068,2.818181818,-13.33604093
2.181818182,0.681818182,3080413.09,1187020.609,9844.464122,8230.394252,1737.93006,5.66447658,4.73574538,0.031959559,0.031959559,2.181818182,-13.35900415
2.727272727,0.681818182,3078079.678,1187406.51,9836.976117,8218.522726,1736.608642,5.664474929,4.732512856,0.03183985,0.03183985,2.727272727,-13.33932656
2.272727273,0.681818182,3080022.868,1187085.248,9843.210989,8228.409035,1737.709879,5.66447317,4.735203001,0.031939484,0.031939484,2.272727273,-13.35572901
