DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
2.636363636,0.681818182,3078467.267,1187342.515,9838.219005,8220.49471,1736.828928,5.6644721,4.733048014,0.031859679,0.031859679,2.636363636,-13.34261052
2.363636364,0.681818182,3079633.177,1187149.758,9841.959915,8226.426483,1737.489674,5.664471025,4.734662085,0.03191946,0.03191946,2.363636364,-13.35245205
2.545454545,0.681818182,3078855.378,1187278.39,9839.463925,8222.469334,1737.049196,5.664470497,4.733584605,0.031879557,0.031879557,2.545454545,-13.34589277
2.454545455,0.681818182,3079244.014,1187214.139,9840.710895,8224.446585,1737.269446,5.664470137,4.734122623,0.031899484,0.031899484,2.454545455,-13.34917329
5.727272727,0.318181818,2795051.198,1243820.574,8666.645485,7209.122288,1530.007862,5.664445067,4.711820422,0.032676789,0.032676789,5.727272727,0
9.454545455,0.663636364,3026736.442,1182850.775,9668.758318,8013.525353,1706.95452,5.664332708,4.694633195,0.030256803,0.030256803,9.454545455,-12.66720214
7.363636364,0.672727273,3046631.178,1185898.161,9734.085587,8087.24601,1718.504085,5.664278411,4.705980092,0.030764616,0.030764616,7.363636364,-12.95335353
5.636363636,0.318181818,2795374.861,1243965.053,8667.111213,7210.318667,1530.158152,5.664193079,4.7121395,0.032701959,0.032701959,5.636363636,0
4.909090909,0.318181818,2798196.292,1245781.434,8673.051561,7222.048145,1531.256776,5.664008607,4.716418733,0.032923404,0.032923404,4.909090909,0
5.545454545,0.318181818,2795698.865,1244109.504,8667.574526,7211.513028,1530.308502,5.663939338,4.712457009,0.032727185,0.032727185,5.545454545,0
7.454545455,0.672727273,3046214.134,1185839.591,9732.155451,8084.652814,1718.275194,5.66390965,4.705097788,0.030743987,0.030743987,7.454545455,-12.94977797
5.454545455,0.318181818,2796023.205,1244253.93,8668.035328,7212.705282,1530.458906,5.663683811,4.712772918,0.032752468,0.032752468,5.454545455,0
9.545454545,0.663636364,3026289.023,1182703.155,9666.29415,8010.43694,1706.72078,5.66366465,4.693466578,0.030234863,0.030234863,9.545454545,-12.66345657
7.545454545,0.672727273,3045797.45,1185780.766,9730.226331,8082.061069,1718.046368,5.663541166,4.704215916,0.030723396,0.030723396,7.545454545,-12.9461987
4.818181818,0.318181818,2798499.453,1245853.661,8673.24628,7222.984616,1531.419314,5.663534604,4.716529659,0.032947144,0.032947144,4.818181818,0
5.363636364,0.318181818,2796347.891,1244398.327,8668.493706,7213.89551,1530.609369,5.663426528,4.713087255,0.032777808,0.032777808,5.363636364,0
7.636363636,0.672727273,3045381.126,1185721.686,9728.298225,8079.470772,1717.817609,5.663172956,4.703334469,0.030702842,0.030702842,7.636363636,-12.94261576
5.272727273,0.318181818,2796672.917,1244542.699,8668.949562,7215.083624,1530.759885,5.663167456,4.713399989,0.032803205,0.032803205,5.272727273,-5.68E-14
2.454545455,0.4,2857415.61,1213946.065,9263.520102,7793.634346,1635.750365,5.663162485,4.764562193,0.032642555,0.032642555,2.454545455,-0.98431069
4.727272727,0.318181818,2798803.001,1245925.973,8673.439187,7223.91965,1531.581881,5.663059414,4.716639536,0.032970942,0.032970942,4.727272727,0
9.636363636,0.663636364,3025841.8,1182555.032,9663.829256,8007.348282,1706.487101,5.662995782,4.69229933,0.030212954,0.030212954,9.636363636,-12.65970453
7.727272727,0.672727273,3044965.16,1185662.352,9726.371132,8076.881918,1717.588917,5.662805016,4.702453445,0.030682326,0.030682326,7.727272727,-12.93902916
4.636363636,0.318181818,2799106.942,1245998.366,8673.630319,7224.853293,1531.744479,5.662583048,4.716748383,0.032994799,0.032994799,4.636363636,0
7.818181818,0.672727273,3044549.551,1185602.765,9724.44505,8074.294503,1717.360292,5.662437343,4.701572838,0.030661846,0.030661846,7.818181818,-12.93543894
2.454545455,0.372727273,2844410.162,1222357.337,9119.802183,7659.545242,1610.580448,5.662431948,4.755766936,0.03287685,0.03287685,2.454545455,0
9.727272727,0.663636364,3025394.773,1182406.407,9661.363629,8004.25938,1706.253484,5.662326097,4.691131451,0.030191075,0.030191075,9.727272727,-12.65594604
4.545454545,0.318181818,2799411.268,1246070.849,8673.819535,7225.785411,1531.907097,5.662105459,4.716856151,0.033018715,0.033018715,4.545454545,0
7.909090909,0.672727273,3044134.299,1185542.925,9722.519978,8071.708522,1717.131737,5.662069933,4.700692643,0.030641403,0.030641403,7.909090909,-12.93184511
8,0.672727273,3043719.402,1185482.832,9720.595913,8069.123971,1716.903251,5.661702783,4.699812856,0.030620997,0.030620997,8,-12.9282477
9.818181818,0.663636364,3024947.941,1182257.28,9658.897279,8001.170233,1706.019929,5.661655598,4.689962936,0.030169226,0.030169226,9.818181818,-12.65218113
4.454545455,0.318181818,2799715.984,1246143.419,8674.00689,7226.716059,1532.069739,5.661626667,4.71696286,0.033042691,0.033042691,4.454545455,0
8.818181818,0.318181818,2783064.353,1235360.832,8636.734455,7154.987986,1525.491738,5.661606837,4.690283013,0.031759922,0.031759922,8.818181818,0
8.090909091,0.672727273,3043304.858,1185422.49,9718.672862,8066.540841,1716.674835,5.661335893,4.69893347,0.030600628,0.030600628,8.090909091,-12.92464674
3.454545455,0.681818182,3074529.07,1187022.638,9820.874729,8196.962232,1734.733002,5.661317747,4.725201067,0.031658429,0.031658429,3.454545455,-13.31015851
8.909090909,0.318181818,2782684.193,1235012.059,8635.450086,7153.009023,1525.375544,5.661196103,4.68934293,0.031731302,0.031731302,8.909090909,0
3.545454545,0.681818182,3074119.975,1187035.313,9819.300517,8194.683498,1734.506588,5.661149161,4.724504106,0.031637666,0.031637666,3.545454545,-13.30669528
4.363636364,0.318181818,2800021.093,1246216.077,8674.192357,7227.645215,1532.232404,5.66114666,4.717068505,0.033066727,0.033066727,4.363636364,0
9.909090909,0.663636364,3024501.305,1182107.654,9656.430204,7998.080842,1705.786437,5.660984279,4.688793784,0.030147406,0.030147406,9.909090909,-12.64840984
3.636363636,0.681818182,3073711.367,1187047.832,9817.728174,8192.407144,1734.280187,5.660981569,4.723808301,0.031616949,0.031616949,3.636363636,-13.30322947
8.181818182,0.672727273,3042890.667,1185361.895,9716.7508,8063.959136,1716.446491,5.660969248,4.698054486,0.030580294,0.030580294,8.181818182,-12.92104224
3.727272727,0.681818182,3073303.246,1187060.196,9816.157697,8190.133151,1734.053799,5.660814966,4.72311364,0.03159628,0.03159628,3.727272727,-13.2997611
9,0.318181818,2782304.063,1234662.521,8634.159736,7151.02458,1525.25949,5.660780866,4.688398681,0.031702718,0.031702718,9,5.68E-14
4.272727273,0.318181818,2800326.595,1246288.823,8674.375921,7228.572872,1532.39509,5.660665435,4.717173082,0.033090823,0.033090823,4.272727273,0
3.818181818,0.681818182,3072895.607,1187072.404,9814.589069,8187.861524,1733.827426,5.660649336,4.722420121,0.031575657,0.031575657,3.818181818,-13.29629019
8.272727273,0.672727273,3042476.829,1185301.052,9714.82976,8061.378837,1716.218218,5.660602864,4.69717589,0.030559997,0.030559997,8.272727273,-12.91743424
3.909090909,0.681818182,3072488.452,1187084.458,9813.022309,8185.592245,1733.601071,5.660484684,4.721727729,0.03155508,0.03155508,3.909090909,-13.2928168
9.090909091,0.318181818,2781923.962,1234312.218,8632.8634,7149.034655,1525.143575,5.660361125,4.687450266,0.031674171,0.031674171,9.090909091,0
4,0.681818182,3072081.779,1187096.358,9811.45741,8183.325316,1733.374734,5.660321,4.721036458,0.03153455,0.03153455,4,-13.28934095
10,0.663636364,3024054.861,1181957.527,9653.962402,7994.991204,1705.553007,5.660312145,4.687623996,0.030125617,0.030125617,10,-12.64463212
8.363636364,0.672727273,3042063.339,1185239.958,9712.909696,8058.799957,1715.990018,5.660236712,4.69629769,0.030539736,0.030539736,8.363636364,-12.91382274
4.090909091,0.681818182,3071675.585,1187108.099,9809.894334,8181.060768,1733.148418,5.660158259,4.720346325,0.031514065,0.031514065,4.090909091,-13.28586267
4.181818182,0.318181818,2800620.592,1246369.868,8674.418825,7229.369861,1532.546015,5.660135972,4.717228581,0.033115205,0.033115205,4.181818182,0
4.181818182,0.681818182,3071269.871,1187119.689,9808.333132,8178.798548,1732.922126,5.65999648,4.719657292,0.031493625,0.031493625,4.181818182,-13.282382
9.181818182,0.318181818,2781543.89,1233961.15,8631.561089,7147.039258,1525.0278,5.659936881,4.686497688,0.03164566,0.03164566,9.181818182,0
4.090909091,0.318181818,2800842.575,1246437.191,8674.627034,7230.382623,1532.650619,5.659885512,4.717567417,0.033139268,0.033139268,4.090909091,0
4.272727273,0.681818182,3070864.636,1187131.125,9806.77378,8176.538672,1732.695857,5.659835648,4.718969366,0.031473231,0.031473231,4.272727273,-13.27889896
4.363636364,0.681818182,3070482.126,1187145.037,9805.187636,8174.238198,1732.483193,5.659614866,4.718220777,0.031452954,0.031452954,4.363636364,-13.27471048
9.272727273,0.318181818,2781163.844,1233609.315,8630.252809,7145.038395,1524.912165,5.659508137,4.685540949,0.031617185,0.031617185,9.272727273,0
4.454545455,0.681818182,3070081.927,1187156.143,9803.634892,8171.98334,1732.259577,5.659449093,4.717528163,0.031432649,0.031432649,4.454545455,-13.27128592
4,0.318181818,2801146.392,1246510.265,8674.80182,7231.304805,1532.811286,5.659406283,4.717674558,0.033163549,0.033163549,4,0
4.545454545,0.681818182,3069682.192,1187167.098,9802.083991,8169.730803,1732.035985,5.659284263,4.716836645,0.031412389,0.031412389,4.545454545,-13.26785895
4.636363636,0.681818182,3069282.921,1187177.899,9800.534922,8167.48059,1731.812417,5.659120367,4.716146223,0.031392173,0.031392173,4.636363636,-13.26442957
9.363636364,0.318181818,2780783.823,1233256.716,8628.938422,7143.032061,1524.79652,5.659075363,4.68458051,0.031588746,0.031588746,9.363636364,0
4.727272727,0.681818182,3068884.111,1187188.548,9798.987681,8165.232695,1731.588876,5.658957398,4.715456889,0.031372001,0.031372001,4.727272727,-13.26099782
3.909090909,0.318181818,2801450.594,1246583.429,8674.974622,7232.225446,1532.971959,5.658925835,4.717780651,0.033187891,0.033187891,3.909090909,5.68E-14
4.818181818,0.681818182,3068485.762,1187199.045,9797.442266,8162.987112,1731.365363,5.65879535,4.714768637,0.031351874,0.031351874,4.818181818,-13.25756373
9.454545455,0.318181818,2780403.83,1232903.35,8627.618204,7141.020273,1524.68114,5.658637716,4.683615534,0.031560342,0.031560342,9.454545455,0
4.909090909,0.681818182,3068087.872,1187209.39,9795.898673,8160.743835,1731.141879,5.658634217,4.714081458,0.03133179,0.03133179,4.909090909,-13.25412734
5,0.681818182,3067690.439,1187219.583,9794.356899,8158.502857,1730.918426,5.658473993,4.713395347,0.03131175,0.03131175,5,-13.25068866
3.818181818,0.318181818,2801755.183,1246656.686,8675.145424,7233.144529,1533.132637,5.658444164,4.717885689,0.033212295,0.033212295,3.818181818,0
5.090909091,0.681818182,3067293.463,1187229.626,9792.81694,8156.264171,1730.695005,5.658314671,4.712710297,0.031291753,0.031291753,5.090909091,-13.24724772
9.545454545,0.318181818,2780023.862,1232549.216,8626.292031,7139.003033,1524.565898,5.658195583,4.682646411,0.031531973,0.031531973,9.545454545,0
5.181818182,0.681818182,3066896.941,1187239.519,9791.278792,8154.027771,1730.471618,5.658156246,4.712026298,0.031271799,0.031271799,5.181818182,-13.24380456
5.272727273,0.681818182,3066500.873,1187249.262,9789.742457,8151.793643,1730.248265,5.657998715,4.711343343,0.031251888,0.031251888,5.272727273,-13.2403592
3.727272727,0.318181818,2802060.161,1246730.035,8675.314201,7234.062054,1533.29332,5.657961259,4.717989677,0.033236762,0.033236762,3.727272727,0
5.363636364,0.681818182,3066105.256,1187258.854,9788.207915,8149.561794,1730.024947,5.657842063,4.710661431,0.031232019,0.031232019,5.363636364,-13.23691165
9.636363636,0.318181818,2779643.917,1232194.314,8624.959914,7136.980343,1524.450794,5.657748972,4.681673143,0.03150364,0.03150364,9.636363636,0
5.454545455,0.681818182,3065710.089,1187268.298,9786.675178,8147.332202,1729.801667,5.657686292,4.709980547,0.031212193,0.031212193,5.454545455,-13.23346196
5.545454545,0.681818182,3065315.371,1187277.593,9785.144235,8145.104862,1729.578425,5.657531393,4.709300686,0.031192409,0.031192409,5.545454545,-13.23001013
3.636363636,0.318181818,2802365.53,1246803.481,8675.480952,7234.977965,1533.454004,5.657477128,4.718092586,0.033261291,0.033261291,3.636363636,0
5.636363636,0.681818182,3064921.1,1187286.741,9783.615082,8142.879767,1729.355222,5.657377362,4.708621841,0.031172667,0.031172667,5.636363636,-13.22655621
9.727272727,0.318181818,2779263.995,1231838.644,8623.621856,7134.952209,1524.335829,5.657297882,4.680695732,0.031475342,0.031475342,9.727272727,0
5.727272727,0.681818182,3064527.275,1187295.741,9782.087714,8140.656906,1729.132059,5.657224191,4.707944002,0.031152967,0.031152967,5.727272727,-13.2231002
5.818181818,0.681818182,3064133.893,1187304.595,9780.562127,8138.436271,1728.908938,5.657071876,4.707267164,0.031133308,0.031133308,5.818181818,-13.21964213
3.545454545,0.318181818,2802671.288,1246877.021,8675.645615,7235.892274,1533.614687,5.65699174,4.718194431,0.033285884,0.033285884,3.545454545,0
5.909090909,0.681818182,3063740.953,1187313.302,9779.038315,8136.217851,1728.685859,5.656920409,4.706591317,0.031113691,0.031113691,5.909090909,-13.21618202
9.818181818,0.318181818,2778884.096,1231482.205,8622.277863,7132.918635,1524.221001,5.656842318,4.679714181,0.031447078,0.031447078,9.818181818,-5.68E-14
6,0.681818182,3063348.454,1187321.864,9777.516273,8134.001637,1728.462823,5.656769786,4.705916453,0.031094115,0.031094115,6,-13.2127199
6.090909091,0.681818182,3062956.393,1187330.282,9775.995995,8131.787617,1728.239831,5.656620001,4.705242566,0.031074579,0.031074579,6.090909091,-13.20925578
8.454545455,0.672727273,3041181.289,1184274.089,9704.745863,8050.327942,1715.659047,5.656570215,4.692265609,0.030495795,0.030495795,8.454545455,-12.90705729
3.454545455,0.318181818,2802977.441,1246950.655,8675.808221,7236.804996,1533.775371,5.656505109,4.718295217,0.033310541,0.033310541,3.454545455,0
9.909090909,0.318181818,2778504.217,1231124.998,8620.92794,7130.879625,1524.106312,5.656382281,4.67872849,0.031418849,0.031418849,9.909090909,0
2.909090909,0.318181818,2805128.064,1248320.163,8679.874133,7245.284852,1534.59052,5.656149975,4.721314746,0.033485589,0.033485589,2.909090909,0
6.454545455,0.681818182,3061392.5,1187362.514,9769.932422,8122.953287,1727.348324,5.656029121,4.702556615,0.030996841,0.030996841,6.454545455,-13.19537972
3.363636364,0.318181818,2803283.988,1247024.388,8675.968738,7237.716066,1533.936052,5.656017229,4.718394914,0.033335261,0.033335261,3.363636364,0
10,0.318181818,2778124.358,1230767.021,8619.572093,7128.835183,1523.991762,5.655917774,4.677738661,0.031390654,0.031390654,10,0
8.545454545,0.672727273,3040727.336,1184132.629,9702.277566,8047.23242,1715.422115,5.655912608,4.691109175,0.030473532,0.030473532,8.545454545,-12.90315448
3.272727273,0.318181818,2803590.93,1247098.217,8676.127135,7238.6255,1534.096729,5.655528084,4.718493537,0.033360046,0.033360046,3.272727273,0
8.636363636,0.672727273,3040273.575,1183990.656,9699.808559,8044.136704,1715.185224,5.655254269,4.689952194,0.030451301,0.030451301,8.636363636,-12.89924519
3.181818182,0.318181818,2803898.274,1247172.144,8676.283609,7239.533289,1534.257617,5.655037011,4.718590417,0.033384896,0.033384896,3.181818182,0
2.727272727,0.318181818,2805707.345,1248349.523,8679.763001,7246.693276,1534.931352,5.654821623,4.721183957,0.033532601,0.033532601,2.727272727,0
8.727272727,0.672727273,3039820.006,1183848.169,9697.338825,8041.040792,1714.948375,5.654595186,4.688794666,0.030429101,0.030429101,8.727272727,-12.89532945
3.090909091,0.318181818,2804206.01,1247246.172,8676.437673,7240.439385,1534.418247,5.654545423,4.718686969,0.03340981,0.03340981,3.090909091,0
2.636363636,0.318181818,2805997.602,1248364.383,8679.704609,7247.3954,1535.101734,5.654155955,4.721117331,0.033556204,0.033556204,2.636363636,0
3,0.318181818,2804514.145,1247320.302,8676.589561,7241.343784,1534.57887,5.654052542,4.718782413,0.03343479,0.03343479,3,0
8.818181818,0.672727273,3039366.63,1183705.174,9694.868403,8037.944673,1714.711568,5.65393538,4.68763658,0.030406933,0.030406933,8.818181818,-12.89140728
2.545454545,0.318181818,2806288.272,1248379.366,8679.644309,7248.096094,1535.272089,5.65348929,4.72104987,0.033579871,0.033579871,2.545454545,0
6.181818182,0.681818182,3062120.18,1186468.445,9768.43398,8123.867896,1727.91767,5.653298272,4.701536442,0.031031795,0.031031795,6.181818182,-13.20290547
8.909090909,0.672727273,3038913.441,1183561.668,9692.397255,8034.848347,1714.474805,5.653274828,4.686477938,0.030384796,0.030384796,8.909090909,-12.88747867
2.818181818,0.318181818,2805131.618,1247468.868,8676.88672,7243.147418,1534.900092,5.653062872,4.718969956,0.033484949,0.033484949,2.818181818,0
6.272727273,0.681818182,3061697.159,1186413.75,9766.482192,8121.247231,1727.687877,5.652920484,4.700644912,0.03101068,0.03101068,6.272727273,-13.19922434
1.909090909,0.427272727,2873525.134,1207358.309,9380.246464,7904.754016,1659.384587,5.652846566,4.763666047,0.032593782,0.032593782,1.909090909,-3.230594117
2.454545455,0.318181818,2806579.355,1248394.469,8679.582065,7248.795385,1535.442416,5.652821608,4.720981596,0.033603604,0.033603604,2.454545455,0
9,0.672727273,3038480.039,1183420.12,9689.896032,8031.709768,1714.250088,5.652556823,4.6852614,0.030362755,0.030362755,9,-12.88280691
6.363636364,0.681818182,3061274.506,1186358.791,9764.531451,8118.628077,1727.458128,5.652543058,4.6997539,0.030989604,0.030989604,6.363636364,-13.19553946
2.363636364,0.318181818,2806870.853,1248409.699,8679.517872,7249.493196,1535.612712,5.65215292,4.720912468,0.033627402,0.033627402,2.363636364,0
9.090909091,0.672727273,3038033.282,1183275.571,9687.427763,8028.613451,1714.017293,5.651884495,4.684091276,0.030340679,0.030340679,9.090909091,-12.87895883
6.545454545,0.681818182,3060430.3,1186248.086,9760.633111,8113.39429,1726.998767,5.651789275,4.697973412,0.030947572,0.030947572,6.545454545,-13.18815853
2.272727273,0.318181818,2807162.768,1248425.054,8679.451698,7250.189531,1535.782975,5.651483211,4.720842495,0.033651266,0.033651266,2.272727273,0
6.636363636,0.681818182,3060008.746,1186192.34,9758.685512,8110.779657,1726.769158,5.65141291,4.697083927,0.030926615,0.030926615,6.636363636,-13.18446255
9.181818182,0.672727273,3037635.673,1183129.741,9685.003248,8025.530093,1713.816048,5.65113348,4.682842189,0.030318615,0.030318615,9.181818182,-12.87609587
6.727272727,0.681818182,3059587.556,1186136.332,9756.738959,8108.166528,1726.539598,5.65103689,4.696194943,0.030905697,0.030905697,6.727272727,-13.18076293
2.363636364,0.409090909,2862293.759,1211615.502,9304.265323,7831.844714,1646.4914,5.650965029,4.756687289,0.032600075,0.032600075,2.363636364,-1.779301312
2.181818182,0.318181818,2807455.099,1248440.537,8679.383523,7250.88437,1535.953203,5.650812477,4.720771672,0.033675196,0.033675196,2.181818182,-5.68E-14
6.818181818,0.681818182,3059166.73,1186080.063,9754.793453,8105.554902,1726.310088,5.65066121,4.695306455,0.030884818,0.030884818,6.818181818,-13.17705969
6.909090909,0.681818182,3058746.266,1186023.533,9752.848992,8102.944777,1726.080631,5.650285866,4.69441846,0.030863977,0.030863977,6.909090909,-13.17335287
9.272727273,0.672727273,3037314.14,1182984.8,9682.602932,8022.422765,1713.66312,5.650237097,4.681446821,0.030296617,0.030296617,9.272727273,-12.87370403
2.090909091,0.318181818,2807747.848,1248456.149,8679.313322,7251.577687,1536.123393,5.650140711,4.72069999,0.033699193,0.033699193,2.090909091,0
7,0.681818182,3058326.165,1185966.743,9750.905575,8100.336151,1725.851226,5.649910854,4.693530953,0.030843175,0.030843175,7,-13.1696425
9.363636364,0.672727273,3036865.478,1182838.73,9680.130901,8019.325771,1713.428891,5.649566756,4.680279301,0.030274634,0.030274634,9.363636364,-12.86980247
7.090909091,0.681818182,3057906.424,1185909.693,9748.963196,8097.729025,1725.621876,5.649536166,4.692643932,0.030822412,0.030822412,7.090909091,-13.16592859
2,0.318181818,2808041.016,1248471.891,8679.241072,7252.269461,1536.293544,5.649467908,4.720627442,0.033723257,0.033723257,2,0
7.181818182,0.681818182,3057487.043,1185852.383,9747.021862,8095.123391,1725.392581,5.649161802,4.691757389,0.030801686,0.030801686,7.181818182,-13.16221119
1,0.690909091,3095795.993,1185984.174,9870.390319,8259.443284,1747.289979,5.648970941,4.727002033,0.032219968,0.032219968,1,-13.60988166
1.090909091,0.690909091,3095401.982,1186050.996,9869.105765,8257.414984,1747.073641,5.648935186,4.726426402,0.032199243,0.032199243,1.090909091,-13.60655352
1.181818182,0.690909091,3095008.497,1186117.684,9867.823312,8255.389451,1746.85723,5.648900861,4.72585241,0.032178571,0.032178571,1.181818182,-13.60322318
9.454545455,0.672727273,3036417.008,1182692.157,9677.658176,8016.228557,1713.194714,5.648895654,4.679111189,0.030252681,0.030252681,9.454545455,-12.86589469
1.272727273,0.690909091,3094615.543,1186184.239,9866.542965,8253.36667,1746.640745,5.648867973,4.725280051,0.032157951,0.032157951,1.272727273,-13.59989076
1.363636364,0.690909091,3094223.107,1186250.657,9865.264692,8251.346688,1746.424193,5.64883648,4.724709335,0.032137384,0.032137384,1.363636364,-13.59655614
1.454545455,0.690909091,3093831.198,1186316.945,9863.988542,8249.329426,1746.207577,5.648806402,4.724140207,0.03211687,0.03211687,1.454545455,-13.5932195
1.909090909,0.318181818,2808334.604,1248487.766,8679.16675,7252.959666,1536.463651,5.648794062,4.720554021,0.033747389,0.033747389,1.909090909,0
7.272727273,0.681818182,3057068.021,1185794.815,9745.081567,8092.519249,1725.163343,5.648787755,4.690871321,0.030780998,0.030780998,7.272727273,-13.1584903
1.545454545,0.690909091,3093439.811,1186383.098,9862.714479,8247.314931,1745.990899,5.648777714,4.723572692,0.032096407,0.032096407,1.545454545,-13.58988083
1.636363636,0.690909091,3093222.567,1186448.978,9861.554144,8245.305458,1745.883556,5.648460409,4.722712136,0.032075993,0.032075993,1.636363636,-13.58895442
1.727272727,0.690909091,3092827.453,1186514.867,9860.281236,8243.296413,1745.663778,5.648442362,4.722155844,0.032055633,0.032055633,1.727272727,-13.58554615
1.818181818,0.690909091,3092432.877,1186580.623,9859.010433,8241.290095,1745.443957,5.648425661,4.721601094,0.032035325,0.032035325,1.818181818,-13.58213621
7.363636364,0.681818182,3056649.357,1185736.989,9743.142311,8089.916596,1724.934162,5.648414024,4.689985724,0.030760349,0.030760349,7.363636364,-13.15476597
1.909090909,0.690909091,3092038.835,1186646.247,9857.741725,8239.286514,1745.224093,5.648410291,4.721047887,0.032015067,0.032015067,1.909090909,-13.57872462
2,0.690909091,3091645.326,1186711.737,9856.475109,8237.285661,1745.004189,5.648396245,4.720496211,0.03199486,0.03199486,2,-13.57531143
2.090909091,0.690909091,3091252.35,1186777.095,9855.210581,8235.287529,1744.784248,5.648383514,4.719946056,0.031974704,0.031974704,2.090909091,-13.57189666
2.181818182,0.690909091,3090859.904,1186842.321,9853.948149,8233.292096,1744.564272,5.648372094,4.719397405,0.031954597,0.031954597,2.181818182,-13.56848035
2.272727273,0.690909091,3090467.986,1186907.416,9852.687796,8231.299371,1744.344262,5.648361971,4.718850257,0.03193454,0.03193454,2.272727273,-13.56506252
2.363636364,0.690909091,3090076.595,1186972.379,9851.429524,8229.30934,1744.124222,5.648353139,4.7183046,0.031914532,0.031914532,2.363636364,-13.56164322
2.454545455,0.690909091,3089685.729,1187037.211,9850.173328,8227.321992,1743.904153,5.648345588,4.717760421,0.031894574,0.031894574,2.454545455,-13.55822246
2.545454545,0.690909091,3089295.386,1187101.913,9848.919204,8225.337319,1743.684057,5.64833931,4.717217713,0.031874664,0.031874664,2.545454545,-13.55480028
3.363636364,0.690909091,3085805.514,1187678.45,9837.724519,8207.593734,1741.702279,5.648338775,4.712397653,0.031697628,0.031697628,3.363636364,-13.52394087
2.636363636,0.690909091,3088905.564,1187166.485,9847.667149,8223.355307,1743.463936,5.6483343,4.716676461,0.031854803,0.031854803,2.636363636,-13.55137671
3.272727273,0.690909091,3086191.239,1187614.896,9838.960223,8209.554862,1741.922538,5.648333958,4.712927632,0.031717111,0.031717111,3.272727273,-13.52737472
2.727272727,0.690909091,3088516.262,1187230.927,9846.417155,8221.375952,1743.243792,5.648330545,4.716136659,0.03183499,0.03183499,2.727272727,-13.54795176
3.181818182,0.690909091,3086577.469,1187551.218,9840.197951,8211.518553,1742.142785,5.648330341,4.71345898,0.03173664,0.03173664,3.181818182,-13.53080737
2.818181818,0.690909091,3088127.477,1187295.242,9845.169228,8219.399224,1743.023626,5.648328043,4.715598286,0.031815225,0.031815225,2.818181818,-13.54452548
3.090909091,0.690909091,3086964.205,1187487.414,9841.437708,8213.484823,1742.363019,5.648327933,4.713991708,0.031756216,0.031756216,3.090909091,-13.53423879
2.909090909,0.690909091,3087739.207,1187359.426,9843.923337,8217.425151,1742.803441,5.648326774,4.715061353,0.031795508,0.031795508,2.909090909,-13.54109787
3,0.690909091,3087351.45,1187423.483,9842.679501,8215.453685,1742.583238,5.648326741,4.714525829,0.031775838,0.031775838,3,-13.53766897
9.545454545,0.672727273,3035968.731,1182545.08,9675.184754,8013.131123,1712.960591,5.648223786,4.677942485,0.030230759,0.030230759,9.545454545,-12.86198071
1.818181818,0.318181818,2808628.613,1248503.775,8679.09033,7253.64828,1536.633714,5.648119166,4.720479718,0.033771588,0.033771588,1.818181818,0
7.454545455,0.681818182,3056231.05,1185678.904,9741.204092,8087.315425,1724.70504,5.648040602,4.689100593,0.030739736,0.030739736,7.454545455,-13.15103821
7.545454545,0.681818182,3055813.098,1185620.563,9739.266908,8084.715733,1724.475977,5.647667487,4.688215922,0.030719162,0.030719162,7.545454545,-13.14730706
9.636363636,0.672727273,3035520.637,1182397.493,9672.710582,8010.033479,1712.726517,5.647551133,4.676773203,0.030208867,0.030208867,9.636363636,-12.85806051
1.727272727,0.318181818,2808923.044,1248519.919,8679.011788,7254.335278,1536.803729,5.647443214,4.720404528,0.033795856,0.033795856,1.727272727,0
7.636363636,0.681818182,3055395.502,1185561.965,9737.330759,8082.117515,1724.246975,5.647294674,4.687331706,0.030698624,0.030698624,7.636363636,-13.14357252
7.727272727,0.681818182,3054978.259,1185503.112,9735.395642,8079.520767,1724.018034,5.646922161,4.686447942,0.030678124,0.030678124,7.727272727,-13.13983464
9.727272727,0.672727273,3035072.74,1182249.408,9670.235739,8006.93561,1712.492502,5.646877711,4.67560331,0.030187005,0.030187005,9.727272727,-12.85413418
1.636363636,0.318181818,2809217.898,1248536.2,8678.931099,7255.020633,1536.973693,5.6467662,4.720328439,0.033820193,0.033820193,1.636363636,0
7.818181818,0.681818182,3054561.37,1185444.003,9733.461557,8076.925484,1723.789155,5.646549944,4.685564623,0.03065766,0.03065766,7.818181818,-13.13609342
9.818181818,0.672727273,3034625.02,1182100.817,9667.760179,8003.837533,1712.258534,5.64620353,4.674432846,0.030165173,0.030165173,9.818181818,-12.85020173
7.909090909,0.681818182,3054144.831,1185384.64,9731.528501,8074.331661,1723.560339,5.646178018,4.684681747,0.030637233,0.030637233,7.909090909,-13.13234891
1.545454545,0.318181818,2809513.175,1248552.621,8678.848237,7255.704322,1537.143604,5.646088117,4.720251447,0.033844598,0.033844598,1.545454545,-5.68E-14
8,0.681818182,3053728.644,1185325.024,9729.596473,8071.739294,1723.331587,5.645806381,4.683799307,0.030616843,0.030616843,8,-13.12860111
9.909090909,0.672727273,3034177.501,1181951.725,9665.283911,8000.739229,1712.02463,5.645528542,4.673261757,0.03014337,0.03014337,9.909090909,-12.84626311
8.090909091,0.681818182,3053312.807,1185265.156,9727.665481,8069.148373,1723.1029,5.645435035,4.682917295,0.030596489,0.030596489,8.090909091,-13.12485005
1.454545455,0.318181818,2809808.877,1248569.184,8678.763179,7256.38631,1537.31346,5.64540896,4.720173537,0.033869073,0.033869073,1.454545455,5.68E-14
3.454545455,0.690909091,3084956.011,1186851.954,9830.250327,8199.748859,1741.368059,5.645130721,4.708797095,0.031653739,0.031653739,3.454545455,-13.51749732
8.181818182,0.681818182,3052897.316,1185205.033,9725.735493,8066.558906,1722.874278,5.645063959,4.682035717,0.030576171,0.030576171,8.181818182,-13.12109575
3.545454545,0.690909091,3084545.391,1186865.106,9828.668471,8197.462329,1741.141676,5.644956184,4.708096097,0.031632993,0.031632993,3.545454545,-13.51388665
10,0.672727273,3033730.169,1181802.132,9662.806939,7997.640706,1711.790782,5.644852773,4.672090067,0.030121598,0.030121598,10,-12.8423184
3.636363636,0.690909091,3084135.254,1186878.099,9827.088506,8195.178209,1740.915299,5.644782668,4.707396284,0.031612294,0.031612294,3.636363636,-13.51027374
1.363636364,0.318181818,2810105.004,1248585.889,8678.675895,7257.066578,1537.483256,5.644728721,4.720094706,0.033893618,0.033893618,1.363636364,0
8.272727273,0.681818182,3052482.175,1185144.661,9723.806549,8063.970868,1722.645722,5.644693173,4.681154554,0.03055589,0.03055589,8.272727273,-13.11733824
3.727272727,0.690909091,3083725.6,1186890.935,9825.51043,8192.896478,1740.688929,5.644610168,4.706697641,0.031591642,0.031591642,3.727272727,-13.50665861
3.818181818,0.690909091,3083316.423,1186903.613,9823.934223,8190.617145,1740.462569,5.644438667,4.70600017,0.031571036,0.031571036,3.818181818,-13.50304127
8.363636364,0.681818182,3052067.378,1185084.035,9721.878599,8061.384275,1722.417233,5.644322648,4.680273815,0.030535644,0.030535644,8.363636364,-13.11357752
3.909090909,0.690909091,3082907.726,1186916.135,9822.3599,8188.340193,1740.23622,5.644268168,4.705303855,0.031550476,0.031550476,3.909090909,-13.49942178
4,0.690909091,3082499.507,1186928.501,9820.787457,8186.065621,1740.009884,5.644098663,4.704608691,0.031529962,0.031529962,4,-13.49580017
1.272727273,0.318181818,2810401.557,1248602.739,8678.58636,7257.745094,1537.652992,5.644047394,4.720014941,0.033918234,0.033918234,1.272727273,-5.68E-14
4.090909091,0.690909091,3082091.764,1186940.711,9819.216889,8183.793431,1739.783563,5.643930141,4.703914675,0.031509494,0.031509494,4.090909091,-13.49217646
4.181818182,0.690909091,3081684.496,1186952.764,9817.648194,8181.523618,1739.557259,5.643762597,4.703221797,0.031489071,0.031489071,4.181818182,-13.48855069
4.272727273,0.690909091,3081277.703,1186964.661,9816.081373,8179.256175,1739.330974,5.643596026,4.702530051,0.031468694,0.031468694,4.272727273,-13.48492289
4.363636364,0.690909091,3080871.382,1186976.403,9814.516415,8176.991101,1739.104705,5.643430431,4.701839445,0.031448361,0.031448361,4.363636364,-13.48129309
1.181818182,0.318181818,2810698.537,1248619.736,8678.494548,7258.421829,1537.822662,5.643364973,4.719934233,0.03394292,0.03394292,1.181818182,-5.68E-14
4.454545455,0.690909091,3080465.534,1186987.99,9812.953326,8174.728391,1738.87846,5.643265789,4.701149953,0.031428074,0.031428074,4.454545455,-13.47766132
8.636363636,0.681818182,3050825.053,1184900.668,9716.100882,8053.633023,1721.732175,5.643212705,4.677634037,0.030475121,0.030475121,8.636363636,-13.10227642
4.545454545,0.690909091,3080060.155,1186999.421,9811.392098,8172.468041,1738.652239,5.643102099,4.700461575,0.031407831,0.031407831,4.545454545,-13.47402761
4.636363636,0.690909091,3079655.246,1187010.7,9809.832746,8170.210029,1738.426042,5.642939365,4.699774297,0.031387632,0.031387632,4.636363636,-13.47039199
4.727272727,0.690909091,3079250.804,1187021.821,9808.275228,8167.954387,1738.199871,5.642777559,4.699088132,0.031367477,0.031367477,4.727272727,-13.46675448
1.090909091,0.318181818,2810995.945,1248636.882,8678.400431,7259.096753,1537.992266,5.642681451,4.719852573,0.033967677,0.033967677,1.090909091,-5.68E-14
4.818181818,0.690909091,3078846.828,1187032.79,9806.719574,8165.701076,1737.973729,5.642616693,4.698403055,0.031347366,0.031347366,4.818181818,-13.46311512
4.909090909,0.690909091,3078443.318,1187043.605,9805.165771,8163.4501,1737.747615,5.642456756,4.697719064,0.031327299,0.031327299,4.909090909,-13.45947392
5,0.690909091,3078040.271,1187054.268,9803.613815,8161.201452,1737.521532,5.642297741,4.697036153,0.031307275,0.031307275,5,-13.45583092
5.090909091,0.690909091,3077637.686,1187064.777,9802.063703,8158.955124,1737.295481,5.642139642,4.696354313,0.031287295,0.031287295,5.090909091,-13.45218614
1,0.318181818,2811293.78,1248654.177,8678.303975,7259.769857,1538.161799,5.641996817,4.719769962,0.033992506,0.033992506,1,0
5.181818182,0.690909091,3077235.562,1187075.135,9800.515428,8156.711111,1737.069463,5.641982453,4.695673538,0.031267357,0.031267357,5.181818182,-13.44853961
5.272727273,0.690909091,3076833.898,1187085.342,9798.969001,8154.469393,1736.843479,5.641826173,4.694993814,0.031247463,0.031247463,5.272727273,-13.44489134
5.363636364,0.690909091,3076432.689,1187095.395,9797.424383,8152.229993,1736.617531,5.64167078,4.694315153,0.03122761,0.03122761,5.363636364,-13.44124136
5.454545455,0.690909091,3076031.938,1187105.299,9795.881602,8149.992873,1736.39162,5.641516284,4.693637528,0.0312078,0.0312078,5.454545455,-13.4375897
5.545454545,0.690909091,3075631.641,1187115.052,9794.340643,8147.758033,1736.165748,5.641362673,4.692960937,0.031188033,0.031188033,5.545454545,-13.43393638
5.636363636,0.690909091,3075231.797,1187124.657,9792.801501,8145.525466,1735.939914,5.641209942,4.692285373,0.031168307,0.031168307,5.636363636,-13.43028141
5.727272727,0.690909091,3074832.404,1187134.112,9791.264172,8143.29516,1735.71412,5.641058085,4.691610828,0.031148622,0.031148622,5.727272727,-13.42662482
5.818181818,0.690909091,3074433.46,1187143.419,9789.72865,8141.067108,1735.488368,5.640907096,4.690937293,0.03112898,0.03112898,5.818181818,-13.42296663
5.909090909,0.690909091,3074034.964,1187152.578,9788.19493,8138.841298,1735.262658,5.640756968,4.690264762,0.031109378,0.031109378,5.909090909,-13.41930685
8.454545455,0.681818182,3051188.955,1184122.339,9713.714419,8052.912072,1722.084986,5.640670755,4.676257058,0.030491817,0.030491817,8.454545455,-13.10650092
6,0.690909091,3073636.914,1187161.59,9786.663007,8136.617722,1735.036991,5.640607696,4.689593226,0.031089817,0.031089817,6,-13.41564551
2.454545455,0.390909091,2853090.879,1216495.5,9219.645653,7752.919148,1634.525976,5.640562333,4.743221742,0.032713545,0.032713545,2.454545455,-0.123535969
6.090909091,0.690909091,3073239.309,1187170.455,9785.132876,8134.396367,1734.811369,5.640459274,4.688922676,0.031070297,0.031070297,6.090909091,-13.41198263
8.545454545,0.681818182,3050733.986,1183981.403,9711.23712,8049.807833,1721.847638,5.64000955,4.675098805,0.030469571,0.030469571,8.545454545,-13.10243456
6.454545455,0.690909091,3071653.295,1187204.465,9779.030149,8125.532963,1733.909339,5.639873972,4.686250187,0.030992621,0.030992621,6.454545455,-13.39731599
2.454545455,0.381818182,2848956.677,1219272.1,9172.308029,7708.648548,1626.665563,5.638717779,4.738926504,0.032790884,0.032790884,2.454545455,0
8.727272727,0.681818182,3049824.605,1183697.987,9706.280432,8043.598851,1721.373042,5.638685048,4.672780772,0.030425173,0.030425173,8.727272727,-13.09428325
8.818181818,0.681818182,3049370.193,1183555.512,9703.801062,8040.494096,1721.135796,5.638021757,4.671620982,0.030403022,0.030403022,8.818181818,-13.09019834
8.909090909,0.681818182,3048915.963,1183412.523,9701.320987,8037.389161,1720.898585,5.637357758,4.670460673,0.030380902,0.030380902,8.909090909,-13.08610729
6.181818182,0.690909091,3072387.425,1186311.494,9777.550018,8126.467903,1734.476351,5.637176901,4.685257253,0.031027594,0.031027594,6.181818182,-13.40506018
6.272727273,0.690909091,3071958.074,1186257.296,9775.586811,8123.839078,1734.243172,5.636802826,4.684371379,0.031006496,0.031006496,6.272727273,-13.40115404
9,0.681818182,3048461.915,1183269.024,9698.840214,8034.284041,1720.661409,5.636693054,4.669299839,0.030358812,0.030358812,9,-13.08201011
2.181818182,0.418181818,2867646.056,1209437.531,9342.877177,7868.598871,1657.583975,5.636442749,4.747028801,0.032584254,0.032584254,2.181818182,-2.523294887
6.363636364,0.690909091,3071529.093,1186202.832,9773.624676,8121.211794,1734.010036,5.63642913,4.683486039,0.030985437,0.030985437,6.363636364,-13.3972446
9.090909091,0.681818182,3048008.048,1183125.015,9696.358745,8031.178731,1720.42427,5.636027643,4.668138476,0.030336754,0.030336754,9.090909091,-13.07790682
6.545454545,0.690909091,3070672.246,1186093.111,9769.703631,8115.961834,1733.543897,5.635682862,4.681716943,0.030943438,0.030943438,6.545454545,-13.38941592
9.181818182,0.681818182,3047554.362,1182980.496,9693.876579,8028.073234,1720.187168,5.635361523,4.666976584,0.030314727,0.030314727,9.181818182,-13.07379744
6.636363636,0.690909091,3070244.378,1186037.856,9767.744731,8113.339152,1733.310898,5.635310287,4.680833175,0.030922498,0.030922498,6.636363636,-13.38549674
7,0.309090909,2782346.586,1247368.478,8564.344232,7103.283988,1519.766835,5.635301439,4.673930122,0.032479083,0.032479083,7,0
6.909090909,0.309090909,2782656.214,1247520.77,8564.724397,7104.397452,1519.906641,5.635033209,4.674232785,0.032503819,0.032503819,6.909090909,-5.68E-14
6.727272727,0.690909091,3069816.879,1185982.337,9765.786899,8110.718006,1733.077946,5.634938071,4.679949926,0.030901596,0.030901596,6.727272727,-13.38157438
6.818181818,0.309090909,2782966.145,1247673.047,8565.102032,7105.508763,1520.046497,5.634763181,4.674533824,0.032528609,0.032528609,6.818181818,0
9.272727273,0.681818182,3047100.856,1182835.471,9691.393732,8024.96755,1719.950104,5.634694697,4.665814159,0.03029273,0.03029273,9.272727273,-13.069682
6.818181818,0.690909091,3069389.746,1185926.552,9763.83012,8108.098401,1732.845044,5.634566202,4.679067195,0.030880733,0.030880733,6.818181818,-13.37764885
6.727272727,0.309090909,2783276.38,1247825.31,8565.477121,7106.617907,1520.1864,5.634491348,4.674833234,0.032553453,0.032553453,6.727272727,0
6.636363636,0.309090909,2783586.918,1247977.559,8565.849649,7107.724873,1520.326352,5.634217705,4.67513101,0.032578351,0.032578351,6.636363636,0
6.909090909,0.690909091,3068962.982,1185870.507,9761.874429,8105.480317,1732.612193,5.634194695,4.678184967,0.030859909,0.030859909,6.909090909,-13.37372019
9.363636364,0.681818182,3046647.528,1182689.933,9688.910164,8021.861679,1719.713079,5.634027142,4.6646512,0.030270764,0.030270764,9.363636364,-13.06556051
6.545454545,0.309090909,2783897.762,1248129.795,8566.219599,7108.829648,1520.46635,5.633942244,4.675427147,0.032603303,0.032603303,6.545454545,-5.68E-14
7,0.690909091,3068536.583,1185814.199,9759.919809,8102.863762,1732.379395,5.633823537,4.677303243,0.030839123,0.030839123,7,-13.36978842
6.454545455,0.309090909,2784208.913,1248282.019,8566.586955,7109.93222,1520.606393,5.633664959,4.67572164,0.032628311,0.032628311,6.454545455,0
7.090909091,0.690909091,3068110.55,1185757.63,9757.966253,8100.248733,1732.146649,5.63345272,4.676422021,0.030818376,0.030818376,7.090909091,-13.36585356
6.363636364,0.309090909,2784520.373,1248434.23,8566.951854,7111.032577,1520.746632,5.633385387,4.676014023,0.032653373,0.032653373,6.363636364,5.68E-14
9.454545455,0.681818182,3046194.378,1182543.891,9686.425916,8018.755618,1719.476094,5.633358877,4.663487702,0.030248828,0.030248828,9.454545455,-13.061433
6.272727273,0.309090909,2784832.138,1248586.43,8567.313947,7112.130701,1520.886739,5.63310451,4.67630529,0.032678491,0.032678491,6.272727273,0
7.181818182,0.690909091,3067684.88,1185700.799,9756.013769,8097.635225,1731.913958,5.633082245,4.675541291,0.030797666,0.030797666,7.181818182,-13.36191565
7.363636364,0.309090909,2780728.314,1245538.079,8558.726157,7094.842621,1519.428985,5.632856974,4.669413766,0.03234815,0.03234815,7.363636364,-5.68E-14
7.272727273,0.309090909,2781064.888,1245780.736,8559.418469,7096.258885,1519.552191,5.632855863,4.669967195,0.032375054,0.032375054,7.272727273,0
7.454545455,0.309090909,2780391.944,1245295.16,8558.029923,7093.42286,1519.305856,5.632855221,4.66885771,0.032321296,0.032321296,7.454545455,0
7.181818182,0.309090909,2781401.668,1246023.133,8560.106864,7097.67164,1519.675474,5.632851889,4.670517991,0.032402007,0.032402007,7.181818182,5.68E-14
7.545454545,0.309090909,2780055.779,1245051.979,8557.329796,7091.999617,1519.182805,5.632850614,4.668299032,0.032294491,0.032294491,7.545454545,0
7.090909091,0.309090909,2781738.654,1246265.268,8560.791308,7099.080876,1519.798832,5.632845038,4.671066149,0.032429011,0.032429011,7.090909091,0
7.636363636,0.309090909,2779719.817,1244808.534,8556.625785,7090.572922,1519.059834,5.632843155,4.667737745,0.032267736,0.032267736,7.636363636,0
7.727272727,0.309090909,2779384.059,1244564.826,8555.917909,7089.142772,1518.936942,5.632832853,4.667173847,0.03224103,0.03224103,7.727272727,5.68E-14
6.181818182,0.309090909,2785144.213,1248738.619,8567.673399,7113.22658,1521.02689,5.632821781,4.676594888,0.032703664,0.032703664,6.181818182,0
7.818181818,0.309090909,2779048.504,1244320.854,8555.206185,7087.709188,1518.814132,5.632819713,4.666607347,0.032214372,0.032214372,7.818181818,0
7.909090909,0.309090909,2778713.151,1244076.618,8554.490627,7086.272186,1518.691404,5.632803743,4.666038252,0.032187763,0.032187763,7.909090909,0
8,0.309090909,2778378,1243832.118,8553.771252,7084.831779,1518.56876,5.632784948,4.665466568,0.032161202,0.032161202,8,0
8.090909091,0.309090909,2778043.045,1243587.356,8553.048017,7083.387928,1518.446194,5.632763314,4.664892279,0.032134689,0.032134689,8.090909091,0
8.181818182,0.309090909,2777708.296,1243342.326,8552.321054,7081.940754,1518.323719,5.632738887,4.664315433,0.032108224,0.032108224,8.181818182,0
7.272727273,0.690909091,3067259.575,1185643.709,9754.062355,8095.023235,1731.681323,5.632712107,4.674661051,0.030776995,0.030776995,7.272727273,-13.35797471
8.272727273,0.309090909,2777373.748,1243097.03,8551.590319,7080.490217,1518.201329,5.632711652,4.663736014,0.032081807,0.032081807,8.272727273,0
1,0.7,3106458.182,1185811.273,9879.885955,8262.255314,1754.020054,5.632709803,4.710467987,0.032215097,0.032215097,1,-13.81931507
9.545454545,0.681818182,3045741.406,1182397.341,9683.940972,8015.649367,1719.239149,5.63268989,4.662323664,0.030226923,0.030226923,9.545454545,-13.05729948
8.363636364,0.309090909,2777039.399,1242851.468,8550.855825,7079.03633,1518.079027,5.632681615,4.663154029,0.032055437,0.032055437,8.363636364,5.68E-14
1.090909091,0.7,3106058.831,1185878.561,9878.591754,8260.219321,1753.801673,5.632673242,4.709893626,0.032194389,0.032194389,1.090909091,-13.81579097
8.454545455,0.309090909,2776705.249,1242605.641,8550.117593,7077.579104,1517.956812,5.632648785,4.66256948,0.032029113,0.032029113,8.454545455,0
1.181818182,0.7,3105660.015,1185945.714,9877.299696,8258.186108,1753.583219,5.632638127,4.709320904,0.032173735,0.032173735,1.181818182,-13.81226523
8.545454545,0.309090909,2776371.3,1242359.543,8549.375646,7076.118584,1517.834688,5.632613165,4.661982389,0.032002837,0.032002837,8.545454545,0
1.272727273,0.7,3105261.732,1186012.732,9876.00976,8256.155691,1753.364684,5.632604471,4.708749848,0.032153133,0.032153133,1.272727273,-13.80873787
1.363636364,0.7,3104863.981,1186079.614,9874.721957,8254.128069,1753.146088,5.632572221,4.708180411,0.032132584,0.032132584,1.363636364,-13.80520893
1.454545455,0.7,3104466.761,1186146.361,9873.436286,8252.103229,1752.927427,5.63254139,4.707612593,0.032112087,0.032112087,1.454545455,-13.80167846
6.090909091,0.309090909,2785456.597,1248890.797,8568.030191,7114.320202,1521.167086,5.632537193,4.676882813,0.032728893,0.032728893,6.090909091,0
1.545454545,0.7,3104070.071,1186212.972,9872.152739,8250.081176,1752.708703,5.632511965,4.707046392,0.032091642,0.032091642,1.545454545,-13.79814648
1.636363636,0.7,3103673.909,1186279.449,9870.871327,8248.061885,1752.489919,5.632483942,4.706481787,0.032071248,0.032071248,1.636363636,-13.79461304
1.727272727,0.7,3103278.273,1186345.789,9869.592019,8246.045394,1752.271077,5.6324573,4.705918794,0.032050906,0.032050906,1.727272727,-13.79107817
1.818181818,0.7,3102883.163,1186411.994,9868.314829,8244.031673,1752.05218,5.632432036,4.70535739,0.032030614,0.032030614,1.818181818,-13.7875419
1.909090909,0.7,3102488.577,1186478.065,9867.039762,8242.020705,1751.833231,5.632408146,4.704797556,0.032010374,0.032010374,1.909090909,-13.78400426
7.363636364,0.690909091,3066834.631,1185586.358,9752.112001,8092.412764,1731.448744,5.6323423,4.673781301,0.030756361,0.030756361,7.363636364,-13.35403076
6,0.309090909,2785769.293,1249042.967,8568.384307,7115.411548,1521.307325,5.63225074,4.677169058,0.032754179,0.032754179,6,0
2,0.7,3102289.748,1186546.215,9865.853683,8239.976499,1751.736504,5.63204207,4.703890387,0.031990245,0.031990245,2,-13.78228138
2.090909091,0.7,3101895.108,1186612.002,9864.582399,8237.971283,1751.516793,5.632022734,4.703335597,0.031970105,0.031970105,2.090909091,-13.77873148
9.636363636,0.681818182,3045288.611,1182250.284,9681.45533,8012.542928,1719.002245,5.632020178,4.661159083,0.030205047,0.030205047,9.636363636,-13.05315998
2.181818182,0.7,3101500.995,1186677.658,9863.313241,8235.968778,1751.297042,5.63200474,4.702782327,0.031950014,0.031950014,2.181818182,-13.77518037
2.272727273,0.7,3101107.406,1186743.179,9862.046179,8233.969017,1751.077251,5.631988065,4.70223059,0.031929973,0.031929973,2.272727273,-13.77162807
2.363636364,0.7,3100714.34,1186808.567,9860.781219,8231.971975,1750.857423,5.631972705,4.701680369,0.031909982,0.031909982,2.363636364,-13.76807462
5.909090909,0.309090909,2786082.301,1249195.128,8568.73573,7116.500605,1521.447605,5.631962416,4.677453618,0.032779521,0.032779521,5.909090909,0
2.454545455,0.7,3100321.796,1186873.822,9859.518355,8229.977645,1750.63756,5.631958652,4.701131651,0.031890039,0.031890039,2.454545455,-13.76452004
2.545454545,0.7,3099929.77,1186938.946,9858.257583,8227.986017,1750.417664,5.631945897,4.700584429,0.031870145,0.031870145,2.545454545,-13.76096435
2.636363636,0.7,3099538.261,1187003.936,9856.99889,8225.997094,1750.197737,5.631934427,4.700038698,0.0318503,0.0318503,2.636363636,-13.75740759
2.727272727,0.7,3099147.269,1187068.799,9855.7423,8224.010819,1749.977781,5.631924248,4.699494421,0.031830503,0.031830503,2.727272727,-13.75384978
7.454545455,0.690909091,3066430.781,1185530.945,9750.139615,8089.767392,1731.228944,5.631918093,4.672846661,0.030735822,0.030735822,7.454545455,-13.34949741
2.818181818,0.7,3098756.79,1187133.53,9854.487782,8222.027224,1749.757798,5.631915339,4.698951611,0.031810753,0.031810753,2.818181818,-13.75029094
2.909090909,0.7,3098366.823,1187198.13,9853.23533,8220.046294,1749.537789,5.631907691,4.698410257,0.031791052,0.031791052,2.909090909,-13.7467311
3,0.7,3097977.365,1187262.601,9851.984948,8218.068007,1749.317757,5.6319013,4.697870341,0.031771398,0.031771398,3,-13.74317027
3.090909091,0.7,3097588.415,1187326.944,9850.736628,8216.092349,1749.097702,5.631896157,4.697331852,0.03175179,0.03175179,3.090909091,-13.73960849
3.181818182,0.7,3097199.971,1187391.159,9849.490364,8214.11931,1748.877628,5.631892254,4.696794779,0.03173223,0.03173223,3.181818182,-13.73604577
3.272727273,0.7,3096812.03,1187455.246,9848.246149,8212.148874,1748.657534,5.631889583,4.69625911,0.031712716,0.031712716,3.272727273,-13.73248213
3.363636364,0.7,3096424.59,1187519.207,9847.003978,8210.181029,1748.437423,5.631888135,4.695724834,0.031693248,0.031693248,3.363636364,-13.72891758
3.454545455,0.7,3096037.649,1187583.042,9845.763843,8208.21576,1748.217297,5.631887902,4.69519194,0.031673827,0.031673827,3.454545455,-13.72535216
5.818181818,0.309090909,2786395.621,1249347.28,8569.084439,7117.587358,1521.587925,5.631672214,4.677736489,0.032804921,0.032804921,5.818181818,0
7.545454545,0.690909091,3066011.639,1185473.055,9748.19496,8087.160281,1730.999717,5.63154047,4.671959332,0.030715263,0.030715263,7.545454545,-13.34562482
5.727272727,0.309090909,2786709.256,1249499.425,8569.430418,7118.671791,1521.728284,5.631380128,4.678017664,0.032830377,0.032830377,5.727272727,0
9.727272727,0.681818182,3044835.992,1182102.723,9678.969004,8009.436298,1718.765383,5.631349746,4.659993956,0.030183202,0.030183202,9.727272727,-13.04901452
5,0.309090909,2789480.136,1251520.9,8574.706996,7129.804717,1522.704703,5.63123433,4.682329217,0.033058049,0.033058049,5,0
7.636363636,0.690909091,3065592.848,1185414.907,9746.251358,8084.554669,1730.770544,5.631163179,4.671072487,0.03069474,0.03069474,7.636363636,-13.34174914
5.636363636,0.309090909,2787023.204,1249651.564,8569.773647,7119.753887,1521.86868,5.631086151,4.678297137,0.032855891,0.032855891,5.636363636,0
5.545454545,0.309090909,2787337.468,1249803.697,8570.114107,7120.83363,1522.009112,5.630790276,4.678574902,0.032881463,0.032881463,5.545454545,0
