DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
7.727272727,0.690909091,3065174.406,1185356.502,9744.308808,8081.950552,1730.541426,5.630786215,4.670186121,0.030674255,0.030674255,7.727272727,-13.3378704
4.909090909,0.309090909,2789774.178,1251599.972,8574.79203,7130.637841,1522.85897,5.630719718,4.68240197,0.033082062,0.033082062,4.909090909,0
9.818181818,0.681818182,3044383.548,1181954.657,9676.481982,8006.32948,1718.528564,5.630678584,4.658828283,0.030161386,0.030161386,9.818181818,-13.04486312
5.454545455,0.309090909,2787652.049,1249955.825,8570.451778,7121.911003,1522.149578,5.630492498,4.678850953,0.032907093,0.032907093,5.454545455,0
7.818181818,0.690909091,3064756.312,1185297.841,9742.367307,8079.347924,1730.312365,5.630409575,4.66930023,0.030653806,0.030653806,7.818181818,-13.33398862
4.818181818,0.309090909,2790068.583,1251679.147,8574.874936,7131.469244,1523.013246,5.630203781,4.682473553,0.033106135,0.033106135,4.818181818,0
5.363636364,0.309090909,2787966.946,1250107.949,8570.786642,7122.985987,1522.290077,5.630192808,4.679125283,0.032932781,0.032932781,5.363636364,0
1.818181818,0.427272727,2873864.905,1207327.891,9380.932646,7906.179736,1666.188067,5.630176347,4.745070435,0.032615561,0.032615561,1.818181818,-3.225932802
7.909090909,0.690909091,3064338.566,1185238.923,9740.426855,8076.746783,1730.083361,5.630033255,4.668414809,0.030633394,0.030633394,7.909090909,-13.33010382
9.909090909,0.681818182,3043931.279,1181806.086,9673.994269,8003.222471,1718.291788,5.630006693,4.65766206,0.030139601,0.030139601,9.909090909,-13.04070579
8.636363636,0.309090909,2775746.528,1241197.452,8545.496428,7071.606744,1517.873537,5.629913311,4.658890595,0.031952513,0.031952513,8.636363636,5.68E-14
5.272727273,0.309090909,2788282.161,1250260.07,8571.118679,7124.058565,1522.430607,5.629891201,4.679397887,0.032958529,0.032958529,5.272727273,0
4.727272727,0.309090909,2790363.351,1251758.427,8574.955695,7132.298906,1523.167528,5.629686515,4.682543957,0.033130268,0.033130268,4.727272727,0
8,0.690909091,3063921.165,1185179.75,9738.487449,8074.147121,1729.854415,5.629657251,4.667529853,0.030613019,0.030613019,8,-13.32621602
5.181818182,0.309090909,2788597.695,1250412.188,8571.447868,7125.128719,1522.571167,5.62958767,4.679668756,0.032984335,0.032984335,5.181818182,0
8.727272727,0.309090909,2775378.325,1240840.875,8544.371517,7069.774343,1517.770981,5.629552562,4.657998097,0.031923459,0.031923459,8.727272727,0
5.090909091,0.309090909,2788913.547,1250564.305,8571.774189,7126.196429,1522.711755,5.629282207,4.679937884,0.033010201,0.033010201,5.090909091,0
8.090909091,0.690909091,3063504.111,1185120.325,9736.5491,8071.54893,1729.625528,5.629281567,4.666645352,0.03059268,0.03059268,8.090909091,-13.32232525
8.818181818,0.309090909,2775010.139,1240483.56,8543.240387,7067.936238,1517.668548,5.629187215,4.657101346,0.031894444,0.031894444,8.818181818,0
4.636363636,0.309090909,2790658.483,1251837.813,8575.034286,7133.126809,1523.321816,5.629167912,4.682613177,0.033154462,0.033154462,4.636363636,0
10,0.681818182,3043656.734,1181656.862,9671.621775,8000.117839,1718.16844,5.629030049,4.656189495,0.03011784,0.03011784,10,-13.03905059
8.181818182,0.690909091,3063087.398,1185060.642,9734.611769,8068.952218,1729.3967,5.628906179,4.665761314,0.030572377,0.030572377,8.181818182,-13.31843151
8.909090909,0.309090909,2774641.965,1240125.507,8542.103003,7066.092395,1517.566234,5.628817256,4.656200328,0.031865467,0.031865467,8.909090909,0
4.545454545,0.309090909,2790953.98,1251917.307,8575.11069,7133.952931,1523.476107,5.628647966,4.682681205,0.033178716,0.033178716,4.545454545,-5.68E-14
8.272727273,0.690909091,3062671.03,1185000.709,9732.675495,8066.356963,1729.167933,5.628531105,4.66487772,0.03055211,0.03055211,8.272727273,-13.31453485
3.545454545,0.7,3095165.897,1186707.999,9837.925852,8200.027536,1747.876278,5.628502415,4.691423323,0.031628681,0.031628681,3.545454545,-13.71844635
9,0.309090909,2774273.81,1239766.712,8540.95946,7064.242903,1517.464046,5.628442719,4.655295078,0.031836528,0.031836528,9,5.68E-14
3.636363636,0.7,3094754.281,1186721.436,9836.338812,8197.736147,1747.649985,5.628323117,4.690719662,0.031607998,0.031607998,3.636363636,-13.71469553
8.363636364,0.690909091,3062255.002,1184940.522,9730.740248,8063.763171,1728.939226,5.628156328,4.663994574,0.030531878,0.030531878,8.363636364,-13.31063527
3.727272727,0.7,3094343.141,1186734.715,9834.753687,8195.447172,1747.423694,5.628144864,4.690017196,0.031587362,0.031587362,3.727272727,-13.71094281
4.454545455,0.309090909,2791249.843,1251996.909,8575.184884,7134.777255,1523.630399,5.62812667,4.682748034,0.03320303,0.03320303,4.454545455,0
9.090909091,0.309090909,2773905.67,1239407.176,8539.809721,7062.387726,1517.361981,5.628063593,4.654385582,0.031807627,0.031807627,9.090909091,5.68E-14
3.818181818,0.7,3093932.476,1186747.833,9833.170445,8193.160626,1747.197405,5.627967634,4.689315931,0.031566771,0.031566771,3.818181818,-13.7071882
3.909090909,0.7,3093522.285,1186760.793,9831.589103,8190.876494,1746.971121,5.627791428,4.688615852,0.031546227,0.031546227,3.909090909,-13.70343175
9.181818182,0.309090909,2773537.543,1239046.897,8538.653792,7060.526874,1517.26004,5.627679875,4.653471843,0.031778763,0.031778763,9.181818182,0
4,0.7,3093112.569,1186773.597,9830.009676,8188.594755,1746.744845,5.62761625,4.687916942,0.031525729,0.031525729,4,-13.6996735
4.363636364,0.309090909,2791546.072,1252076.621,8575.256849,7135.599756,1523.784691,5.627604019,4.682813654,0.033227407,0.033227407,4.363636364,0
4.090909091,0.7,3092703.324,1186786.242,9828.432137,8186.31543,1746.518578,5.627442078,4.687219209,0.031505277,0.031505277,4.090909091,-13.69591346
9.272727273,0.309090909,2773169.429,1238685.877,8537.491688,7058.660347,1517.158223,5.627291578,4.652553862,0.031749937,0.031749937,9.272727273,0
4.181818182,0.7,3092294.551,1186798.729,9826.856491,8184.03851,1746.292323,5.627268908,4.686522643,0.031484869,0.031484869,4.181818182,-13.69215168
4.272727273,0.7,3091886.247,1186811.059,9825.282735,8181.763985,1746.066074,5.627096752,4.685827246,0.031464507,0.031464507,4.272727273,-13.68838817
4.272727273,0.309090909,2791842.668,1252156.444,8575.326564,7136.42042,1523.93898,5.627080004,4.682878062,0.033251844,0.033251844,4.272727273,-5.68E-14
8.636363636,0.690909091,3061008.959,1184758.458,9724.940726,8055.990475,1728.253482,5.62703378,4.661347746,0.030471398,0.030471398,8.636363636,-13.29891922
4.363636364,0.7,3091478.412,1186823.232,9823.710868,8179.491857,1745.839843,5.626925578,4.685132997,0.03144419,0.03144419,4.363636364,-13.68462298
9.363636364,0.309090909,2772801.327,1238324.114,8536.32341,7056.788156,1517.05653,5.626898697,4.651631642,0.031721148,0.031721148,9.363636364,0
4.454545455,0.7,3091071.045,1186835.247,9822.140888,8177.222117,1745.613628,5.62675539,4.684439894,0.031423918,0.031423918,4.454545455,-13.68085613
4.545454545,0.7,3090664.144,1186847.106,9820.572789,8174.954764,1745.38743,5.626586179,4.683747931,0.03140369,0.03140369,4.545454545,-13.67708764
4.181818182,0.309090909,2792139.634,1252236.379,8575.394011,7137.239234,1524.093267,5.626554619,4.682941253,0.033276344,0.033276344,4.181818182,0
9.454545455,0.309090909,2772433.234,1237961.607,8535.148839,7054.910302,1516.954835,5.626501621,4.65070557,0.031692395,0.031692395,9.454545455,-5.68E-14
4.636363636,0.7,3090257.709,1186858.811,9819.006586,8172.689774,1745.161251,5.62641795,4.683057093,0.031383507,0.031383507,4.636363636,-13.67331755
4.727272727,0.7,3089851.735,1186870.357,9817.442234,8170.427182,1744.935091,5.626250673,4.682367397,0.031363367,0.031363367,4.727272727,-13.66954587
9.545454545,0.309090909,2772065.153,1237598.357,8533.968214,7053.026796,1516.853368,5.626099659,4.649774953,0.03166368,0.03166368,9.545454545,0
4.818181818,0.7,3089446.225,1186881.749,9815.879766,8168.166945,1744.708955,5.626084362,4.681678812,0.031343271,0.031343271,4.818181818,-13.66577264
4.090909091,0.309090909,2792436.969,1252316.427,8575.459171,7138.056187,1524.247549,5.626027857,4.683003225,0.033300906,0.033300906,4.090909091,0
4.909090909,0.7,3089041.176,1186892.985,9814.319169,8165.909069,1744.482841,5.625919005,4.680991338,0.031323219,0.031323219,4.909090909,-13.66199788
5,0.7,3088636.587,1186904.067,9812.760438,8163.653546,1744.256752,5.625754594,4.680304969,0.03130321,0.03130321,5,-13.65822162
9.636363636,0.309090909,2771697.082,1237234.362,8532.781435,7051.137642,1516.752022,5.625693132,4.648840112,0.031635,0.031635,9.636363636,0
5.090909091,0.7,3088232.456,1186914.995,9811.20357,8161.400369,1744.03069,5.625591124,4.679619697,0.031283244,0.031283244,5.090909091,-13.65444387
4,0.309090909,2792734.677,1252396.588,8575.522023,7138.871265,1524.401825,5.62549971,4.683063972,0.033325531,0.033325531,4,0
5.181818182,0.7,3087828.781,1186925.769,9809.64856,8159.149531,1743.804655,5.625428589,4.678935515,0.031263322,0.031263322,5.181818182,-13.65066467
9.727272727,0.309090909,2771329.019,1236869.623,8531.588509,7049.242844,1516.6508,5.625282043,4.64790105,0.031606357,0.031606357,9.727272727,0
5.272727273,0.7,3087425.563,1186936.393,9808.095418,8156.90101,1743.578649,5.625266989,4.678252406,0.031243442,0.031243442,5.272727273,-13.64688404
5.363636364,0.7,3087022.796,1186946.858,9806.544088,8154.654848,1743.352673,5.625106291,4.677570393,0.031223604,0.031223604,5.363636364,-13.64310198
3.909090909,0.309090909,2793032.758,1252476.863,8575.582548,7139.684455,1524.556093,5.62497017,4.683123492,0.03335022,0.03335022,3.909090909,0
5.454545455,0.7,3086620.484,1186957.175,9804.994637,8152.410969,1743.126729,5.624946526,4.676889428,0.031203809,0.031203809,5.454545455,-13.63931854
9.818181818,0.309090909,2770960.964,1236504.138,8530.389442,7047.342408,1516.549699,5.624866397,4.64695777,0.03157775,0.03157775,9.818181818,0
5.545454545,0.7,3086218.622,1186967.34,9803.447017,8150.169404,1742.900817,5.624787666,4.676209527,0.031184055,0.031184055,5.545454545,-13.63553373
5.636363636,0.7,3085817.208,1186977.353,9801.901233,8147.930136,1742.674939,5.624629709,4.675530677,0.031164344,0.031164344,5.636363636,-13.63174756
8.454545455,0.690909091,3061380.583,1183982.673,9722.575827,8055.290674,1728.605999,5.624518156,4.659992316,0.030488155,0.030488155,8.454545455,-13.30328008
5.727272727,0.7,3085416.242,1186987.216,9800.357279,8145.693154,1742.449095,5.62447265,4.67485287,0.031144674,0.031144674,5.727272727,-13.62796006
3.818181818,0.309090909,2793331.213,1252557.253,8575.640723,7140.495748,1524.710353,5.62443923,4.683181782,0.033374971,0.033374971,3.818181818,0
5.818181818,0.7,3085015.722,1186996.929,9798.815152,8143.45845,1742.223288,5.624316481,4.674176098,0.031125045,0.031125045,5.818181818,-13.62417125
5.909090909,0.7,3084615.647,1187006.493,9797.274845,8141.226012,1741.997517,5.624161198,4.673500353,0.031105458,0.031105458,5.909090909,-13.62038115
6,0.7,3084216.013,1187015.908,9795.736353,8138.995832,1741.771785,5.624006794,4.672825626,0.031085911,0.031085911,6,-13.61658976
3.727272727,0.309090909,2793630.045,1252637.761,8575.696534,7141.305111,1524.864602,5.623906886,4.683238828,0.033399787,0.033399787,3.727272727,0
8.545454545,0.690909091,3060924.713,1183842.226,9720.090199,8052.178309,1728.368328,5.62385346,4.658832368,0.030465925,0.030465925,8.545454545,-13.29906243
6.090909091,0.7,3083816.821,1187025.176,9794.199671,8136.767897,1741.546091,5.623853264,4.67215191,0.031066405,0.031066405,6.090909091,-13.61279712
6.181818182,0.7,3083418.067,1187034.296,9792.664792,8134.542198,1741.320438,5.6237006,4.671479196,0.03104694,0.03104694,6.181818182,-13.60900323
3.636363636,0.309090909,2793929.254,1252718.385,8575.749954,7142.112547,1525.018839,5.623373125,4.683294635,0.033424667,0.033424667,3.636363636,5.68E-14
6.454545455,0.7,3082224.423,1187060.779,9788.070921,8127.87841,1740.643726,5.623247755,4.669466986,0.030988785,0.030988785,6.454545455,-13.59761425
3.545454545,0.309090909,2794228.842,1252799.127,8575.800963,7142.918034,1525.173062,5.622837942,4.683349195,0.033449612,0.033449612,3.545454545,0
8.727272727,0.690909091,3060013.513,1183559.784,9715.116908,8045.953149,1727.893062,5.622522089,4.656511057,0.030421559,0.030421559,8.727272727,-13.29060936
3.454545455,0.309090909,2794528.81,1252879.988,8575.849539,7143.721557,1525.327271,5.622301328,4.683402503,0.033474622,0.033474622,3.454545455,0
3.363636364,0.309090909,2794751.4,1252953.748,8575.953895,7144.636282,1525.428411,5.621996962,4.68369163,0.033499497,0.033499497,3.363636364,0
9.909090909,0.309090909,2770309.391,1235257.204,8526.095145,7042.436274,1516.597979,5.621855802,4.643574879,0.031526277,0.031526277,9.909090909,-5.68E-14
8.818181818,0.690909091,3059558.182,1183417.792,9712.62926,8042.840343,1727.655469,5.621855418,4.655349684,0.030399423,0.030399423,8.818181818,-13.28637398
3.272727273,0.309090909,2795034.959,1253044.775,8575.828418,7145.280312,1525.566356,5.621406363,4.683690281,0.033524914,0.033524914,3.272727273,0
8.909090909,0.690909091,3059103.027,1183275.285,9710.140926,8039.727384,1727.417904,5.621188077,4.654187829,0.030377318,0.030377318,8.909090909,-13.28213271
2.818181818,0.309090909,2796806.625,1254350.557,8578.817239,7151.995279,1526.159737,5.621179116,4.686269142,0.033676662,0.033676662,2.818181818,0
10,0.309090909,2769898.739,1234756.767,8524.417014,7040.071365,1516.519753,5.621039224,4.642254974,0.031494293,0.031494293,10,0
3.181818182,0.309090909,2795333.034,1253126.063,8575.866375,7146.076865,1525.718271,5.620871521,4.683746012,0.033550124,0.033550124,3.181818182,0
9,0.690909091,3058648.047,1183132.266,9707.651912,8036.614264,1727.180367,5.620520068,4.653025485,0.030355245,0.030355245,9,-13.27788558
2.727272727,0.309090909,2797088.058,1254371.953,8578.652218,7152.596059,1526.32287,5.620470209,4.686161887,0.033700545,0.033700545,2.727272727,0
3.090909091,0.309090909,2795631.479,1253207.477,8575.901782,7146.871356,1525.870154,5.620335228,4.683800476,0.0335754,0.0335754,3.090909091,0
6.272727273,0.7,3082537.222,1186115.029,9784.638779,8126.196122,1740.976763,5.620200676,4.667607458,0.031002691,0.031002691,6.272727273,-13.60156544
9.090909091,0.690909091,3058193.242,1182988.736,9705.162218,8033.50098,1726.942858,5.619851388,4.65186265,0.030333202,0.030333202,9.090909091,-13.2736326
6.363636364,0.7,3082106.916,1186061.008,9782.669327,8123.561577,1740.743461,5.619822533,4.66671957,0.030981648,0.030981648,6.363636364,-13.59751724
3,0.309090909,2795930.293,1253289.015,8575.934631,7147.663803,1526.022007,5.61979748,4.683853686,0.033600744,0.033600744,3,0
2.636363636,0.309090909,2797369.876,1254393.496,8578.484934,7153.195039,1526.485953,5.619760152,4.686053628,0.033724495,0.033724495,2.636363636,0
2.909090909,0.309090909,2796229.48,1253370.68,8575.964895,7148.454163,1526.173826,5.619258271,4.683905622,0.033626155,0.033626155,2.909090909,0
9.181818182,0.690909091,3057738.611,1182844.695,9702.671845,8030.387534,1726.705379,5.619182036,4.650699322,0.03031119,0.03031119,9.181818182,-13.2693738
6.545454545,0.7,3081247.403,1185952.166,9778.733704,8118.29717,1740.276973,5.619067457,4.664945464,0.030939679,0.030939679,6.545454545,-13.58941193
2.545454545,0.309090909,2797652.082,1254415.179,8578.315412,7153.792318,1526.648992,5.619048948,4.685944416,0.03374851,0.03374851,2.545454545,5.68E-14
6.636363636,0.7,3080818.194,1185897.347,9776.767532,8115.667307,1740.043789,5.618690516,4.664059238,0.030918753,0.030918753,6.636363636,-13.58535487
9.272727273,0.690909091,3057284.154,1182700.145,9700.180805,8027.273925,1726.46793,5.618512013,4.649535497,0.030289208,0.030289208,9.272727273,-13.2651092
2.454545455,0.309090909,2797934.673,1254437.009,8578.143568,7154.387794,1526.811977,5.618336572,4.68583421,0.033772592,0.033772592,2.454545455,0
6.727272727,0.7,3080389.349,1185842.263,9774.802453,8113.039002,1739.810647,5.618313965,4.663173557,0.030897866,0.030897866,6.727272727,-13.58129491
6.818181818,0.7,3079960.868,1185786.915,9772.838465,8110.412253,1739.577548,5.617937801,4.662288417,0.030877018,0.030877018,6.818181818,-13.57723207
9.363636364,0.690909091,3056829.868,1182555.082,9697.689064,8024.160155,1726.230512,5.617841301,4.648371176,0.030267257,0.030267257,9.363636364,-13.2608388
2.363636364,0.309090909,2798217.652,1254458.987,8577.9694,7154.981466,1526.974908,5.617623023,4.685723012,0.033796742,0.033796742,2.363636364,0
6.909090909,0.7,3079532.748,1185731.302,9770.875567,8107.787059,1739.344494,5.617562018,4.661403814,0.030856208,0.030856208,6.909090909,-13.57316638
7,0.7,3079104.99,1185675.426,9768.913759,8105.163417,1739.111486,5.617186613,4.660519743,0.030835437,0.030835437,7,-13.56909786
9.454545455,0.690909091,3056375.755,1182409.512,9695.196659,8021.046219,1725.993126,5.617169914,4.647206351,0.030245336,0.030245336,9.454545455,-13.25656264
2.272727273,0.309090909,2798501.02,1254481.113,8577.792882,7155.573319,1527.137783,5.616908294,4.685610818,0.033820959,0.033820959,2.272727273,0
7.090909091,0.7,3078677.592,1185619.286,9766.953034,8102.541326,1738.878526,5.616811577,4.659636201,0.030814704,0.030814704,7.090909091,-13.56502654
9.545454545,0.690909091,3055921.813,1182263.433,9692.703575,8017.932118,1725.755773,5.616497841,4.646041023,0.030223446,0.030223446,9.545454545,-13.25228074
7.181818182,0.7,3078250.554,1185562.884,9764.993397,8099.920781,1738.645613,5.616436911,4.658753181,0.030794009,0.030794009,7.181818182,-13.56095244
2.181818182,0.309090909,2798784.777,1254503.39,8577.61399,7156.163311,1527.3006,5.61619238,4.685497611,0.033845244,0.033845244,2.181818182,0
7.272727273,0.7,3077823.874,1185506.22,9763.034845,8097.301779,1738.412751,5.616062607,4.657870679,0.030773351,0.030773351,7.272727273,-13.55687558
1,0.709090909,3117476.183,1185653.375,9889.339899,8264.823583,1760.948242,5.615917414,4.693393812,0.032210649,0.032210649,1,-14.02764208
1.090909091,0.709090909,3117075.102,1185721.087,9888.039148,8262.780601,1760.730144,5.61587429,4.692814869,0.032189957,0.032189957,1.090909091,-14.02398527
1.181818182,0.709090909,3116674.55,1185788.66,9886.740543,8260.740458,1760.511966,5.615832629,4.692237609,0.032169319,0.032169319,1.181818182,-14.02032713
9.636363636,0.690909091,3055468.041,1182116.846,9690.209813,8014.817853,1725.518454,5.615825082,4.644875188,0.030201585,0.030201585,9.636363636,-13.24799312
1.272727273,0.709090909,3116274.527,1185856.096,9885.444073,8258.703138,1760.293695,5.615792466,4.691662056,0.032148733,0.032148733,1.272727273,-14.0166677
1.363636364,0.709090909,3115875.031,1185923.395,9884.149764,8256.668637,1760.07536,5.615753727,4.691088133,0.0321282,0.0321282,1.363636364,-14.01300701
1.454545455,0.709090909,3115476.062,1185990.557,9882.857604,8254.63695,1759.856953,5.615716429,4.69051586,0.032107718,0.032107718,1.454545455,-14.00934511
7.363636364,0.7,3077397.552,1185449.295,9761.077374,8094.684319,1738.179936,5.615688669,4.656988698,0.030752732,0.030752732,7.363636364,-13.55279599
1.545454545,0.709090909,3115077.618,1186057.581,9881.567587,8252.608077,1759.638476,5.615680562,4.68994523,0.032087289,0.032087289,1.545454545,-14.00568203
1.636363636,0.709090909,3114679.698,1186124.469,9880.279716,8250.582009,1759.419933,5.615646119,4.689376229,0.032066911,0.032066911,1.636363636,-14.0020178
1.727272727,0.709090909,3114282.301,1186191.219,9878.993983,8248.558746,1759.201325,5.615613088,4.688808853,0.032046584,0.032046584,1.727272727,-13.99835246
1.818181818,0.709090909,3113885.424,1186257.833,9877.710392,8246.538273,1758.982655,5.615581463,4.688243087,0.032026308,0.032026308,1.818181818,-13.99468604
1.909090909,0.709090909,3113489.068,1186324.313,9876.428946,8244.520575,1758.763927,5.615551238,4.687678914,0.032006083,0.032006083,1.909090909,-13.99101858
2,0.709090909,3113093.229,1186390.653,9875.149611,8242.505689,1758.545141,5.615522388,4.687116353,0.031985908,0.031985908,2,-13.98735009
2.090909091,0.709090909,3112697.908,1186456.859,9873.872417,8240.493563,1758.326302,5.615494921,4.686555365,0.031965783,0.031965783,2.090909091,-13.98368061
2.090909091,0.309090909,2799068.926,1254525.819,8577.432699,7156.75143,1527.463355,5.615475274,4.68538339,0.033869598,0.033869598,2.090909091,0
2.181818182,0.709090909,3112303.102,1186522.93,9872.597348,8238.484202,1758.10741,5.615468822,4.685995949,0.031945708,0.031945708,2.181818182,-13.98001018
7.454545455,0.7,3076971.587,1185392.109,9759.120984,8092.068393,1737.947175,5.615315083,4.656107222,0.03073215,0.03073215,7.454545455,-13.5487137
2.272727273,0.709090909,3112005.896,1186589.892,9871.368659,8236.460914,1757.949135,5.615275472,4.685266911,0.031925711,0.031925711,2.272727273,-13.97726588
9.727272727,0.690909091,3055014.439,1181969.752,9687.715376,8011.703423,1725.281169,5.615151634,4.643708844,0.030179755,0.030179755,9.727272727,-13.24369979
2.363636364,0.709090909,3111692.646,1186654.527,9870.167206,8234.476027,1757.780869,5.615129495,4.684586214,0.031905703,0.031905703,2.363636364,-13.97512501
2.454545455,0.709090909,3111294.714,1186720.197,9868.895542,8232.474863,1757.558933,5.615115008,4.684039157,0.031885776,0.031885776,2.454545455,-13.9713879
2.545454545,0.709090909,3110897.308,1186785.733,9867.625998,8230.476429,1757.336964,5.615101828,4.683493604,0.031865897,0.031865897,2.545454545,-13.96765016
2.636363636,0.709090909,3110500.426,1186851.136,9866.358568,8228.480713,1757.114963,5.615089949,4.682949543,0.031846067,0.031846067,2.636363636,-13.96391183
2.727272727,0.709090909,3110104.067,1186916.407,9865.093248,8226.487703,1756.892933,5.615079361,4.682406963,0.031826285,0.031826285,2.727272727,-13.96017291
2.818181818,0.709090909,3109708.23,1186981.547,9863.830043,8224.497373,1756.670876,5.615070062,4.681865844,0.031806551,0.031806551,2.818181818,-13.95643344
2.909090909,0.709090909,3109312.909,1187046.552,9862.568917,8222.509758,1756.448793,5.615062027,4.681326203,0.031786864,0.031786864,2.909090909,-13.95269342
3,0.709090909,3108918.106,1187111.428,9861.309893,8220.524801,1756.226686,5.615055262,4.680788002,0.031767225,0.031767225,3,-13.94895289
3.090909091,0.709090909,3108523.817,1187176.174,9860.052958,8218.5425,1756.004557,5.615049756,4.680251237,0.031747633,0.031747633,3.090909091,-13.94521187
3.181818182,0.709090909,3108130.041,1187240.79,9858.798105,8216.562843,1755.782408,5.615045499,4.679715897,0.031728087,0.031728087,3.181818182,-13.94147036
3.272727273,0.709090909,3107736.775,1187305.277,9857.545327,8214.585818,1755.560239,5.615042484,4.679181969,0.031708588,0.031708588,3.272727273,-13.93772839
3.363636364,0.709090909,3107344.016,1187369.635,9856.294603,8212.61143,1755.338053,5.615040695,4.678649457,0.031689135,0.031689135,3.363636364,-13.93398596
3.454545455,0.709090909,3106951.765,1187433.869,9855.045969,8210.639601,1755.115852,5.615040146,4.678118308,0.031669728,0.031669728,3.454545455,-13.93024311
7.545454545,0.7,3076545.976,1185334.662,9757.165673,8089.453996,1737.714466,5.614941848,4.65522625,0.030711605,0.030711605,7.545454545,-13.54462872
2,0.309090909,2799353.466,1254548.402,8577.248981,7157.337654,1527.626046,5.614756965,4.685268148,0.03389402,0.03389402,2,0
7.636363636,0.7,3076120.721,1185276.956,9755.21144,8086.841125,1737.48181,5.614568961,4.654345778,0.030691097,0.030691097,7.636363636,-13.54054107
9.818181818,0.690909091,3054561.006,1181822.152,9685.220263,8008.588828,1725.043919,5.614477496,4.642541989,0.030157954,0.030157954,9.818181818,-13.23940077
7.727272727,0.7,3075695.819,1185218.99,9753.258284,8084.229775,1737.249208,5.614196419,4.653465799,0.030670626,0.030670626,7.727272727,-13.53645078
1.909090909,0.309090909,2799638.397,1254571.138,8577.062804,7157.921977,1527.788671,5.614037443,4.685151889,0.033918511,0.033918511,1.909090909,0
7.818181818,0.7,3075271.269,1185160.767,9751.306201,8081.619941,1737.016662,5.613824216,4.652586309,0.030650192,0.030650192,7.818181818,-13.53235786
9.909090909,0.690909091,3054107.741,1181674.046,9682.724476,8005.474067,1724.806705,5.613802664,4.64137462,0.030136183,0.030136183,9.909090909,-13.23509609
7.909090909,0.7,3074847.071,1185102.286,9749.355191,8079.011618,1736.784172,5.61345235,4.651707304,0.030629794,0.030629794,7.909090909,-13.52826234
1.818181818,0.309090909,2799923.723,1254594.036,8576.874159,7158.504306,1527.951226,5.613316716,4.685034563,0.033943073,0.033943073,1.818181818,0
10,0.690909091,3053654.643,1181525.435,9680.228016,8002.35914,1724.569528,5.613127136,4.640206736,0.030114441,0.030114441,10,-13.23078576
8,0.7,3074423.223,1185043.548,9747.405252,8076.404801,1736.551739,5.613080817,4.650828778,0.030609433,0.030609433,8,-13.52416424
8.090909091,0.7,3073999.723,1184984.553,9745.456368,8073.799491,1736.319363,5.612709606,4.64995073,0.030589108,0.030589108,8.090909091,-13.52006357
1.727272727,0.309090909,2800209.443,1254617.091,8576.683001,7159.08468,1528.11371,5.61259476,4.684916203,0.033967704,0.033967704,1.727272727,0
8.181818182,0.7,3073576.574,1184925.306,9743.508576,8071.195664,1736.087047,5.612338733,4.649073144,0.03056882,0.03056882,8.181818182,-13.51596037
8.272727273,0.7,3073153.77,1184865.802,9741.561835,8068.593332,1735.854789,5.611968175,4.648196025,0.030548567,0.030548567,8.272727273,-13.51185464
1.636363636,0.309090909,2800495.558,1254640.308,8576.489313,7159.663039,1528.276119,5.611871576,4.684796778,0.033992406,0.033992406,1.636363636,0
3.545454545,0.709090909,3106062.363,1186560.525,9847.178963,8202.435714,1754.76104,5.61169227,4.674389007,0.031624633,0.031624633,3.545454545,-13.92276218
8.363636364,0.7,3072731.312,1184806.045,9739.616156,8065.992483,1735.622592,5.611597935,4.647319364,0.03052835,0.03052835,8.363636364,-13.5077464
3.636363636,0.709090909,3105644.773,1186574.396,9845.582202,8200.137201,1754.532041,5.611514623,4.673689059,0.031603965,0.031603965,3.636363636,-13.91881376
3.727272727,0.709090909,3105227.666,1186588.109,9843.987384,8197.841129,1754.303042,5.611338033,4.672990316,0.031583344,0.031583344,3.727272727,-13.91486393
3.818181818,0.709090909,3104811.04,1186601.658,9842.394475,8195.547516,1754.074047,5.611162478,4.672292787,0.03156277,0.03156277,3.818181818,-13.91091268
1.545454545,0.309090909,2800782.067,1254663.686,8576.293056,7160.239391,1528.438451,5.611147148,4.684676303,0.034017178,0.034017178,1.545454545,0
3.909090909,0.709090909,3104394.895,1186615.049,9840.803502,8193.256335,1753.845056,5.610987965,4.671596448,0.031542241,0.031542241,3.909090909,-13.90696006
4,0.709090909,3103979.23,1186628.28,9839.214454,8190.96759,1753.616072,5.610814482,4.670901299,0.031521758,0.031521758,4,-13.90300611
4.090909091,0.709090909,3103564.043,1186641.351,9837.627328,8188.68128,1753.387097,5.610642021,4.670207333,0.031501321,0.031501321,4.090909091,-13.89905084
8.636363636,0.7,3071466.002,1184625.258,9733.785462,8058.198775,1734.92637,5.610489085,4.644692083,0.030467912,0.030467912,8.636363636,-13.49540681
4.181818182,0.709090909,3103149.334,1186654.263,9836.042122,8186.397402,1753.158133,5.610470575,4.669514544,0.031480929,0.031480929,4.181818182,-13.89509428
1.454545455,0.309090909,2801068.973,1254687.23,8576.094211,7160.81367,1528.600702,5.610421477,4.684554743,0.034042022,0.034042022,1.454545455,-5.68E-14
4.272727273,0.709090909,3102735.101,1186667.016,9834.458829,8184.115945,1752.929173,5.610300164,4.668822944,0.031460582,0.031460582,4.272727273,-13.89113647
4.363636364,0.709090909,3102321.343,1186679.611,9832.877455,8181.83691,1752.700233,5.610130741,4.668132495,0.031440279,0.031440279,4.363636364,-13.88717743
4.454545455,0.709090909,3101908.058,1186692.046,9831.297992,8179.560293,1752.471307,5.609962316,4.667443204,0.031420022,0.031420022,4.454545455,-13.88321718
4.545454545,0.709090909,3101495.246,1186704.323,9829.720432,8177.286092,1752.242398,5.609794878,4.666755067,0.031399809,0.031399809,4.545454545,-13.87925576
1.363636364,0.309090909,2801356.277,1254710.943,8575.892751,7161.385844,1528.76287,5.609694555,4.684432087,0.034066938,0.034066938,1.363636364,0
4.636363636,0.709090909,3101082.905,1186716.441,9828.144776,8175.014298,1752.013508,5.609628424,4.666068075,0.03137964,0.03137964,4.636363636,-13.87529318
4.727272727,0.709090909,3100671.035,1186728.406,9826.571046,8172.744882,1751.784639,5.60946296,4.665382205,0.031359515,0.031359515,4.727272727,-13.87132949
4.818181818,0.709090909,3100259.633,1186740.211,9824.999199,8170.477872,1751.555791,5.60929846,4.664697474,0.031339434,0.031339434,4.818181818,-13.86736468
4.909090909,0.709090909,3099848.698,1186751.86,9823.42925,8168.213246,1751.326966,5.609134926,4.664013863,0.031319396,0.031319396,4.909090909,-13.86339879
5,0.709090909,3099438.229,1186763.353,9821.86119,8165.951003,1751.098165,5.608972349,4.663331368,0.031299402,0.031299402,5,-13.85943184
1.272727273,0.309090909,2801643.977,1254734.822,8575.688635,7161.955927,1528.924953,5.608966365,4.684308353,0.034091925,0.034091925,1.272727273,0
5.090909091,0.709090909,3099028.224,1186774.689,9820.295016,8163.691133,1750.869391,5.608810724,4.662649981,0.03127945,0.03127945,5.090909091,-13.85546385
5.181818182,0.709090909,3098618.682,1186785.871,9818.730727,8161.433626,1750.640644,5.608650046,4.661969694,0.031259542,0.031259542,5.181818182,-13.85149485
5.272727273,0.709090909,3098209.601,1186796.897,9817.168317,8159.178475,1750.411925,5.608490307,4.661290498,0.031239676,0.031239676,5.272727273,-13.84752485
5.363636364,0.709090909,3097800.981,1186807.77,9815.607782,8156.925672,1750.183237,5.608331502,4.660612386,0.031219852,0.031219852,5.363636364,-13.84355387
1.181818182,0.309090909,2801932.076,1254758.873,8575.481845,7162.523846,1529.086946,5.608236908,4.684183503,0.034116986,0.034116986,1.181818182,0
5.454545455,0.709090909,3097392.819,1186818.49,9814.049129,8154.675197,1749.95458,5.608173629,4.659935343,0.031200071,0.031200071,5.454545455,-13.83958195
1.727272727,0.427272727,2874205.217,1207297.464,9381.619132,7907.606139,1672.848408,5.608170523,4.727030914,0.032637397,0.032637397,1.727272727,-3.221253397
5.545454545,0.709090909,3096985.114,1186829.055,9812.492325,8152.427069,1749.725956,5.608016669,4.659259379,0.031180332,0.031180332,5.545454545,-13.83560908
8.454545455,0.7,3071840.094,1183851.863,9731.437228,8057.518672,1735.27519,5.608008047,4.643366493,0.030484726,0.030484726,8.454545455,-13.49982567
5.636363636,0.709090909,3096599.625,1186841.421,9810.919356,8150.149375,1749.510702,5.607807568,4.658530733,0.031160687,0.031160687,5.636363636,-13.8311742
5.727272727,0.709090909,3096197.138,1186851.665,9809.369272,8147.90615,1749.284869,5.607645413,4.657849784,0.03114103,0.03114103,5.727272727,-13.82726429
1.090909091,0.309090909,2802220.574,1254783.099,8575.272348,7163.089578,1529.248846,5.607506174,4.684057533,0.034142119,0.034142119,1.090909091,0
5.818181818,0.709090909,3095795.093,1186861.758,9807.821023,8145.665231,1749.059066,5.607484168,4.657169897,0.031121415,0.031121415,5.818181818,-13.82335333
8.545454545,0.7,3071376.756,1183711.896,9728.939256,8054.398315,1735.033045,5.607350985,4.642216087,0.030462511,0.030462511,8.545454545,-13.49536777
5.909090909,0.709090909,3095393.489,1186871.7,9806.274615,8143.4266,1748.833295,5.607323833,4.656491058,0.031101841,0.031101841,5.909090909,-13.81944135
6,0.709090909,3094992.323,1186881.492,9804.73004,8141.190248,1748.607556,5.6071644,4.65581326,0.031082307,0.031082307,6,-13.81552837
6.090909091,0.709090909,3094591.595,1186891.135,9803.18729,8138.956164,1748.381851,5.607005863,4.655136496,0.031062815,0.031062815,6.090909091,-13.81161439
6.181818182,0.709090909,3094191.302,1186900.63,9801.646361,8136.724339,1748.156181,5.606848215,4.654460757,0.031043362,0.031043362,6.181818182,-13.80769944
1,0.309090909,2802509.471,1254807.5,8575.060112,7163.653095,1529.410651,5.606774155,4.683930433,0.034167326,0.034167326,1,0
2.363636364,0.363636364,2839769.471,1225727.194,9062.719233,7606.953037,1616.459744,5.60652331,4.705934105,0.03299355,0.03299355,2.363636364,-5.68E-14
8.727272727,0.7,3070450.622,1183430.409,9723.94135,8048.157253,1734.548823,5.606034963,4.639913933,0.030418175,0.030418175,8.727272727,-13.48643536
8.818181818,0.7,3069987.825,1183288.892,9721.441425,8045.036538,1734.306748,5.605376003,4.638762174,0.030396055,0.030396055,8.818181818,-13.48196089
8.909090909,0.7,3069525.206,1183146.859,9718.940839,8041.915695,1734.064696,5.604716401,4.637609955,0.030373965,0.030373965,8.909090909,-13.47748092
9,0.7,3069062.763,1183004.311,9716.439596,8038.794718,1733.822668,5.604056156,4.636457272,0.030351906,0.030351906,9,-13.47299546
9.090909091,0.7,3068600.496,1182861.251,9713.937695,8035.673604,1733.580666,5.603395266,4.635304121,0.030329878,0.030329878,9.090909091,-13.46850455
6.272727273,0.709090909,3093314.166,1185983.781,9793.61282,8128.370824,1747.811769,5.60335672,4.65059852,0.030999181,0.030999181,6.272727273,-13.80001827
6.363636364,0.709090909,3092882.619,1185930.172,9791.636597,8125.729501,1747.578379,5.602974214,4.649708188,0.030978152,0.030978152,6.363636364,-13.79584119
9.181818182,0.7,3068138.405,1182717.678,9711.435139,8032.552354,1733.33869,5.602733729,4.6341505,0.030307881,0.030307881,9.181818182,-13.46400819
6.454545455,0.709090909,3092451.435,1185876.295,9789.661491,8123.08976,1747.345022,5.602592144,4.648818442,0.030957162,0.030957162,6.454545455,-13.7916614
6.545454545,0.709090909,3092020.611,1185822.153,9787.687505,8120.451599,1747.111697,5.602210508,4.647929274,0.030936211,0.030936211,6.545454545,-13.78747894
9.272727273,0.7,3067676.488,1182573.594,9708.931937,8029.430968,1733.096741,5.602071546,4.632996405,0.030285914,0.030285914,9.272727273,-13.45950641
6.636363636,0.709090909,3091590.147,1185767.741,9785.71461,8117.815032,1746.878406,5.601829285,4.647040691,0.030915299,0.030915299,6.636363636,-13.78329381
6.727272727,0.709090909,3091160.042,1185713.063,9783.742833,8115.180042,1746.64515,5.601448486,4.646152678,0.030894426,0.030894426,6.727272727,-13.77910606
9.363636364,0.7,3067214.744,1182428.996,9706.428058,8026.309446,1732.854819,5.6014087,4.631841836,0.030263978,0.030263978,9.363636364,-13.45499921
6.818181818,0.709090909,3090730.295,1185658.12,9781.772166,8112.546632,1746.411932,5.601068102,4.645265234,0.030873591,0.030873591,6.818181818,-13.7749157
9.454545455,0.7,3066753.174,1182283.889,9703.923541,8023.187784,1732.612927,5.600745205,4.630686786,0.030242072,0.030242072,9.454545455,-13.45048664
6.909090909,0.709090909,3090300.906,1185602.912,9779.802604,8109.9148,1746.178752,5.600688126,4.644378354,0.030852795,0.030852795,6.909090909,-13.77072275
7,0.709090909,3089871.873,1185547.438,9777.83415,8107.284543,1745.945612,5.600308556,4.643492034,0.030832037,0.030832037,7,-13.76652725
9.545454545,0.7,3066291.775,1182138.272,9701.418362,8020.065983,1732.371064,5.600081049,4.629531255,0.030220196,0.030220196,9.545454545,-13.44596869
7.090909091,0.709090909,3089443.196,1185491.699,9775.866796,8104.655861,1745.712513,5.599929383,4.642606271,0.030811318,0.030811318,7.090909091,-13.76232921
7.181818182,0.709090909,3089014.873,1185435.697,9773.900547,8102.028748,1745.479456,5.599550606,4.641721057,0.030790636,0.030790636,7.181818182,-13.75812866
9.636363636,0.7,3065830.548,1181992.144,9698.912528,8016.944045,1732.129231,5.59941623,4.62837524,0.03019835,0.03019835,9.636363636,-13.4414454
7.272727273,0.709090909,3088586.904,1185379.431,9771.9354,8099.403201,1745.246443,5.599172219,4.640836389,0.030769992,0.030769992,7.272727273,-13.75392563
2.272727273,0.409090909,2862628.433,1211590.195,9304.867671,7833.184953,1661.841976,5.599129042,4.713555842,0.032621822,0.032621822,2.272727273,-1.7740804
1,0.718181818,3128704.434,1185507.292,9898.711453,8267.199943,1767.982662,5.598873602,4.676063924,0.032206533,0.032206533,1,-14.23404479
1.090909091,0.718181818,3128301.65,1185575.396,9897.404589,8265.150478,1767.764898,5.598824028,4.675480594,0.032185857,0.032185857,1.090909091,-14.23026309
7.363636364,0.709090909,3088159.288,1185322.902,9769.971346,8096.779219,1745.01347,5.59879423,4.639952274,0.030749385,0.030749385,7.363636364,-13.74972012
1.181818182,0.718181818,3127899.392,1185643.361,9896.099905,8263.103853,1767.547049,5.59877595,4.674898957,0.032165233,0.032165233,1.181818182,-14.22648038
9.727272727,0.7,3065369.492,1181845.508,9696.406038,8013.821967,1731.887429,5.598750747,4.627218739,0.030176534,0.030176534,9.727272727,-13.43691678
1.272727273,0.718181818,3127497.658,1185711.19,9894.797389,8261.060047,1767.329092,5.598729424,4.674319053,0.032144663,0.032144663,1.272727273,-14.22269668
1.363636364,0.718181818,3127096.447,1185778.879,9893.497048,8259.019101,1767.11107,5.598684326,4.673740799,0.032124144,0.032124144,1.363636364,-14.21891204
6.818181818,0.3,2773892.872,1253873.066,8459.151974,7007.026942,1510.922118,5.598668436,4.63758314,0.032694632,0.032694632,6.818181818,5.68E-14
1.454545455,0.718181818,3126695.758,1185846.43,9892.198877,8256.980992,1766.892968,5.598640697,4.673164217,0.032103678,0.032103678,1.454545455,-14.21512649
1.545454545,0.718181818,3126295.59,1185913.841,9890.902863,8254.945731,1766.67479,5.59859852,4.672589307,0.032083263,0.032083263,1.545454545,-14.21134005
1.636363636,0.718181818,3125895.941,1185981.115,9889.609014,8252.913297,1766.456538,5.598557792,4.67201605,0.032062899,0.032062899,1.636363636,-14.20755278
1.727272727,0.718181818,3125496.81,1186048.25,9888.317324,8250.883691,1766.238215,5.598518502,4.671444441,0.032042587,0.032042587,1.727272727,-14.20376469
2.363636364,0.4,2857749.674,1213923.46,9264.079247,7794.930417,1654.738276,5.598516322,4.710672697,0.032664382,0.032664382,2.363636364,-0.978828142
1.818181818,0.718181818,3125098.196,1186115.247,9887.027793,8248.856902,1766.019824,5.598480641,4.670874467,0.032022325,0.032022325,1.818181818,-14.19997582
1.909090909,0.718181818,3124700.097,1186182.105,9885.740411,8246.832935,1765.801366,5.598444197,4.670306124,0.032002115,0.032002115,1.909090909,-14.19618619
7.454545455,0.709090909,3087732.024,1185266.111,9768.008393,8094.156794,1744.780545,5.598416616,4.639068689,0.030728816,0.030728816,7.454545455,-13.74551216
2,0.718181818,3124302.513,1186248.828,9884.455188,8244.811763,1765.582846,5.598409166,4.669739391,0.031981954,0.031981954,2,-14.19239585
2.090909091,0.418181818,2867981.909,1209409.646,9343.520954,7869.981903,1668.964819,5.598392995,4.715486996,0.032605986,0.032605986,2.090909091,-2.518334924
2.090909091,0.718181818,3123905.441,1186315.412,9883.172108,8242.793395,1765.364265,5.598375534,4.669174267,0.031961843,0.031961843,2.090909091,-14.18860482
6.727272727,0.3,2774192.703,1254033.584,8459.395335,7008.013525,1511.051102,5.598351588,4.637840187,0.032719842,0.032719842,6.727272727,0
2.181818182,0.718181818,3123508.88,1186381.86,9881.891172,8240.777819,1765.145625,5.598343294,4.668610739,0.031941783,0.031941783,2.181818182,-14.18481311
2.272727273,0.718181818,3123112.829,1186448.171,9880.612375,8238.765025,1764.926929,5.598312437,4.668048796,0.031921771,0.031921771,2.272727273,-14.18102077
2.363636364,0.718181818,3122717.286,1186514.346,9879.335715,8236.755004,1764.708179,5.598282953,4.667488428,0.031901809,0.031901809,2.363636364,-14.17722782
2.454545455,0.718181818,3122322.249,1186580.385,9878.061186,8234.747746,1764.489377,5.598254834,4.666929624,0.031881896,0.031881896,2.454545455,-14.17343428
2.545454545,0.718181818,3121927.717,1186646.289,9876.788784,8232.743241,1764.270526,5.59822807,4.666372372,0.031862031,0.031862031,2.545454545,-14.16964017
9.818181818,0.7,3064908.607,1181698.364,9693.898898,8010.699749,1731.64566,5.598084598,4.626061748,0.030154747,0.030154747,9.818181818,-13.43238284
7.545454545,0.709090909,3087305.11,1185209.058,9766.046535,8091.535921,1744.547665,5.598039382,4.638185635,0.030708285,0.030708285,7.545454545,-13.74130178
6.636363636,0.3,2774492.813,1254194.112,8459.635788,7008.997596,1511.180108,5.598032787,4.63809546,0.032745107,0.032745107,6.636363636,0
2.636363636,0.718181818,3121719.731,1186711.913,9875.637223,8230.74386,1764.167995,5.597900684,4.665510249,0.03184221,0.03184221,2.636363636,-14.16841462
2.727272727,0.718181818,3121321.562,1186777.551,9874.366129,8228.744787,1763.946171,5.597884047,4.664963661,0.031822442,0.031822442,2.727272727,-14.16455592
2.818181818,0.718181818,3120923.911,1186843.057,9873.097172,8226.748412,1763.724314,5.597868723,4.664418553,0.031802722,0.031802722,2.818181818,-14.16069695
2.909090909,0.718181818,3120526.774,1186908.428,9871.830312,8224.754773,1763.502424,5.597854687,4.663874945,0.031783049,0.031783049,2.909090909,-14.15683772
3,0.718181818,3120130.15,1186973.668,9870.565569,8222.763818,1763.280505,5.597841942,4.663332801,0.031763423,0.031763423,3,-14.15297825
3.090909091,0.718181818,3119734.037,1187038.776,9869.302933,8220.775542,1763.058558,5.597830479,4.662792114,0.031743844,0.031743844,3.090909091,-14.14911856
3.181818182,0.718181818,3119338.432,1187103.753,9868.042396,8218.789934,1762.836585,5.597820287,4.662252875,0.031724312,0.031724312,3.181818182,-14.14525867
3.272727273,0.718181818,3118943.335,1187168.6,9866.78395,8216.80698,1762.614586,5.597811358,4.661715071,0.031704826,0.031704826,3.272727273,-14.1413986
3.363636364,0.718181818,3118548.742,1187233.319,9865.527597,8214.826656,1762.392565,5.597803687,4.661178685,0.031685386,0.031685386,3.363636364,-14.13753835
3.454545455,0.718181818,3118154.65,1187297.907,9864.273309,8212.848977,1762.170521,5.597797256,4.660643722,0.031665992,0.031665992,3.454545455,-14.13367795
6.545454545,0.3,2774793.203,1254354.65,8459.873316,7009.979144,1511.309135,5.597712025,4.638348954,0.032770429,0.032770429,6.545454545,0
7.636363636,0.709090909,3086878.547,1185151.745,9764.085771,8088.916597,1744.314833,5.597662523,4.637303107,0.03068779,0.03068779,7.636363636,-13.737089
6.454545455,0.3,2775093.875,1254515.2,8460.10802,7010.958154,1511.438299,5.597388943,4.638600306,0.032795806,0.032795806,6.454545455,0
9.909090909,0.7,3064470.486,1181552.524,9691.374687,8007.546505,1731.417893,5.597363135,4.624849111,0.030133037,0.030133037,9.909090909,-13.42740629
7.727272727,0.709090909,3086452.332,1185094.17,9762.126099,8086.298816,1744.08205,5.597286034,4.636421101,0.030667332,0.030667332,7.727272727,-13.73287383
6.363636364,0.3,2775394.826,1254675.762,8460.339621,7011.934608,1511.567344,5.597064301,4.638850287,0.03282124,0.03282124,6.363636364,0
8.363636364,0.3,2768142.205,1248766.449,8447.167823,6982.61781,1509.220858,5.59703888,4.626637494,0.032211511,0.032211511,8.363636364,0
8.272727273,0.3,2768465.03,1249021.016,8447.758475,6983.938862,1509.330246,5.597024572,4.627177439,0.032238252,0.032238252,8.272727273,0
8.181818182,0.3,2768788.033,1249275.347,8448.345068,6985.256244,1509.439695,5.597007349,4.627714684,0.032265041,0.032265041,8.181818182,0
8.090909091,0.3,2769111.211,1249529.433,8448.927556,6986.569971,1509.549207,5.596987178,4.62824924,0.032291878,0.032291878,8.090909091,0
8,0.3,2769434.569,1249783.277,8449.505964,6987.880047,1509.658782,5.596964072,4.628781106,0.032318766,0.032318766,8,-5.68E-14
7.909090909,0.3,2769758.107,1250036.881,8450.080263,6989.18644,1509.768418,5.596938022,4.629310268,0.032345702,0.032345702,7.909090909,-5.68E-14
7.818181818,0.709090909,3086026.465,1185036.337,9760.167517,8083.682574,1743.849315,5.596909913,4.635539611,0.030646911,0.030646911,7.818181818,-13.7286563
7.818181818,0.3,2770081.824,1250290.244,8450.650434,6990.489135,1509.878114,5.596909019,4.62983672,0.032372688,0.032372688,7.818181818,0
7.727272727,0.3,2770405.721,1250543.368,8451.216459,6991.788118,1509.987869,5.596877058,4.630360457,0.032399725,0.032399725,7.727272727,5.68E-14
7.636363636,0.3,2770729.798,1250796.252,8451.778323,6993.083371,1510.097681,5.59684213,4.63088147,0.032426811,0.032426811,7.636363636,5.68E-14
7.545454545,0.3,2771054.056,1251048.898,8452.336007,6994.374879,1510.207551,5.59680423,4.631399754,0.032453949,0.032453949,7.545454545,0
7.454545455,0.3,2771378.495,1251301.306,8452.889494,6995.662624,1510.317476,5.59676335,4.631915301,0.032481136,0.032481136,7.454545455,0
6.272727273,0.3,2775696.058,1254836.336,8460.568245,7012.908494,1511.696411,5.596737668,4.639098462,0.032846731,0.032846731,6.272727273,0
7.363636364,0.3,2771703.116,1251553.476,8453.438763,6996.946595,1510.427455,5.596719481,4.632428106,0.032508375,0.032508375,7.363636364,0
10,0.7,3064016.514,1181404.344,9688.870791,8004.424382,1731.180368,5.596684764,4.623680195,0.030111309,0.030111309,10,-13.42296055
7.272727273,0.3,2772027.918,1251805.41,8453.983799,6998.226769,1510.537488,5.596672619,4.632938159,0.032535666,0.032535666,7.272727273,-5.68E-14
7.181818182,0.3,2772352.903,1252057.106,8454.524583,6999.503132,1510.647573,5.596622754,4.633445454,0.032563007,0.032563007,7.181818182,0
7.090909091,0.3,2772678.07,1252308.568,8455.061098,7000.775661,1510.757709,5.596569884,4.633949983,0.032590401,0.032590401,7.090909091,0
7.909090909,0.709090909,3085600.944,1184978.244,9758.210024,8081.067866,1743.61663,5.596534155,4.634658632,0.030626526,0.030626526,7.909090909,-13.72443642
7,0.3,2773003.42,1252559.795,8455.593322,7002.044346,1510.867895,5.596513996,4.634451741,0.032617847,0.032617847,7,0
6.909090909,0.3,2773328.954,1252810.787,8456.12124,7003.309165,1510.978129,5.596455088,4.634950718,0.032645345,0.032645345,6.909090909,0
6.181818182,0.3,2775997.574,1254996.924,8460.793871,7013.879796,1511.825497,5.596409036,4.639344826,0.03287228,0.03287228,6.181818182,0
8,0.709090909,3085175.77,1184919.893,9756.253617,8078.454685,1743.383996,5.596158757,4.633778159,0.030606178,0.030606178,8,-13.72021421
6.090909091,0.3,2776299.373,1255157.527,8461.016482,7014.848498,1511.954601,5.596078399,4.639589373,0.032897885,0.032897885,6.090909091,0
8.090909091,0.709090909,3084750.939,1184861.284,9754.298288,8075.843031,1743.151414,5.59578371,4.632898189,0.030585866,0.030585866,8.090909091,-13.71598969
6,0.3,2776601.457,1255318.144,8461.236056,7015.814584,1512.083721,5.59574575,4.639832097,0.032923549,0.032923549,6,5.68E-14
5.909090909,0.3,2776903.825,1255478.777,8461.452574,7016.778038,1512.212857,5.595411079,4.640072993,0.032949271,0.032949271,5.909090909,-5.68E-14
8.181818182,0.709090909,3084326.453,1184802.42,9752.344054,8073.232888,1742.918885,5.595409022,4.632018711,0.03056559,0.03056559,8.181818182,-13.7117629
5.818181818,0.3,2777206.481,1255639.426,8461.666017,7017.738839,1512.342006,5.595074382,4.640312052,0.032975051,0.032975051,5.818181818,0
8.272727273,0.709090909,3083902.309,1184743.3,9750.390894,8070.624259,1742.686409,5.595034678,4.631139725,0.03054535,0.03054535,8.272727273,-13.70753382
5.727272727,0.3,2777509.422,1255800.094,8461.876363,7018.696975,1512.471168,5.59473565,4.64054927,0.03300089,0.03300089,5.727272727,0
8.363636364,0.709090909,3083478.506,1184683.924,9748.43881,8068.017135,1742.453988,5.594660679,4.630261225,0.030525146,0.030525146,8.363636364,-13.7033025
8.454545455,0.3,2767557.061,1247629.119,8443.765508,6978.546273,1509.287728,5.59453665,4.623734855,0.032161547,0.032161547,8.454545455,0
3.545454545,0.718181818,3117268.293,1186426.061,9856.392476,8204.631634,1761.81495,5.594453877,4.656920204,0.031620942,0.031620942,3.545454545,-14.12595493
5.636363636,0.3,2777812.652,1255960.779,8462.083592,7019.652425,1512.60034,5.594394874,4.640784639,0.033026788,0.033026788,5.636363636,0
3.636363636,0.718181818,3116849.105,1186440.322,9854.789529,8202.326741,1761.586046,5.594270887,4.656216914,0.031600288,0.031600288,3.636363636,-14.12188305
8.545454545,0.3,2767202.063,1247263.612,8442.816565,6976.875379,1509.200616,5.594230798,4.622894602,0.032132013,0.032132013,8.545454545,0
3.727272727,0.718181818,3116430.397,1186454.422,9853.188543,8200.024313,1761.357136,5.594088979,4.655514856,0.031579681,0.031579681,3.727272727,-14.11781004
5.545454545,0.3,2778116.169,1256121.484,8462.287682,7020.605171,1512.729522,5.594052049,4.641018152,0.033052746,0.033052746,5.545454545,0
8.636363636,0.3,2766847.066,1246897.393,8441.861128,6975.198527,1509.113604,5.593920235,4.622049995,0.03210252,0.03210252,8.636363636,0
3.818181818,0.718181818,3116012.164,1186468.358,9851.589481,8197.724371,1761.128223,5.593908129,4.654814037,0.031559121,0.031559121,3.818181818,-14.1137359
4.909090909,0.3,2780483.478,1258056.947,8466.049001,7029.573615,1513.464762,5.593819701,4.64468932,0.033258248,0.033258248,4.909090909,0
3.909090909,0.718181818,3115594.409,1186482.133,9849.992371,8195.426887,1760.899308,5.593728345,4.654114435,0.031538606,0.031538606,3.909090909,-14.10966067
