DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
5.454545455,0.3,2778419.976,1256282.209,8462.488612,7021.555195,1512.858711,5.593707166,4.641249803,0.033078763,0.033078763,5.454545455,0
8.727272727,0.3,2766492.069,1246530.464,8440.899213,6973.515723,1509.026694,5.593604967,4.621201036,0.032073067,0.032073067,8.727272727,0
4,0.718181818,3115177.128,1186495.748,9848.397211,8193.131857,1760.670394,5.593549619,4.653416043,0.031518136,0.031518136,4,-14.10558439
8.636363636,0.709090909,3082209.134,1184504.274,9742.588996,8060.204734,1741.757056,5.593540707,4.62762858,0.030464745,0.030464745,8.636363636,-13.69059515
4.090909091,0.718181818,3114760.322,1186509.201,9846.803987,8190.839288,1760.441482,5.593371938,4.652718861,0.031497713,0.031497713,4.090909091,-14.10150707
5.363636364,0.3,2778724.072,1256442.955,8462.686361,7022.502477,1512.987906,5.593360217,4.641479584,0.033104841,0.033104841,5.363636364,0
8.818181818,0.3,2766137.072,1246162.824,8439.930823,6971.826972,1508.939886,5.593284996,4.620347727,0.032043654,0.032043654,8.818181818,5.68E-14
4.818181818,0.3,2780768.201,1258143.89,8466.007539,7030.288377,1513.609622,5.593256953,4.644717024,0.033282693,0.033282693,4.818181818,0
4.181818182,0.718181818,3114343.989,1186522.493,9845.212699,8188.549176,1760.212576,5.593195296,4.65202288,0.031477334,0.031477334,4.181818182,-14.09742875
4.272727273,0.718181818,3113928.127,1186535.626,9843.623338,8186.261508,1759.983662,5.593019726,4.651328126,0.031457001,0.031457001,4.272727273,-14.09334945
5.272727273,0.3,2779028.458,1256603.723,8462.880905,7023.447001,1513.117105,5.593011193,4.64170749,0.033130978,0.033130978,5.272727273,0
8.909090909,0.3,2765782.074,1245794.47,8438.955977,6970.13229,1508.85318,5.592960328,4.619490075,0.032014281,0.032014281,8.909090909,0
4.363636364,0.718181818,3113512.736,1186548.597,9842.035916,8183.976287,1759.754765,5.592845158,4.650634538,0.031436712,0.031436712,4.363636364,-14.0892692
4.727272727,0.3,2781053.261,1258230.962,8465.963555,7031.001046,1513.754462,5.592692716,4.644743399,0.0333072,0.0333072,4.727272727,0
4.454545455,0.718181818,3113097.815,1186561.409,9840.450422,8181.693506,1759.525877,5.592671612,4.649942132,0.031416468,0.031416468,4.454545455,-14.08518802
5.181818182,0.3,2779333.135,1256764.516,8463.072227,7024.388737,1513.246307,5.592660091,4.641933508,0.033157177,0.033157177,5.181818182,0
9,0.3,2765427.075,1245425.403,8437.97468,6968.431679,1508.766577,5.592630966,4.61862808,0.031984947,0.031984947,9,0
4.545454545,0.718181818,3112683.363,1186574.061,9838.866853,8179.41316,1759.296999,5.592499081,4.649250901,0.031396268,0.031396268,4.545454545,-14.08110594
4.636363636,0.718181818,3112269.378,1186586.557,9837.285224,8177.135226,1759.068135,5.592327568,4.648560828,0.031376112,0.031376112,4.636363636,-14.07702299
5.090909091,0.3,2779638.104,1256925.332,8463.260299,7025.327674,1513.375509,5.592306897,4.642157634,0.033183437,0.033183437,5.090909091,0
9.090909091,0.3,2765072.072,1245055.621,8436.986936,6966.725151,1508.680078,5.59229691,4.617761747,0.031955653,0.031955653,9.090909091,5.68E-14
4.727272727,0.718181818,3111855.857,1186598.889,9835.705483,8174.859744,1758.839284,5.592157039,4.647871934,0.031356001,0.031356001,4.727272727,-14.07293917
4.636363636,0.3,2781338.657,1258318.165,8465.917026,7031.711601,1513.899282,5.592126983,4.644768436,0.033331768,0.033331768,4.636363636,0
4.818181818,0.718181818,3111442.802,1186611.065,9834.127673,8172.586664,1758.610449,5.591987514,4.647184184,0.031335932,0.031335932,4.818181818,-14.06885453
9.181818182,0.3,2764717.067,1244685.126,8435.992765,6965.012708,1508.593682,5.591958171,4.616891077,0.031926397,0.031926397,9.181818182,5.68E-14
5,0.3,2779943.364,1257086.173,8463.445101,7026.263789,1513.504711,5.591951607,4.64237986,0.033209759,0.033209759,5,0
4.909090909,0.718181818,3111030.209,1186623.083,9832.551774,8170.315994,1758.381631,5.591818977,4.64649758,0.031315908,0.031315908,4.909090909,-14.06476907
5,0.718181818,3110618.079,1186634.943,9830.977784,8168.047725,1758.152832,5.591651423,4.645812114,0.031295926,0.031295926,5,-14.06068283
9.272727273,0.3,2764362.059,1244313.913,8434.992186,6963.294378,1508.507391,5.591614754,4.616016081,0.031897181,0.031897181,9.272727273,-5.68E-14
4.545454545,0.3,2781624.39,1258405.498,8465.86793,7032.420021,1514.04408,5.591559746,4.644792127,0.033356399,0.033356399,4.545454545,0
5.090909091,0.718181818,3110206.409,1186646.646,9829.405697,8165.781851,1757.924053,5.591484844,4.645127779,0.031275988,0.031275988,5.090909091,-14.05659581
5.181818182,0.718181818,3109795.197,1186658.193,9827.835511,8163.518364,1757.695295,5.591319234,4.644444567,0.031256092,0.031256092,5.181818182,-14.05250804
5.272727273,0.718181818,3109384.443,1186669.581,9826.267206,8161.25727,1757.46656,5.591154579,4.643762478,0.031236239,0.031236239,5.272727273,-14.04841954
9.363636364,0.3,2764099.523,1243939.14,8434.100663,6961.618263,1508.489322,5.591090728,4.614960252,0.031867928,0.031867928,9.363636364,5.68E-14
8.454545455,0.709090909,3082591,1183733.027,9740.259257,8059.542908,1742.105496,5.591084626,4.626323105,0.030481611,0.030481611,8.454545455,-13.69514945
4.454545455,0.3,2781910.461,1258492.964,8465.816245,7033.126284,1514.188853,5.590990999,4.644814464,0.033381093,0.033381093,4.454545455,-5.68E-14
5.363636364,0.718181818,3108974.146,1186680.819,9824.700823,8158.998516,1757.23785,5.590990897,4.643081479,0.031216428,0.031216428,5.363636364,-14.04433034
5.454545455,0.718181818,3108564.303,1186691.898,9823.136304,8156.742144,1757.009165,5.590828153,4.642401591,0.03119666,0.03119666,5.454545455,-14.04024044
9.454545455,0.3,2763743.008,1243566.529,8433.085597,6959.887576,1508.402136,5.590740955,4.614079636,0.03183879,0.03183879,9.454545455,0
5.545454545,0.718181818,3108154.912,1186702.824,9821.573672,8154.488121,1756.780507,5.590666355,4.641722793,0.031176933,0.031176933,5.545454545,-14.03614987
5.636363636,0.718181818,3107745.973,1186713.595,9820.012915,8152.236442,1756.551876,5.590505493,4.641045079,0.031157248,0.031157248,5.636363636,-14.03205863
8.545454545,0.709090909,3082126.651,1183593.486,9737.753976,8056.415474,1741.863012,5.590424682,4.625171679,0.030459409,0.030459409,8.545454545,-13.69055865
4.363636364,0.3,2782196.871,1258580.565,8465.761947,7033.830367,1514.333599,5.590420732,4.644835439,0.03340585,0.03340585,4.363636364,-5.68E-14
9.545454545,0.3,2763386.499,1243193.198,8432.064036,6958.15101,1508.314965,5.590386777,4.613194971,0.031809689,0.031809689,9.545454545,0
5.727272727,0.718181818,3107337.484,1186724.213,9818.454029,8149.987096,1756.323275,5.590345563,4.640368439,0.031137604,0.031137604,5.727272727,-14.02796675
5.818181818,0.718181818,3106929.443,1186734.679,9816.89701,8147.740074,1756.094704,5.590186557,4.639692867,0.031118002,0.031118002,5.818181818,-14.02387424
5.909090909,0.718181818,3106521.848,1186744.992,9815.34185,8145.495366,1755.866165,5.59002847,4.639018354,0.031098441,0.031098441,5.909090909,-14.01978111
9.636363636,0.3,2763029.999,1242819.151,8431.036189,6956.408565,1508.227989,5.590027669,4.61230571,0.031780627,0.031780627,9.636363636,0
6,0.718181818,3106114.698,1186755.154,9813.788545,8143.25296,1755.637657,5.589871295,4.638344892,0.03107892,0.03107892,6,-14.01568739
4.272727273,0.3,2782483.62,1258668.301,8465.705013,7034.532246,1514.478317,5.589848939,4.644855042,0.03343067,0.03343067,4.272727273,0
6.090909091,0.718181818,3105707.99,1186765.165,9812.237089,8141.012847,1755.409184,5.589715025,4.637672471,0.03105944,0.03105944,6.090909091,-14.01159308
6.181818182,0.718181818,3105301.725,1186775.027,9810.687476,8138.775014,1755.180744,5.589559655,4.637001084,0.03104,0.03104,6.181818182,-14.0074982
4.181818182,0.3,2782770.709,1258756.175,8465.645418,7035.231897,1514.623004,5.589275611,4.644873263,0.033455553,0.033455553,4.181818182,0
8.727272727,0.709090909,3081198.476,1183312.845,9732.741497,8050.160328,1741.378088,5.589103002,4.622867593,0.030415101,0.030415101,8.727272727,-13.68136116
4.090909091,0.3,2783058.138,1258844.187,8465.58314,7035.929301,1514.767659,5.588700741,4.644890098,0.033480501,0.033480501,4.090909091,0
8.818181818,0.709090909,3080734.648,1183171.748,9730.234305,8047.032607,1741.135648,5.588441266,4.621714922,0.030392993,0.030392993,8.818181818,-13.67675451
4,0.3,2783345.909,1258932.339,8465.518156,7036.624448,1514.912281,5.588124318,4.644905542,0.033505513,0.033505513,4,0
8.909090909,0.709090909,3080270.992,1183030.135,9727.726469,8043.90478,1740.893224,5.587778924,4.620561828,0.030370917,0.030370917,8.909090909,-13.67214261
3.909090909,0.3,2783634.024,1259020.631,8465.450447,7037.317313,1515.056867,5.587546338,4.644919586,0.033530589,0.033530589,3.909090909,0
9.727272727,0.3,2762414.743,1241583.078,8427.185421,6951.909044,1508.308257,5.587177145,4.609077098,0.031729157,0.031729157,9.727272727,0
9,0.709090909,3079807.505,1182888.005,9725.21799,8040.776843,1740.650817,5.587115976,4.619408306,0.030348872,0.030348872,9,-13.66752546
1.636363636,0.427272727,2874546.072,1207267.027,9382.305911,7909.033216,1679.296364,5.587045927,4.709730448,0.032659291,0.032659291,1.636363636,-3.216555795
3.818181818,0.3,2783922.483,1259109.065,8465.379987,7038.007889,1515.201416,5.586966788,4.644932229,0.033555731,0.033555731,3.818181818,5.68E-14
9.090909091,0.709090909,3079344.188,1182745.361,9722.708868,8037.648791,1740.408427,5.586452418,4.61825435,0.030326857,0.030326857,9.090909091,-13.66290308
9.818181818,0.3,2762018.473,1241073.866,8425.709318,6949.729574,1508.247491,5.586423559,4.607817758,0.031696706,0.031696706,9.818181818,0
3.727272727,0.3,2784211.288,1259197.641,8465.306753,7038.696156,1515.345926,5.58638566,4.644943464,0.033580939,0.033580939,3.727272727,0
6.272727273,0.718181818,3104406.471,1185860.513,9802.632007,8130.413469,1754.821826,5.586112424,4.633184604,0.030995885,0.030995885,6.272727273,-13.9992722
3.636363636,0.3,2784500.441,1259286.361,8465.230723,7039.382098,1515.490397,5.585802947,4.644953286,0.033606213,0.033606213,3.636363636,0
9.181818182,0.709090909,3078881.039,1182602.203,9720.199104,8034.520625,1740.166055,5.585788249,4.617099961,0.030304873,0.030304873,9.181818182,-13.6582755
6.363636364,0.718181818,3103968.09,1185807.31,9800.64564,8127.76547,1754.584858,5.585734765,4.632301158,0.030974869,0.030974869,6.363636364,-13.99489113
9.909090909,0.3,2761621.909,1240563.134,8424.222839,6947.540421,1508.186884,5.585662445,4.606551412,0.031664277,0.031664277,9.909090909,0
6.454545455,0.718181818,3103530.074,1185753.838,9798.660408,8125.119082,1754.34792,5.585357555,4.631418312,0.030953893,0.030953893,6.454545455,-13.99050777
3.545454545,0.3,2784789.941,1259375.226,8465.151872,7040.0657,1515.634825,5.585218637,4.64496169,0.033631553,0.033631553,3.545454545,0
9.272727273,0.709090909,3078418.058,1182458.532,9717.688707,8031.392347,1739.923703,5.58512347,4.615945133,0.03028292,0.03028292,9.272727273,-13.65364273
6.545454545,0.718181818,3103092.424,1185700.098,9796.676316,8122.4743,1754.111013,5.584980793,4.630536061,0.030932955,0.030932955,6.545454545,-13.98612213
10,0.3,2761225.05,1240050.875,8422.725965,6945.341578,1508.126435,5.584893793,4.605278058,0.031631871,0.031631871,10,0
3.454545455,0.3,2785079.794,1259464.237,8465.070344,7040.746937,1515.779372,5.584632235,4.64496817,0.03365696,0.03365696,3.454545455,0
6.636363636,0.718181818,3102655.138,1185646.087,9794.693343,8119.831134,1753.874139,5.584604463,4.629654406,0.030912057,0.030912057,6.636363636,-13.98173424
9.363636364,0.709090909,3077955.243,1182314.346,9715.177651,8028.263955,1739.681369,5.584458064,4.614789867,0.030260996,0.030260996,9.363636364,-13.64900479
6.727272727,0.718181818,3102218.215,1185591.81,9792.71151,8117.189571,1753.637299,5.584228571,4.628773335,0.030891197,0.030891197,6.727272727,-13.97734413
3.363636364,0.3,2785369.994,1259553.395,8464.985751,7041.425793,1515.923684,5.584044792,4.6449738,0.033682435,0.033682435,3.363636364,0
6.818181818,0.718181818,3101781.656,1185537.265,9790.730808,8114.549612,1753.400496,5.583853108,4.627892847,0.030870376,0.030870376,6.818181818,-13.97295182
9.454545455,0.709090909,3077492.596,1182169.65,9712.665966,8025.135445,1739.439057,5.583792043,4.613634156,0.030239103,0.030239103,9.454545455,-13.6443617
6.909090909,0.718181818,3101345.458,1185482.453,9788.751235,8111.911256,1753.163729,5.58347807,4.627012937,0.030849593,0.030849593,6.909090909,-13.96855733
3.272727273,0.3,2785660.545,1259642.702,8464.898267,7042.102249,1516.067951,5.583455716,4.644977981,0.033707977,0.033707977,3.272727273,0
9.545454545,0.709090909,3077030.114,1182024.441,9710.153637,8022.00682,1739.196766,5.583125397,4.612477999,0.03021724,0.03021724,9.545454545,-13.63971347
7,0.718181818,3100909.621,1185427.375,9786.772792,8109.274498,1752.927001,5.583103453,4.6261336,0.030828848,0.030828848,7,-13.96416069
3.181818182,0.3,2785951.449,1259732.159,8464.807867,7042.776286,1516.212172,5.582864999,4.644980706,0.033733587,0.033733587,3.181818182,0
7.090909091,0.718181818,3100474.144,1185372.03,9784.795471,8106.63934,1752.690313,5.582729248,4.625254833,0.030808142,0.030808142,7.090909091,-13.95976191
9.636363636,0.709090909,3076567.797,1181878.722,9707.640666,8018.878078,1738.954498,5.582458125,4.611321393,0.030195407,0.030195407,9.636363636,-13.63506013
7.181818182,0.718181818,3100039.026,1185316.419,9782.819274,8104.005777,1752.453666,5.582355452,4.62437663,0.030787473,0.030787473,7.181818182,-13.95536101
3.090909091,0.3,2786242.707,1259821.766,8464.714522,7043.447889,1516.356346,5.582272628,4.644981972,0.033759266,0.033759266,3.090909091,0
7.272727273,0.718181818,3099604.267,1185260.545,9780.844212,8101.373799,1752.217061,5.581982067,4.623498983,0.030766842,0.030766842,7.272727273,-13.95095803
9.727272727,0.709090909,3076105.644,1181732.492,9705.127057,8015.749219,1738.712253,5.581790224,4.610164336,0.030173604,0.030173604,9.727272727,-13.6304017
3,0.3,2786534.32,1259911.526,8464.618211,7044.117022,1516.500468,5.5816786,4.644981765,0.033785014,0.033785014,3,0
7.363636364,0.718181818,3099169.865,1185204.406,9778.870256,8098.743413,1751.980492,5.5816091,4.622621913,0.030746248,0.030746248,7.363636364,-13.94655297
1,0.727272727,3140231.631,1185369.859,9908.105604,8269.435764,1775.178014,5.581471563,4.658369864,0.032202662,0.032202662,1,-14.44086497
2.636363636,0.3,2787936.307,1261083.356,8466.543368,7049.066225,1516.905095,5.581458849,4.647005437,0.033911373,0.033911373,2.636363636,0
1.090909091,0.727272727,3139823.111,1185438.353,9906.79034,8267.379871,1774.958122,5.581422018,4.657788694,0.032182,0.032182,1.090909091,-14.43690541
1.181818182,0.727272727,3139415.125,1185506.707,9905.477285,8265.326841,1774.738142,5.581373979,4.657209222,0.032161391,0.032161391,1.181818182,-14.43294532
1.272727273,0.727272727,3139007.668,1185574.917,9904.166363,8263.276736,1774.518045,5.5813275,4.656631563,0.032140835,0.032140835,1.272727273,-14.42898469
1.363636364,0.727272727,3138600.743,1185642.989,9902.857674,8261.229479,1774.297889,5.581282452,4.656055518,0.03212033,0.03212033,1.363636364,-14.42502361
1.454545455,0.727272727,3138194.348,1185710.921,9901.551188,8259.185075,1774.077654,5.581238884,4.655481148,0.032099878,0.032099878,1.454545455,-14.4210621
7.454545455,0.718181818,3098735.818,1185148.002,9776.897424,8096.114607,1751.743972,5.581236518,4.621745379,0.030725692,0.030725692,7.454545455,-13.94214586
1.545454545,0.727272727,3137788.48,1185778.711,9900.246872,8257.143564,1773.857342,5.581196773,4.654908469,0.032079478,0.032079478,1.545454545,-14.41710017
1.636363636,0.727272727,3137383.139,1185846.362,9898.944752,8255.104897,1773.636955,5.581156122,4.654337446,0.032059128,0.032059128,1.636363636,-14.41313787
9.818181818,0.709090909,3075643.655,1181585.753,9702.612809,8012.620243,1738.470032,5.581121692,4.609006825,0.03015183,0.03015183,9.818181818,-13.62573818
1.727272727,0.727272727,3136978.325,1185913.875,9897.644825,8253.069071,1773.416498,5.581116922,4.65376807,0.03203883,0.03203883,1.727272727,-14.40917523
2.909090909,0.3,2786826.289,1260001.443,8464.51891,7044.783654,1516.644538,5.581082909,4.644980071,0.033810831,0.033810831,2.909090909,5.68E-14
1.818181818,0.727272727,3136574.034,1185981.245,9896.347066,8251.036114,1773.195971,5.581079153,4.653200351,0.032018582,0.032018582,1.818181818,-14.40521227
1.909090909,0.727272727,3136170.267,1186048.478,9895.051492,8249.005985,1772.975378,5.581042815,4.652634261,0.031998386,0.031998386,1.909090909,-14.40124902
2,0.727272727,3135767.021,1186115.571,9893.758094,8246.978688,1772.754721,5.581007896,4.652069794,0.031978239,0.031978239,2,-14.39728551
2.090909091,0.727272727,3135364.295,1186182.526,9892.466868,8244.954217,1772.534003,5.580974386,4.651506941,0.031958142,0.031958142,2.090909091,-14.39332176
2.181818182,0.727272727,3134962.087,1186249.342,9891.17781,8242.932561,1772.313226,5.580942277,4.650945691,0.031938095,0.031938095,2.181818182,-14.3893578
2.272727273,0.727272727,3134560.397,1186316.02,9889.890917,8240.913712,1772.092393,5.580911559,4.650386033,0.031918097,0.031918097,2.272727273,-14.38539365
2.363636364,0.727272727,3134159.222,1186382.561,9888.606183,8238.897662,1771.871505,5.580882223,4.649827958,0.031898148,0.031898148,2.363636364,-14.38142934
7.545454545,0.718181818,3098302.127,1185091.336,9774.925708,8093.487378,1751.507497,5.580864328,4.620869391,0.030705173,0.030705173,7.545454545,-13.93773672
2.454545455,0.727272727,3133758.56,1186448.964,9887.323606,8236.8844,1771.650566,5.58085426,4.649271453,0.031878248,0.031878248,2.454545455,-14.37746489
2.545454545,0.727272727,3133358.411,1186515.231,9886.043179,8234.873916,1771.429576,5.580827661,4.648716509,0.031858397,0.031858397,2.545454545,-14.37350032
2.636363636,0.727272727,3132958.771,1186581.362,9884.764898,8232.866198,1771.20854,5.580802417,4.648163113,0.031838594,0.031838594,2.636363636,-14.36953565
2.727272727,0.727272727,3132559.64,1186647.358,9883.488759,8230.861237,1770.987457,5.58077852,4.647611254,0.031818839,0.031818839,2.727272727,-14.3655709
2.818181818,0.727272727,3132161.016,1186713.219,9882.214765,8228.859004,1770.766331,5.580755965,4.647060913,0.031799132,0.031799132,2.818181818,-14.36160609
2.909090909,0.727272727,3131762.896,1186778.944,9880.942884,8226.859529,1770.545163,5.58073473,4.646512103,0.031779472,0.031779472,2.909090909,-14.35764124
2.545454545,0.3,2788212.395,1261112.481,8466.255548,7049.549506,1517.062131,5.580691375,4.646842976,0.033935776,0.033935776,2.545454545,0
7.636363636,0.718181818,3097868.791,1185034.407,9772.955113,8090.861719,1751.271067,5.580492532,4.61999394,0.030684691,0.030684691,7.636363636,-13.93332557
2.818181818,0.3,2787118.614,1260091.511,8464.416575,7045.447816,1516.788554,5.58048553,4.644976915,0.033836718,0.033836718,2.818181818,0
9.909090909,0.709090909,3075181.828,1181438.505,9700.097921,8009.491149,1738.227836,5.580452527,4.607848858,0.030130086,0.030130086,9.909090909,-13.6210696
3,0.727272727,3131554.353,1186844.389,9879.793451,8224.865154,1770.441925,5.580410921,4.645656567,0.031759855,0.031759855,3,-14.35628056
3.090909091,0.727272727,3131152.657,1186909.852,9878.522939,8222.871044,1770.217845,5.580399592,4.645118152,0.031740289,0.031740289,3.090909091,-14.35225312
3.181818182,0.727272727,3130751.479,1186975.181,9877.254549,8220.879627,1769.993739,5.58038954,4.644581189,0.031720769,0.031720769,3.181818182,-14.34822593
3.272727273,0.727272727,3130350.815,1187040.38,9875.988275,8218.890887,1769.769609,5.58038076,4.644045669,0.031701296,0.031701296,3.272727273,-14.34419898
3.363636364,0.727272727,3129950.662,1187105.447,9874.72411,8216.904809,1769.545455,5.580373243,4.643511578,0.031681869,0.031681869,3.363636364,-14.34017228
3.454545455,0.727272727,3129551.02,1187170.385,9873.462055,8214.921367,1769.32128,5.580366984,4.642978898,0.031662488,0.031662488,3.454545455,-14.33614586
7.727272727,0.718181818,3097435.807,1184977.216,9770.985626,8088.237629,1751.034685,5.580121119,4.619119026,0.030664246,0.030664246,7.727272727,-13.92891241
2.454545455,0.3,2788396.826,1261144.527,8465.855155,7049.987909,1517.151212,5.580099786,4.646859095,0.033960324,0.033960324,2.454545455,0
2.727272727,0.3,2787411.297,1260181.738,8464.311195,7046.109433,1516.932512,5.579886468,4.644972258,0.033862675,0.033862675,2.727272727,0
10,0.709090909,3074720.164,1181290.749,9697.582396,8006.361936,1737.985666,5.579782726,4.606690431,0.030108372,0.030108372,10,-13.61639597
7.818181818,0.718181818,3097003.176,1184919.765,9769.017254,8085.6151,1750.798351,5.579750089,4.61824464,0.030643837,0.030643837,7.818181818,-13.92449729
7.909090909,0.718181818,3096570.896,1184862.053,9767.049991,8082.994128,1750.562065,5.579379437,4.617370779,0.030623465,0.030623465,7.909090909,-13.9200802
2.363636364,0.3,2788670.364,1261174.068,8465.558414,7050.465726,1517.305698,5.579336072,4.646700883,0.033984867,0.033984867,2.363636364,0
8,0.718181818,3096138.966,1184804.082,9765.083842,8080.374705,1750.32583,5.579009162,4.616497435,0.030603129,0.030603129,8,-13.91566118
8.090909091,0.718181818,3095707.385,1184745.851,9763.118789,8077.756831,1750.089645,5.578639252,4.615624607,0.03058283,0.03058283,8.090909091,-13.91124023
2.272727273,0.3,2788944.26,1261203.784,8465.258905,7050.941323,1517.4601,5.578570999,4.646541496,0.034009479,0.034009479,2.272727273,0
8.181818182,0.718181818,3095276.152,1184687.363,9761.154844,8075.140496,1749.853512,5.578269711,4.614752287,0.030562566,0.030562566,8.181818182,-13.90681738
8.272727273,0.718181818,3094845.265,1184628.617,9759.192,8072.525695,1749.617431,5.577900532,4.61388047,0.030542338,0.030542338,8.272727273,-13.90239263
2.181818182,0.3,2789218.516,1261233.676,8464.956601,7051.414673,1517.614415,5.577804557,4.646380926,0.034034161,0.034034161,2.181818182,0
8.363636364,0.718181818,3094414.725,1184569.615,9757.230254,8069.912422,1749.381403,5.577531712,4.61300915,0.030522146,0.030522146,8.363636364,-13.89796601
2.090909091,0.3,2789493.131,1261263.746,8464.651471,7051.885764,1517.768642,5.577036734,4.646219173,0.034058914,0.034058914,2.090909091,0
3.545454545,0.727272727,3128687.762,1186301.682,9865.552461,8206.663024,1768.977139,5.576981322,4.639213727,0.031617528,0.031617528,3.545454545,-14.32780465
3.636363636,0.727272727,3128267.036,1186316.307,9863.9438,8204.352163,1768.748396,5.576793071,4.638507196,0.031596887,0.031596887,3.636363636,-14.32361753
3.727272727,0.727272727,3127846.786,1186330.77,9862.337117,8202.04379,1768.519642,5.576605927,4.637801919,0.031576293,0.031576293,3.727272727,-14.31942954
3.818181818,0.727272727,3127427.007,1186345.067,9860.732372,8199.737928,1768.290877,5.576419864,4.637097908,0.031555745,0.031555745,3.818181818,-14.31524069
8.636363636,0.718181818,3093153.132,1184392.675,9751.342835,8062.055209,1748.690973,5.576367115,4.610337295,0.030461824,0.030461824,8.636363636,-13.88441534
2,0.3,2789768.108,1261293.998,8464.343495,7052.354532,1517.922777,5.576267531,4.646056203,0.034083737,0.034083737,2,0
3.909090909,0.727272727,3127007.7,1186359.202,9859.1296,8197.434542,1768.062105,5.576234893,4.636395136,0.031535243,0.031535243,3.909090909,-14.31105103
4,0.727272727,3126588.864,1186373.175,9857.528787,8195.133639,1767.833326,5.576051,4.635693601,0.031514787,0.031514787,4,-14.30686057
4.090909091,0.727272727,3126170.497,1186386.986,9855.92993,8192.835218,1767.604545,5.575868177,4.634993299,0.031494376,0.031494376,4.090909091,-14.30266935
4.181818182,0.727272727,3125752.599,1186400.634,9854.333024,8190.539277,1767.375761,5.575686416,4.634294221,0.03147401,0.03147401,4.181818182,-14.29847738
4.272727273,0.727272727,3125335.168,1186414.121,9852.738056,8188.2458,1767.146957,5.57550577,4.633596412,0.031453689,0.031453689,4.272727273,-14.2942847
1.909090909,0.3,2790043.445,1261324.431,8464.032633,7052.820987,1518.076817,5.575496931,4.645892032,0.034108631,0.034108631,1.909090909,0
4.363636364,0.727272727,3124918.204,1186427.445,9851.145047,8185.954794,1766.918169,5.575326135,4.632899778,0.031433413,0.031433413,4.363636364,-14.29009133
4.454545455,0.727272727,3124501.705,1186440.609,9849.553982,8183.666251,1766.689384,5.575147545,4.632204351,0.031413181,0.031413181,4.454545455,-14.2858973
4.545454545,0.727272727,3124085.669,1186453.612,9847.964858,8181.380164,1766.460603,5.574969993,4.631510121,0.031392994,0.031392994,4.545454545,-14.28170262
4.636363636,0.727272727,3123670.097,1186466.454,9846.377674,8179.096526,1766.231829,5.574793474,4.630817083,0.031372851,0.031372851,4.636363636,-14.27750733
1.818181818,0.3,2790319.145,1261355.048,8463.718861,7053.285089,1518.23076,5.574724927,4.645726642,0.034133597,0.034133597,1.818181818,0
4.727272727,0.727272727,3123254.986,1186479.136,9844.792424,8176.815333,1766.003062,5.57461798,4.630125229,0.031352751,0.031352751,4.727272727,-14.27331143
4.818181818,0.727272727,3122840.336,1186491.658,9843.209104,8174.536579,1765.774305,5.574443503,4.629434551,0.031332695,0.031332695,4.818181818,-14.26911496
4.909090909,0.727272727,3122426.144,1186504.021,9841.627712,8172.260255,1765.545559,5.574270038,4.628745042,0.031312683,0.031312683,4.909090909,-14.26491793
5,0.727272727,3122012.41,1186516.225,9840.048243,8169.986356,1765.316826,5.574097577,4.628056695,0.031292713,0.031292713,5,-14.26072037
1.727272727,0.3,2790595.207,1261385.851,8463.402148,7053.746809,1518.384603,5.57395151,4.645560022,0.034158634,0.034158634,1.727272727,0
8.454545455,0.718181818,3093542.98,1183623.405,9749.030343,8061.410358,1749.039124,5.573934973,4.609050905,0.030478737,0.030478737,8.454545455,-13.88910648
5.090909091,0.727272727,3121599.133,1186528.271,9838.470693,8167.714872,1765.088107,5.573926115,4.627369501,0.031272787,0.031272787,5.090909091,-14.25652229
5.181818182,0.727272727,3121186.31,1186540.159,9836.895058,8165.445797,1764.859403,5.573755644,4.626683453,0.031252903,0.031252903,5.181818182,-14.25232371
5.272727273,0.727272727,3120773.94,1186551.887,9835.32132,8163.179135,1764.630716,5.57358615,4.62599855,0.031233062,0.031233062,5.272727273,-14.24812465
5.363636364,0.727272727,3120362.023,1186563.463,9833.749516,8160.914839,1764.402048,5.57341765,4.625314762,0.031213263,0.031213263,5.363636364,-14.24392514
8.545454545,0.718181818,3093077.758,1183484.26,9746.518333,8058.276331,1748.796405,5.573272168,4.607898499,0.030456548,0.030456548,8.545454545,-13.88439376
5.454545455,0.727272727,3119950.556,1186574.88,9832.179597,8158.65294,1764.173399,5.573250113,4.624632104,0.031193506,0.031193506,5.454545455,-14.23972517
1.636363636,0.3,2790871.635,1261416.842,8463.082482,7054.206134,1518.538344,5.573176677,4.645392171,0.034183745,0.034183745,1.636363636,0
5.545454545,0.727272727,3119539.538,1186586.141,9830.611576,8156.393413,1763.944772,5.573083542,4.623950559,0.031173791,0.031173791,5.545454545,-14.23552478
5.636363636,0.727272727,3119128.968,1186597.247,9829.045446,8154.136251,1763.716166,5.572917931,4.623270121,0.031154118,0.031154118,5.636363636,-14.23132397
5.727272727,0.727272727,3118718.843,1186608.199,9827.481201,8151.881444,1763.487584,5.572753271,4.622590779,0.031134486,0.031134486,5.727272727,-14.22712276
5.818181818,0.727272727,3118309.162,1186618.997,9825.918837,8149.628981,1763.259026,5.572589558,4.621912527,0.031114895,0.031114895,5.818181818,-14.22292117
5.909090909,0.727272727,3117899.924,1186629.641,9824.358347,8147.378852,1763.030494,5.572426784,4.621235355,0.031095345,0.031095345,5.909090909,-14.2187192
1.545454545,0.3,2791148.423,1261448.025,8462.759776,7054.662981,1518.691976,5.572400401,4.645223055,0.034208928,0.034208928,1.545454545,0
6,0.727272727,3117491.127,1186640.133,9822.799727,8145.131047,1762.801989,5.572264944,4.620559256,0.031075836,0.031075836,6,-14.21451688
6.090909091,0.727272727,3117082.769,1186650.473,9821.24297,8142.885554,1762.573512,5.572104032,4.619884221,0.031056368,0.031056368,6.090909091,-14.21031421
8.727272727,0.718181818,3092147.817,1183204.407,9741.492437,8052.008065,1748.310986,5.571944875,4.605592558,0.030412265,0.030412265,8.727272727,-13.87495313
6.181818182,0.727272727,3116674.849,1186660.661,9819.68807,8140.642362,1762.345063,5.57194404,4.61921024,0.031036939,0.031036939,6.181818182,-14.20611121
1.454545455,0.3,2791425.577,1261479.399,8462.434055,7055.117377,1518.845501,5.57162269,4.645052689,0.034234184,0.034234184,1.454545455,0
8.818181818,0.718181818,3091683.097,1183063.702,9738.978556,8048.873817,1748.068287,5.571280385,4.604439014,0.03039017,0.03039017,8.818181818,-13.87022525
1.363636364,0.3,2791703.095,1261510.967,8462.105269,7055.569266,1518.998913,5.570843531,4.644881049,0.034259514,0.034259514,1.363636364,0
8.909090909,0.718181818,3091218.54,1182922.479,9736.464044,8045.739485,1747.825595,5.570615324,4.603285081,0.030368106,0.030368106,8.909090909,-13.86549234
1.272727273,0.3,2791980.98,1261542.732,8461.773385,7056.018618,1519.15221,5.570062912,4.644708127,0.034284919,0.034284919,1.272727273,0
9,0.718181818,3090754.147,1182780.738,9733.948904,8042.605065,1747.582912,5.569949693,4.602130754,0.030346073,0.030346073,9,-13.86075443
9.090909091,0.718181818,3090289.917,1182638.482,9731.433134,8039.470552,1747.340238,5.569283487,4.60097603,0.030324071,0.030324071,9.090909091,-13.85601151
1.181818182,0.3,2792259.23,1261574.695,8461.438368,7056.465416,1519.305389,5.569280822,4.64453392,0.034310398,0.034310398,1.181818182,0
9.181818182,0.718181818,3089825.848,1182495.71,9728.916735,8036.335947,1747.097574,5.568616704,4.599820907,0.030302099,0.030302099,9.181818182,-13.85126362
6.272727273,0.727272727,3115783.154,1185748.226,9811.625806,8132.274296,1761.98532,5.568505988,4.615404115,0.030992882,0.030992882,6.272727273,-14.19768369
1.090909091,0.3,2792537.847,1261606.863,8461.100195,7056.909578,1519.458446,5.56849726,4.644358387,0.034335952,0.034335952,1.090909091,0
6.363636364,0.727272727,3115343.422,1185695.383,9809.633519,8129.620375,1761.748265,5.568124409,4.614518734,0.030971879,0.030971879,6.363636364,-14.19318856
9.272727273,0.718181818,3089361.942,1182352.424,9726.399715,8033.201251,1746.854921,5.567949346,4.598665381,0.030280158,0.030280158,9.272727273,-13.84651076
6.454545455,0.727272727,3114904.05,1185642.27,9807.642382,8126.968085,1761.511234,5.567743306,4.61363398,0.030950914,0.030950914,6.454545455,-14.18869138
1,0.3,2792816.83,1261639.231,8460.758819,7057.351128,1519.611378,5.567712206,4.644181551,0.034361582,0.034361582,1,0
6.545454545,0.727272727,3114465.039,1185588.887,9805.652393,8124.317427,1761.274227,5.567362675,4.61274985,0.030929989,0.030929989,6.545454545,-14.18419218
9.363636364,0.718181818,3088898.194,1182208.622,9723.882051,8030.066462,1746.61228,5.567281396,4.597509451,0.030258247,0.030258247,9.363636364,-13.84175295
1.545454545,0.427272727,2874887.472,1207236.583,9382.992971,7910.460955,1685.465207,5.567004843,4.69333981,0.032681242,0.032681242,1.545454545,-3.211839885
6.636363636,0.727272727,3114026.387,1185535.234,9803.663552,8121.668399,1761.037247,5.566982509,4.611866338,0.030909102,0.030909102,6.636363636,-14.17969096
9.454545455,0.718181818,3088434.606,1182064.306,9721.363761,8026.931578,1746.369651,5.566612862,4.596353111,0.030236366,0.030236366,9.454545455,-13.83699022
6.727272727,0.727272727,3113588.094,1185481.311,9801.675857,8119.020999,1760.800294,5.566602805,4.610983441,0.030888254,0.030888254,6.727272727,-14.17518777
6.818181818,0.727272727,3113150.158,1185427.12,9799.689309,8116.375224,1760.563371,5.566223557,4.610101152,0.030867445,0.030867445,6.818181818,-14.17068261
9.545454545,0.718181818,3087971.179,1181919.48,9718.844858,8023.796598,1746.127036,5.565943747,4.595196359,0.030214515,0.030214515,9.545454545,-13.83222258
6.909090909,0.727272727,3112712.579,1185372.66,9797.703903,8113.731073,1760.326478,5.56584476,4.609219468,0.030846674,0.030846674,6.909090909,-14.16617552
7,0.727272727,3112275.357,1185317.933,9795.719642,8111.088543,1760.089617,5.565466409,4.608338384,0.030825941,0.030825941,7,-14.16166651
9.636363636,0.718181818,3087507.908,1181774.138,9716.325307,8020.661525,1745.884435,5.56527403,4.594039194,0.030192694,0.030192694,9.636363636,-13.82745004
7.090909091,0.727272727,3111838.489,1185262.938,9793.736518,8108.447632,1759.85279,5.565088497,4.607457896,0.030805246,0.030805246,7.090909091,-14.1571556
7.181818182,0.727272727,3111401.974,1185207.675,9791.754524,8105.808341,1759.615997,5.564711018,4.606578001,0.030784589,0.030784589,7.181818182,-14.15264281
9.727272727,0.718181818,3087044.796,1181628.288,9713.805152,8017.526353,1745.64185,5.56460373,4.59288161,0.030170902,0.030170902,9.727272727,-13.82267264
7.272727273,0.727272727,3110965.814,1185152.149,9789.77369,8103.170651,1759.37924,5.56433398,4.605698683,0.03076397,0.03076397,7.272727273,-14.14812818
7.363636364,0.727272727,3110530.006,1185096.355,9787.793968,8100.534574,1759.142508,5.563957397,4.604819984,0.030743388,0.030743388,7.363636364,-14.1436117
9.818181818,0.718181818,3086581.841,1181481.925,9711.284358,8014.391086,1745.399281,5.563932828,4.591723609,0.030149141,0.030149141,9.818181818,-13.81789037
1,0.736363636,3152086.609,1185244.154,9917.489115,8271.480976,1782.550086,5.563652429,4.640251649,0.03219912,0.03219912,1,-14.64729556
1.090909091,0.736363636,3151676.268,1185312.993,9916.168544,8269.419364,1782.330555,5.563596785,4.639666498,0.032178472,0.032178472,1.090909091,-14.64322359
7.454545455,0.727272727,3110094.549,1185040.297,9785.815388,8097.900099,1758.905821,5.563581215,4.603941837,0.030722843,0.030722843,7.454545455,-14.13909341
1.181818182,0.736363636,3151266.456,1185381.693,9914.850205,8267.360627,1782.11093,5.563542673,4.639083061,0.032157876,0.032157876,1.181818182,-14.63915136
1.272727273,0.736363636,3150857.168,1185450.248,9913.534011,8265.304827,1781.891167,5.56349018,4.638501486,0.032137333,0.032137333,1.272727273,-14.63507887
1.363636364,0.736363636,3150448.409,1185518.664,9912.220084,8263.251886,1781.67135,5.563439119,4.637921515,0.032116842,0.032116842,1.363636364,-14.63100621
1.454545455,0.736363636,3150040.173,1185586.936,9910.908342,8261.201872,1781.451445,5.563389545,4.637343273,0.032096402,0.032096402,1.454545455,-14.62693337
1.545454545,0.736363636,3149632.463,1185655.07,9909.598836,8259.154698,1781.231456,5.563341476,4.6367667,0.032076014,0.032076014,1.545454545,-14.62286041
1.636363636,0.736363636,3149225.274,1185723.06,9908.291518,8257.11043,1781.011385,5.563294878,4.636191828,0.032055678,0.032055678,1.636363636,-14.61878733
9.909090909,0.718181818,3086119.041,1181335.053,9708.762939,8011.255723,1745.156729,5.563261326,4.590565185,0.030127409,0.030127409,9.909090909,-13.81310325
1.727272727,0.736363636,3148818.606,1185790.91,9906.986399,8255.069037,1780.791236,5.56324975,4.635618634,0.032035392,0.032035392,1.727272727,-14.61471417
1.818181818,0.736363636,3148412.458,1185858.618,9905.68348,8253.030511,1780.571011,5.563206083,4.635047105,0.032015157,0.032015157,1.818181818,-14.61064096
7.545454545,0.727272727,3109659.442,1184983.974,9783.837939,8095.267221,1758.669174,5.563205454,4.603064261,0.030702335,0.030702335,7.545454545,-14.13457331
1.909090909,0.736363636,3148006.829,1185926.186,9904.382754,8250.994849,1780.350713,5.563163865,4.634477235,0.031994973,0.031994973,1.909090909,-14.60656772
2,0.736363636,3147601.716,1185993.613,9903.084218,8248.962042,1780.130344,5.563123089,4.633909011,0.031974839,0.031974839,2,-14.60249449
2.090909091,0.736363636,3147197.12,1186060.9,9901.787871,8246.932082,1779.909907,5.563083745,4.633342424,0.031954754,0.031954754,2.090909091,-14.59842127
2.181818182,0.736363636,3146793.037,1186128.048,9900.493706,8244.90496,1779.689404,5.563045823,4.632777462,0.031934719,0.031934719,2.181818182,-14.59434811
2.272727273,0.736363636,3146389.468,1186195.056,9899.201721,8242.880668,1779.468838,5.563009314,4.632214114,0.031914734,0.031914734,2.272727273,-14.59027502
2.363636364,0.736363636,3145986.409,1186261.926,9897.911911,8240.859196,1779.248211,5.562974209,4.631652371,0.031894797,0.031894797,2.363636364,-14.58620202
2.454545455,0.736363636,3145583.86,1186328.657,9896.624272,8238.840535,1779.027526,5.562940498,4.63109222,0.03187491,0.03187491,2.454545455,-14.58212914
2.545454545,0.736363636,3145181.819,1186395.25,9895.338799,8236.824673,1778.806784,5.562908173,4.630533651,0.031855071,0.031855071,2.545454545,-14.57805639
2.636363636,0.736363636,3144780.284,1186461.705,9894.055487,8234.8116,1778.585988,5.562877225,4.629976652,0.031835279,0.031835279,2.636363636,-14.5739838
2.727272727,0.736363636,3144379.253,1186528.024,9892.774331,8232.801304,1778.36514,5.562847644,4.629421212,0.031815536,0.031815536,2.727272727,-14.56991138
7.636363636,0.727272727,3109224.685,1184927.387,9781.861619,8092.635935,1758.432565,5.562830109,4.602187251,0.030681865,0.030681865,7.636363636,-14.13005144
2.818181818,0.736363636,3143978.726,1186594.208,9891.495334,8230.793759,1778.144243,5.562819426,4.628867311,0.031795841,0.031795841,2.818181818,-14.56583915
2.909090909,0.736363636,3143578.697,1186660.254,9890.218466,8228.788992,1777.923296,5.56279255,4.628314961,0.031776193,0.031776193,2.909090909,-14.56176712
3,0.736363636,3143179.168,1186726.165,9888.943742,8226.786959,1777.702304,5.562767016,4.627764131,0.031756592,0.031756592,3,-14.55769532
3.090909091,0.736363636,3142780.137,1186791.943,9887.671152,8224.787648,1777.481268,5.562742816,4.627214811,0.031737037,0.031737037,3.090909091,-14.55362376
3.181818182,0.736363636,3142381.6,1186857.587,9886.400689,8222.79105,1777.260189,5.562719939,4.626666991,0.03171753,0.03171753,3.181818182,-14.54955245
3.272727273,0.736363636,3141983.555,1186923.098,9885.132346,8220.797152,1777.039069,5.562698377,4.62612066,0.031698068,0.031698068,3.272727273,-14.5454814
10,0.718181818,3085656.397,1181187.671,9706.240894,8008.120261,1744.914194,5.562589224,4.589406337,0.030105706,0.030105706,10,-13.80831131
3.363636364,0.736363636,3141686.422,1186989.248,9883.916137,8218.793404,1776.880256,5.562511095,4.625406454,0.031678674,0.031678674,3.363636364,-14.54246677
7.727272727,0.727272727,3108790.276,1184870.538,9779.886427,8090.006236,1758.195998,5.562455175,4.601310802,0.030661431,0.030661431,7.727272727,-14.1255278
3.454545455,0.736363636,3141378.894,1187053.576,9882.722614,8216.819814,1776.714953,5.562356864,4.624725987,0.031659279,0.031659279,3.454545455,-14.53995121
7.818181818,0.727272727,3108356.215,1184813.426,9777.91236,8087.378119,1757.959472,5.56208065,4.600434908,0.030641034,0.030641034,7.818181818,-14.12100241
7.909090909,0.727272727,3107922.499,1184756.052,9775.939417,8084.751579,1757.722988,5.561706528,4.599559563,0.030620673,0.030620673,7.909090909,-14.1164753
8,0.727272727,3107489.13,1184698.418,9773.967596,8082.126611,1757.486548,5.561332806,4.598684764,0.030600348,0.030600348,8,-14.11194647
8.090909091,0.727272727,3107056.104,1184640.523,9771.996893,8079.503209,1757.250152,5.56095948,4.597810504,0.03058006,0.03058006,8.090909091,-14.10741594
8.181818182,0.727272727,3106623.422,1184582.37,9770.027308,8076.881366,1757.013802,5.560586546,4.596936778,0.030559807,0.030559807,8.181818182,-14.10288374
8.272727273,0.727272727,3106191.081,1184523.958,9768.058836,8074.261078,1756.777498,5.560213999,4.596063581,0.03053959,0.03053959,8.272727273,-14.09834987
2,0.418181818,2868318.296,1209381.756,9344.164941,7871.365547,1680.628607,5.559922579,4.683584174,0.032627776,0.032627776,2,-2.51335661
8.363636364,0.727272727,3105759.082,1184465.288,9766.091477,8071.642337,1756.541241,5.559841836,4.595190907,0.030519409,0.030519409,8.363636364,-14.09381435
2.363636364,0.390909091,2853422.851,1216475.778,9220.157466,7754.16875,1658.542114,5.559194058,4.675292044,0.032735519,0.032735519,2.363636364,-0.117768541
3.545454545,0.736363636,3140476.914,1186184.5,9874.801922,8208.577015,1776.34426,5.559058648,4.621050772,0.031614311,0.031614311,3.545454545,-14.53148609
3.636363636,0.736363636,3140049.761,1186199.484,9873.184637,8206.260278,1776.112678,5.558872901,4.620348911,0.031593684,0.031593684,3.636363636,-14.5271188
8.636363636,0.727272727,3104465.118,1184287.74,9760.196039,8063.795336,1755.83276,5.55872761,4.592575968,0.030459077,0.030459077,8.636363636,-14.08019804
3.727272727,0.736363636,3139623.09,1186214.304,9871.569354,8203.946054,1775.881084,5.558688272,4.619648313,0.031573102,0.031573102,3.727272727,-14.52275107
3.818181818,0.736363636,3139196.897,1186228.956,9869.95603,8201.634365,1775.649478,5.558504733,4.61894899,0.031552567,0.031552567,3.818181818,-14.51838291
3.909090909,0.736363636,3138771.182,1186243.446,9868.344705,8199.325174,1775.417865,5.558322297,4.618250912,0.031532077,0.031532077,3.909090909,-14.51401435
4,0.736363636,3138345.945,1186257.772,9866.735358,8197.018493,1775.186245,5.558140948,4.617554083,0.031511633,0.031511633,4,-14.50964543
4.090909091,0.736363636,3137921.184,1186271.933,9865.127991,8194.714316,1774.954621,5.557960679,4.616858493,0.031491235,0.031491235,4.090909091,-14.50527615
6.636363636,0.290909091,2764442.756,1261109.452,8341.847612,6899.626307,1500.920623,5.557820637,4.596929513,0.032930732,0.032930732,6.636363636,5.68E-14
4.181818182,0.736363636,3137496.897,1186285.931,9863.522596,8192.412642,1774.722995,5.557781482,4.616164137,0.031470881,0.031470881,4.181818182,-14.50090655
4.272727273,0.736363636,3137073.085,1186299.766,9861.919155,8190.113454,1774.491339,5.557603432,4.615471079,0.031450573,0.031450573,4.272727273,-14.49653664
6.545454545,0.290909091,2764731.576,1261279.289,8341.937607,6900.470868,1501.037126,5.557449222,4.597135374,0.032956466,0.032956466,6.545454545,0
4.363636364,0.736363636,3136649.746,1186313.438,9860.317701,8187.816761,1774.259706,5.557426385,4.614779186,0.031430309,0.031430309,4.363636364,-14.49216647
2.363636364,0.372727273,2844738.828,1222343.992,9120.21055,7660.692562,1641.092842,5.557400726,4.668043371,0.032899156,0.032899156,2.363636364,5.68E-14
4.454545455,0.736363636,3136226.878,1186326.947,9858.718212,8185.522554,1774.028075,5.557250392,4.614088509,0.031410089,0.031410089,4.454545455,-14.48779604
8.181818182,0.290909091,2759011.189,1255870.158,8333.204064,6878.247099,1499.541042,5.557169714,4.586901529,0.032439452,0.032439452,8.181818182,0
8.090909091,0.290909091,2759323.477,1256134.313,8333.62814,6879.413577,1499.637252,5.557095976,4.587385093,0.032466705,0.032466705,8.090909091,0
6.454545455,0.290909091,2765020.646,1261449.168,8342.024246,6901.312484,1501.153619,5.557075663,4.597339269,0.032982259,0.032982259,6.454545455,0
4.545454545,0.736363636,3135804.481,1186340.295,9857.120689,8183.230824,1773.796447,5.557075448,4.613399037,0.031389914,0.031389914,4.545454545,-14.48342537
8,0.290909091,2759635.931,1256398.259,8334.047781,6880.576028,1499.733504,5.557019135,4.587865783,0.03249401,0.03249401,8,0
7.909090909,0.290909091,2759948.551,1256661.988,8334.462961,6881.734481,1499.8298,5.556939167,4.588343611,0.032521365,0.032521365,7.909090909,0
4.636363636,0.736363636,3135382.554,1186353.481,9855.525134,8180.941559,1773.564826,5.556901551,4.612710761,0.031369782,0.031369782,4.636363636,-14.4790545
7.818181818,0.290909091,2760261.339,1256925.504,8334.873674,6882.88891,1499.926139,5.556856074,4.588818564,0.032548772,0.032548772,7.818181818,0
7.727272727,0.290909091,2760574.295,1257188.809,8335.279897,6884.039291,1500.022518,5.556769848,4.589290634,0.03257623,0.03257623,7.727272727,5.68E-14
4.727272727,0.736363636,3134961.094,1186366.503,9853.931518,8178.654777,1773.333212,5.556728679,4.612023686,0.031349695,0.031349695,4.727272727,-14.47468343
6.363636364,0.290909091,2765309.966,1261619.085,8342.107523,6902.151175,1501.270105,5.556699952,4.597541209,0.033008109,0.033008109,6.363636364,0
7.636363636,0.290909091,2760887.419,1257451.902,8335.681613,6885.185609,1500.118937,5.55668048,4.589759812,0.03260374,0.03260374,7.636363636,0
7.454545455,0.290909091,2761422.476,1257980.434,8336.355788,6887.417835,1500.243587,5.556668169,4.590866372,0.032658997,0.032658997,7.454545455,0
7.545454545,0.290909091,2761200.711,1257714.784,8336.0788,6886.327844,1500.215394,5.556587962,4.590226091,0.032631303,0.032631303,7.545454545,0
7.363636364,0.290909091,2761734.12,1258242.943,8336.74167,6888.551127,1500.338643,5.556573316,4.591330869,0.032686666,0.032686666,7.363636364,-5.68E-14
4.818181818,0.736363636,3134540.1,1186379.366,9852.339862,8176.370449,1773.101607,5.556556839,4.611337791,0.031329651,0.031329651,4.818181818,-14.47031218
7.272727273,0.290909091,2762045.918,1258505.244,8337.12294,6889.68027,1500.433723,5.556475313,4.591792469,0.032714388,0.032714388,7.272727273,0
4.909090909,0.736363636,3134119.573,1186392.068,9850.750155,8174.088573,1772.870013,5.55638602,4.610653073,0.03130965,0.03130965,4.909090909,-14.46594078
7.181818182,0.290909091,2762357.873,1258767.337,8337.499591,6890.805256,1500.528826,5.556374156,4.592251169,0.032742164,0.032742164,7.181818182,0
8.454545455,0.727272727,3104857.207,1183520.335,9757.895863,8063.166316,1756.176887,5.5563286,4.591317866,0.030476035,0.030476035,8.454545455,-14.08494116
6.272727273,0.290909091,2765599.539,1261789.042,8342.187422,6902.986911,1501.386581,5.556322087,4.597741179,0.033034018,0.033034018,6.272727273,0
7.090909091,0.290909091,2762669.983,1259029.223,8337.871602,6891.926066,1500.623952,5.556269838,4.592706959,0.032769993,0.032769993,7.090909091,0
5,0.736363636,3133699.509,1186404.609,9849.162393,8171.809144,1772.638431,5.556216216,4.609969525,0.031289693,0.031289693,5,-14.46156925
7,0.290909091,2762982.25,1259290.903,8338.238948,6893.042679,1500.719098,5.556162348,4.593159831,0.032797876,0.032797876,7,0
6.909090909,0.290909091,2763294.674,1259552.378,8338.601618,6894.155082,1500.814264,5.556051682,4.59360978,0.032825813,0.032825813,6.909090909,0
5.090909091,0.736363636,3133279.908,1186416.991,9847.576571,8169.532152,1772.406862,5.556047419,4.609287138,0.031269778,0.031269778,5.090909091,-14.4571976
6.181818182,0.290909091,2765889.366,1261959.041,8342.263921,6903.819679,1501.503046,5.555942056,4.597939177,0.033059987,0.033059987,6.181818182,0
6.818181818,0.290909091,2763607.255,1259813.649,8338.959586,6895.263248,1500.909449,5.555937831,4.594056793,0.032853805,0.032853805,6.818181818,0
5.181818182,0.736363636,3132860.768,1186429.214,9845.992685,8167.257591,1772.175309,5.555879623,4.608605904,0.031249906,0.031249906,5.181818182,-14.45282584
6.727272727,0.290909091,2763919.993,1260074.717,8339.31283,6896.367158,1501.004649,5.555820785,4.594500863,0.032881851,0.032881851,6.727272727,0
5.272727273,0.736363636,3132442.088,1186441.277,9844.410724,8164.985459,1771.943772,5.555712817,4.60792582,0.031230076,0.031230076,5.272727273,-14.448454
8.545454545,0.727272727,3104383.907,1183381.582,9755.372684,8060.025765,1755.929424,5.555674704,4.590176378,0.030453858,0.030453858,8.545454545,-14.08000895
6.090909091,0.290909091,2766179.443,1262129.083,8342.33697,6904.649434,1501.619495,5.555559844,4.598135184,0.033086014,0.033086014,6.090909091,0
5.363636364,0.736363636,3132023.867,1186453.184,9842.830703,8162.715727,1771.712253,5.555547006,4.607246867,0.031210289,0.031210289,5.363636364,-14.44408209
5.454545455,0.736363636,3131606.102,1186464.932,9841.252599,8160.448404,1771.480754,5.555382173,4.606569045,0.031190543,0.031190543,5.454545455,-14.43971012
5.545454545,0.736363636,3131188.792,1186476.523,9839.676409,8158.18348,1771.249275,5.555218314,4.605892348,0.03117084,0.03117084,5.545454545,-14.43533811
6,0.290909091,2766469.778,1262299.166,8342.406602,6905.476209,1501.735933,5.55517546,4.598329212,0.033112101,0.033112101,6,0
5.636363636,0.736363636,3130771.937,1186487.957,9838.102132,8155.92094,1771.017818,5.555055423,4.605216762,0.031151178,0.031151178,5.636363636,-14.43096608
5.727272727,0.736363636,3130355.533,1186499.237,9836.529764,8153.660773,1770.786384,5.554893495,4.60454228,0.031131557,0.031131557,5.727272727,-14.42659403
8.272727273,0.290909091,2758461.165,1254737.583,8330.240618,6874.577082,1499.641967,5.554819617,4.584145571,0.032389302,0.032389302,8.272727273,0
5.909090909,0.290909091,2766760.367,1262469.294,8342.472768,6906.299964,1501.852354,5.554788886,4.598521248,0.033138247,0.033138247,5.909090909,0
5.818181818,0.736363636,3129939.579,1186510.36,9834.959291,8151.402976,1770.554974,5.554732519,4.603868898,0.031111978,0.031111978,5.818181818,-14.42222197
8.363636364,0.290909091,2758119.116,1254361.873,8329.484792,6873.084243,1499.571181,5.554577799,4.583366451,0.032359234,0.032359234,8.363636364,0
