DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
5.909090909,0.736363636,3129524.075,1186521.329,9833.390716,8149.147533,1770.32359,5.554572494,4.603196603,0.031092439,0.031092439,5.909090909,-14.41784993
6,0.736363636,3129109.017,1186532.144,9831.82403,8146.894434,1770.092232,5.55441341,4.602525387,0.031072941,0.031072941,6,-14.4134779
5.818181818,0.290909091,2767051.213,1262639.466,8342.535446,6907.120673,1501.968758,5.554400116,4.598711281,0.033164454,0.033164454,5.818181818,0
8.727272727,0.727272727,3103437.814,1183102.508,9750.32451,8053.744523,1755.434506,5.554365302,4.58789234,0.0304096,0.0304096,8.727272727,-14.07013036
8.454545455,0.290909091,2757777.064,1253985.487,8328.722173,6871.585149,1499.500481,5.554331111,4.582582824,0.03232921,0.03232921,8.454545455,0
6.090909091,0.736363636,3128694.405,1186542.806,9830.259228,8144.643668,1769.860902,5.554255263,4.601855242,0.031053483,0.031053483,6.090909091,-14.40910591
6.181818182,0.736363636,3128280.236,1186553.315,9828.696303,8142.395224,1769.6296,5.554098045,4.60118616,0.031034066,0.031034066,6.181818182,-14.40473396
8.545454545,0.290909091,2757435.009,1253608.423,8327.952771,6870.079808,1499.429867,5.554079556,4.581794692,0.032299228,0.032299228,8.545454545,0
5.727272727,0.290909091,2767342.315,1262809.685,8342.594613,6907.938322,1502.085143,5.554009139,4.598899305,0.033190722,0.033190722,5.727272727,0
8.636363636,0.290909091,2757092.947,1253230.682,8327.176577,6868.568206,1499.359338,5.553823132,4.581002052,0.032269289,0.032269289,8.636363636,0
8.818181818,0.727272727,3102965.018,1182962.19,9747.799517,8050.603821,1755.187051,5.553709793,4.586749779,0.030387517,0.030387517,8.818181818,-14.06518402
5.636363636,0.290909091,2767633.674,1262979.95,8342.650245,6908.752891,1502.201507,5.553615946,4.599085313,0.03321705,0.03321705,5.636363636,-5.68E-14
8.727272727,0.290909091,2756750.883,1252852.259,8326.393647,6867.050401,1499.2889,5.553561858,4.580204925,0.032239391,0.032239391,8.727272727,0
8.818181818,0.290909091,2756408.813,1252473.154,8325.603969,6865.52638,1499.218549,5.553295732,4.579403307,0.032209536,0.032209536,8.818181818,0
5.545454545,0.290909091,2767925.29,1263150.263,8342.70232,6909.564359,1502.317849,5.553220528,4.599269298,0.03324344,0.03324344,5.545454545,0
8.909090909,0.727272727,3102492.388,1182821.352,9745.273912,8047.463059,1754.939601,5.553053739,4.585606853,0.030365466,0.030365466,8.909090909,-14.06023299
8.909090909,0.290909091,2756066.737,1252093.367,8324.807552,6863.996152,1499.148287,5.553024756,4.578597201,0.032179722,0.032179722,8.909090909,0
5.454545455,0.290909091,2768217.164,1263320.624,8342.750809,6910.372713,1502.434167,5.552822875,4.599451254,0.033269891,0.033269891,5.454545455,0
9,0.290909091,2755724.653,1251712.897,8324.004411,6862.459723,1499.078115,5.552748939,4.577786612,0.032149949,0.032149949,9,0
9.090909091,0.290909091,2755382.562,1251331.742,8323.194549,6860.917109,1499.008032,5.552468279,4.576971545,0.032120217,0.032120217,9.090909091,0
5.363636364,0.290909091,2768509.298,1263491.038,8342.795699,6911.177909,1502.550458,5.552422986,4.599631162,0.033296405,0.033296405,5.363636364,0
9,0.727272727,3102019.922,1182679.995,9742.747698,8044.322232,1754.692155,5.552397138,4.584463554,0.030343445,0.030343445,9,-14.05527729
4.818181818,0.290909091,2770486.838,1265337.818,8345.226019,6918.156747,1503.052815,5.552184152,4.602736961,0.033479312,0.033479312,4.818181818,0
9.181818182,0.290909091,2755040.463,1250949.905,8322.377992,6859.368306,1498.938039,5.552182794,4.576152,0.032090526,0.032090526,9.181818182,0
5.272727273,0.290909091,2768801.69,1263661.502,8342.836958,6911.979945,1502.666721,5.552020844,4.599809024,0.03332298,0.03332298,5.272727273,0
9.272727273,0.290909091,2754698.355,1250567.382,8321.554738,6857.813337,1498.868138,5.551892477,4.575327986,0.032060875,0.032060875,9.272727273,-5.68E-14
9.090909091,0.727272727,3101547.62,1182538.121,9740.220872,8041.181334,1754.444714,5.551739987,4.58331988,0.030321455,0.030321455,9.090909091,-14.05031692
5.181818182,0.290909091,2769094.342,1263832.018,8342.874558,6912.778802,1502.782955,5.551616438,4.599984833,0.033349619,0.033349619,5.181818182,0
9.363636364,0.290909091,2754356.236,1250184.172,8320.724798,6856.252203,1498.798327,5.551597335,4.574499504,0.032031265,0.032031265,9.363636364,0
4.727272727,0.290909091,2770761.122,1265433.643,8345.042705,6918.739008,1503.186825,5.551567219,4.602713975,0.033504239,0.033504239,4.727272727,0
9.454545455,0.290909091,2754014.108,1249800.275,8319.888192,6854.684921,1498.728608,5.551297376,4.573666561,0.032001695,0.032001695,9.454545455,0
5.090909091,0.290909091,2769387.254,1264002.587,8342.908481,6913.574447,1502.899158,5.551209765,4.600158574,0.03337632,0.03337632,5.090909091,0
9.181818182,0.727272727,3101075.481,1182395.73,9737.693436,8038.040368,1754.197279,5.551082283,4.582175827,0.030299495,0.030299495,9.181818182,-14.04535192
4.636363636,0.290909091,2771035.713,1265529.626,8344.856419,6919.318754,1503.320785,5.550948609,4.602689476,0.033529228,0.033529228,4.636363636,0
5,0.290909091,2769680.426,1264173.212,8342.938699,6914.366861,1503.015327,5.550800812,4.60033024,0.033403085,0.033403085,5,0
6.272727273,0.736363636,3127369.425,1185642.888,9820.612478,8134.020082,1769.254841,5.550705444,4.59742706,0.030990066,0.030990066,6.272727273,-14.39579334
9.272727273,0.727272727,3100603.504,1182252.824,9735.165397,8034.899332,1753.949852,5.550424026,4.581031393,0.030277566,0.030277566,9.272727273,-14.04038229
4.909090909,0.290909091,2769973.86,1264343.893,8342.965186,6915.15602,1503.131461,5.550389572,4.600499823,0.033429913,0.033429913,4.909090909,0
6.363636364,0.736363636,3126922.538,1185590.4,9818.610759,8131.360333,1769.014092,5.550329306,4.596549213,0.030969074,0.030969074,6.363636364,-14.39110648
4.545454545,0.290909091,2771310.609,1265625.768,8344.667136,6919.895961,1503.454691,5.550328313,4.602663455,0.033554282,0.033554282,4.545454545,-5.68E-14
6.454545455,0.736363636,3126476.015,1185537.64,9816.610211,8128.702237,1768.773365,5.549953659,4.595672004,0.030948121,0.030948121,6.454545455,-14.38641794
9.363636364,0.727272727,3100131.688,1182109.4,9732.636734,8031.758226,1753.702432,5.549765203,4.579886576,0.030255666,0.030255666,9.363636364,-14.03540804
4.454545455,0.290909091,2771585.812,1265722.07,8344.474832,6920.470607,1503.588541,5.549706321,4.602635905,0.033579401,0.033579401,4.454545455,0
6.545454545,0.736363636,3126055.062,1185486.031,9814.603094,8126.022196,1768.548155,5.549525505,4.594741835,0.030927245,0.030927245,6.545454545,-14.38150485
6.636363636,0.736363636,3125615.147,1185432.712,9812.608858,8123.367697,1768.311155,5.549141524,4.593856503,0.03090637,0.03090637,6.636363636,-14.3768991
9.454545455,0.727272727,3099660.032,1181965.461,9730.107463,8028.617048,1753.455021,5.549105819,4.578741371,0.030233797,0.030233797,9.454545455,-14.0304292
4.363636364,0.290909091,2771861.322,1265818.535,8344.279483,6921.042655,1503.722334,5.549082628,4.602606808,0.033604584,0.033604584,4.363636364,0
6.727272727,0.736363636,3125175.585,1185379.123,9810.615789,8120.714844,1768.074176,5.548758035,4.592971808,0.030885533,0.030885533,6.727272727,-14.3722916
9.545454545,0.290909091,2753429.816,1248547.623,8316.427504,6850.536931,1498.849797,5.548539635,4.570529312,0.031949493,0.031949493,9.545454545,0
4.272727273,0.290909091,2772137.14,1265915.162,8344.081057,6921.612103,1503.856068,5.548457217,4.602576169,0.033629833,0.033629833,4.272727273,0
9.545454545,0.727272727,3099188.538,1181821.01,9727.577598,8025.475796,1753.207621,5.548445878,4.577595774,0.030211958,0.030211958,9.545454545,-14.0254458
6.818181818,0.736363636,3124736.373,1185325.259,9808.623848,8118.063651,1767.837219,5.548375011,4.592087758,0.030864735,0.030864735,6.818181818,-14.36768236
1.454545455,0.427272727,2875229.416,1207206.132,9383.680302,7911.889339,1691.290715,5.548236161,4.678018552,0.032703251,0.032703251,1.454545455,-3.207105543
6.909090909,0.736363636,3124297.515,1185271.128,9806.633081,8115.414094,1767.600286,5.547992473,4.591204334,0.030843975,0.030843975,6.909090909,-14.36307141
9.636363636,0.290909091,2753050.638,1248028.162,8315.174897,6848.561385,1498.809789,5.547852009,4.569333238,0.03191652,0.03191652,9.636363636,0
4.181818182,0.290909091,2772413.266,1266011.954,8343.879529,6922.17892,1503.989741,5.547830083,4.602543975,0.033655147,0.033655147,4.181818182,0
9.636363636,0.727272727,3098717.203,1181676.044,9725.047112,8022.334472,1752.960231,5.547785363,4.576449784,0.030190149,0.030190149,9.636363636,-14.02045782
7,0.736363636,3123859.007,1185216.729,9804.64347,8112.766178,1767.363379,5.547610406,4.590321535,0.030823253,0.030823253,7,-14.35845877
7.090909091,0.736363636,3123420.849,1185162.06,9802.655009,8110.119901,1767.126498,5.547228803,4.589439358,0.030802569,0.030802569,7.090909091,-14.35384445
4.090909091,0.290909091,2772689.7,1266108.914,8343.674876,6922.743064,1504.123349,5.547201219,4.602510205,0.033680527,0.033680527,4.090909091,0
9.727272727,0.290909091,2752671.16,1247507.22,8313.911666,6846.576009,1498.769831,5.547157072,4.568130388,0.031883571,0.031883571,9.727272727,0
9.727272727,0.727272727,3098246.026,1181530.565,9722.516018,8019.193074,1752.712853,5.547124278,4.575303399,0.030168369,0.030168369,9.727272727,-14.01546531
7.181818182,0.736363636,3122983.039,1185107.121,9800.667685,8107.475266,1766.889645,5.546847655,4.588557802,0.030781923,0.030781923,7.181818182,-14.34922848
4,0.290909091,2772966.444,1266206.044,8343.467069,6923.304516,1504.256891,5.546570614,4.602474854,0.033705973,0.033705973,4,0
7.272727273,0.736363636,3122545.579,1185051.919,9798.681546,8104.832247,1766.652822,5.546466981,4.587676845,0.030761314,0.030761314,7.272727273,-14.34461089
9.818181818,0.727272727,3097775.007,1181384.573,9719.984316,8016.051601,1752.465487,5.546462619,4.574156615,0.030146619,0.030146619,9.818181818,-14.01046826
9.818181818,0.290909091,2752291.381,1246984.795,8312.637969,6844.580797,1498.730093,5.546454302,4.566920242,0.031850646,0.031850646,9.818181818,0
7.363636364,0.736363636,3122108.466,1184996.448,9796.696519,8102.190864,1766.416011,5.5460868,4.58679655,0.030740743,0.030740743,7.363636364,-14.33999167
3.909090909,0.290909091,2773243.496,1266303.343,8343.256082,6923.863252,1504.390365,5.545938259,4.602437913,0.033731486,0.033731486,3.909090909,0
9.909090909,0.727272727,3097304.145,1181238.07,9717.452006,8012.910054,1752.218135,5.545800385,4.57300943,0.030124898,0.030124898,9.909090909,-14.0054667
9.909090909,0.290909091,2751911.302,1246460.881,8311.35374,6842.575762,1498.690498,5.545743935,4.565703039,0.031817745,0.031817745,9.909090909,0
7.454545455,0.736363636,3121671.698,1184940.711,9794.712652,8099.551102,1766.179244,5.545707032,4.585916821,0.030720209,0.030720209,7.454545455,-14.33537085
1,0.745454545,3164172.803,1185127.568,9926.842676,8273.37795,1790.038054,5.54560427,4.621900597,0.032195836,0.032195836,1,-14.85297644
1.090909091,0.745454545,3163760.68,1185196.735,9925.517236,8271.310944,1789.818943,5.545542624,4.621311545,0.0321752,0.0321752,1.090909091,-14.84879907
1.181818182,0.745454545,3163349.08,1185265.758,9924.19403,8269.246857,1789.59973,5.545482526,4.620724244,0.032154616,0.032154616,1.181818182,-14.84462169
1.272727273,0.745454545,3162937.999,1185334.638,9922.872982,8267.185707,1789.380357,5.545424114,4.620138851,0.032134085,0.032134085,1.272727273,-14.8404443
1.363636364,0.745454545,3162527.442,1185403.375,9921.554215,8265.127461,1789.160934,5.545367118,4.619555068,0.032113606,0.032113606,1.363636364,-14.836267
7.545454545,0.736363636,3121235.277,1184884.708,9792.729929,8096.912957,1765.942509,5.54532771,4.585037688,0.030699712,0.030699712,7.545454545,-14.33074846
1.454545455,0.745454545,3162117.404,1185471.969,9920.237667,8263.072133,1788.941417,5.545311642,4.618973017,0.032093179,0.032093179,1.454545455,-14.83208977
3.818181818,0.290909091,2773520.86,1266400.814,8343.041888,6924.419254,1504.523769,5.545304143,4.602399375,0.033757066,0.033757066,3.818181818,0
1.545454545,0.745454545,3161707.885,1185540.42,9918.923339,8261.019714,1788.721808,5.545257678,4.618392686,0.032072803,0.032072803,1.545454545,-14.82791266
1.636363636,0.745454545,3161298.883,1185608.729,9917.611227,8258.970199,1788.50211,5.545205215,4.617814065,0.032052478,0.032052478,1.636363636,-14.8237357
1.727272727,0.745454545,3160890.398,1185676.895,9916.301331,8256.92358,1788.282326,5.545154244,4.617237144,0.032032205,0.032032205,1.727272727,-14.8195589
10,0.727272727,3096833.44,1181091.057,9714.91909,8009.768431,1751.970797,5.545137572,4.571861841,0.030103207,0.030103207,10,-14.00046064
1.818181818,0.745454545,3160482.429,1185744.919,9914.993647,8254.879851,1788.062459,5.545104756,4.616661911,0.032011982,0.032011982,1.818181818,-14.81538229
1.909090909,0.745454545,3160074.973,1185812.8,9913.688171,8252.839007,1787.842512,5.545056739,4.616088358,0.031991809,0.031991809,1.909090909,-14.81120591
10,0.290909091,2751530.917,1245935.478,8310.058933,6840.560859,1498.651043,5.545025955,4.564478762,0.031784868,0.031784868,10,0
2,0.745454545,3159668.029,1185880.54,9912.3849,8250.80104,1787.622487,5.545010185,4.615516474,0.031971686,0.031971686,2,-14.80702977
2.090909091,0.745454545,3159261.597,1185948.139,9911.08383,8248.76594,1787.402387,5.544965085,4.614946248,0.031951613,0.031951613,2.090909091,-14.80285391
7.636363636,0.736363636,3120799.199,1184828.441,9790.748347,8094.276423,1765.705807,5.54494883,4.584159146,0.030679252,0.030679252,7.636363636,-14.3261245
2.181818182,0.745454545,3158855.675,1186015.597,9909.784957,8246.733701,1787.182215,5.544921428,4.614377669,0.03193159,0.03193159,2.181818182,-14.79867833
2.272727273,0.745454545,3158450.261,1186082.914,9908.488278,8244.704312,1786.961972,5.544879205,4.613810725,0.031911616,0.031911616,2.272727273,-14.79450307
2.363636364,0.745454545,3158045.354,1186150.091,9907.193788,8242.677764,1786.741661,5.544838407,4.613245408,0.031891691,0.031891691,2.363636364,-14.79032814
2.454545455,0.745454545,3157640.952,1186217.129,9905.901482,8240.654048,1786.521286,5.544799025,4.612681704,0.031871815,0.031871815,2.454545455,-14.78615357
2.181818182,0.409090909,2862963.642,1211564.888,9305.47014,7834.525722,1678.239764,5.544779917,4.668299422,0.032643626,0.032643626,2.181818182,-1.76884111
2.545454545,0.745454545,3157237.054,1186284.027,9904.611356,8238.633151,1786.300847,5.544761048,4.612119603,0.031851987,0.031851987,2.545454545,-14.78197937
2.636363636,0.745454545,3156833.657,1186350.786,9903.323404,8236.615065,1786.080347,5.544724469,4.611559093,0.031832207,0.031832207,2.636363636,-14.77780556
2.727272727,0.745454545,3156430.761,1186417.408,9902.037622,8234.599776,1785.859789,5.544689278,4.611000163,0.031812475,0.031812475,2.727272727,-14.77363216
3.727272727,0.290909091,2773798.535,1266498.459,8342.824465,6924.972495,1504.657101,5.544668258,4.60235923,0.033782714,0.033782714,3.727272727,-5.68E-14
2.818181818,0.745454545,3156028.364,1186483.893,9900.754013,8232.587259,1785.639174,5.54465547,4.610442793,0.031792791,0.031792791,2.818181818,-14.76945919
2.909090909,0.745454545,3155626.443,1186550.24,9899.472537,8230.577542,1785.418492,5.544623056,4.609887025,0.031773154,0.031773154,2.909090909,-14.76528646
3,0.745454545,3155225.036,1186616.45,9898.193226,8228.570576,1785.19777,5.544591973,4.609332766,0.031753564,0.031753564,3,-14.76111438
7.727272727,0.736363636,3120363.465,1184771.909,9788.767906,8091.641495,1765.469139,5.544570387,4.58328119,0.030658828,0.030658828,7.727272727,-14.321499
3.090909091,0.745454545,3154824.123,1186682.526,9896.916065,8226.566353,1784.976998,5.544562242,4.608780037,0.03173402,0.03173402,3.090909091,-14.75694278
3.181818182,0.745454545,3154423.7,1186748.466,9895.641042,8224.564863,1784.756176,5.544533855,4.608228828,0.031714523,0.031714523,3.181818182,-14.75277165
3.272727273,0.745454545,3154023.767,1186814.273,9894.368153,8222.566092,1784.535308,5.544506801,4.607679128,0.031695073,0.031695073,3.272727273,-14.74860102
3.363636364,0.745454545,3153624.32,1186879.946,9893.09739,8220.570024,1784.314395,5.544481073,4.607130923,0.031675668,0.031675668,3.363636364,-14.74443089
3.454545455,0.745454545,3153225.358,1186945.487,9891.828747,8218.576645,1784.093438,5.544456662,4.606584202,0.031656309,0.031656309,3.454545455,-14.74026128
7.818181818,0.736363636,3119928.074,1184715.113,9786.788603,8089.008169,1765.232506,5.544192376,4.582403815,0.030638441,0.030638441,7.818181818,-14.31687197
3.636363636,0.290909091,2774076.522,1266596.275,8342.603775,6925.522996,1504.79036,5.544030583,4.602317494,0.033808429,0.033808429,3.636363636,0
7.909090909,0.736363636,3119493.024,1184658.055,9784.810435,8086.376439,1764.995909,5.543814795,4.581527014,0.030618091,0.030618091,7.909090909,-14.31224342
8,0.736363636,3119058.314,1184600.735,9782.833402,8083.746299,1764.75935,5.543437638,4.580650784,0.030597777,0.030597777,8,-14.30761338
3.545454545,0.290909091,2774354.826,1266694.269,8342.379928,6926.070676,1504.923659,5.543390776,4.602273767,0.033834213,0.033834213,3.545454545,0
8.090909091,0.736363636,3118623.945,1184543.154,9780.8575,8081.117745,1764.522829,5.543060901,4.579775117,0.030577499,0.030577499,8.090909091,-14.30298188
2.363636364,0.381818182,2849189.884,1219256.892,9172.679589,7709.825808,1654.880337,5.542805352,4.658841872,0.032813057,0.032813057,2.363636364,0
3.454545455,0.290909091,2774633.442,1266792.44,8342.152624,6926.615552,1505.056742,5.54274958,4.602228846,0.033860066,0.033860066,3.454545455,0
8.181818182,0.736363636,3118189.913,1184485.312,9778.882727,8078.490768,1764.286346,5.542684582,4.578900012,0.030557256,0.030557256,8.181818182,-14.29834887
8.272727273,0.736363636,3117756.218,1184427.211,9776.90908,8075.865366,1764.049903,5.542308675,4.578025458,0.03053705,0.03053705,8.272727273,-14.29371443
3.363636364,0.290909091,2774912.373,1266890.788,8341.921983,6927.157597,1505.189749,5.542106562,4.602182285,0.033885988,0.033885988,3.363636364,0
8.363636364,0.736363636,3117322.86,1184368.851,9774.936556,8073.241529,1763.813501,5.541933175,4.577151453,0.030516878,0.030516878,8.363636364,-14.28907855
3.272727273,0.290909091,2775191.622,1266989.315,8341.687977,6927.69679,1505.322677,5.541461711,4.602134078,0.03391198,0.03391198,3.272727273,0
3.545454545,0.745454545,3152328.649,1186077.618,9883.898044,8210.322906,1783.723361,5.541160845,4.602912698,0.031611378,0.031611378,3.545454545,-14.73164336
3.636363636,0.745454545,3151904.219,1186092.918,9882.278524,8208.000985,1783.494649,5.540963372,4.602201072,0.031590761,0.031590761,3.636363636,-14.72723273
3.181818182,0.290909091,2775471.188,1267088.023,8341.450577,6928.233112,1505.455525,5.540815016,4.602084218,0.033938042,0.033938042,3.181818182,-5.68E-14
8.636363636,0.736363636,3116024.792,1184192.227,9769.025717,8065.379345,1763.104548,5.540809095,4.574532663,0.030456577,0.030456577,8.636363636,-14.27516242
3.727272727,0.745454545,3151480.248,1186108.053,9880.66101,8205.681596,1783.265908,5.540767064,4.601490759,0.031570191,0.031570191,3.727272727,-14.72282168
3.818181818,0.745454545,3151162.674,1186123.663,9879.10071,8203.354235,1783.102746,5.540399022,4.600606585,0.031549685,0.031549685,3.818181818,-14.71958356
3.090909091,0.290909091,2775751.072,1267186.915,8341.209757,6928.766524,1505.588289,5.540166471,4.602032691,0.033964174,0.033964174,3.090909091,0
3.909090909,0.745454545,3150828.894,1186137.667,9877.555513,8201.052967,1782.929489,5.540070752,4.599762929,0.031529184,0.031529184,3.909090909,-14.71667645
4,0.745454545,3150401.988,1186152.307,9875.941257,8198.74113,1782.698022,5.539884564,4.599063345,0.031508752,0.031508752,4,-14.71220571
4.090909091,0.745454545,3149975.508,1186166.782,9874.328958,8196.431824,1782.466517,5.539699549,4.598365101,0.031488364,0.031488364,4.090909091,-14.70773423
3,0.290909091,2776031.276,1267285.99,8340.965483,6929.297021,1505.720968,5.53951606,4.601979496,0.033990378,0.033990378,3,0
4.181818182,0.745454545,3149549.544,1186181.091,9872.718674,8194.125041,1782.235031,5.539515552,4.597668038,0.031468021,0.031468021,4.181818182,-14.70326331
4.272727273,0.745454545,3149124.05,1186195.237,9871.110346,8191.820765,1782.003498,5.539332754,4.596972325,0.031447724,0.031447724,4.272727273,-14.69879229
4.363636364,0.745454545,3148699.024,1186209.218,9869.504028,8189.519003,1781.771991,5.539150957,4.596277776,0.031427471,0.031427471,4.363636364,-14.69432125
4.454545455,0.745454545,3148274.466,1186223.035,9867.899687,8187.219749,1781.540479,5.538970236,4.595584465,0.031407262,0.031407262,4.454545455,-14.68985018
2.909090909,0.290909091,2776329.361,1267372.878,8340.924885,6930.016799,1505.871729,5.538934507,4.601996747,0.034016308,0.034016308,2.909090909,0
4.545454545,0.745454545,3147850.374,1186236.689,9866.297327,8184.92299,1781.308965,5.538790588,4.594892381,0.031387098,0.031387098,4.545454545,-14.68537911
4.636363636,0.745454545,3147426.745,1186250.178,9864.696922,8182.62874,1781.077449,5.538611994,4.594201529,0.031366977,0.031366977,4.636363636,-14.68090804
4.727272727,0.745454545,3147003.583,1186263.508,9863.098519,8180.336947,1780.845935,5.538434474,4.593511873,0.0313469,0.0313469,4.727272727,-14.67643702
8.454545455,0.736363636,3116424.993,1183426.5,9766.740336,8064.76506,1763.44829,5.538433074,4.573292625,0.030473575,0.030473575,8.454545455,-14.28004084
2.545454545,0.290909091,2777643.489,1268571.389,8341.743491,6933.93825,1506.194383,5.53829146,4.603614465,0.034144517,0.034144517,2.545454545,0
4.818181818,0.745454545,3146580.882,1186276.674,9861.502064,8178.047649,1780.614423,5.538257994,4.592823433,0.031326867,0.031326867,4.818181818,-14.67196605
2.818181818,0.290909091,2776592.646,1267484.698,8340.466461,6930.349151,1505.98606,5.538209605,4.601868063,0.034043,0.034043,2.818181818,0
4.909090909,0.745454545,3146158.641,1186289.678,9859.907571,8175.760824,1780.382916,5.538082557,4.592136192,0.031306877,0.031306877,4.909090909,-14.66749515
5,0.745454545,3145736.861,1186302.52,9858.315036,8173.476464,1780.151414,5.537908155,4.591450142,0.03128693,0.03128693,5,-14.66302433
8.545454545,0.736363636,3115950.721,1183288.091,9764.211265,8061.618775,1763.200584,5.537776787,4.572150694,0.03045141,0.03045141,8.545454545,-14.27500242
5.090909091,0.745454545,3145315.539,1186315.202,9856.724453,8171.194562,1779.91992,5.537734783,4.590765275,0.031267025,0.031267025,5.090909091,-14.65855362
5.181818182,0.745454545,3144894.673,1186327.723,9855.13582,8168.91511,1779.688435,5.537562433,4.590081583,0.031247164,0.031247164,5.181818182,-14.65408303
2.727272727,0.290909091,2776873.813,1267584.335,8340.211651,6930.870736,1506.118468,5.537553539,4.601809807,0.03406942,0.03406942,2.727272727,0
2.454545455,0.290909091,2777909.526,1268609.168,8341.31636,6934.290468,1506.341691,5.537466307,4.603398093,0.034169428,0.034169428,2.454545455,0
5.272727273,0.745454545,3144474.264,1186340.084,9853.549127,8166.638102,1779.45696,5.537391096,4.589399061,0.031227345,0.031227345,5.272727273,-14.64961257
5.363636364,0.745454545,3144054.308,1186352.287,9851.96438,8164.36352,1779.225497,5.537220771,4.588717694,0.031207568,0.031207568,5.363636364,-14.64514226
5.454545455,0.745454545,3143634.806,1186364.33,9850.381564,8162.091365,1778.994047,5.537051447,4.588037479,0.031187832,0.031187832,5.454545455,-14.64067211
2.636363636,0.290909091,2777155.303,1267684.164,8339.953271,6931.389286,1506.25078,5.53689557,4.60174984,0.034095912,0.034095912,2.636363636,-5.68E-14
5.545454545,0.745454545,3143215.754,1186376.215,9848.800677,8159.821623,1778.762612,5.536883118,4.587358408,0.031168139,0.031168139,5.545454545,-14.63620214
5.636363636,0.745454545,3142797.152,1186387.942,9847.221715,8157.554287,1778.531193,5.536715778,4.58668047,0.031148487,0.031148487,5.636363636,-14.63173235
2.363636364,0.290909091,2778175.902,1268647.151,8340.886029,6934.640043,1506.488896,5.536639568,4.603180324,0.03419441,0.03419441,2.363636364,0
5.727272727,0.745454545,3142378.998,1186399.513,9845.644671,8155.289344,1778.29979,5.536549419,4.586003659,0.031128877,0.031128877,5.727272727,-14.62726277
8.727272727,0.736363636,3115002.663,1183009.702,9759.151342,8055.326124,1762.705153,5.536462708,4.569865875,0.030407173,0.030407173,8.727272727,-14.26491203
5.818181818,0.745454545,3141961.29,1186410.927,9844.06954,8153.026786,1778.068406,5.536384037,4.585327965,0.031109307,0.031109307,5.818181818,-14.6227934
5.909090909,0.745454545,3141544.027,1186422.185,9842.496316,8150.766602,1777.837042,5.536219623,4.58465338,0.031089779,0.031089779,5.909090909,-14.61832425
6,0.745454545,3141127.208,1186433.289,9840.924994,8148.50878,1777.605698,5.536056172,4.583979895,0.031070291,0.031070291,6,-14.61385534
6.090909091,0.745454545,3140710.829,1186444.238,9839.355568,8146.25331,1777.374376,5.535893677,4.583307502,0.031050843,0.031050843,6.090909091,-14.60938666
2.272727273,0.290909091,2778442.617,1268685.338,8340.452466,6934.986949,1506.635995,5.535811235,4.602961149,0.034219464,0.034219464,2.272727273,0
8.818181818,0.736363636,3114528.875,1182869.724,9756.62049,8052.179748,1762.457429,5.535804911,4.568722976,0.030385101,0.030385101,8.818181818,-14.25986009
6.181818182,0.745454545,3140294.891,1186455.033,9837.78803,8144.00018,1777.143076,5.535732132,4.582636192,0.031031436,0.031031436,6.181818182,-14.60491824
8.909090909,0.736363636,3114055.246,1182729.226,9754.089038,8049.033332,1762.2097,5.535146604,4.567579744,0.030363061,0.030363061,8.909090909,-14.25480367
2.181818182,0.290909091,2778709.672,1268723.733,8340.01564,6935.331157,1506.782985,5.534981296,4.602740558,0.03424459,0.03424459,2.181818182,-5.68E-14
9,0.736363636,3113581.774,1182588.207,9751.556987,8045.88687,1761.961968,5.534487784,4.566436175,0.03034105,0.03034105,9,-14.24974278
2.090909091,0.290909091,2778977.068,1268762.335,8339.57552,6935.672642,1506.929865,5.53414974,4.60251854,0.034269788,0.034269788,2.090909091,0
9.090909091,0.736363636,3113108.458,1182446.67,9749.024336,8042.740357,1761.714232,5.533828448,4.565292265,0.030319071,0.030319071,9.090909091,-14.24467742
2,0.290909091,2779244.805,1268801.149,8339.132074,6936.011372,1507.076631,5.533316558,4.602295087,0.034295059,0.034295059,2,0
9.181818182,0.736363636,3112635.298,1182304.614,9746.491085,8039.593795,1761.466494,5.533168594,4.564148011,0.030297122,0.030297122,9.181818182,-14.23960763
9.272727273,0.736363636,3112162.294,1182162.042,9743.957241,8036.447183,1761.218755,5.532508221,4.563003409,0.030275203,0.030275203,9.272727273,-14.23453341
1.909090909,0.290909091,2779512.884,1268840.175,8338.685269,6936.347319,1507.22328,5.532481738,4.602070186,0.034320403,0.034320403,1.909090909,0
6.272727273,0.745454545,3139387.521,1185546.398,9829.698079,8135.619353,1776.767402,5.532349406,4.578888236,0.030987485,0.030987485,6.272727273,-14.59581347
6.363636364,0.745454545,3138939.174,1185494.224,9827.691185,8132.954433,1776.526571,5.531969712,4.578008888,0.030966504,0.030966504,6.363636364,-14.59102589
9.363636364,0.736363636,3111689.444,1182018.951,9741.422785,8033.300521,1760.971015,5.531847317,4.561858458,0.030253314,0.030253314,9.363636364,-14.22945477
1.818181818,0.290909091,2779781.306,1268879.416,8338.235073,6936.680457,1507.369809,5.531645269,4.601843831,0.034345821,0.034345821,1.818181818,0
6.454545455,0.745454545,3138491.186,1185441.777,9825.685473,8130.291186,1776.285755,5.531590536,4.577130206,0.030945562,0.030945562,6.454545455,-14.58623684
6.545454545,0.745454545,3138043.558,1185389.058,9823.680943,8127.629612,1776.044956,5.53121187,4.576252186,0.030924659,0.030924659,6.545454545,-14.58144637
9.454545455,0.736363636,3111216.748,1181875.344,9738.887732,8030.153805,1760.723276,5.531185884,4.560713154,0.030231456,0.030231456,9.454545455,-14.22437173
1.363636364,0.427272727,2875571.908,1207175.675,9384.367892,7913.318355,1696.711128,5.530916687,4.663916104,0.032725318,0.032725318,1.363636364,-3.202352672
6.636363636,0.745454545,3137596.288,1185336.066,9821.677592,8124.96971,1775.804175,5.530833711,4.575374823,0.030903794,0.030903794,6.636363636,-14.57665448
1.727272727,0.290909091,2780050.072,1268918.875,8337.781453,6937.010743,1507.516216,5.530807142,4.601616003,0.034371314,0.034371314,1.727272727,0
9.545454545,0.736363636,3110744.205,1181731.223,9736.352093,8027.007035,1760.475539,5.530523928,4.559567491,0.030209627,0.030209627,9.545454545,-14.21928433
6.727272727,0.745454545,3137149.377,1185282.802,9819.67542,8122.311478,1775.563412,5.530456052,4.574498112,0.030882968,0.030882968,6.727272727,-14.5718612
1.636363636,0.290909091,2780229.576,1268961.337,8337.215388,6937.295094,1507.595841,5.530139551,4.601561575,0.034396959,0.034396959,1.636363636,0
6.818181818,0.745454545,3136702.822,1185229.267,9817.674429,8119.654911,1775.322672,5.53007889,4.573622047,0.030862181,0.030862181,6.818181818,-14.56706654
9.636363636,0.736363636,3110271.815,1181586.586,9733.815845,8023.860211,1760.227804,5.529861433,4.558421469,0.030187828,0.030187828,9.636363636,-14.21419255
6.909090909,0.745454545,3136256.624,1185175.461,9815.674611,8117.00001,1775.081953,5.529702217,4.572746625,0.030841432,0.030841432,6.909090909,-14.56227053
7,0.745454545,3135810.781,1185121.385,9813.675969,8114.346769,1774.841258,5.52932603,4.57187184,0.03082072,0.03082072,7,-14.55747319
1.545454545,0.290909091,2780495.546,1269001.311,8336.751105,6937.618436,1507.739424,5.529304981,4.601337822,0.034422604,0.034422604,1.545454545,0
9.727272727,0.736363636,3109799.576,1181441.435,9731.279001,8020.713333,1759.980072,5.529198402,4.557275085,0.030166059,0.030166059,9.727272727,-14.20909642
7.090909091,0.745454545,3135365.293,1185067.038,9811.678497,8111.695189,1774.600589,5.528950321,4.570997688,0.030800047,0.030800047,7.090909091,-14.55267453
7.181818182,0.745454545,3134920.159,1185012.424,9809.68221,8109.045257,1774.359947,5.528575095,4.570124158,0.030779412,0.030779412,7.181818182,-14.54787458
9.818181818,0.736363636,3109327.489,1181295.771,9728.741558,8017.566399,1759.732344,5.52853483,4.556128337,0.030144319,0.030144319,9.818181818,-14.20399596
1.454545455,0.290909091,2780761.846,1269041.509,8336.283289,6937.938841,1507.882863,5.52846875,4.601112599,0.034448324,0.034448324,1.454545455,5.68E-14
2.272727273,0.4,2858084.275,1213900.86,9264.63841,7796.226915,1675.826117,5.528400777,4.65216936,0.032686266,0.032686266,2.272727273,-0.973327141
7.272727273,0.745454545,3134475.377,1184957.538,9807.687069,8106.396989,1774.119332,5.528200327,4.569251258,0.030758813,0.030758813,7.272727273,-14.54307334
9.909090909,0.736363636,3108855.551,1181149.593,9726.203517,8014.41941,1759.484622,5.527870716,4.55498122,0.030122608,0.030122608,9.909090909,-14.19889117
7.363636364,0.745454545,3134030.945,1184902.386,9805.693077,8103.750363,1773.878718,5.5278261,4.568379044,0.030738253,0.030738253,7.363636364,-14.53827082
1.363636364,0.290909091,2781028.473,1269081.933,8335.81189,6938.256261,1508.026156,5.527630843,4.60088589,0.03447412,0.03447412,1.363636364,0
7.454545455,0.745454545,3133586.866,1184846.966,9803.700271,8101.10538,1773.638155,5.527452284,4.567507389,0.030717729,0.030717729,7.454545455,-14.53346707
10,0.736363636,3108383.764,1181002.904,9723.66488,8011.272363,1759.236905,5.527206058,4.553833733,0.030100927,0.030100927,10,-14.19378208
1,0.754545455,3176655.461,1185017.453,9936.309573,8275.169762,1797.7428,5.527102974,4.603088809,0.032192734,0.032192734,1,-15.06107528
7.545454545,0.745454545,3133143.136,1184791.279,9801.708628,8098.462032,1773.397622,5.527078927,4.566636342,0.030697242,0.030697242,7.545454545,-14.52866209
1.090909091,0.754545455,3176237.19,1185086.942,9934.976727,8273.097437,1797.521477,5.527042015,4.602502692,0.03217211,0.03217211,1.090909091,-15.05673526
1.181818182,0.754545455,3175819.449,1185156.285,9933.646117,8271.028083,1797.300052,5.526982602,4.601918348,0.032151539,0.032151539,1.181818182,-15.05239565
1.272727273,0.754545455,3175402.233,1185225.482,9932.317662,8268.961698,1797.078447,5.526924926,4.60133597,0.032131019,0.032131019,1.272727273,-15.04805644
1.363636364,0.754545455,3174985.551,1185294.537,9930.991544,8266.89821,1796.856808,5.526868642,4.600755149,0.032110552,0.032110552,1.363636364,-15.04371777
1.454545455,0.754545455,3174569.395,1185363.447,9929.667657,8264.837679,1796.635073,5.526813879,4.600176076,0.032090136,0.032090136,1.454545455,-15.0393796
1.272727273,0.290909091,2781295.429,1269122.585,8335.336883,6938.57067,1508.169298,5.526791252,4.600657685,0.034499993,0.034499993,1.272727273,0
1.545454545,0.754545455,3174153.766,1185432.212,9928.346011,8262.78008,1796.413246,5.526760636,4.599598728,0.032069772,0.032069772,1.545454545,-15.03504196
1.636363636,0.754545455,3173738.662,1185500.833,9927.026602,8260.725408,1796.191329,5.5267089,4.599023097,0.032049459,0.032049459,1.636363636,-15.03070488
7.636363636,0.745454545,3132699.756,1184735.326,9799.718144,8095.820316,1773.157121,5.526706024,4.565765898,0.030676793,0.030676793,7.636363636,-14.52385589
1.727272727,0.754545455,3173324.083,1185569.31,9925.709432,8258.673653,1795.969325,5.526658664,4.598449169,0.032029197,0.032029197,1.727272727,-15.02636839
1.818181818,0.754545455,3172910.027,1185637.644,9924.394494,8256.62481,1795.747238,5.526609916,4.597876936,0.032008985,0.032008985,1.818181818,-15.02203251
1.909090909,0.754545455,3172496.492,1185705.834,9923.081784,8254.578874,1795.52507,5.526562647,4.597306388,0.031988824,0.031988824,1.909090909,-15.01769727
2,0.754545455,3172083.477,1185773.881,9921.771293,8252.535848,1795.302823,5.526516844,4.596737521,0.031968713,0.031968713,2,-15.01336268
2.090909091,0.754545455,3171670.982,1185841.787,9920.463041,8250.495686,1795.080501,5.526472509,4.596170301,0.031948651,0.031948651,2.090909091,-15.00902878
2.181818182,0.754545455,3171259.004,1185909.549,9919.156995,8248.458423,1794.858105,5.526429619,4.595604744,0.031928639,0.031928639,2.181818182,-15.00469557
2.272727273,0.754545455,3170847.542,1185977.17,9917.853165,8246.424029,1794.635639,5.52638817,4.595040826,0.031908676,0.031908676,2.272727273,-15.00036308
2.363636364,0.754545455,3170436.595,1186044.649,9916.551545,8244.392498,1794.413105,5.526348152,4.594478538,0.031888762,0.031888762,2.363636364,-14.99603132
7.727272727,0.745454545,3132256.723,1184679.108,9797.728819,8093.180226,1772.916653,5.526333573,4.564896051,0.030656379,0.030656379,7.727272727,-14.51904849
2.454545455,0.754545455,3170026.16,1186111.988,9915.25213,8242.363818,1794.190504,5.526309556,4.593917869,0.031868897,0.031868897,2.454545455,-14.99170033
2.545454545,0.754545455,3169616.236,1186179.186,9913.954914,8240.33798,1793.96784,5.526272373,4.593358808,0.03184908,0.03184908,2.545454545,-14.9873701
2.636363636,0.754545455,3169206.822,1186246.244,9912.659892,8238.314974,1793.745115,5.526236592,4.592801343,0.031829311,0.031829311,2.636363636,-14.98304066
2.727272727,0.754545455,3168797.916,1186313.163,9911.367061,8236.294784,1793.522331,5.526202206,4.592245462,0.03180959,0.03180959,2.727272727,-14.97871203
2.818181818,0.754545455,3168389.516,1186379.944,9910.076422,8234.277389,1793.299489,5.526169209,4.591691147,0.031789917,0.031789917,2.818181818,-14.97438421
2.909090909,0.754545455,3167981.619,1186446.585,9908.787946,8232.26281,1793.076593,5.526137581,4.591138405,0.03177029,0.03177029,2.909090909,-14.97005722
3,0.754545455,3167574.225,1186513.089,9907.501645,8230.251006,1792.853643,5.526107321,4.590587211,0.031750711,0.031750711,3,-14.96573107
3.090909091,0.754545455,3167167.331,1186579.457,9906.217513,8228.241966,1792.630643,5.52607842,4.590037551,0.031731178,0.031731178,3.090909091,-14.96140578
3.181818182,0.754545455,3166760.935,1186645.689,9904.935539,8226.235679,1792.407594,5.526050868,4.589489415,0.031711692,0.031711692,3.181818182,-14.95708135
3.272727273,0.754545455,3166355.036,1186711.785,9903.655719,8224.232131,1792.184497,5.526024656,4.588942793,0.031692252,0.031692252,3.272727273,-14.9527578
3.363636364,0.754545455,3165949.631,1186777.747,9902.378043,8222.231306,1791.961355,5.525999776,4.588397671,0.031672858,0.031672858,3.363636364,-14.94843513
3.454545455,0.754545455,3165544.718,1186843.576,9901.102506,8220.23319,1791.738168,5.525976217,4.587854038,0.031653509,0.031653509,3.454545455,-14.94411335
7.818181818,0.745454545,3131814.038,1184622.625,9795.74065,8090.541758,1772.676218,5.525961567,4.564026795,0.030636003,0.030636003,7.818181818,-14.51423991
1.181818182,0.290909091,2781562.715,1269163.469,8334.858232,6938.882033,1508.312287,5.525949966,4.60042797,0.034525942,0.034525942,1.181818182,0
7.909090909,0.745454545,3131371.698,1184565.878,9793.753635,8087.904905,1772.435818,5.525590003,4.563158127,0.030615663,0.030615663,7.909090909,-14.50943016
8,0.745454545,3130929.703,1184508.868,9791.767772,8085.269663,1772.195453,5.525218877,4.562290039,0.030595358,0.030595358,8,-14.50461926
1.090909091,0.290909091,2781830.329,1269204.586,8334.375899,6939.190316,1508.455119,5.525106973,4.600196735,0.034551969,0.034551969,1.090909091,0
8.090909091,0.745454545,3130488.053,1184451.595,9789.783058,8082.636025,1771.955125,5.524848185,4.561422526,0.03057509,0.03057509,8.090909091,-14.49980721
8.181818182,0.745454545,3130046.745,1184394.061,9787.799492,8080.003985,1771.714835,5.524477922,4.560555584,0.030554858,0.030554858,8.181818182,-14.49499404
1,0.290909091,2782098.274,1269245.939,8333.889851,6939.495473,1508.597792,5.524262263,4.599963961,0.034578075,0.034578075,1,0
8.272727273,0.745454545,3129605.779,1184336.266,9785.817068,8077.373538,1771.474584,5.524108084,4.559689206,0.030534661,0.030534661,8.272727273,-14.49017975
8.363636364,0.745454545,3129165.154,1184278.211,9783.835786,8074.744676,1771.234372,5.523738667,4.558823387,0.0305145,0.0305145,8.363636364,-14.48536436
3.545454545,0.754545455,3164627.772,1185976.903,9893.145594,8211.968173,1791.352848,5.522723009,4.584227044,0.031608613,0.031608613,3.545454545,-14.93499412
8.636363636,0.745454545,3127845.31,1184102.493,9777.89876,8066.867539,1770.51398,5.522632902,4.556229225,0.030454228,0.030454228,8.636363636,-14.4709117
3.636363636,0.754545455,3164196.627,1185992.516,9891.518071,8209.641102,1791.121205,5.522528595,4.583520691,0.031588008,0.031588008,3.636363636,-14.93041352
3.727272727,0.754545455,3163765.947,1186007.963,9889.892564,8207.316598,1790.889531,5.522335348,4.582815665,0.031567449,0.031567449,3.727272727,-14.92583288
3.818181818,0.754545455,3163335.731,1186023.242,9888.269065,8204.994649,1790.65783,5.52214326,4.582111955,0.031546936,0.031546936,3.818181818,-14.92125223
3.909090909,0.754545455,3162905.977,1186038.355,9886.647582,8202.675244,1790.426103,5.521952326,4.58140955,0.031526468,0.031526468,3.909090909,-14.91667158
4,0.754545455,3162476.685,1186053.3,9885.02809,8200.358402,1790.194352,5.521762528,4.580708454,0.031506046,0.031506046,4,-14.91209096
4.090909091,0.754545455,3162047.854,1186068.079,9883.410605,8198.044101,1789.96258,5.521573868,4.580008651,0.031485669,0.031485669,4.090909091,-14.90751039
1.909090909,0.418181818,2868655.218,1209353.86,9344.809129,7872.749793,1692.445019,5.521484611,4.651701948,0.032649622,0.032649622,1.909090909,-2.508359832
4.181818182,0.754545455,3161619.482,1186082.692,9881.795117,8195.732345,1789.730789,5.521386332,4.579310137,0.031465337,0.031465337,4.181818182,-14.9029299
4.272727273,0.754545455,3161393.055,1186096.984,9880.308782,8193.425674,1789.623608,5.52088648,4.578295479,0.031445046,0.031445046,4.272727273,-14.90110618
4.363636364,0.754545455,3160961.366,1186111.269,9878.694631,8191.118931,1789.389171,5.520707731,4.577606181,0.031424804,0.031424804,4.363636364,-14.89646845
4.454545455,0.754545455,3160558.216,1186126.666,9877.079163,8188.793869,1789.171884,5.520475282,4.576862592,0.03140464,0.03140464,4.454545455,-14.89171405
4.545454545,0.754545455,3160132.497,1186140.606,9875.472353,8186.492418,1788.940554,5.520290951,4.576167944,0.031384486,0.031384486,4.545454545,-14.88714974
8.454545455,0.745454545,3128247.669,1183338.357,9775.623336,8066.266938,1770.853531,5.520289037,4.555016434,0.030471264,0.030471264,8.454545455,-14.47583813
4.636363636,0.754545455,3159707.237,1186154.38,9873.867516,8184.193491,1788.709216,5.520107699,4.575474547,0.031364375,0.031364375,4.636363636,-14.88258565
4.727272727,0.754545455,3159282.438,1186167.993,9872.264686,8181.897043,1788.477873,5.519925538,4.57478237,0.031344308,0.031344308,4.727272727,-14.87802182
4.818181818,0.754545455,3158858.097,1186181.443,9870.663826,8179.603102,1788.246526,5.519744443,4.574091425,0.031324285,0.031324285,4.818181818,-14.87345825
8.545454545,0.745454545,3127764.938,1183200.288,9773.083768,8063.114974,1770.600922,5.519642312,4.553886126,0.03044911,0.03044911,8.545454545,-14.47059243
4.909090909,0.754545455,3158434.16,1186194.729,9869.064905,8177.311653,1788.015145,5.519564492,4.573401783,0.031304305,0.031304305,4.909090909,-14.86889426
5,0.754545455,3158010.732,1186207.852,9867.467988,8175.022687,1787.783796,5.519385516,4.57271327,0.031284368,0.031284368,5,-14.86433128
5.090909091,0.754545455,3157587.757,1186220.814,9865.873035,8172.736197,1787.552448,5.519207589,4.572025961,0.031264473,0.031264473,5.090909091,-14.85976862
5.181818182,0.754545455,3157165.236,1186233.614,9864.280042,8170.452176,1787.321102,5.519030704,4.571339848,0.031244621,0.031244621,5.181818182,-14.85520628
5.272727273,0.754545455,3156743.165,1186246.253,9862.689003,8168.170614,1787.089761,5.518854855,4.570654924,0.031224812,0.031224812,5.272727273,-14.85064428
5.363636364,0.754545455,3156321.545,1186258.732,9861.099918,8165.891501,1786.858425,5.518680037,4.569971178,0.031205044,0.031205044,5.363636364,-14.84608263
5.454545455,0.754545455,3155900.373,1186271.05,9859.512777,8163.614831,1786.627096,5.518506239,4.569288604,0.031185319,0.031185319,5.454545455,-14.84152136
8.727272727,0.745454545,3126799.964,1182922.576,9768.002906,8056.811029,1770.095673,5.51834743,4.551624612,0.030404895,0.030404895,8.727272727,-14.46008845
5.545454545,0.754545455,3155479.647,1186283.21,9857.927578,8161.340592,1786.395776,5.518333458,4.568607194,0.031165635,0.031165635,5.545454545,-14.83696046
5.636363636,0.754545455,3155059.367,1186295.211,9856.344313,8159.068775,1786.164465,5.518161685,4.567926938,0.031145993,0.031145993,5.636363636,-14.83239995
5.727272727,0.754545455,3154639.531,1186307.054,9854.762978,8156.799371,1785.933165,5.517990914,4.567247829,0.031126391,0.031126391,5.727272727,-14.82783984
5.818181818,0.754545455,3154220.138,1186318.739,9853.183568,8154.532369,1785.701878,5.517821138,4.566569857,0.031106831,0.031106831,5.818181818,-14.82328015
8.818181818,0.745454545,3126317.719,1182782.935,9765.461606,8053.659037,1769.843033,5.517699266,4.550493397,0.030382833,0.030382833,8.818181818,-14.45483019
5.909090909,0.754545455,3153801.185,1186330.268,9851.606076,8152.267757,1785.470604,5.517652351,4.565893014,0.031087312,0.031087312,5.909090909,-14.81872087
6,0.754545455,3153382.651,1186341.64,9850.030486,8150.005528,1785.239333,5.517484578,4.565217324,0.031067833,0.031067833,6,-14.81416182
6.090909091,0.754545455,3152964.575,1186352.857,9848.456813,8147.745665,1785.008089,5.517317749,4.564542712,0.031048395,0.031048395,6.090909091,-14.80960342
6.181818182,0.754545455,3152546.934,1186363.92,9846.88504,8145.48816,1784.776863,5.517151888,4.563869203,0.031028997,0.031028997,6.181818182,-14.80504547
8.909090909,0.745454545,3125835.635,1182642.771,9762.919725,8050.507026,1769.590385,5.517050615,4.54936187,0.030360803,0.030360803,8.909090909,-14.44956775
9,0.745454545,3125353.708,1182502.086,9760.377254,8047.35499,1769.337729,5.516401472,4.548230027,0.030338804,0.030338804,9,-14.44430114
9.090909091,0.745454545,3124871.939,1182360.882,9757.834211,8044.202923,1769.085066,5.515751841,4.547097863,0.030316835,0.030316835,9.090909091,-14.43903039
1.272727273,0.427272727,2875914.947,1207145.214,9385.055732,7914.747977,1701.66717,5.515212315,4.651172754,0.032747443,0.032747443,1.272727273,-3.197581101
9.181818182,0.745454545,3124417.703,1182220.317,9755.288014,8041.031064,1768.84928,5.515047622,4.545910811,0.030294926,0.030294926,9.181818182,-14.43364794
9.272727273,0.745454545,3123943.833,1182078.055,9752.748857,8037.879263,1768.601345,5.514385074,4.544766002,0.030273017,0.030273017,9.272727273,-14.42847892
6.272727273,0.754545455,3151643.634,1185456.947,9838.789691,8137.102041,1784.400644,5.513778379,4.560131755,0.030985093,0.030985093,6.272727273,-14.79580228
9.363636364,0.745454545,3123470.11,1181935.274,9750.20911,8034.727428,1768.353401,5.513722034,4.543620876,0.030251138,0.030251138,9.363636364,-14.42330568
6.363636364,0.754545455,3151193.937,1185405.067,9836.778057,8134.432296,1784.159824,5.513395115,4.559250907,0.030964122,0.030964122,6.363636364,-14.79092218
9.454545455,0.745454545,3122996.534,1181791.976,9747.668768,8031.57556,1768.105449,5.513058497,4.54247543,0.030229289,0.030229289,9.454545455,-14.41812822
6.454545455,0.754545455,3150744.594,1185352.912,9834.767615,8131.764243,1783.919011,5.513012392,4.558370751,0.03094319,0.03094319,6.454545455,-14.78604082
8,0.281818182,2748660.103,1263779.722,8205.590137,6761.406709,1488.473084,5.512756816,4.54251191,0.032689691,0.032689691,8,0
6.545454545,0.754545455,3150295.605,1185300.483,9832.758366,8129.097881,1783.678208,5.512630206,4.557491282,0.030922296,0.030922296,6.545454545,-14.78115823
7.909090909,0.281818182,2748958.537,1264054.863,8205.825458,6762.399672,1488.552571,5.512620526,4.542936409,0.032717517,0.032717517,7.909090909,0
7.818181818,0.281818182,2749257.108,1264329.822,8206.055879,6763.388213,1488.632067,5.512480931,4.543357869,0.032745397,0.032745397,7.818181818,5.68E-14
6.545454545,0.281818182,2753658.359,1269002.96,8210.892266,6778.885615,1489.524103,5.512426585,4.551041236,0.033164126,0.033164126,6.545454545,0
9.545454545,0.745454545,3122523.104,1181648.162,9745.127843,8028.423655,1767.85749,5.512394465,4.54132966,0.03020747,0.03020747,9.545454545,-14.41294658
7.727272727,0.281818182,2749555.819,1264604.605,8206.281421,6764.372314,1488.711569,5.512338047,4.54377628,0.03277333,0.03277333,7.727272727,0
6.636363636,0.754545455,3149846.97,1185247.781,9830.750308,8126.43321,1783.437415,5.512248551,4.556612495,0.030901442,0.030901442,6.636363636,-14.77627443
7.636363636,0.281818182,2749854.668,1264879.205,8206.502036,6765.35198,1488.791079,5.512191841,4.544191645,0.032801318,0.032801318,7.636363636,0
7.545454545,0.281818182,2750153.657,1265153.626,8206.717711,6766.327178,1488.870593,5.512042314,4.544603949,0.032829359,0.032829359,7.545454545,0
6.454545455,0.281818182,2753936.827,1269183.282,8210.81593,6779.574722,1489.62793,5.511991124,4.551186631,0.033190383,0.033190383,6.454545455,0
7.454545455,0.281818182,2750452.786,1265427.871,8206.928422,6767.297886,1488.950112,5.511889457,4.545013183,0.032857455,0.032857455,7.454545455,0
6.727272727,0.754545455,3149398.686,1185194.806,9828.743438,8123.770226,1783.196635,5.511867421,4.555734385,0.030880625,0.030880625,6.727272727,-14.77138944
7.363636364,0.281818182,2750752.054,1265701.938,8207.134149,6768.264086,1489.029632,5.511733259,4.545419338,0.032885606,0.032885606,7.363636364,0
9.636363636,0.745454545,3122049.82,1181503.831,9742.586329,8025.271715,1767.609526,5.511729931,4.540183563,0.030185681,0.030185681,9.636363636,-14.40776075
7.272727273,0.281818182,2751051.462,1265975.83,8207.334869,6769.225755,1489.109154,5.511573712,4.545822404,0.032913811,0.032913811,7.272727273,0
6.363636364,0.281818182,2754215.526,1269363.676,8210.73579,6780.260459,1489.731722,5.5115533,4.551329852,0.033216701,0.033216701,6.363636364,-5.68E-14
6.818181818,0.754545455,3148950.755,1185141.559,9826.737762,8121.108926,1782.955869,5.511486813,4.554856946,0.030859847,0.030859847,6.818181818,-14.76650327
7.181818182,0.281818182,2751351.01,1266249.547,8207.530559,6770.182874,1489.188675,5.511410807,4.546222373,0.032942072,0.032942072,7.181818182,0
7.090909091,0.281818182,2751650.698,1266523.089,8207.721195,6771.135424,1489.268195,5.51124453,4.546619236,0.032970389,0.032970389,7.090909091,0
6.272727273,0.281818182,2754494.456,1269544.141,8210.651825,6780.942806,1489.835478,5.511113105,4.551470889,0.033243079,0.033243079,6.272727273,0
6.909090909,0.754545455,3148503.175,1185088.04,9824.733268,8118.44931,1782.715119,5.511106719,4.553980176,0.030839108,0.030839108,6.909090909,-14.76161594
