DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
7,0.281818182,2751950.526,1266796.458,8207.906755,6772.083381,1489.347712,5.511074877,4.547012984,0.032998762,0.032998762,7,0
9.727272727,0.745454545,3121576.681,1181358.986,9740.044229,8022.119737,1767.361556,5.511064895,4.539037137,0.030163921,0.030163921,9.727272727,-14.40257076
6.909090909,0.281818182,2752250.495,1267069.655,8208.087216,6773.026727,1489.427223,5.510901834,4.547403606,0.03302719,0.03302719,6.909090909,0
7,0.754545455,3148055.944,1185034.249,9822.729963,8115.791372,1782.474385,5.510727135,4.553104067,0.030818406,0.030818406,7,-14.75672748
6.818181818,0.281818182,2752550.605,1267342.682,8208.262557,6773.965432,1489.506729,5.510725396,4.547791092,0.033055676,0.033055676,6.818181818,-5.68E-14
6.181818182,0.281818182,2754773.62,1269724.681,8210.564011,6781.621739,1489.939195,5.51067053,4.551609732,0.033269517,0.033269517,6.181818182,0
6.727272727,0.281818182,2752850.856,1267615.539,8208.432823,6774.899481,1489.586296,5.510545339,4.548175219,0.033084218,0.033084218,6.727272727,0
8.090909091,0.281818182,2748142.54,1262628.727,8203.039432,6758.108482,1488.617756,5.510507582,4.539854811,0.032638716,0.032638716,8.090909091,0
9.818181818,0.745454545,3121103.686,1181213.625,9737.501536,8018.967723,1767.113582,5.51039935,4.537890379,0.030142191,0.030142191,9.818181818,-14.39737662
6.636363636,0.281818182,2753151.247,1267888.228,8208.597831,6775.828844,1489.665769,5.510362122,4.54855645,0.033112817,0.033112817,6.636363636,0
7.090909091,0.754545455,3147609.063,1184980.187,9820.727837,8113.135113,1782.23367,5.510348054,4.552228616,0.030797742,0.030797742,7.090909091,-14.7518379
8.181818182,0.281818182,2747816.711,1262241.257,8202.500612,6756.814168,1488.567049,5.510333322,4.539139956,0.032608052,0.032608052,8.181818182,0
6.090909091,0.281818182,2755053.016,1269905.292,8210.472316,6782.297262,1490.042873,5.510225556,4.551746387,0.033296017,0.033296017,6.090909091,0
8.272727273,0.281818182,2747490.858,1261853.147,8201.954622,6755.513247,1488.516396,5.510154034,4.538420448,0.032577432,0.032577432,8.272727273,0
8.363636364,0.281818182,2747164.98,1261464.401,8201.401486,6754.205718,1488.465796,5.509969735,4.537696289,0.032546858,0.032546858,8.363636364,0
7.181818182,0.754545455,3147162.531,1184925.856,9818.726904,8110.480522,1781.992975,5.509969479,4.551353813,0.030777116,0.030777116,7.181818182,-14.74694722
8.454545455,0.281818182,2746839.071,1261075.01,8200.841166,6752.891592,1488.41525,5.509780395,4.536967483,0.032516329,0.032516329,8.454545455,0
6,0.281818182,2755332.646,1270085.979,8210.376725,6782.969331,1490.146509,5.509778184,4.551880833,0.033322579,0.033322579,6,0
9.909090909,0.745454545,3120630.834,1181067.751,9734.958254,8015.815671,1766.865605,5.509733296,4.536743286,0.03012049,0.03012049,9.909090909,-14.39217833
5.909090909,0.281818182,2755550.049,1270251.991,8210.465211,6783.869402,1490.210562,5.509600738,4.552289171,0.033348803,0.033348803,5.909090909,0
7.272727273,0.754545455,3146716.345,1184871.252,9816.727133,8107.827609,1781.752301,5.509591388,4.550479662,0.030756527,0.030756527,7.272727273,-14.74205544
8.545454545,0.281818182,2746513.14,1260684.977,8200.273752,6751.570914,1488.364763,5.509586062,4.536234049,0.032485845,0.032485845,8.545454545,0
8.636363636,0.281818182,2746187.18,1260294.302,8199.699226,6750.24367,1488.314332,5.509386728,4.535495981,0.032455405,0.032455405,8.636363636,0
7.363636364,0.754545455,3146270.505,1184816.381,9814.72851,8105.176357,1781.51161,5.509213891,4.54960625,0.030735976,0.030735976,7.363636364,-14.73716257
8.727272727,0.281818182,2745861.192,1259902.978,8199.117589,6748.909884,1488.263959,5.509182385,4.534753289,0.032425009,0.032425009,8.727272727,0
10,0.745454545,3120158.125,1180921.363,9732.414385,8012.66358,1766.617625,5.50906673,4.535595855,0.030098818,0.030098818,10,-14.38697592
5.818181818,0.281818182,2755802.312,1270450.632,8210.058734,6784.255215,1490.285661,5.509050345,4.552318655,0.03337597,0.03337597,5.818181818,0
8.818181818,0.281818182,2745535.176,1259511.01,8198.528869,6747.569554,1488.213644,5.508973056,4.534005974,0.032394656,0.032394656,8.818181818,0
7.454545455,0.754545455,3145825.012,1184761.241,9812.731091,8102.526765,1781.270972,5.508836804,4.548733399,0.030715461,0.030715461,7.454545455,-14.73226867
8.909090909,0.281818182,2745209.131,1259118.398,8197.933069,6746.222682,1488.163387,5.508758743,4.533254037,0.032364348,0.032364348,8.909090909,0
5.727272727,0.281818182,2756080.254,1270631.607,8209.948644,6784.915946,1490.387371,5.508600519,4.552451315,0.03340272,0.03340272,5.727272727,0
9,0.281818182,2744883.056,1258725.133,8197.330207,6744.869313,1488.113191,5.508539442,4.532497496,0.032334082,0.032334082,9,0
7.545454545,0.754545455,3145379.864,1184705.833,9810.734845,8099.878826,1781.030358,5.508460202,4.54786118,0.030694984,0.030694984,7.545454545,-14.72737373
9.090909091,0.281818182,2744556.95,1258331.222,8196.720301,6743.509433,1488.063055,5.508315172,4.531736348,0.032303859,0.032303859,9.090909091,-5.68E-14
1,0.763636364,3189434.176,1184916.515,9945.782424,8276.812365,1805.600158,5.508297271,4.583967456,0.032189891,0.032189891,1,-15.2691887
1.090909091,0.763636364,3189014.006,1184986.289,9944.445357,8274.735332,1805.379291,5.508230545,4.583377782,0.032169277,0.032169277,1.090909091,-15.26475408
1.181818182,0.763636364,3188594.361,1185055.918,9943.110554,8272.661267,1805.158314,5.508165393,4.582789888,0.032148717,0.032148717,1.181818182,-15.26032011
5.636363636,0.281818182,2756358.416,1270812.663,8209.834531,6785.57313,1490.489021,5.508148275,4.552581759,0.033429532,0.033429532,5.636363636,0
1.272727273,0.763636364,3188175.236,1185125.398,9941.777894,8270.590193,1804.937127,5.508102054,4.58220404,0.032128208,0.032128208,1.272727273,-15.25588674
9.181818182,0.281818182,2744230.814,1257936.66,8196.103358,6742.143058,1488.012979,5.508085933,4.530970598,0.03227368,0.03227368,9.181818182,0
7.636363636,0.754545455,3144935.059,1184650.158,9808.73977,8097.232536,1780.789768,5.508084078,4.546989588,0.030674543,0.030674543,7.636363636,-14.72247776
1.363636364,0.763636364,3187756.64,1185194.737,9940.44761,8268.522028,1804.715917,5.508040083,4.581619716,0.032107751,0.032107751,1.363636364,-15.25145415
1.454545455,0.763636364,3187338.566,1185263.928,9939.119563,8266.456844,1804.494604,5.507979655,4.581037166,0.032087346,0.032087346,1.454545455,-15.24702226
1.545454545,0.763636364,3186921.013,1185332.974,9937.793771,8264.394612,1804.27319,5.507920765,4.580456361,0.032066993,0.032066993,1.545454545,-15.24259114
1.636363636,0.763636364,3186503.981,1185401.874,9936.470225,8262.335329,1804.05168,5.507863404,4.579877297,0.03204669,0.03204669,1.636363636,-15.23816079
9.272727273,0.281818182,2743904.648,1257541.447,8195.479407,6740.770212,1487.962966,5.507851737,4.530200258,0.032243542,0.032243542,9.272727273,0
1.727272727,0.763636364,3186087.468,1185470.63,9935.148932,8260.278978,1803.830075,5.507807565,4.579299953,0.032026438,0.032026438,1.727272727,-15.23373125
1.818181818,0.763636364,3185671.474,1185539.241,9933.829882,8258.225561,1803.608379,5.507753234,4.578724327,0.032006237,0.032006237,1.818181818,-15.22930253
7.727272727,0.754545455,3144490.597,1184594.217,9806.745862,8094.58789,1780.549205,5.507708429,4.546118619,0.030654139,0.030654139,7.727272727,-14.71758078
1.909090909,0.763636364,3185255.996,1185607.707,9932.513073,8256.17507,1803.386594,5.507700403,4.578150407,0.031986086,0.031986086,1.909090909,-15.22487467
5.545454545,0.281818182,2756636.801,1270993.801,8209.716384,6786.226757,1490.590611,5.50769361,4.552709983,0.033456408,0.033456408,5.545454545,0
2,0.763636364,3184841.034,1185676.03,9931.1985,8254.127497,1803.164724,5.507649061,4.577578181,0.031965985,0.031965985,2,-15.22044767
2.090909091,0.763636364,3184426.586,1185744.208,9929.886162,8252.082833,1802.942771,5.5075992,4.577007638,0.031945933,0.031945933,2.090909091,-15.21602157
2.181818182,0.763636364,3184012.651,1185812.244,9928.576053,8250.04107,1802.720737,5.507550808,4.576438768,0.031925931,0.031925931,2.181818182,-15.21159637
2.272727273,0.763636364,3183599.228,1185880.136,9927.268169,8248.002197,1802.498625,5.507503878,4.57587156,0.031905979,0.031905979,2.272727273,-15.20717211
2.363636364,0.763636364,3183186.314,1185947.885,9925.962505,8245.966206,1802.276438,5.507458398,4.575306002,0.031886075,0.031886075,2.363636364,-15.20274879
2.454545455,0.763636364,3182773.909,1186015.493,9924.659058,8243.933085,1802.054178,5.50741436,4.574742083,0.031866219,0.031866219,2.454545455,-15.19832643
2.545454545,0.763636364,3182362.01,1186082.959,9923.357822,8241.902825,1801.831848,5.507371754,4.574179792,0.031846412,0.031846412,2.545454545,-15.19390505
7.818181818,0.754545455,3144046.477,1184538.01,9804.753122,8091.944883,1780.308668,5.507333251,4.545248265,0.030633772,0.030633772,7.818181818,-14.71268281
2.636363636,0.763636364,3181950.617,1186150.284,9922.058791,8239.875414,1801.609449,5.50733057,4.573619116,0.031826653,0.031826653,2.636363636,-15.18948467
2.727272727,0.763636364,3181539.726,1186217.469,9920.761962,8237.850839,1801.386984,5.5072908,4.573060044,0.031806942,0.031806942,2.727272727,-15.1850653
2.818181818,0.763636364,3181129.339,1186284.515,9919.467336,8235.829077,1801.164455,5.507252438,4.572502558,0.031787278,0.031787278,2.818181818,-15.18064695
5.454545455,0.281818182,2756915.409,1271175.019,8209.594169,6786.876817,1490.692139,5.507236506,4.552835987,0.033483348,0.033483348,5.454545455,0
2.909090909,0.763636364,3180719.449,1186351.42,9918.174885,8233.810147,1800.941864,5.507215465,4.571946664,0.031767661,0.031767661,2.909090909,-15.17622962
3,0.763636364,3180310.058,1186418.187,9916.884619,8231.794014,1800.719214,5.507179878,4.571392337,0.031748092,0.031748092,3,-15.17181334
3.090909091,0.763636364,3179901.164,1186484.816,9915.596532,8229.780661,1800.496506,5.507145669,4.570839563,0.031728569,0.031728569,3.090909091,-15.16739812
3.181818182,0.763636364,3179492.763,1186551.309,9914.310616,8227.770078,1800.273742,5.507112827,4.570288333,0.031709092,0.031709092,3.181818182,-15.16298396
3.272727273,0.763636364,3179084.855,1186617.665,9913.026863,8225.762253,1800.050924,5.507081344,4.569738635,0.031689661,0.031689661,3.272727273,-15.15857088
3.363636364,0.763636364,3178677.437,1186683.885,9911.745266,8223.757169,1799.828054,5.507051211,4.569190456,0.031670277,0.031670277,3.363636364,-15.15415887
3.454545455,0.763636364,3178270.507,1186749.971,9910.465818,8221.75481,1799.605134,5.507022418,4.568643784,0.031650937,0.031650937,3.454545455,-15.14974796
7.909090909,0.754545455,3143602.698,1184481.538,9802.761545,8089.303509,1780.068159,5.506958538,4.544378522,0.030613441,0.030613441,7.909090909,-14.70778385
5.363636364,0.281818182,2757194.241,1271356.321,8209.467864,6787.523271,1490.793603,5.506776959,4.55295975,0.033510352,0.033510352,5.363636364,5.68E-14
8,0.754545455,3143159.259,1184424.801,9800.77113,8086.663762,1779.827679,5.506584287,4.543509385,0.030593146,0.030593146,8,-14.70288393
5.272727273,0.281818182,2757473.296,1271537.709,8209.337438,6788.166098,1490.895,5.506314956,4.553081267,0.03353742,0.03353742,5.272727273,0
8.090909091,0.754545455,3142716.159,1184367.801,9798.781875,8084.025636,1779.587229,5.506210494,4.542640847,0.030572886,0.030572886,8.090909091,-14.69798306
5.181818182,0.281818182,2757752.575,1271719.182,8209.202873,6788.805281,1490.99633,5.505850489,4.553200531,0.033564553,0.033564553,5.181818182,5.68E-14
8.181818182,0.754545455,3142273.397,1184310.538,9796.793777,8081.389125,1779.34681,5.505837155,4.541772902,0.030552663,0.030552663,8.181818182,-14.69308124
8.272727273,0.754545455,3141830.971,1184253.014,9794.806832,8078.754224,1779.106423,5.505464263,4.540905547,0.030532475,0.030532475,8.272727273,-14.68817849
5.090909091,0.281818182,2758032.08,1271900.742,8209.064134,6789.440792,1491.09759,5.505383545,4.553317529,0.033591751,0.033591751,5.090909091,0
9.363636364,0.281818182,2743347.094,1256240.982,8192.370894,6736.931634,1488.13753,5.505116786,4.527089399,0.032189767,0.032189767,9.363636364,0
8.363636364,0.754545455,3141388.881,1184195.228,9792.821038,8076.120926,1778.866069,5.505091816,4.540038773,0.030512323,0.030512323,8.363636364,-14.68327482
4.636363636,0.281818182,2759619.066,1273579.389,8210.17454,6794.432122,1491.397487,5.505021037,4.555748674,0.033749829,0.033749829,4.636363636,0
5,0.281818182,2758311.808,1272082.39,8208.92119,6790.072617,1491.198777,5.50491411,4.553432259,0.033619015,0.033619015,5,0
9.454545455,0.281818182,2742986.755,1255709.588,8191.365164,6735.180931,1488.121107,5.5045017,4.525962906,0.032156206,0.032156206,9.454545455,0
4.909090909,0.281818182,2758591.763,1272264.132,8208.774026,6790.70069,1491.299889,5.504442188,4.553544688,0.033646345,0.033646345,4.909090909,0
4.545454545,0.281818182,2759881.885,1273685.477,8209.827929,6794.86241,1491.518809,5.504340864,4.555666593,0.033775359,0.033775359,4.545454545,0
8.636363636,0.754545455,3140064.614,1184020.313,9786.870536,8068.230577,1778.145213,5.503977103,4.537441891,0.030452077,0.030452077,8.636363636,-14.66855843
4.818181818,0.281818182,2758871.942,1272445.963,8208.622595,6791.325034,1491.400926,5.503967748,4.553654833,0.033673741,0.033673741,4.818181818,0
9.545454545,0.281818182,2742626.109,1255176.76,8190.348702,6733.420207,1488.104808,5.503878933,4.524829281,0.032122672,0.032122672,9.545454545,0
3.545454545,0.763636364,3177357.04,1185884.346,9902.499051,8213.480256,1799.219224,5.503775704,4.565024733,0.031606073,0.031606073,3.545454545,-15.14048694
4.454545455,0.281818182,2760144.975,1273791.758,8209.477803,6795.289674,1491.640039,5.503658784,4.555582779,0.033800956,0.033800956,4.454545455,-5.68E-14
3.636363636,0.763636364,3176924.137,1185900.239,9900.867209,8211.148602,1798.987774,5.503576707,4.564315957,0.031585477,0.031585477,3.636363636,-15.13581476
4.727272727,0.281818182,2759152.346,1272627.886,8208.466875,6791.945606,1491.501884,5.503490786,4.553762674,0.033701203,0.033701203,4.727272727,0
3.727272727,0.763636364,3176491.714,1185915.964,9899.237405,8208.819532,1798.756299,5.503378867,4.563608497,0.031564928,0.031564928,3.727272727,-15.13114296
9.636363636,0.281818182,2742265.153,1254642.494,8189.3215,6731.649456,1488.088632,5.503248479,4.523688517,0.032089165,0.032089165,9.636363636,0
3.818181818,0.763636364,3176059.749,1185931.52,9897.60962,8206.493035,1798.52479,5.503182206,4.562902375,0.031544425,0.031544425,3.818181818,-15.12647134
3.909090909,0.763636364,3175628.242,1185946.909,9895.983854,8204.169109,1798.293247,5.502986718,4.562197585,0.031523967,0.031523967,3.909090909,-15.12179994
4.363636364,0.281818182,2760408.336,1273898.232,8209.124133,6795.713887,1491.761175,5.502974787,4.555497222,0.03382662,0.03382662,4.363636364,0
4,0.763636364,3175197.192,1185962.13,9894.360107,8201.847748,1798.061674,5.502792394,4.561494116,0.031503555,0.031503555,4,-15.11712877
9.727272727,0.281818182,2741903.887,1254106.787,8188.283558,6729.868682,1488.07258,5.502610337,4.522540617,0.032055685,0.032055685,9.727272727,0
4.090909091,0.763636364,3174766.597,1185977.183,9892.738369,8199.528955,1797.830074,5.502599225,4.560791965,0.031483188,0.031483188,4.090909091,-15.11245786
4.181818182,0.763636364,3174336.457,1185992.069,9891.118639,8197.212724,1797.598447,5.502407202,4.560091125,0.031462866,0.031462866,4.181818182,-15.10778722
4.272727273,0.281818182,2760671.969,1274004.903,8208.76689,6796.135021,1491.882214,5.502288862,4.555409909,0.033852352,0.033852352,4.272727273,0
4.272727273,0.763636364,3173906.77,1186006.789,9889.500856,8194.899036,1797.366723,5.50221651,4.559391766,0.031442588,0.031442588,4.272727273,-15.10311685
4.363636364,0.763636364,3173477.537,1186021.342,9887.88513,8192.587902,1797.135034,5.502026805,4.558693557,0.031422355,0.031422355,4.363636364,-15.09844682
9.818181818,0.281818182,2741542.307,1253569.637,8187.234791,6728.077863,1488.056582,5.501964704,4.521385776,0.032022231,0.032022231,9.818181818,0
4.454545455,0.763636364,3173048.756,1186035.728,9886.271401,8190.279315,1796.903324,5.501838228,4.55799664,0.031402166,0.031402166,4.454545455,-15.09377712
8.454545455,0.754545455,3140475.259,1183257.614,9784.607843,8067.642798,1778.484272,5.501655539,4.536246357,0.030469147,0.030469147,8.454545455,-14.6736185
4.545454545,0.763636364,3172620.427,1186049.95,9884.659675,8187.973259,1796.671595,5.501650777,4.557301002,0.031382022,0.031382022,4.545454545,-15.08910779
4.181818182,0.281818182,2760935.875,1274111.771,8208.406044,6796.553048,1492.003154,5.501600999,4.555320831,0.033878151,0.033878151,4.181818182,0
4.636363636,0.763636364,3172192.547,1186064.006,9883.04994,8185.669737,1796.439847,5.501464441,4.55660664,0.031361921,0.031361921,4.636363636,-15.08443883
9.909090909,0.281818182,2741180.414,1253031.039,8186.175315,6726.277006,1488.040757,5.501311221,4.520223639,0.031988803,0.031988803,9.909090909,0
1.181818182,0.427272727,2876258.536,1207114.749,9385.743809,7916.178195,1706.101954,5.501279561,4.639920947,0.032769627,0.032769627,1.181818182,-3.192790736
8.545454545,0.754545455,3139991.459,1183119.844,9782.063112,8064.48585,1778.231413,5.501006811,4.535116067,0.030447003,0.030447003,8.545454545,-14.66828065
4.727272727,0.763636364,3171971.353,1186077.735,9881.572064,8183.371379,1796.335357,5.500961736,4.555592221,0.031341859,0.031341859,4.727272727,-15.08258562
4.090909091,0.281818182,2761200.052,1274218.839,8208.041567,6796.96794,1492.123993,5.500911187,4.555229975,0.033904018,0.033904018,4.090909091,0
4.818181818,0.763636364,3171540.2,1186091.463,9879.963703,8181.072852,1796.101026,5.500783954,4.554906842,0.031321846,0.031321846,4.818181818,-15.077861
10,0.281818182,2740818.206,1252490.99,8185.105073,6724.466107,1488.025052,5.500650045,4.519054364,0.031955401,0.031955401,10,0
4.909090909,0.763636364,3171109.509,1186105.028,9878.357333,8178.776835,1795.866692,5.500607243,4.554222689,0.031301875,0.031301875,4.909090909,-15.07313701
5,0.763636364,3170679.28,1186118.429,9876.752951,8176.483321,1795.632356,5.500431598,4.553539755,0.031281948,0.031281948,5,-15.06841367
5.090909091,0.763636364,3170249.512,1186131.668,9875.150551,8174.192301,1795.398021,5.500257009,4.552858032,0.031262063,0.031262063,5.090909091,-15.063691
4,0.281818182,2761464.503,1274326.108,8207.673426,6797.379668,1492.244728,5.500219414,4.55513733,0.033929954,0.033929954,4,0
5.181818182,0.763636364,3169820.203,1186144.743,9873.550129,8171.903768,1795.163688,5.500083471,4.55217751,0.03124222,0.03124222,5.181818182,-15.058969
5.272727273,0.763636364,3169391.351,1186157.656,9871.95168,8169.617712,1794.929358,5.499910976,4.551498182,0.03122242,0.03122242,5.272727273,-15.0542477
5.363636364,0.763636364,3168962.957,1186170.408,9870.355199,8167.334126,1794.695034,5.499739518,4.550820041,0.031202662,0.031202662,5.363636364,-15.0495271
8.727272727,0.754545455,3139024.327,1182842.728,9776.97196,8058.171987,1777.725637,5.49970803,4.532854688,0.030402806,0.030402806,8.727272727,-14.65759291
5.454545455,0.763636364,3168535.017,1186182.999,9868.760681,8165.052999,1794.460715,5.499569089,4.550143076,0.031182946,0.031182946,5.454545455,-15.04480721
3.909090909,0.281818182,2761729.226,1274433.583,8207.301598,6797.788183,1492.365357,5.499525676,4.555042874,0.033955959,0.033955959,3.909090909,0
5.545454545,0.763636364,3168107.53,1186195.429,9867.168122,8162.774322,1794.226405,5.499399684,4.549467281,0.031163272,0.031163272,5.545454545,-15.04008804
5.636363636,0.763636364,3167680.495,1186207.7,9865.577515,8160.498086,1793.992103,5.499231294,4.548792646,0.031143638,0.031143638,5.636363636,-15.03536961
5.727272727,0.763636364,3167253.911,1186219.811,9863.988855,8158.22428,1793.757812,5.499063914,4.548119163,0.031124047,0.031124047,5.727272727,-15.03065193
8.818181818,0.754545455,3138540.992,1182703.382,9774.425526,8055.015064,1777.472721,5.499057966,4.531723592,0.030380755,0.030380755,8.818181818,-14.65224303
5.818181818,0.763636364,3166827.719,1186231.764,9862.402102,8155.952894,1793.523498,5.498897623,4.547446912,0.031104496,0.031104496,5.818181818,-15.02593423
3.818181818,0.281818182,2761994.222,1274541.26,8206.926035,6798.193509,1492.485877,5.498829946,4.554946625,0.033982033,0.033982033,3.818181818,0
5.909090909,0.763636364,3166402.032,1186243.56,9860.817319,8153.683916,1793.289233,5.49873224,4.546775706,0.031084985,0.031084985,5.909090909,-15.02121807
6,0.763636364,3165976.79,1186255.198,9859.234466,8151.417337,1793.054981,5.498567846,4.546105625,0.031065516,0.031065516,6,-15.01650268
8.909090909,0.754545455,3138057.81,1182563.513,9771.87852,8051.858139,1777.219788,5.498407449,4.530592217,0.030358734,0.030358734,8.909090909,-14.64688914
6.090909091,0.763636364,3165551.992,1186266.679,9857.653537,8149.153144,1792.820745,5.498404435,4.545436662,0.031046087,0.031046087,6.090909091,-15.01178807
6.181818182,0.763636364,3165127.635,1186278.005,9856.074524,8146.891327,1792.586526,5.498242,4.544768807,0.031026697,0.031026697,6.181818182,-15.00707423
3.727272727,0.281818182,2762259.493,1274649.146,8206.54682,6798.595557,1492.60638,5.498131947,4.55484825,0.034008177,0.034008177,3.727272727,-5.68E-14
9,0.754545455,3137574.779,1182423.122,9769.330938,8048.701207,1776.966838,5.497756475,4.529460559,0.030336744,0.030336744,9,-14.64153128
3.636363636,0.281818182,2762525.035,1274757.241,8206.1637,6798.994332,1492.726655,5.49743228,4.554748391,0.03403439,0.03403439,3.636363636,0
9.090909091,0.754545455,3137091.899,1182282.21,9766.782782,8045.544263,1776.713872,5.497105042,4.528328614,0.030314784,0.030314784,9.090909091,-14.63616943
3.545454545,0.281818182,2762790.851,1274865.546,8205.776769,6799.389801,1492.846818,5.496730588,4.554646678,0.034060675,0.034060675,3.545454545,0
9.181818182,0.754545455,3136609.168,1182140.777,9764.23405,8042.387307,1776.46089,5.496453147,4.527196377,0.030292854,0.030292854,9.181818182,-14.63080362
3.454545455,0.281818182,2763056.944,1274974.064,8205.385995,6799.781945,1492.966866,5.496026859,4.554543105,0.034087031,0.034087031,3.454545455,0
9.272727273,0.754545455,3136126.586,1181998.824,9761.684748,8039.230339,1776.207895,5.495800788,4.526063848,0.030270955,0.030270955,9.272727273,-14.62543387
3.363636364,0.281818182,2763323.312,1275082.796,8204.991346,6800.170741,1493.086796,5.495321081,4.554437665,0.034113458,0.034113458,3.363636364,0
9.363636364,0.754545455,3135644.153,1181856.351,9759.134861,8036.073358,1775.954886,5.495147955,4.524931022,0.030249086,0.030249086,9.363636364,-14.62006017
6.272727273,0.763636364,3164203.489,1185372.651,9847.957751,8138.499364,1792.194297,5.494916353,4.54108094,0.030982839,0.030982839,6.272727273,-14.99735228
3.272727273,0.281818182,2763589.957,1275191.743,8204.592791,6800.556163,1493.206606,5.494613242,4.554330349,0.034139957,0.034139957,3.272727273,0
6.363636364,0.763636364,3163746.087,1185321.061,9845.937517,8135.824841,1791.949582,5.494539364,4.540208565,0.030961878,0.030961878,6.363636364,-14.9922948
9.454545455,0.754545455,3135161.867,1181713.36,9756.5844,8032.916361,1775.701865,5.49449465,4.523797895,0.030227247,0.030227247,9.454545455,-14.61468256
6.454545455,0.763636364,3163289.044,1185269.196,9843.918492,8133.152029,1791.704873,5.494162929,4.539336892,0.030940955,0.030940955,6.454545455,-14.9872364
3.181818182,0.281818182,2763856.881,1275300.906,8204.190298,6800.938193,1493.326294,5.493903328,4.554221151,0.034166528,0.034166528,3.181818182,0
9.545454545,0.754545455,3134679.729,1181569.852,9754.033377,8029.759346,1775.448834,5.493840876,4.522664462,0.030205437,0.030205437,9.545454545,-14.60930105
6.545454545,0.763636364,3162832.36,1185217.055,9841.900676,8130.480927,1791.460171,5.493787044,4.538465917,0.030920071,0.030920071,6.545454545,-14.98217711
6.636363636,0.763636364,3162376.033,1185164.64,9839.884072,8127.811533,1791.215478,5.493411704,4.537595634,0.030899226,0.030899226,6.636363636,-14.97711693
3.090909091,0.281818182,2764124.082,1275410.289,8203.783834,6801.3168,1493.445857,5.49319133,4.554110058,0.034193172,0.034193172,3.090909091,0
9.636363636,0.754545455,3134197.736,1181425.825,9751.48177,8026.602316,1775.195792,5.493186618,4.521530724,0.030183657,0.030183657,9.636363636,-14.60391564
6.727272727,0.763636364,3161920.065,1185111.952,9837.868675,8125.143844,1790.970797,5.493036902,4.536726037,0.030878419,0.030878419,6.727272727,-14.9720559
6.818181818,0.763636364,3161464.452,1185058.988,9835.854475,8122.477863,1790.726127,5.492662629,4.535857126,0.030857651,0.030857651,6.818181818,-14.96699401
9.727272727,0.754545455,3133715.89,1181281.282,9748.929589,8023.445268,1774.942741,5.492531879,4.520396677,0.030161907,0.030161907,9.727272727,-14.59852635
3,0.281818182,2764391.563,1275519.891,8203.373366,6801.691958,1493.565293,5.492477233,4.553997064,0.03421989,0.03421989,3,0
6.909090909,0.763636364,3161009.195,1185005.752,9833.841482,8119.813582,1790.481471,5.492288885,4.534988892,0.03083692,0.03083692,6.909090909,-14.9619313
7,0.763636364,3160554.292,1184952.243,9831.829694,8117.150998,1790.236831,5.491915665,4.534121329,0.030816228,0.030816228,7,-14.95686779
9.818181818,0.754545455,3133234.188,1181136.224,9746.376834,8020.288202,1774.689682,5.491876655,4.519262316,0.030140186,0.030140186,9.818181818,-14.5931332
2.909090909,0.281818182,2764659.323,1275629.716,8202.958861,6802.063642,1493.684598,5.491761026,4.553882159,0.034246682,0.034246682,2.909090909,0
7.090909091,0.763636364,3160099.744,1184898.462,9829.819102,8114.490111,1789.992207,5.491542959,4.533254435,0.030795573,0.030795573,7.090909091,-14.95180347
9.909090909,0.754545455,3132752.631,1180990.65,9743.823505,8017.131116,1774.436615,5.491220944,4.51812764,0.030118494,0.030118494,9.909090909,-14.58773619
7.181818182,0.763636364,3159645.549,1184844.411,9827.809717,8111.830911,1789.747602,5.49117077,4.532388199,0.030774956,0.030774956,7.181818182,-14.94673839
2.818181818,0.281818182,2764927.364,1275739.763,8202.540284,6802.431828,1493.803771,5.491042695,4.553765334,0.034273548,0.034273548,2.818181818,0
2.545454545,0.281818182,2765929.227,1276900.71,8203.172551,6805.434714,1493.935617,5.490981309,4.555373495,0.034377841,0.034377841,2.545454545,0
7.272727273,0.763636364,3159191.706,1184790.087,9825.801518,8109.173404,1789.503016,5.490799082,4.531522624,0.030754377,0.030754377,7.272727273,-14.94167253
10,0.754545455,3132271.217,1180844.562,9741.269603,8013.97401,1774.183542,5.490564743,4.516992645,0.030096832,0.030096832,10,-14.58233534
7.363636364,0.763636364,3158738.212,1184735.494,9823.794464,8106.517579,1789.258398,5.49042803,4.530657833,0.030733834,0.030733834,7.363636364,-14.93660591
2.727272727,0.281818182,2765195.685,1275850.038,8202.117603,6802.796479,1493.922808,5.490322229,4.553646575,0.034300488,0.034300488,2.727272727,5.68E-14
2.454545455,0.281818182,2766183.621,1276948.094,8202.591742,6805.642287,1494.071686,5.49009249,4.555097558,0.034403249,0.034403249,2.454545455,-5.68E-14
7.454545455,0.763636364,3158285.07,1184680.631,9821.788643,8103.863431,1789.013844,5.490057373,4.529793584,0.030713329,0.030713329,7.454545455,-14.93153857
7.545454545,0.763636364,3157858.173,1184626.544,9819.782773,8101.193592,1788.785174,5.489637837,4.528880109,0.030692888,0.030692888,7.545454545,-14.92639924
2.636363636,0.281818182,2765464.289,1275960.54,8201.690783,6803.157569,1494.041707,5.489599616,4.553525873,0.034327504,0.034327504,2.636363636,-5.68E-14
1.090909091,0.427272727,2876602.675,1207084.282,9386.432112,7917.60899,1709.961022,5.489266709,4.630286238,0.03279187,0.03279187,1.090909091,-3.18798145
7.636363636,0.763636364,3157412.062,1184571.129,9817.783513,8098.543036,1788.544591,5.489258453,4.528007341,0.030672456,0.030672456,7.636363636,-14.92142127
1,0.772727273,3202491.001,1184821.304,9955.304239,8278.361851,1813.598128,5.489255908,4.564606526,0.032187209,0.032187209,1,-15.47833605
2.363636364,0.281818182,2766438.314,1276995.716,8202.007191,6805.846706,1494.207612,5.48920185,4.554819992,0.034428729,0.034428729,2.363636364,0
1.090909091,0.772727273,3202064.414,1184891.362,9953.960335,8276.280149,1813.374995,5.489190245,4.564020222,0.032166606,0.032166606,1.090909091,-15.4737478
1.181818182,0.772727273,3201638.36,1184961.271,9952.618706,8274.201449,1813.151751,5.489126158,4.56343571,0.032146056,0.032146056,1.181818182,-15.46916058
1.272727273,0.772727273,3201212.831,1185031.031,9951.279209,8272.125763,1812.928269,5.489063952,4.562853315,0.032125557,0.032125557,1.272727273,-15.46457435
1.363636364,0.772727273,3200787.842,1185100.648,9949.942132,8270.053004,1812.704788,5.489003064,4.56227239,0.032105111,0.032105111,1.363636364,-15.4599893
1.454545455,0.772727273,3200363.362,1185170.115,9948.607295,8267.983264,1812.481189,5.488943749,4.561693281,0.032084716,0.032084716,1.454545455,-15.45540516
1.545454545,0.772727273,3199939.432,1185239.438,9947.274755,8265.916467,1812.257503,5.488885956,4.561115876,0.032064373,0.032064373,1.545454545,-15.45082237
7.727272727,0.763636364,3156966.288,1184515.445,9815.78542,8095.894146,1788.304026,5.488879562,4.527135222,0.030652061,0.030652061,7.727272727,-14.91644246
1.636363636,0.772727273,3199516.03,1185308.611,9945.944459,8263.852674,1812.033717,5.488829686,4.560540234,0.03204408,0.03204408,1.636363636,-15.44624074
1.727272727,0.772727273,3199093.158,1185377.644,9944.616474,8261.791774,1811.809838,5.488774961,4.559966284,0.032023839,0.032023839,1.727272727,-15.44166033
2.090909091,0.409090909,2863299.387,1211539.58,9306.072721,7835.867007,1695.477726,5.488761413,4.621627807,0.032665487,0.032665487,2.090909091,-1.763583324
1.818181818,0.772727273,3198670.809,1185446.526,9943.290716,8259.733879,1811.585866,5.488721735,4.559394084,0.032003647,0.032003647,1.818181818,-15.43708111
1.909090909,0.772727273,3198248.989,1185515.263,9941.967229,8257.678916,1811.361806,5.488670013,4.558823581,0.031983506,0.031983506,1.909090909,-15.43250317
2,0.772727273,3197855.024,1185585.011,9940.644095,8255.608107,1811.154206,5.488568595,4.558202764,0.031963447,0.031963447,2,-15.42785115
2.090909091,0.772727273,3197438.667,1185653.446,9939.328025,8253.559215,1810.932684,5.488513248,4.557628944,0.031943405,0.031943405,2.090909091,-15.42333891
7.818181818,0.763636364,3156520.852,1184459.496,9813.788518,8093.246903,1788.063482,5.488501172,4.526263739,0.030631702,0.030631702,7.818181818,-14.91146284
2.181818182,0.772727273,3197022.818,1185721.735,9938.014185,8251.513256,1810.711074,5.488459385,4.557056825,0.031923413,0.031923413,2.181818182,-15.41882776
2.272727273,0.772727273,3196607.476,1185789.881,9936.702591,8249.470191,1810.489378,5.488407007,4.556486378,0.03190347,0.03190347,2.272727273,-15.41431775
2.363636364,0.772727273,3196192.639,1185857.884,9935.393228,8247.430025,1810.267601,5.488356099,4.555917601,0.031883575,0.031883575,2.363636364,-15.40980887
2.272727273,0.281818182,2766693.307,1277043.578,8201.418867,6806.047942,1494.343395,5.488309378,4.554540788,0.034454284,0.034454284,2.272727273,-5.68E-14
2.454545455,0.772727273,3195778.306,1185925.743,9934.086091,8245.392748,1810.045743,5.488306652,4.555350483,0.031863729,0.031863729,2.454545455,-15.40530115
2.545454545,0.772727273,3195364.475,1185993.46,9932.781175,8243.358348,1809.823807,5.488258656,4.554785011,0.031843931,0.031843931,2.545454545,-15.40079461
2.636363636,0.772727273,3194951.143,1186061.033,9931.47846,8241.326838,1809.601796,5.488212094,4.554221188,0.031824181,0.031824181,2.636363636,-15.39628923
2.727272727,0.772727273,3194538.312,1186128.469,9930.177986,8239.298137,1809.379712,5.488166979,4.55365896,0.031804479,0.031804479,2.727272727,-15.39178508
2.818181818,0.772727273,3194125.978,1186195.763,9928.87971,8237.272289,1809.157557,5.488123283,4.553098351,0.031784824,0.031784824,2.818181818,-15.38728213
7.909090909,0.763636364,3156075.751,1184403.28,9811.792778,8090.601315,1787.822959,5.488123266,4.525392893,0.030611379,0.030611379,7.909090909,-14.90648241
2.909090909,0.772727273,3193714.139,1186262.915,9927.58362,8235.249288,1808.935333,5.488080994,4.552539352,0.031765217,0.031765217,2.909090909,-15.38278039
3,0.772727273,3193302.793,1186329.927,9926.289724,8233.229102,1808.713043,5.48804011,4.551981939,0.031745656,0.031745656,3,-15.37827989
3.090909091,0.772727273,3192891.939,1186396.801,9924.998018,8231.211714,1808.490688,5.488000621,4.551426098,0.031726142,0.031726142,3.090909091,-15.37378063
3.181818182,0.772727273,3192481.575,1186463.537,9923.708491,8229.197113,1808.26827,5.487962519,4.550871819,0.031706674,0.031706674,3.181818182,-15.36928262
3.272727273,0.772727273,3192071.699,1186530.136,9922.421138,8227.185286,1808.045792,5.487925793,4.550319091,0.031687252,0.031687252,3.272727273,-15.36478587
3.363636364,0.772727273,3191662.309,1186596.598,9921.13595,8225.176217,1807.823256,5.487890434,4.5497679,0.031667876,0.031667876,3.363636364,-15.36029038
3.454545455,0.772727273,3191253.403,1186662.925,9919.852921,8223.16989,1807.600662,5.487856433,4.549218233,0.031648546,0.031648546,3.454545455,-15.35579616
8,0.763636364,3155630.985,1184346.798,9809.798208,8087.95737,1787.582459,5.487745844,4.524522676,0.030591092,0.030591092,8,-14.90150119
2.181818182,0.281818182,2766948.601,1277091.681,8200.826734,6806.245967,1494.47903,5.487415059,4.554259933,0.034479913,0.034479913,2.181818182,0
8.090909091,0.763636364,3155186.553,1184290.052,9807.804807,8085.315062,1787.341981,5.487368904,4.523653083,0.030570842,0.030570842,8.090909091,-14.89651918
8.181818182,0.763636364,3154742.453,1184233.042,9805.812573,8082.674386,1787.101528,5.48699244,4.522784106,0.030550626,0.030550626,8.181818182,-14.89153641
8.272727273,0.763636364,3154298.686,1184175.772,9803.821514,8080.035329,1786.8611,5.486616454,4.521915737,0.030530447,0.030530447,8.272727273,-14.88655289
2.090909091,0.281818182,2767204.197,1277140.028,8200.230758,6806.440749,1494.614515,5.486518883,4.553977419,0.034505617,0.034505617,2.090909091,-5.68E-14
8.363636364,0.763636364,3153855.247,1184118.235,9801.831585,8077.397904,1786.620698,5.486240921,4.521047983,0.030510303,0.030510303,8.363636364,-14.8815686
2,0.281818182,2767460.095,1277188.621,8199.630902,6806.632258,1494.749846,5.485620837,4.553693232,0.034531396,0.034531396,2,0
8.636363636,0.763636364,3152526.888,1183944.067,9795.868773,8069.495249,1785.899648,5.485117143,4.518448312,0.030450081,0.030450081,8.636363636,-14.86661117
1.909090909,0.281818182,2767716.295,1277237.463,8199.027134,6806.820442,1494.885021,5.484720911,4.55340735,0.03455725,0.03455725,1.909090909,0
3.545454545,0.772727273,3190344.113,1185798.275,9911.877325,8214.886452,1807.214552,5.484615712,4.545606633,0.03160371,0.03160371,3.545454545,-15.34641807
3.636363636,0.772727273,3189909.568,1185814.43,9910.241556,8212.55051,1806.983398,5.48441207,4.544895388,0.031583124,0.031583124,3.636363636,-15.34166154
3.727272727,0.772727273,3189475.478,1185830.415,9908.607825,8210.217171,1806.7522,5.484209637,4.544185513,0.031562584,0.031562584,3.727272727,-15.33690537
3.818181818,0.772727273,3189041.84,1185846.231,9906.976124,8207.886423,1806.520959,5.484008405,4.543476997,0.03154209,0.03154209,3.818181818,-15.33214958
1.818181818,0.281818182,2767972.797,1277286.553,8198.419408,6807.005324,1495.020037,5.483819082,4.553119794,0.034583182,0.034583182,1.818181818,0
3.909090909,0.772727273,3188608.656,1185861.878,9905.346453,8205.558263,1806.289679,5.483808366,4.542769833,0.031521642,0.031521642,3.909090909,-15.32739419
4,0.772727273,3188175.923,1185877.356,9903.71881,8203.232687,1806.058361,5.483609512,4.542064012,0.031501238,0.031501238,4,-15.32263922
1.818181818,0.418181818,2868992.676,1209325.961,9345.453506,7874.134626,1704.286665,5.48349858,4.620193766,0.032671525,0.032671525,1.818181818,-2.503344467
4.090909091,0.772727273,3187743.64,1185892.665,9902.093187,8200.909695,1805.827009,5.483411832,4.54135953,0.03148088,0.03148088,4.090909091,-15.3178847
4.181818182,0.772727273,3187311.808,1185907.806,9900.469581,8198.589284,1805.595623,5.483215319,4.540656379,0.031460567,0.031460567,4.181818182,-15.31313063
4.272727273,0.772727273,3186880.422,1185922.78,9898.847911,8196.271431,1805.364111,5.483020211,4.539954782,0.031440299,0.031440299,4.272727273,-15.30837701
1.727272727,0.281818182,2768229.603,1277335.897,8197.807695,6807.186814,1495.15489,5.482915347,4.552830518,0.034609189,0.034609189,1.727272727,5.68E-14
4.363636364,0.772727273,3186449.486,1185937.586,9897.228327,8193.956151,1805.132647,5.482826063,4.53925431,0.031420075,0.031420075,4.363636364,-15.30362393
8.454545455,0.763636364,3152946.117,1183182.699,9793.618022,8068.91943,1786.238318,5.482817115,4.517269251,0.030467184,0.030467184,8.454545455,-14.87180667
4.454545455,0.772727273,3186018.997,1185952.224,9895.610747,8191.643435,1804.901155,5.482633063,4.538555152,0.031399895,0.031399895,4.454545455,-15.29887137
4.545454545,0.772727273,3185588.955,1185966.697,9893.995184,8189.333265,1804.669636,5.482441211,4.537857291,0.031379759,0.031379759,4.545454545,-15.29411935
4.636363636,0.772727273,3185159.357,1185981,9892.381605,8187.025659,1804.438092,5.482250486,4.537160735,0.031359667,0.031359667,4.636363636,-15.28936788
8.545454545,0.763636364,3152461.421,1183045.207,9791.068588,8065.757841,1785.985332,5.482166293,4.516138904,0.030445048,0.030445048,8.545454545,-14.86638589
4.727272727,0.772727273,3184730.205,1185995.142,9890.770054,8184.720569,1804.206525,5.482060903,4.536465451,0.031339618,0.031339618,4.727272727,-15.284617
1.636363636,0.281818182,2768486.712,1277385.495,8197.191954,6807.364911,1495.289578,5.482009688,4.552539528,0.034635275,0.034635275,1.636363636,0
4.818181818,0.772727273,3184301.494,1186009.116,9889.160483,8182.418026,1803.974938,5.481872434,4.535771454,0.031319613,0.031319613,4.818181818,-15.2798667
4.909090909,0.772727273,3183873.225,1186022.924,9887.552903,8180.11801,1803.743331,5.481685079,4.535078728,0.031299651,0.031299651,4.909090909,-15.275117
5,0.772727273,3183445.397,1186036.569,9885.94731,8177.820513,1803.511706,5.481498831,4.534387264,0.031279732,0.031279732,5,-15.27036792
5.090909091,0.772727273,3183018.008,1186050.049,9884.3437,8175.525527,1803.280066,5.481313682,4.533697055,0.031259856,0.031259856,5.090909091,-15.26561947
1.545454545,0.281818182,2768744.125,1277435.352,8196.572152,6807.539537,1495.424096,5.4811021,4.552246788,0.034661437,0.034661437,1.545454545,5.68E-14
8.727272727,0.763636364,3151492.478,1182768.645,9785.968069,8059.434747,1785.479276,5.480863431,4.51387751,0.030400869,0.030400869,8.727272727,-14.85553282
5.181818182,0.772727273,3182803.041,1186063.198,9882.875207,8173.235773,1803.178866,5.480806919,4.532681658,0.031240017,0.031240017,5.181818182,-15.26375874
5.272727273,0.772727273,3182372.421,1186076.354,9881.272994,8170.945736,1802.944693,5.480630122,4.532000214,0.031220226,0.031220226,5.272727273,-15.25895614
5.363636364,0.772727273,3181942.253,1186089.348,9879.672759,8168.658184,1802.710519,5.480454381,4.531319976,0.031200476,0.031200476,5.363636364,-15.25415441
5.454545455,0.772727273,3181512.535,1186102.18,9878.074497,8166.373108,1802.476344,5.480279689,4.530640935,0.031180768,0.031180768,5.454545455,-15.24935357
8.818181818,0.763636364,3151008.226,1182629.574,9783.41696,8056.273234,1785.226206,5.480211374,4.512746455,0.030378826,0.030378826,8.818181818,-14.85010051
1.454545455,0.281818182,2769001.842,1277485.469,8195.948244,6807.710698,1495.558441,5.48019256,4.551952307,0.034687678,0.034687678,1.454545455,5.68E-14
5.545454545,0.772727273,3181083.267,1186114.85,9876.478202,8164.090498,1802.24217,5.480106039,4.529963083,0.031161102,0.031161102,5.545454545,-15.24455363
5.636363636,0.772727273,3180654.445,1186127.36,9874.883868,8161.810344,1802.008,5.479933424,4.52928641,0.031141477,0.031141477,5.636363636,-15.2397546
5.727272727,0.772727273,3180226.07,1186139.709,9873.291491,8159.532637,1801.773833,5.479761838,4.528610909,0.031121894,0.031121894,5.727272727,-15.23495648
5.818181818,0.772727273,3179798.139,1186151.9,9871.701064,8157.257364,1801.539672,5.479591273,4.527936571,0.031102351,0.031102351,5.818181818,-15.23015929
8.909090909,0.763636364,3150524.12,1182489.98,9780.865286,8053.111736,1784.97311,5.479558896,4.511615155,0.030356814,0.030356814,8.909090909,-14.84466438
5.909090909,0.772727273,3179370.651,1186163.931,9870.112582,8154.984517,1801.305517,5.479421723,4.527263386,0.031082849,0.031082849,5.909090909,-15.22536303
1,0.427272727,2876947.365,1207053.815,9387.12063,7919.040341,1713.192292,5.479315236,4.622388494,0.032814173,0.032814173,1,-3.183153118
1.363636364,0.281818182,2769259.863,1277535.848,8195.320193,6807.878342,1495.692611,5.479281059,4.551656063,0.034713998,0.034713998,1.363636364,5.68E-14
6,0.772727273,3178943.604,1186175.804,9868.526038,8152.714083,1801.071371,5.47925318,4.526591347,0.031063387,0.031063387,6,-15.22056772
6.090909091,0.772727273,3178516.996,1186187.52,9866.941427,8150.446051,1800.837234,5.47908564,4.525920443,0.031043966,0.031043966,6.090909091,-15.21577334
6.181818182,0.772727273,3178090.827,1186199.08,9865.358741,8148.180409,1800.603107,5.478919093,4.525250666,0.031024585,0.031024585,6.181818182,-15.21097992
9,0.763636364,3150040.158,1182349.862,9778.313046,8049.950248,1784.719989,5.478905996,4.510483605,0.030334832,0.030334832,9,-14.83922442
1.272727273,0.281818182,2769518.189,1277586.493,8194.687961,6808.042431,1495.826601,5.478367582,4.551358042,0.034740397,0.034740397,1.272727273,0
9.090909091,0.763636364,3149556.338,1182209.221,9775.760238,8046.788764,1784.466842,5.478252668,4.509351799,0.030312881,0.030312881,9.090909091,-14.83378065
9.181818182,0.763636364,3149072.662,1182068.059,9773.206862,8043.627285,1784.213671,5.477598911,4.508219736,0.03029096,0.03029096,9.181818182,-14.82833307
1.181818182,0.281818182,2769776.819,1277637.406,8194.051505,6808.202928,1495.960408,5.477452117,4.55105823,0.034766876,0.034766876,1.181818182,5.68E-14
9.272727273,0.763636364,3148589.127,1181926.376,9770.652922,8040.465811,1783.960477,5.476944722,4.507087412,0.03026907,0.03026907,9.272727273,-14.82288172
1.090909091,0.281818182,2770035.754,1277688.589,8193.410787,6808.359791,1496.094029,5.476534649,4.55075661,0.034793435,0.034793435,1.090909091,-5.68E-14
9.363636364,0.763636364,3148105.733,1181784.172,9768.098406,8037.304341,1783.707262,5.476290093,4.505954824,0.030247209,0.030247209,9.363636364,-14.81742658
9.454545455,0.763636364,3147622.479,1181641.448,9765.543323,8034.14287,1783.454025,5.475635024,4.504821968,0.030225378,0.030225378,9.454545455,-14.81196768
1,0.281818182,2770294.994,1277740.046,8192.765765,6808.51298,1496.227459,5.475615165,4.550453167,0.034820074,0.034820074,1,0
6.272727273,0.772727273,3177170.712,1185295.165,9857.237158,8139.783876,1800.210257,5.475603262,4.52157399,0.030980767,0.030980767,6.272727273,-15.20115151
6.363636364,0.772727273,3176711.858,1185243.831,9855.2128,8137.105142,1799.965565,5.475222965,4.52070045,0.030959814,0.030959814,6.363636364,-15.19601291
9.545454545,0.763636364,3147139.366,1181498.207,9762.987685,8030.981399,1783.200769,5.474979518,4.503688838,0.030203577,0.030203577,9.545454545,-14.80650504
6.454545455,0.772727273,3176253.358,1185192.22,9853.189661,8134.428136,1799.720872,5.474843246,4.519827637,0.0309389,0.0309389,6.454545455,-15.19087356
6.545454545,0.772727273,3175795.211,1185140.334,9851.16774,8131.752857,1799.476178,5.474464101,4.518955546,0.030918025,0.030918025,6.545454545,-15.18573348
9.636363636,0.763636364,3146656.392,1181354.447,9760.431471,8027.819928,1782.947493,5.474323561,4.502555436,0.030181805,0.030181805,9.636363636,-14.80103867
6.636363636,0.772727273,3175337.397,1185088.171,9849.147026,8129.079305,1799.231475,5.474085555,4.518084204,0.030897188,0.030897188,6.636363636,-15.18059248
6.727272727,0.772727273,3174879.954,1185035.734,9847.127537,8126.407474,1798.986787,5.473707538,4.517213541,0.03087639,0.03087639,6.727272727,-15.17545101
9.727272727,0.763636364,3146173.556,1181210.168,9757.87469,8024.658456,1782.6942,5.473667155,4.501421756,0.030160063,0.030160063,9.727272727,-14.79556857
2.272727273,0.363636364,2840093.757,1225717.576,9063.065414,7608.041422,1655.771687,5.473620237,4.594861406,0.033016108,0.033016108,2.272727273,0
6.818181818,0.772727273,3174422.803,1184983.022,9845.109229,8123.737361,1798.742067,5.473330174,4.516343677,0.03085563,0.03085563,6.818181818,-15.17030805
9.818181818,0.763636364,3145690.858,1181065.373,9755.317342,8021.496981,1782.44089,5.473010296,4.500287795,0.030138351,0.030138351,9.818181818,-14.79009476
6.909090909,0.772727273,3173966.062,1184930.036,9843.092166,8121.068968,1798.497391,5.472953263,4.515474422,0.030834908,0.030834908,6.909090909,-15.16516527
7,0.772727273,3173509.671,1184876.776,9841.076318,8118.402288,1798.252724,5.4725769,4.514605862,0.030814223,0.030814223,7,-15.16002184
9.909090909,0.763636364,3145208.297,1180920.062,9752.759427,8018.335503,1782.187563,5.472352983,4.499153551,0.030116668,0.030116668,9.909090909,-14.78461725
7.090909091,0.772727273,3173053.628,1184823.243,9839.061674,8115.73732,1798.008066,5.472201076,4.513737993,0.030793577,0.030793577,7.090909091,-15.15487779
7.181818182,0.772727273,3172597.933,1184769.438,9837.048243,8113.074057,1797.763419,5.47182579,4.512870809,0.030772968,0.030772968,7.181818182,-15.14973313
10,0.763636364,3144725.872,1180774.236,9750.200946,8015.174021,1781.934221,5.471695211,4.498019021,0.030095013,0.030095013,10,-14.77913606
7.272727273,0.772727273,3172142.584,1184715.361,9835.03601,8110.412502,1797.518785,5.47145103,4.512004307,0.030752397,0.030752397,7.272727273,-15.14458788
7.363636364,0.772727273,3171687.579,1184661.012,9833.024912,8107.752644,1797.274095,5.471076973,4.511138656,0.030731863,0.030731863,7.363636364,-15.139442
7.454545455,0.772727273,3171232.921,1184606.393,9831.015071,8105.09448,1797.029475,5.470703296,4.510273534,0.030711365,0.030711365,7.454545455,-15.13429559
7.545454545,0.772727273,3170778.607,1184551.504,9829.006426,8102.438003,1796.78487,5.470330139,4.509409078,0.030690905,0.030690905,7.545454545,-15.12914863
7.636363636,0.772727273,3170324.636,1184496.345,9826.998977,8099.783208,1796.540281,5.469957497,4.508545283,0.030670481,0.030670481,7.636363636,-15.12400112
1,0.781818182,3216013.273,1184733.45,9964.961262,8279.791714,1821.848891,5.469696915,4.544719242,0.032184734,0.032184734,1,-15.69034246
1.090909091,0.781818182,3215584.671,1184803.756,9963.61373,8277.705887,1821.626256,5.469625669,4.544129653,0.032164141,0.032164141,1.090909091,-15.68566939
7.727272727,0.772727273,3169871.007,1184440.918,9824.99272,8097.130091,1796.295709,5.469585365,4.507682144,0.030650094,0.030650094,7.727272727,-15.11885309
1.181818182,0.781818182,3215156.599,1184873.918,9962.268524,8275.623021,1821.403503,5.469556037,4.54354184,0.0321436,0.0321436,1.181818182,-15.68099757
1.272727273,0.781818182,3214729.048,1184943.932,9960.925441,8273.543166,1821.18047,5.469488392,4.542956232,0.032123111,0.032123111,1.272727273,-15.67632692
1.363636364,0.781818182,3214302.027,1185013.794,9959.584761,8271.46634,1820.957458,5.469421989,4.542372094,0.032102674,0.032102674,1.363636364,-15.67165762
1.454545455,0.781818182,3213875.532,1185083.51,9958.246372,8269.392498,1820.734334,5.469357164,4.54178973,0.032082288,0.032082288,1.454545455,-15.66698963
2.272727273,0.390909091,2853755.356,1216456.07,9220.669162,7755.418647,1685.89107,5.469314908,4.600189647,0.032757551,0.032757551,2.272727273,-0.111982262
1.545454545,0.781818182,3213449.563,1185153.079,9956.910271,8267.321636,1820.5111,5.469293908,4.541209133,0.032061954,0.032061954,1.545454545,-15.66232298
1.636363636,0.781818182,3213024.116,1185222.499,9955.576437,8265.253773,1820.287761,5.469232201,4.540630306,0.032041671,0.032041671,1.636363636,-15.65765768
7.818181818,0.772727273,3169417.72,1184385.224,9822.987653,8094.478645,1796.051155,5.469213739,4.506819654,0.030629744,0.030629744,7.818181818,-15.11370453
1.727272727,0.781818182,3212599.192,1185291.774,9954.244895,8263.188863,1820.064319,5.469172047,4.540053215,0.032021438,0.032021438,1.727272727,-15.65299377
1.818181818,0.781818182,3212174.789,1185360.901,9952.915618,8261.126933,1819.840777,5.469113423,4.539477871,0.032001256,0.032001256,1.818181818,-15.64833125
1.909090909,0.781818182,3211750.906,1185429.881,9951.58861,8259.067966,1819.617137,5.469056323,4.538904255,0.031981124,0.031981124,1.909090909,-15.64367014
