DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
2,0.781818182,3211327.542,1185498.715,9950.263866,8257.011954,1819.393404,5.469000737,4.538332357,0.031961042,0.031961042,2,-15.63901047
2.090909091,0.781818182,3210904.696,1185567.405,9948.9414,8254.958863,1819.169579,5.468946663,4.537762151,0.031941009,0.031941009,2.090909091,-15.63435227
2.181818182,0.781818182,3210482.363,1185635.945,9947.621159,8252.908757,1818.945665,5.468894069,4.53719367,0.031921026,0.031921026,2.181818182,-15.62969551
2.272727273,0.781818182,3210060.547,1185704.342,9946.303187,8250.861553,1818.721665,5.468842967,4.536626858,0.031901091,0.031901091,2.272727273,-15.62504024
7.909090909,0.772727273,3168964.773,1184329.262,9820.983774,8091.828866,1795.806621,5.468842614,4.505957809,0.030609429,0.030609429,7.909090909,-15.10855548
2.363636364,0.781818182,3209639.243,1185772.595,9944.987462,8248.817268,1818.497582,5.468793339,4.536061719,0.031881206,0.031881206,2.363636364,-15.62038648
2.454545455,0.781818182,3209218.451,1185840.703,9943.673981,8246.775888,1818.273417,5.468745176,4.535498242,0.031861369,0.031861369,2.454545455,-15.61573422
2.545454545,0.781818182,3208798.169,1185908.668,9942.362738,8244.737405,1818.049175,5.468698469,4.534936414,0.03184158,0.03184158,2.545454545,-15.6110835
2.636363636,0.781818182,3208378.395,1185976.49,9941.053726,8242.701807,1817.824856,5.468653207,4.534376226,0.031821839,0.031821839,2.636363636,-15.60643431
2.727272727,0.781818182,3207959.129,1186044.169,9939.746944,8240.669078,1817.600463,5.468609383,4.533817661,0.031802146,0.031802146,2.727272727,-15.60178667
2.818181818,0.781818182,3207540.367,1186111.707,9938.44239,8238.6392,1817.375998,5.468566988,4.533260705,0.0317825,0.0317825,2.818181818,-15.5971406
2.909090909,0.781818182,3207122.108,1186179.103,9937.140039,8236.612185,1817.151465,5.468526005,4.532705361,0.031762901,0.031762901,2.909090909,-15.59249609
3,0.781818182,3206704.35,1186246.358,9935.839899,8234.588004,1816.926863,5.468486431,4.532151607,0.031743349,0.031743349,3,-15.58785315
8,0.772727273,3168512.165,1184273.034,9818.981081,8089.180747,1795.562107,5.468471986,4.505096601,0.030589151,0.030589151,8,-15.10340593
3.090909091,0.781818182,3206287.091,1186313.473,9934.541964,8232.566636,1816.702197,5.468448257,4.531599427,0.031723844,0.031723844,3.090909091,-15.5832118
3.181818182,0.781818182,3205870.33,1186380.45,9933.246226,8230.548074,1816.477468,5.468411473,4.531048813,0.031704385,0.031704385,3.181818182,-15.57857204
3.272727273,0.781818182,3205454.065,1186447.288,9931.952677,8228.532303,1816.252677,5.468376069,4.530499751,0.031684972,0.031684972,3.272727273,-15.57393388
3.363636364,0.781818182,3205038.293,1186513.988,9930.661309,8226.519307,1816.027828,5.468342037,4.52995223,0.031665604,0.031665604,3.363636364,-15.56929733
3.454545455,0.781818182,3204623.013,1186580.552,9929.372117,8224.50907,1815.80292,5.468309367,4.529406236,0.031646283,0.031646283,3.454545455,-15.56466238
8.090909091,0.772727273,3168059.896,1184216.541,9816.979574,8086.53428,1795.317615,5.468101851,4.504236026,0.030568908,0.030568908,8.090909091,-15.0982559
8.181818182,0.772727273,3167607.964,1184159.782,9814.979244,8083.889463,1795.073145,5.467732203,4.503376079,0.030548701,0.030548701,8.181818182,-15.09310539
8.272727273,0.772727273,3167156.368,1184102.761,9812.980099,8081.246284,1794.8287,5.467363042,4.50251675,0.03052853,0.03052853,8.272727273,-15.08795444
8.363636364,0.772727273,3166705.106,1184045.473,9810.982106,8078.60475,1794.584278,5.466994349,4.501658044,0.030508394,0.030508394,8.363636364,-15.08280301
8.636363636,0.772727273,3165353.323,1183872.048,9804.995198,8070.689864,1793.851171,5.465891128,4.499085541,0.030448196,0.030448196,8.636363636,-15.06734615
3.545454545,0.781818182,3203691.778,1185716.878,9921.371262,8216.216366,1815.400563,5.465114126,4.525842138,0.031601476,0.031601476,3.545454545,-15.55481258
3.636363636,0.781818182,3203250.027,1185733.292,9919.728247,8213.876178,1815.166342,5.46491416,4.52513689,0.031580899,0.031580899,3.636363636,-15.54989835
3.727272727,0.781818182,3202808.738,1185749.535,9918.087286,8211.538613,1814.932077,5.46471541,4.524433018,0.031560368,0.031560368,3.727272727,-15.54498484
3.818181818,0.781818182,3202367.909,1185765.607,9916.448373,8209.203656,1814.697767,5.464517867,4.523730509,0.031539883,0.031539883,3.818181818,-15.54007205
3.909090909,0.781818182,3201927.54,1185781.509,9914.811506,8206.871306,1814.463418,5.464321523,4.523029357,0.031519444,0.031519444,3.909090909,-15.53516002
4,0.781818182,3201487.629,1185797.242,9913.176686,8204.541556,1814.22903,5.464126372,4.522329552,0.031499049,0.031499049,4,-15.53024875
4.090909091,0.781818182,3201048.176,1185812.805,9911.543901,8202.214411,1813.994606,5.4639324,4.521631092,0.0314787,0.0314787,4.090909091,-15.52533827
4.181818182,0.781818182,3200609.18,1185828.198,9909.913148,8199.889863,1813.760148,5.463739601,4.520933967,0.031458396,0.031458396,4.181818182,-15.52042859
8.454545455,0.772727273,3165774.556,1183111.947,9802.75134,8070.125182,1794.185245,5.463622761,4.49793309,0.030465329,0.030465329,8.454545455,-15.07258202
4.272727273,0.781818182,3200170.636,1185843.423,9908.284325,8197.56789,1813.525537,5.463548277,4.520238464,0.031438136,0.031438136,4.272727273,-15.51551969
4.363636364,0.781818182,3199732.55,1185858.48,9906.657625,8195.248508,1813.290997,5.463357863,4.519544035,0.031417921,0.031417921,4.363636364,-15.51061168
4.454545455,0.781818182,3199294.919,1185873.37,9905.032966,8192.93169,1813.056427,5.463168613,4.518850913,0.03139775,0.03139775,4.454545455,-15.50570453
8.545454545,0.772727273,3165280.74,1182974.736,9800.192175,8066.958953,1793.927068,5.462982499,4.49681545,0.030443202,0.030443202,8.545454545,-15.06696771
4.545454545,0.781818182,3198857.74,1185888.088,9903.410301,8190.61747,1812.821829,5.4629805,4.518159115,0.031377622,0.031377622,4.545454545,-15.50079825
7.818181818,0.272727273,2737045.111,1272615.089,8062.492232,6630.374813,1475.874898,5.46285613,4.492504631,0.032965583,0.032965583,7.818181818,0
4.636363636,0.781818182,3198420.994,1185902.641,9901.789665,8188.305798,1812.587194,5.462793569,4.517468636,0.031357539,0.031357539,4.636363636,-15.49589265
7.727272727,0.272727273,2737327.974,1272902.816,8062.515137,6631.172921,1475.93501,5.462649155,4.492862405,0.032994052,0.032994052,7.727272727,0
4.727272727,0.781818182,3197984.718,1185917.026,9900.171043,8185.996692,1812.352547,5.462607736,4.516779424,0.031337499,0.031337499,4.727272727,-15.49098817
7.636363636,0.272727273,2737610.939,1273190.402,8062.532618,6631.966105,1475.995086,5.462438659,4.493216928,0.033022578,0.033022578,7.636363636,0
4.818181818,0.781818182,3197548.892,1185931.245,9898.554437,8183.690134,1812.117878,5.462423033,4.516091493,0.031317502,0.031317502,4.818181818,-15.48608462
4.909090909,0.781818182,3197113.515,1185945.298,9896.93984,8181.386118,1811.88319,5.462239451,4.515404836,0.031297549,0.031297549,4.909090909,-15.481182
7.545454545,0.272727273,2737894.01,1273477.846,8062.544676,6632.754379,1476.055126,5.462224638,4.493568203,0.033051159,0.033051159,7.545454545,0
5,0.781818182,3196678.585,1185959.185,9895.327245,8179.084639,1811.648483,5.462056981,4.514719447,0.031277638,0.031277638,5,-15.47628033
7.454545455,0.272727273,2738177.188,1273765.153,8062.551297,6633.537704,1476.115128,5.462007092,4.493916212,0.033079797,0.033079797,7.454545455,0
5.090909091,0.781818182,3196244.101,1185972.907,9893.716647,8176.785687,1811.41376,5.461875617,4.514035318,0.03125777,0.03125777,5.090909091,-15.47137961
7.363636364,0.272727273,2738460.471,1274052.319,8062.552447,6634.316072,1476.175091,5.461786002,4.494260954,0.033108493,0.033108493,7.363636364,0
8.727272727,0.772727273,3164293.553,1182698.723,9795.072151,8060.626643,1793.410612,5.461700786,4.494579539,0.030399041,0.030399041,8.727272727,-15.05572831
5.181818182,0.781818182,3195810.062,1185986.464,9892.108043,8174.489255,1811.179022,5.461695351,4.513352439,0.031237944,0.031237944,5.181818182,-15.46647987
7.272727273,0.272727273,2738743.861,1274339.346,8062.548116,6635.089476,1476.235015,5.461561359,4.494602423,0.033137245,0.033137245,7.272727273,0
5.272727273,0.781818182,3195376.466,1185999.857,9890.501427,8172.195334,1810.944271,5.461516176,4.512670802,0.031218161,0.031218161,5.272727273,-15.46158111
5.363636364,0.781818182,3194943.313,1186013.087,9888.896798,8169.903911,1810.709508,5.461338087,4.511990397,0.031198419,0.031198419,5.363636364,-15.45668334
7.181818182,0.272727273,2739027.355,1274626.235,8062.538253,6635.857862,1476.294896,5.461333148,4.494940596,0.033166055,0.033166055,7.181818182,0
6.363636364,0.272727273,2741766.94,1278038.19,8064.056442,6644.429156,1476.584893,5.461288734,4.499862613,0.033450535,0.033450535,6.363636364,0
5.454545455,0.781818182,3194510.6,1186026.154,9887.294143,8167.614986,1810.474735,5.461161072,4.511311221,0.03117872,0.03117872,5.454545455,-15.45178657
7.090909091,0.272727273,2739310.956,1274912.99,8062.522846,6636.621215,1476.354734,5.461101362,4.495275467,0.033194924,0.033194924,7.090909091,0
8.818181818,0.772727273,3163800.181,1182559.927,9792.511325,8057.460547,1793.152337,5.461059344,4.493461253,0.030377006,0.030377006,8.818181818,-15.05010325
5.545454545,0.781818182,3194078.326,1186039.059,9885.693466,8165.328537,1810.239953,5.460985129,4.510633257,0.031159062,0.031159062,5.545454545,-15.44689082
7,0.272727273,2739594.663,1275199.61,8062.501873,6637.379521,1476.414526,5.46086599,4.495607029,0.03322385,0.03322385,7,0
6.272727273,0.272727273,2742031.447,1278230.612,8063.785349,6644.938499,1476.671982,5.460783064,4.499942154,0.033477445,0.033477445,6.272727273,0
7.909090909,0.272727273,2736558.086,1271418.965,8060.344525,6627.432577,1476.076303,5.460655732,4.489898363,0.032913045,0.032913045,7.909090909,0
6.909090909,0.272727273,2739878.476,1275486.095,8062.47536,6638.132755,1476.474325,5.460626863,4.49593511,0.033252835,0.033252835,6.909090909,0
8,0.272727273,2736250.37,1271017.936,8060.048591,6626.360002,1476.048738,5.460557217,4.489255557,0.032881709,0.032881709,8,0
8.090909091,0.272727273,2735942.602,1270616.314,8059.74504,6625.280394,1476.021187,5.460453489,4.488607923,0.032850422,0.032850422,8.090909091,0
5.636363636,0.781818182,3193891.415,1186052.568,9884.232532,8163.032015,1810.155313,5.460433399,4.509575479,0.031139465,0.031139465,5.636363636,-15.44494802
8.909090909,0.772727273,3163306.956,1182420.606,9789.949941,8054.294484,1792.89403,5.460417502,4.492342743,0.030355003,0.030355003,8.909090909,-15.04447463
6.818181818,0.272727273,2740162.395,1275772.449,8062.443158,6638.880885,1476.534009,5.460384324,4.496260054,0.033281879,0.033281879,6.818181818,0
8.181818182,0.272727273,2735634.781,1270214.094,8059.433883,6624.193774,1475.99365,5.46034455,4.487955469,0.032819182,0.032819182,8.181818182,0
6.181818182,0.272727273,2742296.149,1278423.141,8063.509872,6645.443941,1476.758989,5.460274787,4.500019293,0.033504417,0.033504417,6.181818182,0
5.727272727,0.781818182,3193461.331,1186065.142,9882.636782,8160.750655,1809.921351,5.460257583,4.508897942,0.031119889,0.031119889,5.727272727,-15.44007578
8.272727273,0.272727273,2735326.903,1269811.284,8059.115101,6623.100101,1475.966123,5.460230403,4.487298181,0.032787991,0.032787991,8.272727273,0
6.727272727,0.272727273,2740446.419,1276058.673,8062.405314,6639.623881,1476.593645,5.460138163,4.496581644,0.033310982,0.033310982,6.727272727,0
8.363636364,0.272727273,2735018.976,1269407.87,8058.788793,6621.999491,1475.938618,5.460111076,4.486636105,0.032756847,0.032756847,8.363636364,0
5.818181818,0.781818182,3193031.686,1186077.554,9881.042983,8158.471752,1809.687387,5.460082803,4.508221591,0.031100354,0.031100354,5.818181818,-15.43520461
8.454545455,0.272727273,2734710.995,1269003.855,8058.454928,6620.891915,1475.91113,5.459986557,4.48596923,0.03272575,0.03272575,8.454545455,0
5.909090909,0.781818182,3192602.479,1186089.806,9879.451133,8156.195291,1809.453424,5.459909055,4.507546413,0.03108086,0.03108086,5.909090909,-15.43033452
6.636363636,0.272727273,2740730.549,1276344.765,8062.361789,6640.361739,1476.653232,5.459888357,4.496899878,0.033340144,0.033340144,6.636363636,0
8.545454545,0.272727273,2734402.96,1268599.241,8058.113534,6619.777373,1475.883659,5.459856868,4.485297558,0.0326947,0.0326947,8.545454545,0
9,0.772727273,3162813.875,1182280.76,9787.388007,8051.128449,1792.635693,5.45977526,4.491224001,0.03033303,0.03033303,9,-15.03884244
6.090909091,0.272727273,2742561.045,1278615.783,8063.229992,6645.94544,1476.845912,5.459763898,4.50009401,0.033531454,0.033531454,6.090909091,0
6,0.781818182,3192173.708,1186101.899,9877.861231,8153.921258,1809.219462,5.459736333,4.5068724,0.031061406,0.031061406,6,-15.42546554
8.636363636,0.272727273,2734094.87,1268194.023,8057.764615,6618.655893,1475.856209,5.459722003,4.4846211,0.032663696,0.032663696,8.636363636,0
6.545454545,0.272727273,2741014.784,1276630.73,8062.312567,6641.094409,1476.712766,5.459634909,4.497214735,0.033369367,0.033369367,6.545454545,0
8.727272727,0.272727273,2733786.726,1267788.202,8057.408196,6617.52748,1475.828777,5.459581978,4.483939859,0.032632739,0.032632739,8.727272727,0
6.090909091,0.781818182,3191745.373,1186113.833,9876.273268,8151.649642,1808.985503,5.45956463,4.50619954,0.031041992,0.031041992,6.090909091,-15.42059765
8.818181818,0.272727273,2733478.525,1267381.774,8057.044284,6616.392156,1475.801368,5.459436792,4.483253845,0.032601829,0.032601829,8.818181818,0
6.181818182,0.781818182,3191317.472,1186125.611,9874.687239,8149.38043,1808.751548,5.45939394,4.505527827,0.031022619,0.031022619,6.181818182,-15.41573087
6.454545455,0.272727273,2741299.125,1276916.569,8062.257617,6641.821872,1476.772245,5.459377804,4.497526205,0.03339865,0.03339865,6.454545455,5.68E-14
8.909090909,0.272727273,2733170.269,1266974.74,8056.672901,6615.249928,1475.773979,5.459286459,4.482563063,0.032570963,0.032570963,8.909090909,0
6,0.272727273,2742826.135,1278808.532,8062.945666,6646.443014,1476.93275,5.459250372,4.500166317,0.033558553,0.033558553,6,0
9.090909091,0.772727273,3162320.938,1182140.39,9784.825516,8047.962435,1792.377326,5.459132613,4.490105023,0.030311087,0.030311087,9.090909091,-15.03320671
9,0.272727273,2732861.956,1266567.098,8056.294067,6614.100817,1475.746614,5.459130985,4.48186752,0.032540144,0.032540144,9,0
5.909090909,0.272727273,2743091.422,1279001.402,8062.65689,6646.936568,1477.019499,5.458734224,4.500236166,0.033585717,0.033585717,5.909090909,0
9.181818182,0.772727273,3161828.145,1181999.498,9782.262471,8044.796443,1792.118931,5.458489559,4.488985806,0.030289175,0.030289175,9.181818182,-15.02756744
5.818181818,0.272727273,2743356.904,1279194.383,8062.363614,6647.426147,1477.10616,5.458215416,4.500303585,0.033612946,0.033612946,5.818181818,0
9.272727273,0.772727273,3161335.494,1181858.085,9779.698874,8041.630474,1791.860508,5.457846094,4.487866348,0.030267292,0.030267292,9.272727273,-15.02192465
5.727272727,0.272727273,2743622.583,1279387.481,8062.06582,6647.911691,1477.192729,5.457693951,4.500368544,0.033640239,0.033640239,5.727272727,0
9.363636364,0.772727273,3160842.985,1181716.148,9777.134715,8038.464525,1791.602059,5.457202211,4.486746645,0.03024544,0.03024544,9.363636364,-15.01627834
5.636363636,0.272727273,2743888.458,1279580.697,8061.763477,6648.393186,1477.279204,5.457169811,4.50043104,0.033667597,0.033667597,5.636363636,0
9.090909091,0.272727273,2732359.3,1265318.434,8053.85565,6610.882618,1475.954126,5.456711361,4.47905697,0.032487297,0.032487297,9.090909091,-5.68E-14
5.545454545,0.272727273,2744154.529,1279774.032,8061.456556,6648.870602,1477.365584,5.456642988,4.500491058,0.033695022,0.033695022,5.545454545,5.68E-14
9.454545455,0.772727273,3160350.616,1181573.691,9774.57,8035.298594,1791.343584,5.456557909,4.485626692,0.030223617,0.030223617,9.454545455,-15.01062852
9.181818182,0.272727273,2732020.135,1264774.519,8053.135125,6609.391365,1475.964614,5.456184415,4.478014786,0.032453043,0.032453043,9.181818182,0
5.454545455,0.272727273,2744420.798,1279967.488,8061.145026,6649.343919,1477.451867,5.456113467,4.500548592,0.033722512,0.033722512,5.454545455,0
6.272727273,0.781818182,3190402.129,1185223.034,9866.561573,8140.979665,1808.358494,5.456087167,4.501861601,0.030978839,0.030978839,6.272727273,-15.40582006
9.545454545,0.772727273,3159858.39,1181430.716,9772.004743,8032.132679,1791.085085,5.455913192,4.484506485,0.030201825,0.030201825,9.545454545,-15.00497524
6.363636364,0.781818182,3189941.954,1185171.939,9864.533474,8138.297004,1808.113929,5.455703492,4.500986843,0.030957894,0.030957894,6.363636364,-15.40060778
9.272727273,0.272727273,2731680.652,1264229.227,8052.403604,6607.889844,1475.975195,5.455649682,4.476965376,0.032418819,0.032418819,9.272727273,0
5.363636364,0.272727273,2744687.264,1280161.067,8060.828861,6649.813099,1477.538049,5.45558124,4.500603625,0.033750069,0.033750069,5.363636364,0
6.454545455,0.781818182,3189482.126,1185120.566,9862.506603,8135.616086,1807.869354,5.45532042,4.500112836,0.030936987,0.030936987,6.454545455,-15.39539491
9.636363636,0.772727273,3159366.303,1181287.22,9769.438922,8028.966781,1790.826563,5.455268045,4.483386023,0.030180061,0.030180061,9.636363636,-14.99931847
9.363636364,0.272727273,2731340.849,1263682.555,8051.661084,6606.378052,1475.98587,5.455107159,4.475908739,0.032384625,0.032384625,9.363636364,0
5.272727273,0.272727273,2744953.928,1280354.767,8060.50802,6650.278145,1477.62413,5.455046283,4.500656161,0.033777692,0.033777692,5.272727273,0
6.545454545,0.781818182,3189022.646,1185068.916,9860.480957,8132.936912,1807.624772,5.454937944,4.499239576,0.03091612,0.03091612,6.545454545,-15.39018148
9.727272727,0.772727273,3158874.355,1181143.205,9766.872546,8025.800899,1790.568018,5.45462247,4.482265302,0.030158328,0.030158328,9.727272727,-14.99365823
9.454545455,0.272727273,2731000.724,1263134.498,8050.907565,6604.855989,1475.996638,5.454556846,4.474844874,0.032350461,0.032350461,9.454545455,0
6.636363636,0.781818182,3188563.512,1185016.99,9858.456536,8130.259478,1807.380184,5.454556059,4.498367055,0.030895291,0.030895291,6.636363636,-15.3849675
5.181818182,0.272727273,2745220.789,1280548.594,8060.182482,6650.739001,1477.710107,5.454508597,4.500706173,0.033805383,0.033805383,5.181818182,0
2.181818182,0.4,2858419.415,1213878.266,9265.197581,7797.523827,1698.712742,5.454246238,4.590254512,0.032708207,0.032708207,2.181818182,-0.96780757
6.727272727,0.781818182,3188104.724,1184964.787,9856.433337,8127.583782,1807.135593,5.45417476,4.497495271,0.0308745,0.0308745,6.727272727,-15.37975299
9.545454545,0.272727273,2730660.276,1262585.052,8050.143037,6603.323647,1476.007499,5.453998737,4.473773779,0.032316327,0.032316327,9.545454545,5.68E-14
9.818181818,0.772727273,3158382.544,1180998.67,9764.305599,8022.635033,1790.309452,5.453976456,4.481144321,0.030136623,0.030136623,9.818181818,-14.98799453
5.090909091,0.272727273,2745487.849,1280742.547,8059.852213,6651.195649,1477.795978,5.453968163,4.500753656,0.033833141,0.033833141,5.090909091,0
6.818181818,0.781818182,3187646.282,1184912.309,9854.411363,8124.909821,1806.890999,5.453794041,4.496624216,0.030853748,0.030853748,6.818181818,-15.37453796
9.636363636,0.272727273,2730319.504,1262034.215,8049.367499,6601.78103,1476.018454,5.453432833,4.472695454,0.032282222,0.032282222,9.636363636,0
5,0.272727273,2745755.106,1280936.628,8059.517181,6651.648062,1477.88174,5.453424969,4.500798598,0.033860968,0.033860968,5,0
6.909090909,0.781818182,3187188.184,1184859.556,9852.390608,8122.237593,1806.646404,5.453413897,4.495753886,0.030833034,0.030833034,6.909090909,-15.36932244
9.909090909,0.772727273,3157890.874,1180853.624,9761.738141,8019.469177,1790.050866,5.453330029,4.48002307,0.030114948,0.030114948,9.909090909,-14.98232742
7,0.781818182,3186730.429,1184806.529,9850.371072,8119.567094,1806.401811,5.453034321,4.494884275,0.030812358,0.030812358,7,-15.36410643
4.909090909,0.272727273,2746022.562,1281130.84,8059.177353,6652.096213,1477.967391,5.452879002,4.500840988,0.033888863,0.033888863,4.909090909,0
9.727272727,0.272727273,2729978.407,1261481.983,8048.580949,6600.228135,1476.029502,5.45285913,4.471609899,0.032248146,0.032248146,9.727272727,0
4.545454545,0.272727273,2747265.67,1282710.322,8059.458709,6655.565271,1478.06742,5.452700329,4.502883414,0.034023145,0.034023145,4.545454545,0
7.090909091,0.781818182,3186273.018,1184753.227,9848.35275,8116.898322,1806.15722,5.452655308,4.494015379,0.030791719,0.030791719,7.090909091,-15.35888995
10,0.772727273,3157428.859,1180708.901,9759.174019,8016.288922,1789.810369,5.452630172,4.478848185,0.030093324,0.030093324,10,-14.97670145
4.818181818,0.272727273,2746290.216,1281325.183,8058.832699,6652.540067,1478.052929,5.452330252,4.500880812,0.033916826,0.033916826,4.818181818,0
9.818181818,0.272727273,2729636.983,1260928.352,8047.783384,6598.664961,1476.040644,5.452277629,4.470517114,0.032214099,0.032214099,9.818181818,-5.68E-14
7.181818182,0.781818182,3185815.949,1184699.652,9846.335646,8114.231271,1805.912632,5.452276854,4.493147191,0.030771118,0.030771118,7.181818182,-15.35367302
4.454545455,0.272727273,2747517.935,1282827.873,8058.933565,6655.827675,1478.176021,5.451944458,4.502730109,0.034049282,0.034049282,4.454545455,0
7.272727273,0.781818182,3185359.22,1184645.803,9844.319751,8111.565941,1805.66805,5.451898951,4.492279707,0.030750554,0.030750554,7.272727273,-15.34845564
4.727272727,0.272727273,2746558.069,1281519.66,8058.483183,6652.979601,1478.138352,5.451778701,4.500918059,0.033944859,0.033944859,4.727272727,0
9.909090909,0.272727273,2729295.23,1260373.319,8046.974756,6597.091505,1476.051837,5.451688453,4.469417225,0.032180081,0.032180081,9.909090909,5.68E-14
7.363636364,0.781818182,3184902.829,1184591.683,9842.304976,8108.902325,1805.423383,5.451521824,4.49141315,0.030730027,0.030730027,7.363636364,-15.34323779
4.363636364,0.272727273,2747683.737,1282948.668,8058.292688,6656.040107,1478.218459,5.451354393,4.502744549,0.034075572,0.034075572,4.363636364,0
4.636363636,0.272727273,2746826.121,1281714.271,8058.128774,6653.414782,1478.223656,5.451224339,4.500952717,0.033972962,0.033972962,4.636363636,0
7.454545455,0.781818182,3184446.781,1184537.292,9840.291483,8106.240417,1805.178799,5.451145055,4.490547098,0.030709538,0.030709538,7.454545455,-15.33801956
10,0.272727273,2728953.148,1259816.881,8046.155136,6595.507769,1476.063152,5.451091386,4.468310016,0.032146091,0.032146091,10,0
7.545454545,0.781818182,3183991.07,1184482.629,9838.279194,8103.580211,1804.934222,5.450768829,4.489681737,0.030689085,0.030689085,7.545454545,-15.33280094
4.272727273,0.272727273,2747933.725,1283066.748,8057.756233,6656.294314,1478.32471,5.450599709,4.502592881,0.03410185,0.03410185,4.272727273,0
7.636363636,0.781818182,3183535.698,1184427.696,9836.268108,8100.921702,1804.689653,5.450393141,4.488817059,0.030668669,0.030668669,7.636363636,-15.32758192
7.727272727,0.781818182,3183080.662,1184372.494,9834.258221,8098.264885,1804.445095,5.450017985,4.48795306,0.030648289,0.030648289,7.727272727,-15.32236252
1,0.790909091,3229817.384,1184651.491,9974.662963,8281.125696,1830.238659,5.449924749,4.524615222,0.032182425,0.032182425,1,-15.90327954
1.090909091,0.790909091,3229386.82,1184722.037,9973.312187,8279.03593,1830.016591,5.449847962,4.524022335,0.032161841,0.032161841,1.090909091,-15.89852746
4.181818182,0.272727273,2748183.944,1283185.064,8057.215597,6656.544876,1478.430817,5.449842836,4.502439207,0.034128199,0.034128199,4.181818182,0
1.181818182,0.790909091,3228956.776,1184792.43,9971.96369,8276.949223,1829.794394,5.449772783,4.523431293,0.032141309,0.032141309,1.181818182,-15.89377677
1.272727273,0.790909091,3228527.247,1184862.677,9970.617308,8274.865511,1829.571873,5.44969971,4.522842547,0.032120829,0.032120829,1.272727273,-15.88902742
7.818181818,0.781818182,3182625.898,1184317.023,9832.249491,8095.609754,1804.200508,5.449643456,4.487089832,0.030627946,0.030627946,7.818181818,-15.31714188
1.363636364,0.790909091,3228098.245,1184932.773,9969.273383,8272.78483,1829.349399,5.449627824,4.522255199,0.0321004,0.0321004,1.363636364,-15.88427962
1.454545455,0.790909091,3227669.764,1185002.721,9967.93175,8270.707159,1829.126803,5.449557533,4.521669653,0.032080023,0.032080023,1.454545455,-15.8795333
1.545454545,0.790909091,3227241.731,1185072.521,9966.592373,8268.63248,1828.904048,5.449488935,4.521085996,0.032059698,0.032059698,1.545454545,-15.87478754
1.636363636,0.790909091,3226814.287,1185142.17,9965.255311,8266.560825,1828.681222,5.449421797,4.520504026,0.032039423,0.032039423,1.636363636,-15.87004426
1.727272727,0.790909091,3226387.362,1185211.675,9963.920556,8264.492129,1828.458285,5.449356234,4.519923804,0.032019199,0.032019199,1.727272727,-15.86530254
1.818181818,0.790909091,3225960.952,1185281.03,9962.588071,8262.426435,1828.23524,5.449292219,4.519345351,0.031999025,0.031999025,1.818181818,-15.86056239
7.909090909,0.781818182,3182171.534,1184261.284,9830.241998,8092.956304,1803.955974,5.449269351,4.486227171,0.030607638,0.030607638,7.909090909,-15.31192178
1.909090909,0.790909091,3225535.057,1185350.237,9961.257862,8260.36372,1828.01209,5.449229747,4.518768647,0.031978901,0.031978901,1.909090909,-15.85582381
2,0.790909091,3225109.676,1185419.298,9959.929936,8258.303963,1827.788839,5.449168813,4.518193671,0.031958828,0.031958828,2,-15.85108685
2.090909091,0.790909091,3224684.805,1185488.208,9958.604247,8256.247215,1827.565487,5.449109386,4.517620449,0.031938803,0.031938803,2.090909091,-15.84635148
4.090909091,0.272727273,2748434.394,1283303.617,8056.670747,6656.791759,1478.536778,5.449083762,4.502283514,0.034154618,0.034154618,4.090909091,0
2.181818182,0.790909091,3224260.447,1185556.977,9957.280861,8254.193364,1827.342039,5.449051489,4.517048908,0.031918828,0.031918828,2.181818182,-15.84161777
2.272727273,0.790909091,3223836.598,1185625.597,9955.959721,8252.142478,1827.118498,5.448995088,4.516479083,0.031898902,0.031898902,2.272727273,-15.83688571
2.363636364,0.790909091,3223413.257,1185694.072,9954.640837,8250.094525,1826.894865,5.448940181,4.515910949,0.031879025,0.031879025,2.363636364,-15.83215531
8,0.781818182,3181717.504,1184205.278,9828.235697,8090.304528,1803.711453,5.448895766,4.485365171,0.030587367,0.030587367,8,-15.30670133
2.454545455,0.790909091,3222990.423,1185762.402,9953.324204,8248.049494,1826.671144,5.448886756,4.515344495,0.031859196,0.031859196,2.454545455,-15.82742658
2.545454545,0.790909091,3222568.094,1185830.587,9952.009818,8246.007375,1826.447337,5.448834805,4.514779709,0.031839415,0.031839415,2.545454545,-15.82269954
2.636363636,0.790909091,3222146.269,1185898.628,9950.69767,8243.968159,1826.223446,5.448784317,4.51421658,0.031819683,0.031819683,2.636363636,-15.8179742
2.727272727,0.790909091,3221724.925,1185966.526,9949.387751,8241.931826,1825.999461,5.448735315,4.513655125,0.031799997,0.031799997,2.727272727,-15.81325035
2.818181818,0.790909091,3221304.102,1186034.282,9948.080076,8239.89836,1825.77541,5.44868773,4.513095265,0.03178036,0.03178036,2.818181818,-15.80852844
2.909090909,0.790909091,3220883.78,1186101.894,9946.774617,8237.867771,1825.551285,5.448641569,4.512537029,0.031760769,0.031760769,2.909090909,-15.80380831
3,0.790909091,3220463.95,1186169.364,9945.471371,8235.840031,1825.327082,5.448596841,4.511980409,0.031741225,0.031741225,3,-15.79908983
3.090909091,0.790909091,3220044.617,1186236.695,9944.17034,8233.815121,1825.102808,5.448553528,4.511425377,0.031721727,0.031721727,3.090909091,-15.79437313
8.090909091,0.781818182,3181263.807,1184149.006,9826.230589,8087.654421,1803.466946,5.448522696,4.484503826,0.030567132,0.030567132,8.090909091,-15.30148054
3.181818182,0.790909091,3219625.777,1186303.885,9942.871514,8231.793031,1824.878463,5.448511621,4.510871928,0.031702276,0.031702276,3.181818182,-15.78965819
3.272727273,0.790909091,3219207.428,1186370.936,9941.574884,8229.773747,1824.654051,5.448471112,4.510320049,0.03168287,0.03168287,3.272727273,-15.78494499
3.363636364,0.790909091,3218789.568,1186437.849,9940.280444,8227.757253,1824.429572,5.448431991,4.509769727,0.031663511,0.031663511,3.363636364,-15.78023355
3.454545455,0.790909091,3218372.195,1186504.624,9938.988186,8225.743533,1824.205029,5.448394249,4.50922095,0.031644197,0.031644197,3.454545455,-15.77552387
4,0.272727273,2748685.076,1283422.411,8056.121652,6657.034919,1478.642588,5.448322479,4.502125782,0.034181109,0.034181109,4,0
8.181818182,0.781818182,3180810.441,1184092.468,9824.226667,8085.005975,1803.222455,5.448150137,4.483643131,0.030546932,0.030546932,8.181818182,-15.29625943
8.272727273,0.781818182,3180357.407,1184035.665,9822.223931,8082.359186,1802.977981,5.447778083,4.482783079,0.030526768,0.030526768,8.272727273,-15.291038
3.909090909,0.272727273,2748935.989,1283541.443,8055.56834,6657.274368,1478.748317,5.447558754,4.501965812,0.03420767,0.03420767,3.909090909,0
8.363636364,0.781818182,3179904.701,1183978.596,9820.222358,8079.714053,1802.733524,5.447406522,4.48192367,0.030506639,0.030506639,8.363636364,-15.28581626
3.818181818,0.272727273,2749187.131,1283660.722,8055.010627,6657.510025,1478.853806,5.446793047,4.501804032,0.034234304,0.034234304,3.818181818,0
1.727272727,0.418181818,2869330.671,1209298.059,9346.098063,7875.52003,1716.029066,5.44635184,4.58938615,0.032693486,0.032693486,1.727272727,-2.498310396
3.727272727,0.272727273,2749438.505,1283780.246,8054.448564,6657.741873,1478.959139,5.446025079,4.501640171,0.03426101,0.03426101,3.727272727,0
3.636363636,0.272727273,2749690.108,1283900.019,8053.882116,6657.969878,1479.064315,5.445254839,4.501474217,0.034287789,0.034287789,3.636363636,0
3.545454545,0.790909091,3217445.185,1185641.799,9930.979584,8217.443113,1823.802421,5.445205834,4.505665207,0.031599415,0.031599415,3.545454545,-15.76558701
3.636363636,0.790909091,3217001.666,1185658.442,9929.333188,8215.099168,1823.568517,5.445001433,4.504957775,0.031578847,0.031578847,3.636363636,-15.76059789
3.727272727,0.790909091,3216558.604,1185674.913,9927.688853,8212.757863,1823.33456,5.444798267,4.504251739,0.031558324,0.031558324,3.727272727,-15.75560964
3.818181818,0.790909091,3216115.996,1185691.212,9926.046574,8210.419181,1823.100552,5.444596328,4.503547087,0.031537847,0.031537847,3.818181818,-15.75062229
3.545454545,0.272727273,2749941.943,1284020.043,8053.311247,6658.194003,1479.169328,5.444482313,4.501306155,0.034314641,0.034314641,3.545454545,5.68E-14
3.909090909,0.790909091,3215673.842,1185707.341,9924.406349,8208.083122,1822.866497,5.444395608,4.502843811,0.031517415,0.031517415,3.909090909,-15.74563584
4,0.790909091,3215232.142,1185723.299,9922.76818,8205.749679,1822.632395,5.4441961,4.502141901,0.031497029,0.031497029,4,-15.74065032
8.454545455,0.781818182,3178978.614,1183046.871,9811.991201,8071.234257,1802.333838,5.444047598,4.478212686,0.030463623,0.030463623,8.454545455,-15.27551926
4.090909091,0.790909091,3214790.893,1185739.086,9921.132052,8203.418856,1822.398251,5.443997791,4.501441357,0.031476688,0.031476688,4.090909091,-15.73566575
4.181818182,0.790909091,3214350.097,1185754.702,9919.497965,8201.090646,1822.164065,5.443800673,4.500742168,0.031456391,0.031456391,4.181818182,-15.73068214
3.454545455,0.272727273,2750194.008,1284140.321,8052.735919,6658.414213,1479.274178,5.443707489,4.501135972,0.034341567,0.034341567,3.454545455,0
4.272727273,0.790909091,3213909.745,1185770.15,9917.865785,8198.765026,1821.929688,5.443605125,4.500044695,0.031436139,0.031436139,4.272727273,-15.72569944
4.363636364,0.790909091,3213469.849,1185785.428,9916.235763,8196.442012,1821.695401,5.44341044,4.499348249,0.031415932,0.031415932,4.363636364,-15.72071781
8.545454545,0.781818182,3178483.82,1182909.901,9809.427929,8068.063996,1802.075537,5.443405521,4.477095343,0.030441504,0.030441504,8.545454545,-15.26983401
4.454545455,0.790909091,3213030.401,1185800.535,9914.607769,8194.121596,1821.461077,5.443216928,4.498653141,0.031395768,0.031395768,4.454545455,-15.71573718
4.545454545,0.790909091,3212591.402,1185815.476,9912.981819,8191.803756,1821.226719,5.443024592,4.497959354,0.031375649,0.031375649,4.545454545,-15.71075761
3.363636364,0.272727273,2750446.303,1284260.853,8052.156098,6658.630481,1479.378859,5.442930353,4.500963657,0.034368566,0.034368566,3.363636364,0
4.636363636,0.790909091,3212152.848,1185830.246,9911.357876,8189.488512,1820.992327,5.442833408,4.497266896,0.031355573,0.031355573,4.636363636,-15.70577906
8.636363636,0.781818182,3177989.166,1182772.399,9806.864102,8064.8938,1801.817193,5.442763083,4.475977824,0.030419415,0.030419415,8.636363636,-15.26414531
4.727272727,0.790909091,3211714.742,1185844.851,9909.735981,8187.175819,1820.757906,5.442643391,4.496575735,0.031335541,0.031335541,4.727272727,-15.70080159
4.818181818,0.790909091,3211277.079,1185859.285,9908.11608,8184.865715,1820.523455,5.442454507,4.495885892,0.031315551,0.031315551,4.818181818,-15.69582518
4.909090909,0.790909091,3210839.861,1185873.555,9906.498217,8182.558148,1820.288977,5.442266774,4.49519733,0.031295605,0.031295605,4.909090909,-15.69084987
3.272727273,0.272727273,2750698.83,1284381.642,8051.571748,6658.84278,1479.483371,5.442150891,4.5007892,0.03439564,0.03439564,3.272727273,0
8.727272727,0.781818182,3177494.654,1182634.37,9804.299739,8061.723662,1801.558808,5.442120289,4.47486012,0.030397358,0.030397358,8.727272727,-15.25845318
5,0.790909091,3210403.085,1185887.658,9904.882353,8180.253141,1820.054474,5.442080167,4.49451006,0.031275702,0.031275702,5,-15.68587565
5.090909091,0.790909091,3209966.75,1185901.594,9903.268494,8177.950678,1819.819947,5.441894684,4.493824069,0.031255842,0.031255842,5.090909091,-15.68090254
5.181818182,0.790909091,3209530.854,1185915.365,9901.656636,8175.650748,1819.585398,5.441710317,4.493139346,0.031236023,0.031236023,5.181818182,-15.67593056
5.272727273,0.790909091,3209095.398,1185928.97,9900.046774,8173.353343,1819.35083,5.441527061,4.492455885,0.031216247,0.031216247,5.272727273,-15.6709597
8.818181818,0.781818182,3177000.282,1182495.814,9801.734836,8058.553578,1801.300381,5.441477135,4.473742227,0.030375331,0.030375331,8.818181818,-15.25275762
3.181818182,0.272727273,2750951.589,1284502.69,8050.982833,6659.051083,1479.587711,5.441369089,4.500612592,0.03442279,0.03442279,3.181818182,0
5.363636364,0.790909091,3208660.379,1185942.412,9898.438903,8171.058454,1819.116243,5.441344906,4.491773676,0.031196513,0.031196513,5.363636364,-15.66598999
5.454545455,0.790909091,3208225.796,1185955.689,9896.833019,8168.766071,1818.881639,5.441163847,4.49109271,0.031176821,0.031176821,5.454545455,-15.66102143
5.545454545,0.790909091,3207791.647,1185968.804,9895.229114,8166.476186,1818.64702,5.440983876,4.49041298,0.03115717,0.03115717,5.545454545,-15.65605402
8.909090909,0.781818182,3176506.048,1182356.73,9799.169377,8055.383543,1801.041913,5.440833611,4.472624142,0.030353335,0.030353335,8.909090909,-15.24705862
5.636363636,0.790909091,3207357.932,1185981.756,9893.627185,8164.188786,1818.412388,5.440804986,4.489734475,0.03113756,0.03113756,5.636363636,-15.65108778
5.727272727,0.790909091,3206924.649,1185994.546,9892.027225,8161.903863,1818.177743,5.440627169,4.489057187,0.031117992,0.031117992,5.727272727,-15.64612272
3.090909091,0.272727273,2751204.58,1284623.999,8050.389316,6659.255361,1479.691875,5.440584931,4.500433823,0.034450014,0.034450014,3.090909091,0
5.818181818,0.790909091,3206491.796,1186007.174,9890.429228,8159.621406,1817.943087,5.440450419,4.488381108,0.031098464,0.031098464,5.818181818,-15.64115883
5.909090909,0.790909091,3206059.372,1186019.642,9888.83319,8157.341402,1817.708421,5.440274729,4.487706228,0.031078977,0.031078977,5.909090909,-15.63619614
9,0.781818182,3176011.951,1182217.121,9796.603374,8052.213549,1800.783406,5.44018972,4.471505858,0.030331369,0.030331369,9,-15.24135621
6,0.790909091,3205627.375,1186031.951,9887.239102,8155.063842,1817.473748,5.440100092,4.487032537,0.031059531,0.031059531,6,-15.63123463
6.090909091,0.790909091,3205195.804,1186044.1,9885.64696,8152.788714,1817.239068,5.4399265,4.486360028,0.031040124,0.031040124,6.090909091,-15.62627432
3,0.272727273,2751457.804,1284745.569,8049.791158,6659.455594,1479.795861,5.439798402,4.500252887,0.034477315,0.034477315,3,0
9.090909091,0.781818182,3175517.991,1182076.988,9794.036821,8049.043593,1800.52486,5.439545455,4.470387369,0.030309434,0.030309434,9.090909091,-15.23565038
6.181818182,0.790909091,3204985.883,1186055.915,9884.194928,8150.51886,1817.139753,5.439424741,4.485356092,0.031020753,0.031020753,6.181818182,-15.62431309
2.909090909,0.272727273,2751711.261,1284867.405,8049.188327,6659.651726,1479.899665,5.439009495,4.500069758,0.034504692,0.034504692,2.909090909,0
9.181818182,0.781818182,3175024.147,1181936.331,9791.469707,8045.873675,1800.266264,5.438900846,4.469268705,0.030287529,0.030287529,9.181818182,-15.22994092
9.272727273,0.781818182,3174530.458,1181795.152,9788.902058,8042.703792,1800.007644,5.438255826,4.468149798,0.030265654,0.030265654,9.272727273,-15.22422831
2.818181818,0.272727273,2751964.952,1284989.507,8048.58078,6659.843753,1480.003285,5.438218186,4.499884439,0.034532147,0.034532147,2.818181818,0
9.363636364,0.781818182,3174036.903,1181653.449,9786.333852,8039.533945,1799.748988,5.437610421,4.467030679,0.030243809,0.030243809,9.363636364,-15.21851232
2.727272727,0.272727273,2752218.877,1285111.879,8047.968481,6660.03163,1480.106718,5.437424465,4.499696912,0.034559679,0.034559679,2.727272727,0
2.454545455,0.272727273,2753151.926,1286293.13,8047.713701,6662.216414,1480.167671,5.437028424,4.500987654,0.034665563,0.034665563,2.454545455,0
9.454545455,0.781818182,3173543.482,1181511.224,9783.765096,8036.36413,1799.490297,5.436964628,4.465911342,0.030221994,0.030221994,9.454545455,-15.21279296
2.636363636,0.272727273,2752473.036,1285234.52,8047.351386,6660.215341,1480.209962,5.436628312,4.499507173,0.034587288,0.034587288,2.636363636,0
9.545454545,0.781818182,3173050.195,1181368.48,9781.195803,8033.194346,1799.231574,5.436318452,4.464791783,0.030200209,0.030200209,9.545454545,-15.20707026
6.272727273,0.790909091,3204047.891,1185154.656,9876.047764,8142.11331,1816.729631,5.436168155,4.481741902,0.03097701,0.03097701,6.272727273,-15.61394826
2.363636364,0.272727273,2753393.502,1286351.735,8046.954684,6662.257074,1480.290363,5.436065036,4.500642065,0.03469161,0.03469161,2.363636364,0
2.545454545,0.272727273,2752727.43,1285357.434,8046.72946,6660.394837,1480.313012,5.435829717,4.499315202,0.034614977,0.034614977,2.545454545,0
6.363636364,0.790909091,3203579.434,1185103.799,9874.011704,8139.426727,1816.480966,5.435791451,4.48087642,0.030956073,0.030956073,6.363636364,-15.60856979
9.636363636,0.781818182,3172557.039,1181225.215,9778.625951,8030.024594,1798.972817,5.435671878,4.463672001,0.030178453,0.030178453,9.636363636,-15.2013442
6.454545455,0.790909091,3203111.329,1185052.663,9871.976884,8136.741903,1816.232289,5.435415361,4.480011699,0.030935175,0.030935175,6.454545455,-15.60319102
2.272727273,0.272727273,2753635.333,1286410.62,8046.191268,6662.293962,1480.412863,5.435099539,4.500294566,0.034717733,0.034717733,2.272727273,0
6.545454545,0.790909091,3202643.576,1185001.25,9869.943304,8134.058838,1815.983603,5.435039879,4.479147732,0.030914315,0.030914315,6.545454545,-15.59781198
9.727272727,0.781818182,3172064.015,1181081.429,9776.05555,8026.854872,1798.714029,5.435024908,4.462551991,0.030156726,0.030156726,9.727272727,-15.19561481
6.636363636,0.790909091,3202176.175,1184949.558,9867.910962,8131.377531,1815.73491,5.434665,4.478284516,0.030893494,0.030893494,6.636363636,-15.59243268
9.818181818,0.781818182,3171571.122,1180937.125,9773.484599,8023.685179,1798.45521,5.434377538,4.461431751,0.030135029,0.030135029,9.818181818,-15.1898821
6.727272727,0.790909091,3201709.124,1184897.591,9865.879861,8128.697975,1815.48621,5.434290719,4.477422043,0.030872711,0.030872711,6.727272727,-15.58705314
2.181818182,0.272727273,2753877.42,1286469.787,8045.423414,6662.327043,1480.535168,5.434131918,4.499945145,0.034743933,0.034743933,2.181818182,0
6.818181818,0.790909091,3201242.423,1184845.345,9863.849988,8126.020174,1815.237506,5.433917026,4.476560312,0.030851967,0.030851967,6.818181818,-15.58167337
9.909090909,0.781818182,3171078.359,1180792.303,9770.913098,8020.515514,1798.196362,5.433729766,4.460311278,0.030113361,0.030113361,9.909090909,-15.18414607
2.272727273,0.381818182,2849520.283,1219240.244,9173.141219,7711.026537,1688.231248,5.433580991,4.567517954,0.032835248,0.032835248,2.272727273,0
6.909090909,0.790909091,3200776.071,1184792.825,9861.821354,8123.344119,1814.988799,5.433543921,4.475699313,0.03083126,0.03083126,6.909090909,-15.57629339
7,0.790909091,3200310.068,1184740.028,9859.793952,8120.66981,1814.740091,5.433171396,4.474839042,0.030810591,0.030810591,7,-15.57091322
2.090909091,0.272727273,2754119.764,1286529.238,8044.651084,6662.356286,1480.657276,5.43316216,4.499593791,0.03477021,0.03477021,2.090909091,0
10,0.781818182,3170585.726,1180646.964,9768.341049,8017.345876,1797.937485,5.433081588,4.459190567,0.030091722,0.030091722,10,-15.17840675
7.090909091,0.790909091,3199844.412,1184686.957,9857.767777,8117.997244,1814.491383,5.432799443,4.473979496,0.03078996,0.03078996,7.090909091,-15.56553285
7.181818182,0.790909091,3199379.103,1184633.611,9855.742832,8115.326415,1814.242678,5.432428061,4.473120666,0.030769367,0.030769367,7.181818182,-15.56015232
2,0.272727273,2754362.364,1286588.976,8043.874237,6662.381654,1480.779183,5.432190249,4.499240489,0.034796566,0.034796566,2,0
7.272727273,0.790909091,3198914.14,1184579.992,9853.719113,8112.65732,1813.993976,5.432057242,4.472262548,0.03074881,0.03074881,7.272727273,-15.55477163
2.272727273,0.372727273,2845068.025,1222330.68,9120.618481,7661.839862,1679.098101,5.431855635,4.563068625,0.032921522,0.032921522,2.272727273,-5.68E-14
2,0.409090909,2863635.67,1211514.273,9306.675403,7837.208794,1713.351935,5.43185274,4.574196716,0.032687405,0.032687405,2,-1.758306917
7.363636364,0.790909091,3198449.517,1184526.099,9851.696499,8109.989955,1813.745161,5.431687269,4.471405427,0.030728291,0.030728291,7.363636364,-15.54939073
7.454545455,0.790909091,3197985.223,1184471.934,9849.675193,8107.324316,1813.496437,5.431317643,4.470548798,0.030707809,0.030707809,7.454545455,-15.54400952
1.909090909,0.272727273,2754605.221,1286649.004,8043.092833,6662.403114,1480.900885,5.43121617,4.498885227,0.034823,0.034823,1.909090909,0
7.545454545,0.790909091,3197521.292,1184417.497,9847.655114,8104.660393,1813.247731,5.430948538,4.469692836,0.030687363,0.030687363,7.545454545,-15.53862842
7.636363636,0.790909091,3197057.703,1184362.789,9845.636251,8101.998181,1812.999032,5.430579984,4.468837567,0.030666954,0.030666954,7.636363636,-15.53324721
1.818181818,0.272727273,2754848.334,1286709.323,8042.30683,6662.420628,1481.02238,5.430239908,4.49852799,0.034849514,0.034849514,1.818181818,0
7.727272727,0.790909091,3196594.456,1184307.811,9843.6186,8099.337678,1812.75034,5.430211972,4.467982985,0.030646582,0.030646582,7.727272727,-15.5278659
7.818181818,0.790909091,3196131.55,1184252.562,9841.60216,8096.678875,1812.501658,5.4298445,4.467129085,0.030626246,0.030626246,7.818181818,-15.52248449
1,0.8,3244004.483,1184573.776,9984.495555,8282.390677,1838.827144,5.429817364,4.504170337,0.032180236,0.032180236,1,-16.11906218
1.090909091,0.8,3243567.056,1184644.552,9983.138624,8280.297084,1838.602736,5.42974207,4.503581401,0.03215966,0.03215966,1.090909091,-16.11416735
1.181818182,0.8,3243130.161,1184715.179,9981.784013,8278.20653,1838.378199,5.4296684,4.502994289,0.032139137,0.032139137,1.181818182,-16.10927428
1.272727273,0.8,3242693.785,1184785.657,9980.431479,8276.119005,1838.153291,5.429596937,4.50240959,0.032118665,0.032118665,1.272727273,-16.10438287
1.363636364,0.8,3242257.949,1184855.986,9979.081481,8274.034492,1837.928469,5.429526583,4.501826176,0.032098245,0.032098245,1.363636364,-16.0994934
7.909090909,0.790909091,3195668.982,1184197.045,9839.586929,8094.021768,1812.252987,5.429477563,4.466275861,0.030605946,0.030605946,7.909090909,-15.51710301
1.454545455,0.8,3241822.639,1184926.161,9977.733756,8271.953059,1837.703525,5.429457811,4.501244596,0.032077877,0.032077877,1.454545455,-16.09460573
1.545454545,0.8,3241387.858,1184996.19,9976.388364,8269.874609,1837.478462,5.42939064,4.500664785,0.03205756,0.03205756,1.545454545,-16.08971995
1.636363636,0.8,3240953.603,1185066.068,9975.045269,8267.799183,1837.253284,5.429325044,4.500086762,0.032037293,0.032037293,1.636363636,-16.08483603
1.727272727,0.272727273,2755091.704,1286769.937,8041.516187,6662.434159,1481.143663,5.429261447,4.498168764,0.034876107,0.034876107,1.727272727,0
1.727272727,0.8,3240519.873,1185135.797,9973.704472,8265.72677,1837.027994,5.429261014,4.499510511,0.032017078,0.032017078,1.727272727,-16.07995399
1.818181818,0.8,3240086.667,1185205.378,9972.365972,8263.657359,1836.802595,5.429198542,4.498936021,0.031996912,0.031996912,1.818181818,-16.07507387
1.909090909,0.8,3239653.984,1185274.81,9971.029764,8261.590942,1836.57709,5.429137616,4.49836328,0.031976797,0.031976797,1.909090909,-16.07019568
8,0.790909091,3195206.754,1184141.261,9837.572903,8091.36635,1812.004326,5.429111156,4.465423306,0.030585682,0.030585682,8,-15.51172145
2,0.8,3239221.823,1185344.093,9969.695846,8259.527512,1836.351481,5.429078228,4.497792278,0.031956731,0.031956731,2,-16.06531942
2.090909091,0.8,3238790.183,1185413.23,9968.364219,8257.46705,1836.125773,5.429020368,4.497222997,0.031936715,0.031936715,2.090909091,-16.06044513
2.181818182,0.8,3238359.061,1185482.216,9967.034857,8255.409581,1835.899966,5.428964018,4.496655446,0.031916748,0.031916748,2.181818182,-16.0555728
2.272727273,0.8,3237928.385,1185551.057,9965.707734,8253.355058,1835.674021,5.428909282,4.496089699,0.03189683,0.03189683,2.272727273,-16.05070149
2.363636364,0.8,3237498.298,1185619.752,9964.382928,8251.303485,1835.448029,5.428855936,4.495525537,0.031876961,0.031876961,2.363636364,-16.04583316
2.454545455,0.8,3237068.727,1185688.3,9963.060387,8249.254852,1835.221947,5.428804077,4.494963056,0.03185714,0.03185714,2.454545455,-16.04096683
2.545454545,0.8,3236639.668,1185756.703,9961.740108,8247.209145,1834.995778,5.428753694,4.494402246,0.031837367,0.031837367,2.545454545,-16.03610252
8.090909091,0.790909091,3194744.863,1184085.209,9835.560083,8088.712614,1811.755679,5.428745276,4.464571414,0.030565454,0.030565454,8.090909091,-15.50633984
2.636363636,0.8,3236211.122,1185824.962,9960.422095,8245.166338,1834.769525,5.428704783,4.493843083,0.031817642,0.031817642,2.636363636,-16.03124025
2.727272727,0.8,3235783.083,1185893.074,9959.10631,8243.126468,1834.543189,5.428657318,4.493285586,0.031797965,0.031797965,2.727272727,-16.02637999
2.818181818,0.8,3235355.555,1185961.044,9957.792786,8241.089462,1834.316774,5.42861131,4.492729706,0.031778335,0.031778335,2.818181818,-16.02152179
2.909090909,0.8,3234928.532,1186028.87,9956.481491,8239.055348,1834.090281,5.428566735,4.492175457,0.031758752,0.031758752,2.909090909,-16.01666563
3,0.8,3234502.014,1186096.555,9955.172439,8237.024081,1833.863714,5.428523594,4.491622807,0.031739215,0.031739215,3,-16.01181154
3.090909091,0.8,3234075.998,1186164.096,9953.865593,8234.995693,1833.637072,5.428481864,4.49107177,0.031719725,0.031719725,3.090909091,-16.00695949
3.181818182,0.8,3233650.483,1186231.497,9952.560972,8232.97013,1833.41036,5.428441546,4.490522311,0.031700282,0.031700282,3.181818182,-16.00210951
3.272727273,0.8,3233225.467,1186298.759,9951.258566,8230.947383,1833.18358,5.42840263,4.489974422,0.031680884,0.031680884,3.272727273,-15.9972616
8.181818182,0.790909091,3194283.307,1184028.888,9833.548442,8086.060564,1811.507045,5.428379907,4.463720187,0.030545261,0.030545261,8.181818182,-15.50095815
3.363636364,0.8,3232800.951,1186365.882,9949.958377,8228.927423,1832.956733,5.428365109,4.489428077,0.031661532,0.031661532,3.363636364,-15.9924158
1.636363636,0.272727273,2755335.332,1286830.85,8040.720864,6662.443647,1481.264731,5.428280777,4.497807521,0.03490278,0.03490278,1.636363636,0
3.454545455,0.8,3232407.987,1186433.702,9948.665632,8226.896645,1832.748554,5.42827635,4.488829974,0.031642248,0.031642248,3.454545455,-15.98765812
