DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
8.272727273,0.790909091,3193822.089,1183972.305,9831.53803,8083.410172,1811.258426,5.428015068,4.462869602,0.030525104,0.030525104,8.272727273,-15.49557644
8.363636364,0.790909091,3193361.205,1183915.456,9829.528798,8080.761448,1811.009823,5.427650736,4.462019668,0.030504982,0.030504982,8.363636364,-15.49019469
1.545454545,0.272727273,2755579.216,1286892.059,8039.92081,6662.449123,1481.385582,5.427297869,4.497444288,0.034929534,0.034929534,1.545454545,0
8.454545455,0.790909091,3192900.654,1183858.342,9827.520757,8078.114382,1810.761237,5.42728691,4.461170373,0.030484896,0.030484896,8.454545455,-15.4848129
1.454545455,0.272727273,2755823.358,1286953.572,8039.115991,6662.450475,1481.50621,5.42631272,4.497079007,0.034956369,0.034956369,1.454545455,0
1.363636364,0.272727273,2756067.756,1287015.39,8038.306358,6662.447698,1481.626613,5.425325308,4.496711682,0.034983286,0.034983286,1.363636364,0
3.545454545,0.8,3231486.005,1185571.671,9940.650257,8218.589023,1832.346129,5.425094145,4.485281952,0.031597491,0.031597491,3.545454545,-15.97765756
3.636363636,0.8,3231040.807,1185588.528,9939.000806,8216.241567,1832.112627,5.42488527,4.484572315,0.03157693,0.03157693,3.636363636,-15.97259968
3.727272727,0.8,3230596.06,1185605.212,9937.353424,8213.896765,1831.879066,5.42467765,4.483864093,0.031556414,0.031556414,3.727272727,-15.96754284
3.818181818,0.8,3230151.762,1185621.723,9935.708104,8211.554603,1831.645445,5.424471275,4.483157275,0.031535945,0.031535945,3.818181818,-15.96248702
1.272727273,0.272727273,2756312.412,1287077.518,8037.491872,6662.440722,1481.746785,5.424335622,4.496342282,0.035010285,0.035010285,1.272727273,0
3.909090909,0.8,3229707.912,1185638.063,9934.064846,8209.215077,1831.411769,5.424266139,4.482451852,0.031515521,0.031515521,3.909090909,-15.95743227
4,0.8,3229264.51,1185654.232,9932.423651,8206.878181,1831.17804,5.424062233,4.481747815,0.031495142,0.031495142,4,-15.95237859
4.090909091,0.8,3228821.555,1185670.228,9930.784504,8204.543922,1830.944261,5.423859545,4.481045163,0.031474808,0.031474808,4.090909091,-15.947326
4.181818182,0.8,3228379.046,1185686.053,9929.147405,8202.212291,1830.710432,5.423658067,4.480343885,0.031454519,0.031454519,4.181818182,-15.94227451
8.545454545,0.790909091,3191957.869,1182849.452,9818.725712,8069.094331,1810.359539,5.423632986,4.457177791,0.03043992,0.03043992,8.545454545,-15.47395212
4.272727273,0.8,3227936.976,1185701.709,9927.512182,8199.883262,1830.476367,5.423458264,4.479644429,0.031434274,0.031434274,4.272727273,-15.93722406
1.181818182,0.272727273,2756557.325,1287139.956,8036.672482,6662.429531,1481.866725,5.423343642,4.495970804,0.035037367,0.035037367,1.181818182,0
4.363636364,0.8,3227495.356,1185717.194,9925.879159,8197.556854,1830.242419,5.423259265,4.478945941,0.031414074,0.031414074,4.363636364,-15.93217484
4.454545455,0.8,3227054.182,1185732.51,9924.24819,8195.233041,1830.008427,5.423061469,4.478248798,0.031393918,0.031393918,4.454545455,-15.92712679
8.636363636,0.790909091,3191462.43,1182712.174,9816.158202,8065.920396,1810.101199,5.422988619,4.456060468,0.030417839,0.030417839,8.636363636,-15.46820109
4.545454545,0.8,3226613.447,1185747.653,9922.61923,8192.911855,1829.774393,5.422864846,4.477553019,0.031373805,0.031373805,4.545454545,-15.92207989
4.636363636,0.8,3226173.155,1185762.627,9920.992304,8190.593262,1829.540318,5.422669404,4.476858577,0.031353737,0.031353737,4.636363636,-15.91703419
4.727272727,0.8,3225733.305,1185777.436,9919.367435,8188.277232,1829.306205,5.422475148,4.476165449,0.031333711,0.031333711,4.727272727,-15.9119897
1.090909091,0.272727273,2756802.495,1287202.708,8035.848145,6662.414077,1481.986428,5.422349351,4.495597229,0.035064532,0.035064532,1.090909091,0
8.727272727,0.790909091,3190967.126,1182574.37,9813.590175,8062.746532,1809.842808,5.422343935,4.45494299,0.030395789,0.030395789,8.727272727,-15.46244677
4.818181818,0.8,3225293.894,1185792.075,9917.744586,8185.963786,1829.072057,5.422282053,4.475473646,0.031313729,0.031313729,4.818181818,-15.90694642
4.909090909,0.8,3224854.92,1185806.545,9916.12374,8183.65293,1828.837873,5.422090107,4.474783167,0.03129379,0.03129379,4.909090909,-15.90190436
5,0.8,3224416.385,1185820.848,9914.50492,8181.34463,1828.603658,5.421899316,4.474093987,0.031273894,0.031273894,5,-15.89686354
5.090909091,0.8,3223978.285,1185834.984,9912.888112,8179.038886,1828.369412,5.421709666,4.473406104,0.031254041,0.031254041,5.090909091,-15.89182397
8.818181818,0.790909091,3190471.954,1182436.037,9811.021604,8059.572736,1809.584367,5.421698918,4.453825356,0.030373769,0.030373769,8.818181818,-15.45668914
5.181818182,0.8,3223540.621,1185848.954,9911.273312,8176.735689,1828.135137,5.421521152,4.472719508,0.031234229,0.031234229,5.181818182,-15.88678565
1,0.272727273,2757047.923,1287265.777,8035.018918,6662.394309,1482.105988,5.421352442,4.495221234,0.035091781,0.035091781,1,0
5.272727273,0.8,3223103.39,1185862.758,9909.660514,8174.435031,1827.900835,5.421333764,4.472034191,0.03121446,0.03121446,5.272727273,-15.88174861
5.363636364,0.8,3222666.592,1185876.397,9908.049713,8172.136903,1827.666508,5.421147497,4.471350145,0.031194733,0.031194733,5.363636364,-15.87671284
8.909090909,0.790909091,3189976.911,1182297.174,9808.452477,8056.399004,1809.325875,5.42105356,4.452707561,0.03035178,0.03035178,8.909090909,-15.4509282
5.454545455,0.8,3222230.225,1185889.872,9906.440905,8169.841295,1827.432157,5.420962343,4.47066736,0.031175047,0.031175047,5.454545455,-15.87167836
5.545454545,0.8,3221794.288,1185903.182,9904.834084,8167.548197,1827.197783,5.420778294,4.469985828,0.031155403,0.031155403,5.545454545,-15.86664518
5.636363636,0.8,3221358.779,1185916.329,9903.229244,8165.257599,1826.96339,5.420595344,4.46930554,0.0311358,0.0311358,5.636363636,-15.86161329
5.727272727,0.8,3220923.697,1185929.314,9901.62638,8162.96949,1826.728977,5.420413484,4.468626486,0.031116239,0.031116239,5.727272727,-15.85658271
9,0.790909091,3189481.931,1182157.786,9805.882771,8053.225327,1809.067293,5.420407969,4.4515897,0.030329822,0.030329822,9,-15.44516305
5.818181818,0.8,3220489.02,1185942.136,9900.025473,8160.683862,1826.494534,5.42023274,4.46794869,0.031096718,0.031096718,5.818181818,-15.8515532
5.909090909,0.8,3220054.789,1185954.797,9898.426544,8158.400699,1826.260088,5.420053041,4.467272078,0.031077237,0.031077237,5.909090909,-15.84652525
6,0.8,3219620.98,1185967.297,9896.829571,8156.119993,1826.025627,5.419874411,4.466596674,0.031057797,0.031057797,6,-15.84149863
9.090909091,0.790909091,3188987.149,1182017.872,9803.312562,8050.051703,1808.808705,5.419761933,4.450471563,0.030307893,0.030307893,9.090909091,-15.43939555
6.090909091,0.8,3219187.592,1185979.637,9895.23455,8153.841732,1825.791153,5.419696845,4.465922469,0.031038398,0.031038398,6.090909091,-15.83647333
6.181818182,0.8,3218754.623,1185991.818,9893.641473,8151.565903,1825.556666,5.419520334,4.465249452,0.031019038,0.031019038,6.181818182,-15.83144936
9.181818182,0.790909091,3188492.495,1181877.434,9800.741809,8046.878129,1808.550069,5.419115553,4.44935325,0.030285995,0.030285995,9.181818182,-15.43362478
9.272727273,0.790909091,3187997.968,1181736.473,9798.170513,8043.704606,1808.291388,5.418468825,4.448234759,0.030264127,0.030264127,9.272727273,-15.42785074
9.363636364,0.790909091,3187503.567,1181594.987,9795.598665,8040.531133,1808.032661,5.417821743,4.447116086,0.030242289,0.030242289,9.363636364,-15.42207344
9.454545455,0.790909091,3187009.293,1181452.979,9793.026271,8037.357705,1807.773891,5.417174304,4.445997226,0.030220481,0.030220481,9.454545455,-15.41629291
9.545454545,0.790909091,3186515.145,1181310.45,9790.453345,8034.184323,1807.515078,5.416526513,4.444878175,0.030198702,0.030198702,9.545454545,-15.41050914
6.272727273,0.8,3217821.889,1185091.722,9885.491052,8143.156736,1825.146603,5.416272334,4.461645285,0.030975327,0.030975327,6.272727273,-15.82103489
6.363636364,0.8,3217355.713,1185041.07,9883.454043,8140.46677,1824.900321,5.415887066,4.460773379,0.030954397,0.030954397,6.363636364,-15.8156419
9.636363636,0.790909091,3186021.121,1181167.399,9787.879863,8031.010986,1807.256224,5.415878355,4.443758932,0.030176953,0.030176953,9.636363636,-15.40472215
6.454545455,0.8,3216889.865,1184990.139,9881.41827,8137.778577,1824.654009,5.415502457,4.459902281,0.030933506,0.030933506,6.454545455,-15.81024854
9.727272727,0.790909091,3185527.221,1181023.827,9785.305837,8027.837693,1806.997328,5.415229832,4.442639493,0.030155233,0.030155233,9.727272727,-15.39893195
6.545454545,0.8,3216424.346,1184938.93,9879.383733,8135.092157,1824.40767,5.415118503,4.459031986,0.030912653,0.030912653,6.545454545,-15.80485482
6.636363636,0.8,3215959.155,1184887.441,9877.350429,8132.407507,1824.161306,5.414735197,4.458162488,0.030891839,0.030891839,6.636363636,-15.79946075
9.818181818,0.790909091,3185033.445,1180879.736,9782.731266,8024.664443,1806.738393,5.41458094,4.441519854,0.030133542,0.030133542,9.818181818,-15.39313854
6.727272727,0.8,3215494.291,1184835.674,9875.318346,8129.724631,1823.914918,5.414352528,4.457293787,0.030871063,0.030871063,6.727272727,-15.79406635
9.909090909,0.790909091,3184539.791,1180735.126,9780.156149,8021.491234,1806.479419,5.413931677,4.440400012,0.030111881,0.030111881,9.909090909,-15.38734194
1.636363636,0.418181818,2869642.389,1209236.861,9347.260047,7877.439648,1726.60888,5.413652249,4.562376424,0.03271457,0.03271457,1.636363636,-2.503675757
6.818181818,0.8,3215257.583,1184783.453,9873.429365,8127.046473,1823.807438,5.413635869,4.456088019,0.03085032,0.03085032,6.818181818,-15.79175235
10,0.790909091,3184046.259,1180589.998,9777.580488,8018.318066,1806.220407,5.413282038,4.439279965,0.030090249,0.030090249,10,-15.38154216
6.909090909,0.8,3214789.785,1184731.136,9871.397543,8124.367074,1823.558836,5.413259692,4.455226183,0.03082962,0.03082962,6.909090909,-15.78630929
7,0.8,3214322.329,1184678.542,9869.366959,8121.689433,1823.310225,5.412884116,4.454365099,0.030808958,0.030808958,7,-15.78086615
7.090909091,0.8,3213855.215,1184625.672,9867.337606,8119.01355,1823.061608,5.412509136,4.453504761,0.030788334,0.030788334,7.090909091,-15.77542296
7.181818182,0.8,3213388.444,1184572.527,9865.309491,8116.339417,1822.812986,5.412134744,4.452645159,0.030767747,0.030767747,7.181818182,-15.76997976
7.272727273,0.8,3212922.009,1184519.107,9863.282604,8113.667032,1822.564357,5.411760944,4.451786299,0.030747197,0.030747197,7.272727273,-15.76453646
7.363636364,0.8,3212455.909,1184465.414,9861.2568,8110.99639,1822.315578,5.411388082,4.450928526,0.030726684,0.030726684,7.363636364,-15.7590931
7.454545455,0.8,3211990.153,1184411.447,9859.232346,8108.327485,1822.066922,5.411015493,4.450071172,0.030706209,0.030706209,7.454545455,-15.75364979
7.545454545,0.8,3211524.734,1184357.207,9857.209116,8105.660311,1821.818265,5.410643479,4.449214539,0.03068577,0.03068577,7.545454545,-15.74820649
7.636363636,0.8,3211059.652,1184302.696,9855.187105,8102.994863,1821.569606,5.410272037,4.448358621,0.030665368,0.030665368,7.636363636,-15.7427632
7.727272727,0.8,3210594.906,1184247.913,9853.166313,8100.331134,1821.320949,5.40990116,4.447503413,0.030645002,0.030645002,7.727272727,-15.73731994
7.818181818,0.8,3210130.494,1184192.86,9851.146737,8097.66912,1821.072292,5.409530845,4.446648908,0.030624672,0.030624672,7.818181818,-15.73187671
1,0.809090909,3258637.614,1184501.767,9994.470924,8283.562814,1847.649781,5.409288616,4.483297052,0.032178208,0.032178208,1,-16.33790939
1.090909091,0.809090909,3258198.114,1184572.752,9993.111247,8281.465776,1847.425994,5.409207881,4.482705019,0.03215764,0.03215764,1.090909091,-16.33294402
7.909090909,0.8,3209666.416,1184137.537,9849.128374,8095.008815,1820.823639,5.409161086,4.445795101,0.030604379,0.030604379,7.909090909,-15.72643352
1.181818182,0.809090909,3257759.14,1184643.586,9991.753891,8279.371802,1847.20207,5.409128786,4.482114835,0.032137124,0.032137124,1.181818182,-16.32798055
1.272727273,0.809090909,3257320.676,1184714.27,9990.39856,8277.280877,1846.977713,5.409052035,4.481527209,0.03211666,0.03211666,1.272727273,-16.32301883
1.363636364,0.809090909,3256882.748,1184784.802,9989.045807,8275.193,1846.753482,5.408976296,4.480940787,0.032096248,0.032096248,1.363636364,-16.31805923
1.454545455,0.809090909,3256445.341,1184855.183,9987.695358,8273.108181,1846.529119,5.40890217,4.480356197,0.032075887,0.032075887,1.454545455,-16.31310159
1.545454545,0.809090909,3256008.457,1184925.415,9986.347239,8271.026373,1846.304629,5.408829659,4.479773403,0.032055577,0.032055577,1.545454545,-16.30814596
8,0.8,3209202.672,1184081.946,9847.111222,8092.350211,1820.57499,5.408791879,4.444941986,0.030584121,0.030584121,8,-15.72099038
1.636363636,0.809090909,3255572.094,1184995.497,9985.001433,8268.94759,1846.080016,5.408758746,4.479192406,0.032035319,0.032035319,1.636363636,-16.30319234
1.727272727,0.809090909,3255136.249,1185065.426,9983.657907,8266.871871,1845.855282,5.408689406,4.478613222,0.03201511,0.03201511,1.727272727,-16.29824074
1.818181818,0.809090909,3254700.924,1185135.207,9982.316696,8264.79915,1845.63043,5.408621647,4.478035806,0.031994952,0.031994952,1.818181818,-16.2932912
1.909090909,0.809090909,3254266.116,1185204.838,9980.977784,8262.729438,1845.405464,5.408555453,4.477460157,0.031974844,0.031974844,1.909090909,-16.28834372
2,0.809090909,3253831.824,1185274.321,9979.641167,8260.662729,1845.180386,5.408490813,4.476886265,0.031954786,0.031954786,2,-16.28339832
2.090909091,0.809090909,3253398.047,1185343.653,9978.306834,8258.599022,1844.9552,5.408427713,4.476314125,0.031934777,0.031934777,2.090909091,-16.27845502
8.090909091,0.8,3208739.259,1184026.086,9845.095278,8089.693305,1820.326346,5.408423219,4.444089557,0.030563899,0.030563899,8.090909091,-15.7155473
2.181818182,0.809090909,3252964.785,1185412.839,9976.9748,8256.538279,1844.729909,5.408366153,4.475743706,0.031914818,0.031914818,2.181818182,-16.27351383
2.272727273,0.809090909,3252532.034,1185481.876,9975.645042,8254.48052,1844.504514,5.408306114,4.475175016,0.031894907,0.031894907,2.272727273,-16.26857476
2.363636364,0.809090909,3252099.795,1185550.766,9974.317561,8252.425724,1844.27902,5.408247589,4.474608037,0.031875045,0.031875045,2.363636364,-16.26363781
2.454545455,0.809090909,3251668.065,1185619.508,9972.992352,8250.373882,1844.053428,5.408190566,4.474042757,0.031855231,0.031855231,2.454545455,-16.25870302
2.545454545,0.809090909,3251236.844,1185688.105,9971.66941,8248.324981,1843.827741,5.408135038,4.473479163,0.031835465,0.031835465,2.545454545,-16.25377037
2.636363636,0.809090909,3250806.129,1185756.555,9970.348726,8246.279014,1843.601962,5.408080991,4.472917248,0.031815747,0.031815747,2.636363636,-16.24883988
8.181818182,0.8,3208276.177,1183969.96,9843.080543,8087.038086,1820.077709,5.408055104,4.443237806,0.030543713,0.030543713,8.181818182,-15.7101043
2.727272727,0.809090909,3250375.919,1185824.86,9969.030304,8244.235956,1843.376093,5.408028421,4.47235699,0.031796077,0.031796077,2.727272727,-16.24391157
2.818181818,0.809090909,3249946.212,1185893.022,9967.714136,8242.195798,1843.150137,5.407977317,4.471798379,0.031776454,0.031776454,2.818181818,-16.23898544
2.909090909,0.809090909,3249517.007,1185961.038,9966.400202,8240.158544,1842.924096,5.407927664,4.471241415,0.031756878,0.031756878,2.909090909,-16.23406148
3,0.809090909,3249088.227,1186028.912,9965.088461,8238.124167,1842.697928,5.407879562,4.470686185,0.031737348,0.031737348,3,-16.22913871
3.090909091,0.809090909,3248660.02,1186096.642,9963.778997,8236.092656,1842.471724,5.407832787,4.470132458,0.031717865,0.031717865,3.090909091,-16.22421915
3.181818182,0.809090909,3248232.31,1186164.231,9962.471759,8234.06399,1842.245442,5.407787439,4.46958033,0.031698429,0.031698429,3.181818182,-16.21930178
3.272727273,0.809090909,3247805.094,1186231.68,9961.166737,8232.038159,1842.019083,5.407743507,4.469029791,0.031679038,0.031679038,3.272727273,-16.21438661
3.363636364,0.809090909,3247378.369,1186298.986,9959.863912,8230.015166,1841.79265,5.407700976,4.468480839,0.031659692,0.031659692,3.363636364,-16.20947362
8.272727273,0.8,3207813.425,1183913.566,9841.067005,8084.384553,1819.829079,5.407687523,4.442386731,0.030523562,0.030523562,8.272727273,-15.70466136
3.454545455,0.809090909,3246952.136,1186366.156,9958.563316,8227.994937,1841.566146,5.407659855,4.467933425,0.031640392,0.031640392,3.454545455,-16.20456286
8.363636364,0.8,3207351.001,1183856.904,9839.05465,8081.732702,1819.580457,5.407320469,4.441536328,0.030503446,0.030503446,8.363636364,-15.6992185
8.454545455,0.8,3206888.907,1183799.983,9837.043525,8079.082507,1819.331846,5.406953959,4.440686578,0.030483366,0.030483366,8.454545455,-15.69377575
7.545454545,0.263636364,2724251.273,1282827.21,7901.341467,6483.614377,1461.510537,5.406284299,4.436241966,0.03330049,0.03330049,7.545454545,0
7.454545455,0.263636364,2724516.617,1283129.341,7901.1179,6484.186956,1461.547934,5.405993001,4.436520217,0.033329743,0.033329743,7.454545455,0
7.363636364,0.263636364,2724782.028,1283431.377,7900.888305,6484.754052,1461.585241,5.405697924,4.436794973,0.033359056,0.033359056,7.363636364,0
7.272727273,0.263636364,2725047.506,1283733.318,7900.652648,6485.315643,1461.622458,5.405399052,4.437066226,0.033388429,0.033388429,7.272727273,0
7.181818182,0.263636364,2725313.049,1284035.168,7900.410906,6485.871687,1461.65958,5.40509638,4.437333956,0.033417862,0.033417862,7.181818182,0
7.090909091,0.263636364,2725578.66,1284336.927,7900.16308,6486.422173,1461.696642,5.404789785,4.437598052,0.033447356,0.033447356,7.090909091,0
3.545454545,0.809090909,3246006.409,1185504.924,9950.523208,8219.679728,1841.146406,5.404525775,4.464435691,0.031595659,0.031595659,3.545454545,-16.19411173
7,0.263636364,2725844.335,1284638.594,7899.909059,6486.967073,1461.733564,5.404479486,4.437858742,0.03347691,0.03347691,7,0
7.636363636,0.263636364,2723816.604,1281668.676,7899.842349,6481.269869,1461.749891,5.404373483,4.433911649,0.033248471,0.033248471,7.636363636,0
7.727272727,0.263636364,2723529.293,1281252.502,7899.828055,6480.453867,1461.749237,5.404366122,4.433355396,0.033216324,0.033216324,7.727272727,0
7.818181818,0.263636364,2723241.896,1280835.786,7899.805575,6479.630318,1461.748544,5.404353304,4.432794097,0.033184229,0.033184229,7.818181818,0
7.909090909,0.263636364,2722954.414,1280418.529,7899.774938,6478.799232,1461.747813,5.404335047,4.432227756,0.033152186,0.033152186,7.909090909,0
3.636363636,0.809090909,3245553.471,1185521.994,9948.867095,8217.328768,1840.909693,5.4043211,4.463732687,0.031575105,0.031575105,3.636363636,-16.18890561
8,0.263636364,2722666.846,1280000.725,7899.736151,6477.96064,1461.747047,5.404311345,4.431656388,0.033120194,0.033120194,8,0
8.090909091,0.263636364,2722379.193,1279582.379,7899.689253,6477.114536,1461.746244,5.404282231,4.431079993,0.033088254,0.033088254,8.090909091,0
8.181818182,0.263636364,2722091.454,1279163.485,7899.634252,6476.260961,1461.745407,5.404247698,4.430498586,0.033056364,0.033056364,8.181818182,0
8.272727273,0.263636364,2721803.629,1278744.041,7899.571173,6475.399925,1461.744538,5.404207759,4.429912175,0.033024525,0.033024525,8.272727273,0
6.909090909,0.263636364,2726110.076,1284940.172,7899.648865,6487.506359,1461.770388,5.404165339,4.438115871,0.033506526,0.033506526,6.909090909,0
8.363636364,0.263636364,2721515.717,1278324.047,7899.500033,6474.531447,1461.743637,5.404162422,4.429320767,0.032992737,0.032992737,8.363636364,0
3.727272727,0.809090909,3245101.011,1185538.891,9947.213077,8214.980477,1840.67293,5.404117654,4.46303107,0.031554597,0.031554597,3.727272727,-16.18370108
8.454545455,0.263636364,2721227.719,1277903.499,7899.420852,6473.655547,1461.742706,5.404111694,4.428724371,0.032960998,0.032960998,8.454545455,0
8.545454545,0.263636364,2720939.635,1277482.4,7899.333658,6472.772228,1461.741745,5.404055596,4.428122991,0.032929308,0.032929308,8.545454545,0
8.636363636,0.263636364,2720651.463,1277060.744,7899.238459,6471.881522,1461.740757,5.403994124,4.427516639,0.032897668,0.032897668,8.636363636,0
8.727272727,0.263636364,2720363.205,1276638.532,7899.13528,6470.98344,1461.739741,5.403927292,4.426905323,0.032866077,0.032866077,8.727272727,0
3.818181818,0.809090909,3244649.007,1185555.614,9945.561131,8212.634846,1840.436108,5.403915457,4.462330863,0.031534135,0.031534135,3.818181818,-16.17849789
8.818181818,0.263636364,2720074.859,1276215.761,7899.024138,6470.077998,1461.738699,5.403855108,4.426289049,0.032834534,0.032834534,8.818181818,0
6.818181818,0.263636364,2726375.882,1285241.664,7899.382466,6488.04,1461.807113,5.403847332,4.438369429,0.033536203,0.033536203,6.818181818,0
3.909090909,0.809090909,3244197.46,1185572.165,9943.91127,8210.291858,1840.199229,5.403714507,4.461632049,0.031513718,0.031513718,3.909090909,-16.17329607
6.181818182,0.263636364,2728400.795,1288198.598,7898.944035,6493.275083,1461.779911,5.403647961,4.442033328,0.033768654,0.033768654,6.181818182,0
6.727272727,0.263636364,2726641.753,1285543.07,7899.109831,6488.567971,1461.843736,5.40352545,4.438619403,0.033565943,0.033565943,6.727272727,0
4,0.809090909,3243746.367,1185588.544,9942.263481,8207.951518,1839.962296,5.403514791,4.460934627,0.031493347,0.031493347,4,-16.16809563
8.545454545,0.8,3205901.421,1182791.974,9828.229199,8070.07409,1818.899,5.403394689,4.436790657,0.030438415,0.030438415,8.545454545,-15.68249838
4.090909091,0.809090909,3243295.728,1185604.749,9940.617753,8205.613831,1839.725311,5.403316296,4.460238592,0.03147302,0.03147302,4.090909091,-16.16289658
6.636363636,0.263636364,2726907.689,1285844.393,7898.830932,6489.090238,1461.880255,5.403199683,4.438865779,0.033595744,0.033595744,6.636363636,0
4.181818182,0.809090909,3242845.542,1185620.782,9938.974086,8203.278788,1839.488276,5.403119016,4.459543936,0.031452738,0.031452738,4.181818182,-16.15769894
6.090909091,0.263636364,2728649.428,1288404.942,7898.45122,6493.580297,1461.847295,5.403061759,4.442037357,0.033796299,0.033796299,6.090909091,0
4.272727273,0.809090909,3242395.8,1185636.645,9937.332268,8200.94636,1839.25096,5.402923519,4.458851206,0.031432501,0.031432501,4.272727273,-16.15250261
6.545454545,0.263636364,2727173.689,1286145.633,7898.545736,6489.606778,1461.916669,5.402870017,4.439108547,0.033625609,0.033625609,6.545454545,0
8.636363636,0.8,3205396.161,1182654.924,9825.652481,8066.896375,1818.635163,5.402761741,4.435687013,0.030416341,0.030416341,8.636363636,-15.67656422
4.363636364,0.809090909,3241946.517,1185652.336,9935.6927,8198.616569,1839.013799,5.402728739,4.458159355,0.031412308,0.031412308,4.363636364,-16.14730783
6.454545455,0.263636364,2727439.757,1286446.79,7898.254259,6490.117596,1461.952977,5.402536458,4.439347706,0.033655536,0.033655536,6.454545455,0
4.454545455,0.809090909,3241497.685,1185667.857,9934.055191,8196.289397,1838.776592,5.402535161,4.457468859,0.031392159,0.031392159,4.454545455,-16.14211451
6,0.263636364,2728898.212,1288611.442,7897.953354,6493.880975,1461.914541,5.40247267,4.442038705,0.033824011,0.033824011,6,0
4.545454545,0.809090909,3241049.302,1185683.206,9932.419723,8193.964848,1838.539342,5.402342772,4.456779717,0.031372054,0.031372054,4.545454545,-16.13692266
6.363636364,0.263636364,2727705.885,1286747.871,7897.956377,6490.622583,1461.989171,5.402198958,4.439583214,0.033685527,0.033685527,6.363636364,0
4.636363636,0.809090909,3240601.369,1185698.385,9930.786307,8191.642903,1838.30205,5.40215157,4.456091914,0.031351992,0.031351992,4.636363636,-16.13173229
8.727272727,0.8,3204891.034,1182517.343,9823.075234,8063.718749,1818.37127,5.402128486,4.434583236,0.030394297,0.030394297,8.727272727,-15.67062698
4.727272727,0.809090909,3240153.882,1185713.395,9929.154933,8189.32356,1838.06472,5.401961545,4.455405445,0.031331974,0.031331974,4.727272727,-16.12654342
5.909090909,0.263636364,2729147.146,1288818.1,7897.450389,6494.177071,1461.981644,5.401880676,4.442037354,0.03385179,0.03385179,5.909090909,0
6.272727273,0.263636364,2727972.077,1287048.876,7897.652105,6491.121748,1462.025252,5.401857523,4.439815072,0.033715581,0.033715581,6.272727273,0
4.818181818,0.809090909,3239706.842,1185728.235,9927.525598,8187.006812,1837.827352,5.401772691,4.454720301,0.031311999,0.031311999,4.818181818,-16.12135605
4.909090909,0.809090909,3239260.248,1185742.907,9925.898295,8184.692653,1837.589948,5.401584997,4.454036474,0.031292067,0.031292067,4.909090909,-16.1161702
8.818181818,0.8,3204386.041,1182379.235,9820.497466,8060.541206,1818.10732,5.401494927,4.43347932,0.030372285,0.030372285,8.818181818,-15.66468666
5,0.809090909,3238814.098,1185757.41,9924.273023,8182.381071,1837.352511,5.401398459,4.453353954,0.031272177,0.031272177,5,-16.11098588
8.909090909,0.263636364,2719592.644,1274842.419,7896.896254,6467.111123,1462.036154,5.401300257,4.423359235,0.032778027,0.032778027,8.909090909,0
5.818181818,0.263636364,2729396.231,1289024.916,7896.94231,6494.468573,1462.048602,5.401285769,4.442033297,0.033879636,0.033879636,5.818181818,0
5.090909091,0.809090909,3238368.39,1185771.746,9922.649775,8180.072059,1837.115043,5.401213068,4.452672734,0.031252331,0.031252331,5.090909091,-16.10580309
5.181818182,0.809090909,3237923.125,1185785.914,9921.028549,8177.765609,1836.877544,5.401028817,4.451992804,0.031232526,0.031232526,5.181818182,-16.10062185
9,0.263636364,2719276.697,1274282.232,7896.482477,6465.897934,1462.07782,5.400863326,4.422403408,0.032743017,0.032743017,9,0
8.909090909,0.8,3203881.178,1182240.595,9817.919147,8057.363741,1817.843315,5.400861046,4.432375263,0.030350303,0.030350303,8.909090909,-15.65874325
5.272727273,0.809090909,3237478.3,1185799.916,9919.409337,8175.461712,1836.640018,5.400845697,4.451314157,0.031212764,0.031212764,5.272727273,-16.09544217
5.727272727,0.263636364,2729645.467,1289231.894,7896.429077,6494.755451,1462.115415,5.400687932,4.442026522,0.033907549,0.033907549,5.727272727,0
5.363636364,0.809090909,3237033.915,1185813.752,9917.792138,8173.160357,1836.402465,5.400663704,4.450636782,0.031193043,0.031193043,5.363636364,-16.09026404
5.454545455,0.809090909,3236589.967,1185827.422,9916.176939,8170.861539,1836.164887,5.400482826,4.449960674,0.031173365,0.031173365,5.454545455,-16.08508749
9.090909091,0.263636364,2718960.414,1273720.73,7896.057353,6464.674147,1462.119539,5.400418463,4.421440228,0.032708041,0.032708041,9.090909091,0
5.545454545,0.809090909,3236146.457,1185840.928,9914.563743,8168.565244,1835.927287,5.400303059,4.44928582,0.031153727,0.031153727,5.545454545,-16.07991251
9,0.8,3203376.445,1182101.429,9815.340303,8054.186348,1817.579256,5.400226852,4.431271056,0.030328351,0.030328351,9,-15.65279678
5.636363636,0.809090909,3235703.381,1185854.269,9912.95254,8166.271462,1835.689665,5.400124395,4.448612213,0.031134131,0.031134131,5.636363636,-16.0747391
5.636363636,0.263636364,2729894.853,1289439.034,7895.910659,6495.037676,1462.182079,5.400087153,4.442017017,0.033935531,0.033935531,5.636363636,0
9.181818182,0.263636364,2718643.792,1273157.907,7895.620882,6463.439766,1462.161311,5.399965669,4.420469696,0.032673099,0.032673099,9.181818182,0
5.727272727,0.809090909,3235260.739,1185867.447,9911.343326,8163.980182,1835.452023,5.399946827,4.447939843,0.031114576,0.031114576,5.727272727,-16.06956729
5.818181818,0.809090909,3234818.53,1185880.462,9909.736095,8161.691395,1835.214362,5.399770348,4.447268702,0.031095061,0.031095061,5.818181818,-16.06439706
5.909090909,0.809090909,3234376.751,1185893.314,9908.130836,8159.405092,1834.976685,5.399594948,4.446598782,0.031075588,0.031075588,5.909090909,-16.05922843
9.090909091,0.8,3202871.842,1181961.737,9812.760923,8051.00902,1817.315143,5.399592339,4.430166695,0.03030643,0.03030643,9.090909091,-15.64684724
9.272727273,0.263636364,2718326.832,1272593.761,7895.173066,6462.194793,1462.203136,5.399504946,4.419491815,0.03263819,0.03263819,9.272727273,0
5.545454545,0.263636364,2730144.391,1289646.338,7895.387022,6495.315221,1462.248592,5.399483417,4.442004771,0.03396358,0.03396358,5.545454545,0
6,0.809090909,3233935.402,1185906.005,9906.52755,8157.121256,1834.738991,5.399420624,4.445930072,0.031056154,0.031056154,6,-16.05406139
6.090909091,0.809090909,3233494.48,1185918.536,9904.926227,8154.839879,1834.501284,5.399247367,4.445262563,0.031036761,0.031036761,6.090909091,-16.04889595
6.181818182,0.809090909,3233053.985,1185930.906,9903.326862,8152.560947,1834.263563,5.399075171,4.444596246,0.031017408,0.031017408,6.181818182,-16.04373212
9.363636364,0.263636364,2718009.533,1272028.287,7894.713904,6460.93923,1462.245015,5.399036291,4.418506586,0.032603314,0.032603314,9.363636364,0
9.181818182,0.8,3202367.367,1181821.52,9810.181008,8047.831759,1817.050978,5.398957501,4.429062176,0.030284539,0.030284539,9.181818182,-15.64089464
5.454545455,0.263636364,2730394.08,1289853.808,7894.858132,6495.588056,1462.314951,5.39887671,4.441989772,0.033991699,0.033991699,5.454545455,0
9.454545455,0.263636364,2717691.892,1271461.481,7894.243397,6459.673079,1462.286948,5.398559705,4.417514009,0.032568471,0.032568471,9.454545455,0
9.272727273,0.8,3201863.02,1181680.778,9807.600558,8044.654563,1816.786762,5.398322338,4.427957497,0.030262678,0.030262678,9.272727273,-15.634939
5.363636364,0.263636364,2730643.92,1290061.445,7894.323955,6495.856154,1462.381155,5.398267017,4.441972007,0.034019886,0.034019886,5.363636364,0
9.545454545,0.263636364,2717373.909,1270893.34,7893.761544,6458.396341,1462.328936,5.398075188,4.416514086,0.032533661,0.032533661,9.545454545,0
9.363636364,0.8,3201358.799,1181539.511,9805.019567,8041.47743,1816.522495,5.39768684,4.426852655,0.030240847,0.030240847,9.363636364,-15.62898031
5.272727273,0.263636364,2730893.91,1290269.25,7893.784455,6496.119491,1462.447201,5.397654323,4.441951468,0.034048143,0.034048143,5.272727273,0
9.636363636,0.263636364,2717055.583,1270323.86,7893.268346,6457.10902,1462.370977,5.39758274,4.415506818,0.032498883,0.032498883,9.636363636,0
9.727272727,0.263636364,2716736.912,1269753.037,7892.763803,6455.811114,1462.413073,5.397082361,4.414492206,0.032464136,0.032464136,9.727272727,0
9.454545455,0.8,3200854.705,1181397.72,9802.438039,8038.300359,1816.25818,5.397051008,4.425747644,0.030219045,0.030219045,9.454545455,-15.6230186
5.181818182,0.263636364,2731144.052,1290477.228,7893.239601,6496.378019,1462.513085,5.397038618,4.441928133,0.034076471,0.034076471,5.181818182,0
9.818181818,0.263636364,2716417.897,1269180.871,7892.247917,6454.502624,1462.455223,5.396574056,4.413470252,0.032429421,0.032429421,9.818181818,0
5.090909091,0.263636364,2731394.345,1290685.378,7892.689354,6496.631723,1462.578807,5.396419882,4.441901996,0.034104868,0.034104868,5.090909091,0
9.545454545,0.8,3200350.738,1181255.409,9799.855988,8035.123347,1815.993817,5.396414843,4.424642459,0.030197273,0.030197273,9.545454545,-15.61705388
6.272727273,0.809090909,3232097.432,1185031.958,9895.15489,8144.147633,1833.835793,5.395878369,4.441045192,0.030973729,0.030973729,6.272727273,-16.03287711
5,0.263636364,2731644.79,1290893.705,7892.133683,6496.880555,1462.644362,5.395798108,4.441873036,0.034133337,0.034133337,5,0
9.636363636,0.8,3199846.895,1181112.574,9797.273391,8031.946395,1815.729407,5.395778333,4.423537101,0.030175531,0.030175531,9.636363636,-15.61108615
6.363636364,0.809090909,3231622.595,1184981.515,9893.110264,8141.454236,1833.585272,5.395500507,4.440183045,0.030952806,0.030952806,6.363636364,-16.02732405
4.909090909,0.263636364,2731895.384,1291102.203,7891.57254,6497.124523,1462.709751,5.395173264,4.441841261,0.034161877,0.034161877,4.909090909,0
9.727272727,0.8,3199343.177,1180969.217,9794.690258,8028.769501,1815.464951,5.395141478,4.422431563,0.030153817,0.030153817,9.727272727,-15.60511542
6.454545455,0.809090909,3231176.391,1184931.474,9891.07283,8138.751304,1833.351806,5.395076274,4.439274163,0.03093194,0.03093194,6.454545455,-16.02187185
6.545454545,0.809090909,3230709.6,1184880.457,9889.035407,8136.061716,1833.105707,5.394689116,4.438402916,0.030911093,0.030911093,6.545454545,-16.01642114
4.818181818,0.263636364,2732146.13,1291310.883,7891.005901,6497.363555,1462.774967,5.394545351,4.441806634,0.034190488,0.034190488,4.818181818,0
9.818181818,0.8,3198839.582,1180825.34,9792.106589,8025.592665,1815.20045,5.394504274,4.421325844,0.030132133,0.030132133,9.818181818,-15.5991417
6.636363636,0.809090909,3230243.132,1184829.161,9886.999234,8133.373907,1832.859576,5.394302632,4.437532485,0.030890286,0.030890286,6.636363636,-16.01097021
6.727272727,0.809090909,3229776.986,1184777.587,9884.964301,8130.687877,1832.613413,5.393916815,4.436662867,0.030869516,0.030869516,6.727272727,-16.00551907
4.727272727,0.263636364,2732397.026,1291519.74,7890.433721,6497.597644,1462.840011,5.393914345,4.441769157,0.034219172,0.034219172,4.727272727,0
9.909090909,0.8,3198336.091,1180680.943,9789.522373,8022.415885,1814.935894,5.393866749,4.42021997,0.030110479,0.030110479,9.909090909,-15.59316476
9.909090909,0.263636364,2715899.488,1267662.515,7889.619525,6451.048143,1462.784805,5.393561306,4.41011427,0.032370098,0.032370098,9.909090909,0
6.818181818,0.809090909,3229311.159,1184725.733,9882.930591,8128.003631,1832.36722,5.393531649,4.435794061,0.030848784,0.030848784,6.818181818,-16.00006773
4.636363636,0.263636364,2732648.073,1291728.784,7889.855971,6497.826718,1462.904877,5.393280242,4.441728795,0.034247928,0.034247928,4.636363636,0
4.363636364,0.263636364,2733544.296,1293123.817,7889.443812,6499.896733,1462.839059,5.393241153,4.443343712,0.034355762,0.034355762,4.363636364,0
10,0.8,3197832.743,1180536.027,9786.937632,8019.239158,1814.671308,5.393228839,4.419113876,0.030088853,0.030088853,10,-15.5871851
6.909090909,0.809090909,3228845.653,1184673.602,9880.89812,8125.321159,1832.120999,5.393147137,4.434926057,0.030828091,0.030828091,6.909090909,-15.99461622
7,0.809090909,3228380.467,1184621.194,9878.866884,8122.640456,1831.874752,5.392763273,4.43405885,0.030807435,0.030807435,7,-15.98916454
4.545454545,0.263636364,2732899.27,1291938.009,7889.272603,6498.050789,1462.969565,5.392643012,4.441685557,0.034276757,0.034276757,4.545454545,-5.68E-14
10,0.263636364,2715546.485,1266927.587,7888.726803,6449.358878,1462.875553,5.392616471,4.408685936,0.032331297,0.032331297,10,0
4.272727273,0.263636364,2733781.741,1293254.875,7888.707126,6499.963071,1462.930088,5.392401996,4.443112576,0.034382662,0.034382662,4.272727273,0
7.090909091,0.809090909,3227915.599,1184568.51,9876.836876,8119.961524,1831.628481,5.392380049,4.433192435,0.030786817,0.030786817,7.090909091,-15.98371271
4.454545455,0.263636364,2733150.618,1292147.424,7888.683587,6498.269783,1463.03407,5.392002652,4.441639409,0.03430566,0.03430566,4.454545455,0
7.181818182,0.809090909,3227451.05,1184515.549,9874.808098,8117.284354,1831.382187,5.39199746,4.432326804,0.030766236,0.030766236,7.181818182,-15.97826075
7.272727273,0.809090909,3226986.818,1184462.313,9872.780547,8114.608945,1831.135871,5.391615501,4.431461954,0.030745692,0.030745692,7.272727273,-15.97280865
4.181818182,0.263636364,2734019.384,1293386.212,7887.965598,6500.025137,1463.020929,5.391560327,4.44287912,0.034409634,0.034409634,4.181818182,0
7.363636364,0.809090909,3226522.894,1184408.801,9870.75402,8111.935298,1830.889351,5.391234603,4.43059833,0.030725186,0.030725186,7.363636364,-15.96735633
4.090909091,0.263636364,2734257.225,1293517.831,7887.219234,6500.082896,1463.111622,5.390716001,4.442643197,0.034436681,0.034436681,4.090909091,0
7.454545455,0.809090909,3226292.189,1184354.834,9868.87348,8109.266432,1830.784554,5.390516028,4.429394172,0.030704711,0.030704711,7.454545455,-15.9650458
7.545454545,0.809090909,3225825.43,1184300.779,9866.847427,8106.596228,1830.536057,5.390140986,4.428536765,0.030684279,0.030684279,7.545454545,-15.95954697
4,0.263636364,2734495.263,1293649.735,7886.467895,6500.136311,1463.202067,5.389869298,4.442405091,0.034463801,0.034463801,4,0
7.636363636,0.809090909,3225359.001,1184246.451,9864.822598,8103.927762,1830.287552,5.389766537,4.427680096,0.030663882,0.030663882,7.636363636,-15.95404826
7.727272727,0.809090909,3224892.902,1184191.85,9862.798993,8101.261029,1830.039039,5.389392675,4.426824158,0.030643522,0.030643522,7.727272727,-15.94854969
3.909090909,0.263636364,2734733.498,1293781.925,7885.7116,6500.18535,1463.292316,5.38902003,4.442164617,0.034490995,0.034490995,3.909090909,0
7.818181818,0.809090909,3224427.133,1184136.979,9860.776607,8098.596022,1829.790521,5.389019395,4.425968945,0.030623199,0.030623199,7.818181818,-15.94305126
7.909090909,0.809090909,3223961.692,1184081.837,9858.75544,8095.932736,1829.541998,5.388646693,4.425114451,0.030602911,0.030602911,7.909090909,-15.93755299
1,0.818181818,3273586.124,1184434.269,10004.52727,8284.661568,1856.625517,5.388554222,4.462214641,0.032176307,0.032176307,1,-16.55851336
1.090909091,0.818181818,3273144.606,1184505.449,10003.16508,8282.561328,1856.402391,5.38846811,4.461619619,0.032155746,0.032155746,1.090909091,-16.55348258
1.181818182,0.818181818,3272703.607,1184576.477,10001.80523,8280.464153,1856.179114,5.38838367,4.461026466,0.032135237,0.032135237,1.181818182,-16.54845385
1.272727273,0.818181818,3272263.126,1184647.353,10000.4477,8278.370045,1855.955691,5.388300887,4.460435174,0.032114781,0.032114781,1.272727273,-16.54342718
8,0.809090909,3223496.577,1184026.426,9856.735488,8093.271164,1829.293472,5.388274564,4.42426067,0.030582659,0.030582659,8,-15.93205489
1.363636364,0.818181818,3271823.162,1184718.078,9999.092491,8276.278992,1855.732125,5.388219753,4.45984573,0.032094376,0.032094376,1.363636364,-16.53840259
3.818181818,0.263636364,2734971.93,1293914.405,7884.950312,6500.229968,1463.382367,5.388168185,4.441921752,0.034518265,0.034518265,3.818181818,0
1.454545455,0.818181818,3271383.713,1184788.648,9997.739582,8274.191035,1855.508419,5.388140243,4.459258148,0.032074022,0.032074022,1.454545455,-16.53338009
1.545454545,0.818181818,3270944.783,1184859.071,9996.389026,8272.106075,1855.284577,5.388062375,4.458672365,0.032053719,0.032053719,1.545454545,-16.52835973
1.636363636,0.818181818,3270506.366,1184929.34,9995.040762,8270.024194,1855.060603,5.38798611,4.458088421,0.032033468,0.032033468,1.636363636,-16.5233415
1.727272727,0.818181818,3270068.463,1184999.46,9993.694821,8267.945334,1854.8365,5.387911454,4.457506274,0.032013266,0.032013266,1.727272727,-16.51832544
8.090909091,0.809090909,3223031.79,1183970.746,9854.716748,8090.611301,1829.044944,5.387903003,4.423407597,0.030562444,0.030562444,8.090909091,-15.92655695
1.818181818,0.818181818,3269631.074,1185069.429,9992.351182,8265.869514,1854.61227,5.387838388,4.456925929,0.031993115,0.031993115,1.818181818,-16.51331155
1.909090909,0.818181818,3269194.196,1185139.247,9991.009847,8263.796718,1854.387917,5.387766904,4.45634737,0.031973014,0.031973014,1.909090909,-16.50829985
2,0.818181818,3268757.828,1185208.915,9989.670811,8261.726937,1854.163444,5.387696991,4.455770586,0.031952963,0.031952963,2,-16.50329035
2.090909091,0.818181818,3268321.97,1185278.433,9988.334067,8259.66017,1853.938855,5.387628638,4.455195568,0.031932961,0.031932961,2.090909091,-16.49828307
2.181818182,0.818181818,3267886.621,1185347.803,9986.999623,8257.596386,1853.714152,5.387561839,4.454622294,0.031913008,0.031913008,2.181818182,-16.49327803
8.181818182,0.809090909,3222567.327,1183914.798,9852.699224,8087.953138,1828.796415,5.387532008,4.422555223,0.030542263,0.030542263,8.181818182,-15.9210592
2.272727273,0.818181818,3267451.779,1185417.024,9985.667462,8255.535597,1853.489337,5.387496579,4.454050763,0.031893104,0.031893104,2.272727273,-16.48827523
2.363636364,0.818181818,3267017.442,1185486.096,9984.337583,8253.477785,1853.264414,5.387432849,4.453480961,0.031873249,0.031873249,2.363636364,-16.48327468
2.454545455,0.818181818,3266583.609,1185555.021,9983.009981,8251.422939,1853.039386,5.387370639,4.452912875,0.031853442,0.031853442,2.454545455,-16.4782764
3.727272727,0.263636364,2735210.559,1294047.177,7884.18399,6500.270133,1463.472216,5.387313747,4.441676487,0.03454561,0.03454561,3.727272727,0
2.545454545,0.818181818,3266150.28,1185623.798,9981.68465,8249.371047,1852.814254,5.387309941,4.452346493,0.031833683,0.031833683,2.545454545,-16.4732804
2.636363636,0.818181818,3265717.451,1185692.429,9980.361582,8247.322105,1852.589022,5.387250741,4.451781808,0.031813971,0.031813971,2.636363636,-16.46828667
2.727272727,0.818181818,3265285.123,1185760.914,9979.040782,8245.276082,1852.363692,5.387193038,4.451218797,0.031794308,0.031794308,2.727272727,-16.46329524
8.272727273,0.809090909,3222103.189,1183858.582,9850.682897,8085.296674,1828.547886,5.387161568,4.421703547,0.030522118,0.030522118,8.272727273,-15.91556162
2.818181818,0.818181818,3264853.293,1185829.254,9977.722238,8243.232974,1852.138265,5.387136817,4.450657453,0.031774691,0.031774691,2.818181818,-16.4583061
2.909090909,0.818181818,3264421.958,1185897.449,9976.405934,8241.192782,1851.912745,5.387082066,4.450097774,0.031755121,0.031755121,2.909090909,-16.45331926
3,0.818181818,3263991.119,1185965.499,9975.091869,8239.155485,1851.687133,5.387028777,4.449539741,0.031735598,0.031735598,3,-16.44833472
3.090909091,0.818181818,3263560.772,1186033.407,9973.780042,8237.121059,1851.461431,5.386976943,4.448983338,0.031716122,0.031716122,3.090909091,-16.4433525
3.181818182,0.818181818,3263130.917,1186101.172,9972.470443,8235.089494,1851.235643,5.386926555,4.448428555,0.031696691,0.031696691,3.181818182,-16.43837258
3.272727273,0.818181818,3262701.551,1186168.795,9971.163065,8233.060777,1851.009768,5.386877603,4.44787538,0.031677307,0.031677307,3.272727273,-16.43339498
3.363636364,0.818181818,3262272.671,1186236.275,9969.857886,8231.03491,1850.78381,5.386830072,4.447323811,0.031657968,0.031657968,3.363636364,-16.42841968
8.363636364,0.809090909,3221639.375,1183802.103,9848.667794,8082.641889,1828.299359,5.386791691,4.420852554,0.030502008,0.030502008,8.363636364,-15.91006426
3.454545455,0.818181818,3261844.278,1186303.619,9968.554938,8229.01182,1850.557772,5.386783969,4.446773803,0.031638674,0.031638674,3.454545455,-16.42344672
3.636363636,0.263636364,2735449.385,1294180.244,7883.412594,6500.305801,1463.561861,5.386456702,4.441428802,0.034573031,0.034573031,3.636363636,0
8.454545455,0.809090909,3221175.88,1183745.353,9846.653858,8079.9888,1828.050833,5.386422348,4.420002254,0.030481934,0.030481934,8.454545455,-15.90456706
3.545454545,0.263636364,2735688.406,1294313.606,7882.636079,6500.336953,1463.651297,5.38559703,4.441178692,0.034600527,0.034600527,3.545454545,0
3.454545455,0.263636364,2735927.624,1294447.269,7881.85441,6500.363529,1463.740522,5.384734721,4.440926129,0.034628101,0.034628101,3.454545455,0
3.363636364,0.263636364,2736167.037,1294581.234,7881.067541,6500.385495,1463.829531,5.383869757,4.440671101,0.034655752,0.034655752,3.363636364,0
3.545454545,0.818181818,3260903.708,1185443.078,9960.508926,8220.690393,1850.138168,5.383656798,4.44328458,0.031593961,0.031593961,3.545454545,-16.41295833
3.636363636,0.818181818,3260449.01,1185460.336,9958.850222,8218.336353,1849.901896,5.383447762,4.442579561,0.031573414,0.031573414,3.636363636,-16.40769201
3.727272727,0.818181818,3259994.764,1185477.419,9957.193605,8215.984997,1849.665552,5.38324001,4.441875986,0.031552913,0.031552913,3.727272727,-16.40242715
3.818181818,0.818181818,3259540.942,1185494.328,9955.539173,8213.636319,1849.429253,5.383033256,4.441173571,0.031532458,0.031532458,3.818181818,-16.39716342
8.545454545,0.809090909,3220194.217,1182738.828,9837.839228,8070.980027,1827.617641,5.382876051,4.416120663,0.030437023,0.030437023,8.545454545,-15.89326453
3.272727273,0.263636364,2736406.645,1294715.504,7880.275432,6500.402809,1463.959065,5.382852307,4.440290007,0.03468348,0.03468348,3.272727273,0
3.909090909,0.818181818,3259087.524,1185511.065,9953.886702,8211.290287,1849.192752,5.382828097,4.440472892,0.031512047,0.031512047,3.909090909,-16.39190054
4,0.818181818,3258634.63,1185527.628,9952.23635,8208.946922,1848.956234,5.382624081,4.439773517,0.031491682,0.031491682,4,-16.38664016
4.090909091,0.818181818,3258182.184,1185544.017,9950.588063,8206.606223,1848.719656,5.382421303,4.439075548,0.031471362,0.031471362,4.090909091,-16.3813813
8.636363636,0.809090909,3219688.108,1182601.973,9835.259327,8067.799061,1827.353824,5.382241359,4.415017473,0.030414955,0.030414955,8.636363636,-15.88727836
4.181818182,0.818181818,3257730.186,1185560.232,9948.941843,8204.268181,1848.483022,5.382219759,4.438378976,0.031451087,0.031451087,4.181818182,-16.37612396
4.272727273,0.818181818,3257278.623,1185576.278,9947.297425,8201.932767,1848.246045,5.382020132,4.437684467,0.031430856,0.031430856,4.272727273,-16.37086801
4.363636364,0.818181818,3256827.516,1185592.151,9945.655313,8199.6,1848.009264,5.381821134,4.436990745,0.031410669,0.031410669,4.363636364,-16.36561377
4.454545455,0.818181818,3256376.853,1185607.849,9944.015243,8197.269883,1847.772429,5.381623348,4.436298408,0.031390526,0.031390526,4.454545455,-16.36036108
8.727272727,0.809090909,3219182.124,1182464.587,9832.678901,8064.618196,1827.089941,5.381606391,4.41391418,0.030392918,0.030392918,8.727272727,-15.88128921
4.545454545,0.818181818,3255926.636,1185623.38,9942.377252,8194.942373,1847.535543,5.381426783,4.435607426,0.031370428,0.031370428,4.545454545,-16.35511
4.636363636,0.818181818,3255476.861,1185638.737,9940.741292,8192.617503,1847.298607,5.381231411,4.434917815,0.031350372,0.031350372,4.636363636,-16.3498605
4.727272727,0.818181818,3255027.529,1185653.926,9939.1074,8190.295229,1847.061626,5.381037245,4.434229543,0.03133036,0.03133036,4.727272727,-16.34461263
8.818181818,0.809090909,3218676.266,1182326.672,9830.097959,8061.437427,1826.825992,5.380971151,4.412810778,0.030370911,0.030370911,8.818181818,-15.8752971
4.818181818,0.818181818,3254578.637,1185668.944,9937.47554,8187.975572,1846.824599,5.38084426,4.433542621,0.031310391,0.031310391,4.818181818,-16.33936636
4.909090909,0.818181818,3254130.186,1185683.792,9935.845719,8185.658514,1846.587529,5.380652455,4.432857033,0.031290466,0.031290466,4.909090909,-16.33412173
5,0.818181818,3253682.173,1185698.471,9934.217933,8183.344047,1846.350418,5.380461822,4.432172771,0.031270582,0.031270582,5,-16.32887874
8.909090909,0.809090909,3218170.529,1182188.225,9827.516464,8058.25675,1826.561977,5.380335617,4.411707267,0.030348936,0.030348936,8.909090909,-15.86930199
5.090909091,0.818181818,3253234.599,1185712.982,9932.592177,8181.032163,1846.113268,5.380272353,4.431489825,0.031250742,0.031250742,5.090909091,-16.3236374
3.181818182,0.263636364,2736646.447,1294850.082,7879.47804,6500.415431,1464.516828,5.380257768,4.438607537,0.034711286,0.034711286,3.181818182,5.68E-14
5.181818182,0.818181818,3252787.46,1185727.325,9930.968445,8178.722853,1845.876081,5.380084041,4.430808188,0.031230943,0.031230943,5.181818182,-16.31839772
5.272727273,0.818181818,3252340.758,1185741.501,9929.346734,8176.416109,1845.638859,5.379896878,4.43012785,0.031211187,0.031211187,5.272727273,-16.3131597
5.363636364,0.818181818,3251894.489,1185755.509,9927.727036,8174.11192,1845.401602,5.379710857,4.429448804,0.031191473,0.031191473,5.363636364,-16.30792336
9,0.809090909,3217664.915,1182049.251,9824.934449,8055.076156,1826.297899,5.379699803,4.410603637,0.03032699,0.03032699,9,-15.86330391
5.454545455,0.818181818,3251448.654,1185769.352,9926.10935,8171.810276,1845.164315,5.379525971,4.428771038,0.0311718,0.0311718,5.454545455,-16.30268869
1.545454545,0.418181818,2869983.61,1209208.908,9347.907177,7878.82693,1737.697082,5.379480276,4.534062358,0.032736645,0.032736645,1.545454545,-2.498641718
5.545454545,0.818181818,3251003.25,1185783.029,9924.493667,8169.511169,1844.926996,5.379342211,4.428094545,0.031152168,0.031152168,5.545454545,-16.29745571
5.636363636,0.818181818,3250558.276,1185796.541,9922.879983,8167.214588,1844.689649,5.379159571,4.427419317,0.031132578,0.031132578,5.636363636,-16.29222442
9.090909091,0.809090909,3217159.422,1181909.75,9822.3519,8051.895641,1826.033758,5.3790637,4.409499883,0.030305075,0.030305075,9.090909091,-15.85730288
5.727272727,0.818181818,3250113.73,1185809.889,9921.268292,8164.920521,1844.452276,5.378978043,4.426745343,0.031113029,0.031113029,5.727272727,-16.28699482
5.818181818,0.818181818,3249669.613,1185823.073,9919.658587,8162.628959,1844.214876,5.37879762,4.426072615,0.03109352,0.03109352,5.818181818,-16.28176691
