DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
5.909090909,0.818181818,3249225.921,1185836.094,9918.050863,8160.33989,1843.977453,5.378618295,4.425401123,0.031074052,0.031074052,5.909090909,-16.27654071
6,0.818181818,3248782.653,1185848.953,9916.445114,8158.053302,1843.740007,5.378440061,4.424730858,0.031054625,0.031054625,6,-16.27131622
9.181818182,0.809090909,3216654.049,1181769.723,9819.768819,8048.715204,1825.769554,5.378427303,4.408396003,0.03028319,0.03028319,9.181818182,-15.85129888
6.090909091,0.818181818,3248339.808,1185861.651,9914.841332,8155.769184,1843.502539,5.37826291,4.424061811,0.031035237,0.031035237,6.090909091,-16.26609342
6.181818182,0.818181818,3247897.385,1185874.188,9913.239512,8153.487523,1843.265052,5.378086836,4.423393973,0.03101589,0.03101589,6.181818182,-16.26087234
9.272727273,0.809090909,3216148.797,1181629.17,9817.185206,8045.534846,1825.505289,5.377790611,4.407291993,0.030261335,0.030261335,9.272727273,-15.84529194
2.090909091,0.4,2858755.096,1213855.679,9265.756749,7798.821139,1723.100085,5.377375831,4.526040715,0.032730206,0.032730206,2.090909091,-0.962269309
9.363636364,0.809090909,3215643.663,1181488.092,9814.601054,8042.354564,1825.240965,5.377153616,4.40618785,0.030239509,0.030239509,9.363636364,-15.83928206
9.454545455,0.809090909,3215138.648,1181346.489,9812.016368,8039.174355,1824.976582,5.376516316,4.40508357,0.030217714,0.030217714,9.454545455,-15.83326924
9.545454545,0.809090909,3214633.751,1181204.364,9809.431161,8035.994217,1824.712141,5.375878715,4.403979146,0.030195948,0.030195948,9.545454545,-15.82725352
3.090909091,0.263636364,2736886.444,1294984.971,7878.675321,6500.423318,1465.636421,5.37560012,4.435222286,0.034739171,0.034739171,3.090909091,0
9.636363636,0.809090909,3214128.971,1181061.715,9806.84541,8032.814152,1824.447644,5.375240798,4.402874579,0.030174211,0.030174211,9.636363636,-15.82123488
6.272727273,0.818181818,3246945.636,1184976.26,9905.064388,8145.071157,1842.836911,5.374900148,4.419854577,0.03097224,0.03097224,6.272727273,-16.24998641
1.909090909,0.409090909,2863972.492,1211488.968,9307.278174,7838.551069,1731.661569,5.374767416,4.526606822,0.032709381,0.032709381,1.909090909,-1.753011769
9.727272727,0.809090909,3213624.307,1180918.544,9804.259127,8029.634158,1824.183092,5.374602567,4.401769863,0.030152504,0.030152504,9.727272727,-15.81521334
6.363636364,0.818181818,3246469.303,1184925.999,9903.016987,8142.374767,1842.586562,5.374519272,4.418991724,0.030951323,0.030951323,6.363636364,-16.24437812
6.454545455,0.818181818,3245993.298,1184875.457,9900.970837,8139.680177,1842.336173,5.374139087,4.418129708,0.030930444,0.030930444,6.454545455,-16.23876982
9.818181818,0.809090909,3213119.759,1180774.852,9801.672309,8026.454233,1823.918485,5.373964017,4.400664996,0.030130826,0.030130826,9.818181818,-15.80918891
6.545454545,0.818181818,3245517.599,1184824.634,9898.925927,8136.987388,1842.085733,5.37375962,4.417268558,0.030909605,0.030909605,6.545454545,-16.23316128
6.636363636,0.818181818,3245042.248,1184773.531,9896.882279,8134.296395,1841.83527,5.3733808,4.416408202,0.030888803,0.030888803,6.636363636,-16.22755303
9.909090909,0.809090909,3212615.327,1180630.639,9799.084958,8023.274376,1823.653825,5.373325147,4.399559974,0.030109177,0.030109177,9.909090909,-15.80316159
2.181818182,0.390909091,2854088.396,1216436.376,9221.180725,7756.66882,1716.155836,5.373160486,4.519792817,0.032779641,0.032779641,2.181818182,-0.106176914
6.727272727,0.818181818,3244567.223,1184722.149,9894.83988,8131.607197,1841.584774,5.373002654,4.415548668,0.03086804,0.03086804,6.727272727,-16.22194482
10,0.809090909,3212111.009,1180485.906,9796.497074,8020.094585,1823.389113,5.372685953,4.398454794,0.030087557,0.030087557,10,-15.7971314
6.818181818,0.818181818,3244092.523,1184670.488,9892.798729,8128.919789,1841.334246,5.372625178,4.41468995,0.030847315,0.030847315,6.818181818,-16.21633667
6.909090909,0.818181818,3243618.148,1184618.548,9890.758824,8126.23417,1841.083687,5.372248364,4.413832043,0.030826627,0.030826627,6.909090909,-16.21072859
7,0.818181818,3243144.098,1184566.33,9888.720163,8123.550335,1840.833099,5.371872206,4.412974939,0.030805978,0.030805978,7,-16.2051206
7.090909091,0.818181818,3242670.37,1184513.835,9886.68274,8120.868283,1840.582485,5.371496698,4.412118636,0.030785366,0.030785366,7.090909091,-16.19951269
7.181818182,0.818181818,3242196.965,1184461.063,9884.646558,8118.188008,1840.331845,5.371121835,4.411263125,0.030764791,0.030764791,7.181818182,-16.19390489
7.272727273,0.818181818,3241723.882,1184408.015,9882.611614,8115.509505,1840.081182,5.370747611,4.410408402,0.030744254,0.030744254,7.272727273,-16.18829721
7.363636364,0.818181818,3241251.111,1184354.691,9880.577676,8112.832772,1839.830269,5.370374563,4.409555007,0.030723753,0.030723753,7.363636364,-16.18268953
7.454545455,0.818181818,3240778.669,1184301.093,9878.545166,8110.157801,1839.579531,5.370001678,4.408701916,0.03070329,0.03070329,7.454545455,-16.17708209
7.545454545,0.818181818,3240306.546,1184247.22,9876.513885,8107.484586,1839.328771,5.369629422,4.4078496,0.030682863,0.030682863,7.545454545,-16.1714748
7.636363636,0.818181818,3239834.742,1184193.074,9874.483829,8104.813122,1839.07799,5.369257791,4.406998052,0.030662473,0.030662473,7.636363636,-16.16586767
7.727272727,0.818181818,3239363.256,1184138.655,9872.454996,8102.143403,1838.827191,5.368886779,4.406147266,0.030642119,0.030642119,7.727272727,-16.16026071
3,0.263636364,2737043.433,1295123.098,7877.7592,6500.381731,1467.299439,5.368883127,4.430167121,0.034767216,0.034767216,3,0
7.818181818,0.818181818,3238892.087,1184083.964,9870.427384,8099.475423,1838.576375,5.368516381,4.405297237,0.030621801,0.030621801,7.818181818,-16.15465392
7.909090909,0.818181818,3238421.234,1184029.002,9868.400991,8096.809176,1838.325542,5.368146592,4.404447957,0.030601519,0.030601519,7.909090909,-16.14904731
8,0.818181818,3237950.696,1183973.768,9866.375802,8094.144661,1838.074693,5.367777402,4.403599424,0.030581273,0.030581273,8,-16.14344089
1,0.827272727,3289040.887,1184369.833,10014.8002,8285.71054,1865.866823,5.367371386,4.440676278,0.032174492,0.032174492,1,-16.78385786
1.090909091,0.827272727,3288592.048,1184441.206,10013.43246,8283.607093,1865.641292,5.367287111,4.44008563,0.032153938,0.032153938,1.090909091,-16.77869312
1.181818182,0.827272727,3288143.735,1184512.427,10012.06706,8281.506732,1865.415609,5.367204507,4.439496857,0.032133437,0.032133437,1.181818182,-16.77353073
1.272727273,0.827272727,3287695.949,1184583.495,10010.704,8279.409453,1865.189777,5.367123563,4.438909946,0.032112987,0.032112987,1.272727273,-16.76837072
8.090909091,0.818181818,3237718.463,1183918.08,9864.49912,8091.484957,1837.968054,5.367067778,4.402407832,0.030561058,0.030561058,8.090909091,-16.14103675
1.363636364,0.827272727,3287248.688,1184654.41,10009.34327,8277.315265,1864.963801,5.367044264,4.438324895,0.032092589,0.032092589,1.363636364,-16.76321309
1.454545455,0.827272727,3286801.952,1184725.172,10007.98487,8275.224145,1864.737683,5.366966605,4.437741685,0.032072242,0.032072242,1.454545455,-16.75805788
1.545454545,0.827272727,3286355.742,1184795.785,10006.62882,8273.136061,1864.511428,5.366890582,4.437160287,0.032051947,0.032051947,1.545454545,-16.75290511
1.636363636,0.827272727,3285910.055,1184866.245,10005.27509,8271.051046,1864.285038,5.366816173,4.436580715,0.032031702,0.032031702,1.636363636,-16.74775479
1.727272727,0.827272727,3285464.888,1184936.55,10003.92367,8268.96911,1864.058517,5.366743361,4.436002966,0.032011508,0.032011508,1.727272727,-16.74260691
8.181818182,0.818181818,3237245.202,1183862.313,9862.474316,8088.823828,1837.715165,5.366704539,4.401565587,0.030540884,0.030540884,8.181818182,-16.13538609
1.818181818,0.827272727,3285020.244,1185006.706,10002.57458,8266.890207,1863.831868,5.366672149,4.435427008,0.031991363,0.031991363,1.818181818,-16.73746152
1.909090909,0.827272727,3284576.119,1185076.71,10001.2278,8264.814341,1863.605095,5.36660252,4.434852836,0.031971269,0.031971269,1.909090909,-16.73231863
2,0.827272727,3284132.514,1185146.563,9999.883336,8262.741506,1863.378201,5.366534466,4.434280439,0.031951225,0.031951225,2,-16.72717823
2.090909091,0.827272727,3283689.426,1185216.266,9998.541176,8260.671695,1863.151187,5.366467973,4.433709809,0.031931229,0.031931229,2.090909091,-16.72204036
2.181818182,0.827272727,3283246.855,1185285.818,9997.201322,8258.604893,1862.924059,5.366403034,4.433140929,0.031911283,0.031911283,2.181818182,-16.71690501
8.272727273,0.818181818,3236772.27,1183806.276,9860.450717,8086.164411,1837.462273,5.366341864,4.400724048,0.030520745,0.030520745,8.272727273,-16.12973585
2.272727273,0.827272727,3282804.799,1185355.222,9995.863772,8256.541084,1862.696818,5.366339641,4.432573785,0.031891386,0.031891386,2.272727273,-16.71177221
2.363636364,0.827272727,3282363.257,1185424.476,9994.528512,8254.480273,1862.469467,5.366277778,4.432008374,0.031871537,0.031871537,2.363636364,-16.70664195
2.454545455,0.827272727,3281922.227,1185493.582,9993.195541,8252.422441,1862.242008,5.366217439,4.43144468,0.031851737,0.031851737,2.454545455,-16.70151425
2.545454545,0.827272727,3281481.709,1185562.54,9991.864854,8250.367578,1862.014445,5.366158613,4.430882692,0.031831984,0.031831984,2.545454545,-16.69638911
2.636363636,0.827272727,3281041.699,1185631.349,9990.536439,8248.315678,1861.78678,5.366101289,4.430322402,0.03181228,0.03181228,2.636363636,-16.69126654
2.727272727,0.827272727,3280602.198,1185700.014,9989.210306,8246.266709,1861.559015,5.366045464,4.429763786,0.031792622,0.031792622,2.727272727,-16.68614655
2.818181818,0.827272727,3280163.203,1185768.532,9987.886439,8244.220669,1861.331152,5.365991123,4.42920684,0.031773012,0.031773012,2.818181818,-16.68102915
8.363636364,0.818181818,3236299.666,1183749.974,9858.428353,8083.506687,1837.20938,5.365979762,4.3998832,0.030500641,0.030500641,8.363636364,-16.12408604
2.909090909,0.827272727,3279724.712,1185836.903,9986.564825,8242.177558,1861.103194,5.365938255,4.428651558,0.031753449,0.031753449,2.909090909,-16.67591432
3,0.827272727,3279286.725,1185905.131,9985.245466,8240.137346,1860.875143,5.365886854,4.428097918,0.031733932,0.031733932,3,-16.67080208
3.090909091,0.827272727,3278849.237,1185973.213,9983.928345,8238.100037,1860.647001,5.365836906,4.42754592,0.031714462,0.031714462,3.090909091,-16.66569243
3.181818182,0.827272727,3278412.249,1186041.152,9982.61347,8236.065594,1860.41877,5.365788408,4.426995538,0.031695038,0.031695038,3.181818182,-16.66058537
3.272727273,0.827272727,3277975.758,1186108.949,9981.300826,8234.03401,1860.190452,5.365741348,4.426446765,0.03167566,0.03167566,3.272727273,-16.65548091
3.363636364,0.827272727,3277539.761,1186176.603,9979.990395,8232.005288,1859.96205,5.365695712,4.425899598,0.031656327,0.031656327,3.363636364,-16.65037902
3.454545455,0.827272727,3277104.26,1186244.12,9978.682207,8229.979353,1859.733565,5.365651508,4.425353991,0.03163704,0.03163704,3.454545455,-16.64527974
8.454545455,0.818181818,3235827.387,1183693.403,9856.407168,8080.850669,1836.956487,5.365618205,4.399043051,0.030480572,0.030480572,8.454545455,-16.11843664
3.545454545,0.827272727,3276138.804,1185384.28,9970.611781,8221.65128,1859.296021,5.362573614,4.421916246,0.031592348,0.031592348,3.545454545,-16.63435294
3.636363636,0.827272727,3275676.048,1185401.726,9968.946761,8219.294162,1859.056463,5.362369009,4.421218144,0.031571807,0.031571807,3.636363636,-16.62894416
3.727272727,0.827272727,3275213.751,1185418.996,9967.283839,8216.939742,1858.816831,5.362165693,4.420521488,0.031551313,0.031551313,3.727272727,-16.62353712
8.545454545,0.818181818,3234819.755,1182688.331,9847.572178,8071.840849,1836.503592,5.362130638,4.395221922,0.0304357,0.0304357,8.545454545,-16.10668111
3.818181818,0.827272727,3274751.91,1185436.09,9965.622995,8214.588017,1858.577127,5.361963651,4.419826274,0.031530864,0.031530864,3.818181818,-16.61813181
3.909090909,0.827272727,3274290.527,1185453.011,9963.964255,8212.238957,1858.337354,5.361762887,4.419132479,0.03151046,0.03151046,3.909090909,-16.61272828
4,0.827272727,3273829.601,1185469.759,9962.307611,8209.892564,1858.097514,5.361563392,4.418440098,0.031490101,0.031490101,4,-16.60732654
8.636363636,0.818181818,3234303.374,1182551.674,9844.983352,8068.656585,1836.234098,5.361507753,4.394132858,0.030413638,0.030413638,8.636363636,-16.10051755
4.090909091,0.827272727,3273369.13,1185486.332,9960.653041,8207.548849,1857.857611,5.361365147,4.417749134,0.031469788,0.031469788,4.090909091,-16.60192658
4.181818182,0.827272727,3272909.115,1185502.732,9959.000552,8205.207802,1857.617646,5.361168147,4.417059571,0.031449518,0.031449518,4.181818182,-16.59652844
4.272727273,0.827272727,3272484.719,1185519.569,9957.361357,8202.859433,1857.398656,5.360917713,4.416316015,0.03142931,0.03142931,4.272727273,-16.5913533
8.727272727,0.818181818,3233787.119,1182414.484,9842.394006,8065.472436,1835.964531,5.360884613,4.39304371,0.030391608,0.030391608,8.727272727,-16.09435121
4.363636364,0.827272727,3272031.888,1185535.611,9955.716988,8200.523883,1857.162348,5.360714424,4.415620364,0.03140913,0.03140913,4.363636364,-16.58604506
4.454545455,0.827272727,3271579.496,1185551.48,9954.074668,8198.190992,1856.925978,5.360512365,4.414926113,0.031388993,0.031388993,4.454545455,-16.5807385
4.545454545,0.827272727,3271127.542,1185567.177,9952.43441,8195.860739,1856.68955,5.360311535,4.414233246,0.0313689,0.0313689,4.545454545,-16.57543362
8.818181818,0.818181818,3233270.99,1182276.766,9839.804157,8062.288394,1835.694894,5.360261224,4.391954471,0.030369607,0.030369607,8.818181818,-16.0881821
4.636363636,0.827272727,3270676.027,1185582.703,9950.796218,8193.53311,1856.453064,5.36011193,4.413541752,0.031348851,0.031348851,4.636363636,-16.57013046
4.727272727,0.827272727,3270224.946,1185598.056,9949.16006,8191.208123,1856.216524,5.35991353,4.412851636,0.031328844,0.031328844,4.727272727,-16.56482899
4.818181818,0.827272727,3269774.303,1185613.24,9947.525961,8188.885744,1855.979931,5.359716339,4.412162873,0.031308881,0.031308881,4.818181818,-16.55952926
2.909090909,0.263636364,2737280.773,1295258.685,7876.942351,6500.37898,1469.670102,5.359667002,4.423019132,0.034795262,0.034795262,2.909090909,0
8.909090909,0.818181818,3232754.982,1182138.513,9837.213756,8059.10446,1835.425184,5.359637559,4.39086514,0.030347638,0.030347638,8.909090909,-16.08201018
4.909090909,0.827272727,3269324.093,1185628.253,9945.893898,8186.565983,1855.743287,5.359520342,4.411475466,0.031288961,0.031288961,4.909090909,-16.55423125
5,0.827272727,3268874.317,1185643.097,9944.263877,8184.248821,1855.506595,5.359325535,4.410789399,0.031269084,0.031269084,5,-16.54893499
5.090909091,0.827272727,3268424.974,1185657.771,9942.63589,8181.934253,1855.269857,5.35913191,4.410104667,0.031249249,0.031249249,5.090909091,-16.54364048
9,0.818181818,3232239.103,1181999.734,9834.622855,8055.920621,1835.155409,5.359013633,4.3897757,0.030325698,0.030325698,9,-16.07583557
5.181818182,0.827272727,3267976.061,1185672.277,9941.009931,8179.622272,1855.033073,5.358939458,4.409421261,0.031229456,0.031229456,5.181818182,-16.53834773
5.272727273,0.827272727,3267527.579,1185686.615,9939.385997,8177.312867,1854.796247,5.358748172,4.40873917,0.031209706,0.031209706,5.272727273,-16.53305675
5.363636364,0.827272727,3267079.526,1185700.785,9937.76408,8175.00603,1854.559379,5.358558043,4.408058389,0.031189997,0.031189997,5.363636364,-16.52776753
9.090909091,0.818181818,3231723.335,1181860.426,9832.031413,8052.736875,1834.885559,5.358389446,4.38868617,0.030303789,0.030303789,9.090909091,-16.06965804
5.454545455,0.827272727,3266631.9,1185714.789,9936.144178,8172.701748,1854.322473,5.358369067,4.407378904,0.03117033,0.03117033,5.454545455,-16.5224801
5.545454545,0.827272727,3266184.701,1185728.626,9934.526283,8170.400015,1854.085528,5.358181234,4.406700711,0.031150704,0.031150704,5.545454545,-16.51719444
5.636363636,0.827272727,3265737.927,1185742.297,9932.91039,8168.100819,1853.848547,5.357994538,4.406023799,0.031131119,0.031131119,5.636363636,-16.51191058
5.727272727,0.827272727,3265291.576,1185755.804,9931.296493,8165.804149,1853.611531,5.357808972,4.40534816,0.031111575,0.031111575,5.727272727,-16.5066285
9.181818182,0.818181818,3231245.662,1181721.123,9829.453462,8049.544145,1834.638591,5.357705605,4.387536698,0.030281924,0.030281924,9.181818182,-16.06375723
5.818181818,0.827272727,3264845.647,1185769.146,9929.684586,8163.509994,1853.374482,5.357624529,4.404673785,0.031092072,0.031092072,5.818181818,-16.50134822
5.909090909,0.827272727,3264400.139,1185782.325,9928.074663,8161.218344,1853.137401,5.357441201,4.404000664,0.03107261,0.03107261,5.909090909,-16.49606974
6,0.827272727,3263955.051,1185795.341,9926.466717,8158.929186,1852.900289,5.357258982,4.403328789,0.031053187,0.031053187,6,-16.49079305
6.090909091,0.827272727,3263510.38,1185808.194,9924.860742,8156.642508,1852.663148,5.357077865,4.40265815,0.031033805,0.031033805,6.090909091,-16.48551817
9.272727273,0.818181818,3230739.735,1181580.747,9826.867054,8046.360844,1834.37443,5.35706718,4.38643317,0.030260074,0.030260074,9.272727273,-16.05770684
6.181818182,0.827272727,3263066.125,1185820.887,9923.25673,8154.358299,1852.425979,5.356897843,4.401988739,0.031014463,0.031014463,6.181818182,-16.48024508
9.363636364,0.818181818,3230233.919,1181439.844,9824.280112,8043.177632,1834.110199,5.356428483,4.385329538,0.030238255,0.030238255,9.363636364,-16.05165359
9.454545455,0.818181818,3229728.213,1181298.416,9821.692634,8039.994504,1833.8459,5.35578951,4.384225798,0.030216465,0.030216465,9.454545455,-16.04559751
9.545454545,0.818181818,3229222.618,1181156.465,9819.104636,8036.811461,1833.581534,5.355150264,4.383121945,0.030194704,0.030194704,9.545454545,-16.03953861
9.636363636,0.818181818,3228717.131,1181013.989,9816.516099,8033.6285,1833.317102,5.354510733,4.382017978,0.030172973,0.030172973,9.636363636,-16.03347688
9.727272727,0.818181818,3228211.754,1180870.991,9813.927033,8030.445622,1833.052605,5.353870919,4.380913893,0.030151271,0.030151271,9.727272727,-16.02741234
6.272727273,0.827272727,3262120.093,1184923.914,9915.079172,8145.939145,1851.99794,5.35372041,4.398460154,0.03097084,0.03097084,6.272727273,-16.46935043
6.363636364,0.827272727,3261642.421,1184873.822,9913.029302,8143.239963,1851.747872,5.353336409,4.397596502,0.030949929,0.030949929,6.363636364,-16.46369331
9.818181818,0.818181818,3227706.484,1180727.47,9811.337431,8027.262825,1832.788044,5.353230815,4.379809686,0.030129598,0.030129598,9.818181818,-16.021345
6.454545455,0.827272727,3261165.069,1184823.449,9910.980686,8140.542593,1851.497754,5.352953125,4.396733713,0.030929056,0.030929056,6.454545455,-16.45803628
9.909090909,0.818181818,3227201.321,1180583.428,9808.747298,8024.080107,1832.52342,5.352590419,4.378705353,0.030107955,0.030107955,9.909090909,-16.01527485
6.545454545,0.827272727,3260688.037,1184772.795,9908.933323,8137.847035,1851.247588,5.352570552,4.395871783,0.030908222,0.030908222,6.545454545,-16.45237937
6.636363636,0.827272727,3260211.326,1184721.859,9906.887211,8135.153285,1850.997376,5.352188684,4.395010707,0.030887426,0.030887426,6.636363636,-16.44672257
10,0.818181818,3226696.265,1180438.866,9806.156634,8020.897467,1832.258734,5.351949729,4.377600892,0.03008634,0.03008634,10,-16.00920192
6.727272727,0.827272727,3259734.857,1184670.643,9904.842396,8132.461341,1850.747168,5.351807404,4.394150364,0.030866668,0.030866668,6.727272727,-16.4410649
6.818181818,0.827272727,3259258.786,1184619.148,9902.798803,8129.7712,1850.496889,5.351426885,4.393290931,0.030845949,0.030845949,6.818181818,-16.43540842
6.909090909,0.827272727,3258783.033,1184567.374,9900.756459,8127.082859,1850.246572,5.351047049,4.392432328,0.030825267,0.030825267,6.909090909,-16.42975211
7,0.827272727,3258307.599,1184515.321,9898.715363,8124.396314,1849.996218,5.35066789,4.391574552,0.030804623,0.030804623,7,-16.42409597
7.090909091,0.827272727,3257832.48,1184462.989,9896.675507,8121.711563,1849.745829,5.350289402,4.390717597,0.030784016,0.030784016,7.090909091,-16.41844002
7.181818182,0.827272727,3257357.679,1184410.381,9894.636897,8119.028599,1849.495408,5.349911579,4.389861454,0.030763447,0.030763447,7.181818182,-16.41278427
7.272727273,0.827272727,3256883.193,1184357.495,9892.599526,8116.347421,1849.244954,5.349534416,4.38900612,0.030742915,0.030742915,7.272727273,-16.40712872
7.363636364,0.827272727,3256409.01,1184304.333,9890.563114,8113.668022,1848.994191,5.349158564,4.388152251,0.03072242,0.03072242,7.363636364,-16.40147323
7.454545455,0.827272727,3255935.152,1184250.896,9888.528181,8110.990397,1848.743643,5.348782791,4.387298601,0.030701962,0.030701962,7.454545455,-16.39581811
7.545454545,0.827272727,3255461.607,1184197.184,9886.494478,8108.31454,1848.493064,5.348407668,4.386445747,0.030681541,0.030681541,7.545454545,-16.39016323
7.636363636,0.827272727,3254988.374,1184143.197,9884.462003,8105.640443,1848.242457,5.348033189,4.385593682,0.030661156,0.030661156,7.636363636,-16.38450859
2.818181818,0.263636364,2737518.289,1295394.592,7876.120033,6500.371366,1472.723149,5.347997713,4.413844767,0.034823387,0.034823387,2.818181818,0
7.727272727,0.827272727,3254515.454,1184088.937,9882.430755,8102.968103,1847.991824,5.34765935,4.3847424,0.030640807,0.030640807,7.727272727,-16.37885421
7.818181818,0.827272727,3254042.844,1184034.405,9880.400731,8100.297513,1847.741164,5.347286147,4.383891894,0.030620494,0.030620494,7.818181818,-16.37320009
1.454545455,0.418181818,2870325.38,1209180.956,9348.554466,7880.214746,1748.331435,5.347129427,4.507277388,0.032758778,0.032758778,1.454545455,-2.493588848
7.909090909,0.827272727,3253570.545,1183979.601,9878.371927,8097.628667,1847.490481,5.346913572,4.38304216,0.030600218,0.030600218,7.909090909,-16.36754624
8,0.827272727,3253098.554,1183924.525,9876.344343,8094.961559,1847.239775,5.346541623,4.382193189,0.030579977,0.030579977,8,-16.36189268
8.090909091,0.827272727,3252626.873,1183869.18,9874.317974,8092.296183,1846.989047,5.346170294,4.381344977,0.030559772,0.030559772,8.090909091,-16.3562394
1,0.836363636,3304918.589,1184309.834,10025.21452,8286.687311,1875.320519,5.345867239,4.418811199,0.032172802,0.032172802,1,-17.01227577
8.181818182,0.827272727,3252155.499,1183813.566,9872.292825,8089.632529,1846.738299,5.345799582,4.380497515,0.030539603,0.030539603,8.181818182,-16.35058641
1.090909091,0.836363636,3304467.629,1184381.378,10023.84476,8284.58104,1875.095755,5.345777535,4.418217585,0.032152254,0.032152254,1.090909091,-17.00705302
1.181818182,0.836363636,3304017.191,1184452.77,10022.47736,8282.477858,1874.870831,5.345689523,4.417625856,0.032131759,0.032131759,1.181818182,-17.00183274
1.272727273,0.836363636,3303567.272,1184524.008,10021.11228,8280.377777,1874.645748,5.345603188,4.417036012,0.032111316,0.032111316,1.272727273,-16.99661492
1.363636364,0.836363636,3303117.872,1184595.092,10019.74955,8278.280785,1874.420511,5.345518519,4.416448038,0.032090925,0.032090925,1.363636364,-16.9913996
1.454545455,0.836363636,3302668.992,1184666.026,10018.38917,8276.186853,1874.195123,5.345435514,4.415861908,0.032070584,0.032070584,1.454545455,-16.9861868
8.272727273,0.827272727,3251684.431,1183757.681,9870.268874,8086.970598,1846.487531,5.345429475,4.379650802,0.030519469,0.030519469,8.272727273,-16.34493372
1.545454545,0.836363636,3302220.628,1184736.801,10017.03109,8274.096052,1873.969588,5.345354138,4.415277658,0.032050295,0.032050295,1.545454545,-16.9809765
1.636363636,0.836363636,3301772.782,1184807.427,10015.67536,8272.008298,1873.743909,5.345274403,4.414695229,0.032030056,0.032030056,1.636363636,-16.97576877
1.727272727,0.836363636,3301325.451,1184877.899,10014.32195,8269.923609,1873.518091,5.34519629,4.414114628,0.032009868,0.032009868,1.727272727,-16.9705636
1.818181818,0.836363636,3300878.636,1184948.22,10012.97086,8267.84198,1873.292135,5.345119789,4.413535842,0.03198973,0.03198973,1.818181818,-16.965361
8.363636364,0.827272727,3251213.67,1183701.532,9868.24615,8084.31037,1846.236746,5.345059982,4.378804823,0.03049937,0.03049937,8.363636364,-16.33928135
1.909090909,0.836363636,3300432.336,1185018.388,10011.6221,8265.763399,1873.066046,5.34504489,4.412958858,0.031969642,0.031969642,1.909090909,-16.96016099
2,0.836363636,3299986.548,1185088.405,10010.27565,8263.687861,1872.839826,5.344971581,4.412383667,0.031949603,0.031949603,2,-16.95496359
2.090909091,0.836363636,3299541.272,1185158.271,10008.93151,8261.61536,1872.613479,5.344899851,4.411810259,0.031929614,0.031929614,2.090909091,-16.9497688
2.181818182,0.836363636,3299096.503,1185227.985,10007.58967,8259.545888,1872.387007,5.344829691,4.411238627,0.031909674,0.031909674,2.181818182,-16.94457659
2.272727273,0.836363636,3298652.249,1185297.551,10006.25015,8257.479407,1872.160415,5.344761093,4.410668733,0.031889783,0.031889783,2.272727273,-16.93938709
2.363636364,0.836363636,3298208.503,1185366.966,10004.91291,8255.415941,1871.933704,5.344694043,4.410100595,0.03186994,0.03186994,2.363636364,-16.93420023
8.454545455,0.827272727,3250743.212,1183645.111,9866.224601,8081.651857,1845.985944,5.344691076,4.377959585,0.030479306,0.030479306,8.454545455,-16.33362926
2.454545455,0.836363636,3297765.262,1185436.232,10003.57797,8253.355468,1871.706876,5.344628533,4.409534193,0.031850145,0.031850145,2.454545455,-16.92901599
2.545454545,0.836363636,3297322.526,1185505.349,10002.24532,8251.297975,1871.479935,5.344564552,4.408969513,0.031830399,0.031830399,2.545454545,-16.92383442
2.636363636,0.836363636,3296880.294,1185574.317,10000.91494,8249.243459,1871.252882,5.34450209,4.408406548,0.0318107,0.0318107,2.636363636,-16.91865551
2.727272727,0.836363636,3296438.565,1185643.139,9999.586842,8247.191887,1871.025721,5.344441141,4.407845276,0.031791048,0.031791048,2.727272727,-16.91347928
2.818181818,0.836363636,3295997.337,1185711.814,9998.26102,8245.143248,1870.798455,5.344381696,4.407285684,0.031771444,0.031771444,2.818181818,-16.90830572
2.909090909,0.836363636,3295556.607,1185780.342,9996.937451,8243.097554,1870.571084,5.344323738,4.406727776,0.031751887,0.031751887,2.909090909,-16.90313484
3,0.836363636,3295116.373,1185848.722,9995.616115,8241.054807,1870.343612,5.344267253,4.406171548,0.031732376,0.031732376,3,-16.89796661
3.090909091,0.836363636,3294676.638,1185916.963,9994.297069,8239.014902,1870.116041,5.344212258,4.405616936,0.031712911,0.031712911,3.090909091,-16.8928011
3.181818182,0.836363636,3294237.395,1185985.057,9992.980247,8236.977909,1869.888373,5.344158718,4.405063976,0.031693493,0.031693493,3.181818182,-16.88763826
3.272727273,0.836363636,3293798.643,1186053.007,9991.66566,8234.943789,1869.660609,5.344106631,4.404512642,0.03167412,0.03167412,3.272727273,-16.8824781
3.363636364,0.836363636,3293360.382,1186120.815,9990.353289,8232.912539,1869.432753,5.344055985,4.403962928,0.031654793,0.031654793,3.363636364,-16.87732062
3.454545455,0.836363636,3292922.609,1186188.483,9989.043157,8230.884098,1869.204805,5.344006782,4.403414797,0.031635511,0.031635511,3.454545455,-16.87216583
7.272727273,0.254545455,2709832.992,1294325.711,7719.067645,6317.546037,1445.006825,5.341890094,4.371983527,0.033671937,0.033671937,7.272727273,0
7.181818182,0.254545455,2710080.266,1294644.614,7718.564868,6317.862516,1445.018826,5.341497792,4.372166232,0.03370208,0.03370208,7.181818182,0
8.545454545,0.827272727,3249740.65,1182641.344,9857.388925,8072.641873,1845.532178,5.341217585,4.374153953,0.030434469,0.030434469,8.545454545,-16.32186067
7.090909091,0.254545455,2710327.574,1294963.478,7718.055309,6318.172807,1445.03068,5.341101344,4.372345095,0.033732286,0.033732286,7.090909091,0
8.454545455,0.254545455,2706247.507,1287931.084,7721.247616,6308.912717,1445.648806,5.341025829,4.36407009,0.033226297,0.033226297,8.454545455,0
8.363636364,0.254545455,2706514.66,1288370.401,7721.040471,6309.52793,1445.620099,5.340988602,4.364582323,0.033258765,0.033258765,8.363636364,0
8.272727273,0.254545455,2706781.702,1288809.222,7720.824717,6310.135176,1445.591312,5.340945709,4.365089304,0.033291287,0.033291287,8.272727273,5.68E-14
3.545454545,0.836363636,3291962.476,1185329.249,9980.967651,8222.55064,1868.767399,5.340936308,4.399986133,0.031590837,0.031590837,3.545454545,-16.86122613
8.181818182,0.254545455,2707048.634,1289247.547,7720.600329,6310.734438,1445.562446,5.340897136,4.365591023,0.033323861,0.033323861,8.181818182,0
8.090909091,0.254545455,2707315.455,1289685.381,7720.367287,6311.325687,1445.533498,5.340842879,4.366087467,0.033356489,0.033356489,8.090909091,0
8,0.254545455,2707582.167,1290122.725,7720.125566,6311.908906,1445.504466,5.340782923,4.366578628,0.033389171,0.033389171,8,0
3.636363636,0.836363636,3291497.845,1185346.859,9979.300471,8220.19082,1868.528341,5.34072738,4.399286133,0.031570303,0.031570303,3.636363636,-16.85576449
7.909090909,0.254545455,2707848.768,1290559.58,7719.875138,6312.484077,1445.475349,5.340717255,4.367064496,0.033421908,0.033421908,7.909090909,0
7,0.254545455,2710574.915,1295282.306,7717.538934,6318.476878,1445.042385,5.340700738,4.372520102,0.033762556,0.033762556,7,0
7.818181818,0.254545455,2708115.259,1290995.947,7719.61598,6313.051178,1445.446146,5.340645862,4.367545061,0.033454699,0.033454699,7.818181818,0
8.636363636,0.827272727,3249226.267,1182504.854,9854.799134,8069.454816,1845.26447,5.340589001,4.373061393,0.030412413,0.030412413,8.636363636,-16.31569295
7.727272727,0.254545455,2708381.641,1291431.833,7719.348071,6313.610173,1445.416855,5.34056874,4.368020307,0.033487545,0.033487545,7.727272727,0
3.727272727,0.836363636,3291033.666,1185364.293,9977.635393,8217.83371,1868.289201,5.340519759,4.398587599,0.031549814,0.031549814,3.727272727,-16.85030468
7.636363636,0.254545455,2708647.911,1291867.232,7719.071376,6314.161064,1445.387475,5.340485862,4.36849023,0.033520446,0.033520446,7.636363636,0
6.909090909,0.254545455,2710740.415,1295604.16,7716.904387,6318.726394,1444.990115,5.340454792,4.372850947,0.033792973,0.033792973,6.909090909,0
7.545454545,0.254545455,2708914.071,1292302.149,7718.785873,6314.703817,1445.358005,5.340397222,4.368954817,0.033553403,0.033553403,7.545454545,0
3.818181818,0.836363636,3290569.938,1185381.55,9975.972392,8215.479311,1868.04998,5.340313428,4.397890527,0.031529371,0.031529371,3.818181818,-16.8448467
7.454545455,0.254545455,2709180.122,1292736.592,7718.491544,6315.238391,1445.32844,5.34030282,4.369414049,0.033586416,0.033586416,7.454545455,0
7.363636364,0.254545455,2709446.061,1293170.557,7718.188353,6315.764783,1445.298782,5.340202629,4.369867921,0.033619486,0.033619486,7.363636364,0
3.909090909,0.836363636,3290106.663,1185398.637,9974.311524,8213.127565,1867.810682,5.340108405,4.397194878,0.031508973,0.031508973,3.909090909,-16.83939061
6.818181818,0.254545455,2710985.853,1295922.961,7716.37205,6319.017235,1444.999989,5.340049902,4.373022341,0.033823373,0.033823373,6.818181818,0
8.727272727,0.827272727,3248711.984,1182367.831,9852.208814,8066.267885,1844.996669,5.339960217,4.371968806,0.030390388,0.030390388,8.727272727,-16.30952228
4,0.836363636,3289643.836,1185415.545,9972.652722,8210.778528,1867.571309,5.339904653,4.396500679,0.03148862,0.03148862,4,-16.83393636
4.090909091,0.836363636,3289181.458,1185432.278,9970.996,8208.432178,1867.331862,5.339702172,4.395807914,0.031468312,0.031468312,4.090909091,-16.828484
6.727272727,0.254545455,2711231.308,1296241.735,7715.832793,6319.301739,1445.009693,5.339640855,4.373189862,0.033853839,0.033853839,6.727272727,0
4.181818182,0.836363636,3288719.529,1185448.837,9969.341358,8206.088511,1867.092345,5.339500953,4.395116573,0.031448048,0.031448048,4.181818182,-16.82303354
8.818181818,0.827272727,3248197.799,1182230.277,9849.617967,8063.081076,1844.728775,5.339331233,4.370876187,0.030368393,0.030368393,8.818181818,-16.30334868
4.272727273,0.836363636,3288258.049,1185465.224,9967.688816,8203.747495,1866.852761,5.339301,4.394426634,0.03142783,0.03142783,4.272727273,-16.817585
6.636363636,0.254545455,2711476.78,1296560.473,7715.286563,6319.579929,1445.019229,5.339227608,4.373353518,0.03388437,0.03388437,6.636363636,0
4.363636364,0.836363636,3287797.017,1185481.438,9966.038358,8201.40914,1866.613112,5.339102299,4.393738096,0.031407655,0.031407655,4.363636364,-16.8121384
8.545454545,0.254545455,2705835.29,1286658.537,7719.978323,6306.747955,1445.972148,5.338953681,4.361597119,0.03317186,0.03317186,8.545454545,0
4.454545455,0.836363636,3287336.428,1185497.473,9964.389929,8199.073483,1866.373398,5.338904819,4.393050979,0.031387524,0.031387524,4.454545455,-16.80669369
6.545454545,0.254545455,2711722.268,1296879.188,7714.733343,6319.851721,1445.028591,5.338810174,4.373513272,0.033914967,0.033914967,6.545454545,-5.68E-14
4.545454545,0.836363636,3286876.287,1185513.341,9962.743611,8196.740443,1866.133625,5.338708589,4.392365227,0.031367437,0.031367437,4.545454545,-16.80125097
8.636363636,0.254545455,2705544.737,1286081.828,7719.931764,6305.868249,1446.049059,5.33863752,4.360756786,0.033135912,0.033135912,8.636363636,0
4.636363636,0.836363636,3286416.589,1185529.034,9961.099336,8194.410069,1865.893792,5.338513574,4.391680868,0.031347393,0.031347393,4.636363636,-16.7958102
6.454545455,0.254545455,2711967.772,1297197.874,7714.173086,6320.117109,1445.037778,5.338388521,4.373669122,0.033945631,0.033945631,6.454545455,0
8.909090909,0.827272727,3247929.688,1182092.002,9847.178273,8059.897618,1844.609292,5.338354478,4.369433491,0.030346423,0.030346423,8.909090909,-16.3004746
4.727272727,0.836363636,3285957.336,1185544.557,9959.457143,8192.082316,1865.653904,5.338319783,4.390997869,0.031327393,0.031327393,4.727272727,-16.7903714
8.727272727,0.254545455,2705253.841,1285503.883,7719.8734,6304.977512,1446.125981,5.338313192,4.359908884,0.033100003,0.033100003,8.727272727,5.68E-14
4.818181818,0.836363636,3285498.525,1185559.909,9957.817007,8189.757194,1865.413961,5.338127202,4.390316233,0.031307436,0.031307436,4.818181818,-16.78493459
8.818181818,0.254545455,2704962.603,1284924.695,7719.803243,6304.075753,1446.202913,5.337980702,4.359053419,0.033064132,0.033064132,8.818181818,0
6.363636364,0.254545455,2712213.291,1297516.536,7713.605757,6320.376058,1445.046787,5.337962636,4.373821052,0.033976361,0.033976361,6.363636364,0
4.909090909,0.836363636,3285040.154,1185575.087,9956.178902,8187.434715,1865.173965,5.337935811,4.389635963,0.031287521,0.031287521,4.909090909,-16.77949974
5,0.836363636,3284582.225,1185590.096,9954.542857,8185.114841,1864.93392,5.337745618,4.388957032,0.03126765,0.03126765,5,-16.7740669
9,0.827272727,3247412.86,1181953.389,9844.58462,8056.710996,1844.339513,5.337729061,4.36834484,0.030324489,0.030324489,9,-16.29425754
5.909090909,0.254545455,2713568.568,1299897.838,7711.864327,6322.861079,1444.796269,5.337682893,4.376299424,0.034152424,0.034152424,5.909090909,0
8.909090909,0.254545455,2704671.022,1284344.262,7719.7213,6303.162983,1446.279858,5.337640055,4.358190394,0.033028299,0.033028299,8.909090909,0
5.090909091,0.836363636,3284124.735,1185604.935,9952.908857,8182.797573,1864.693826,5.33755661,4.388279438,0.03124782,0.03124782,5.090909091,-16.76863606
6.272727273,0.254545455,2712458.825,1297835.178,7713.031324,6320.628511,1445.055614,5.337532514,4.373969036,0.034007158,0.034007158,6.272727273,0
5.181818182,0.836363636,3283667.683,1185619.605,9951.276895,8180.482903,1864.453686,5.33736878,4.387603171,0.031228033,0.031228033,5.181818182,-16.76320723
9,0.254545455,2704379.096,1283762.579,7719.627573,6302.239204,1446.356814,5.337291252,4.357319813,0.032992505,0.032992505,9,0
5.272727273,0.836363636,3283211.068,1185634.106,9949.646967,8178.170822,1864.213501,5.33718212,4.386928222,0.031208288,0.031208288,5.272727273,-16.75778042
9.090909091,0.827272727,3246896.122,1181814.248,9841.99043,8053.524479,1844.069642,5.337103439,4.367256146,0.030302586,0.030302586,9.090909091,-16.2880375
6.181818182,0.254545455,2712704.372,1298153.798,7712.449751,6320.874464,1445.064258,5.33709813,4.374113073,0.034038022,0.034038022,6.181818182,0
5.818181818,0.254545455,2713799.155,1300120.533,7711.111569,6322.92772,1444.840036,5.337000204,4.376212979,0.034180976,0.034180976,5.818181818,0
5.363636364,0.836363636,3282754.888,1185648.439,9948.019066,8175.861321,1863.973274,5.336996622,4.386254586,0.031188585,0.031188585,5.363636364,-16.75235562
9.090909091,0.254545455,2704086.825,1283179.643,7719.52207,6301.304428,1446.433784,5.336934296,4.356441682,0.032956747,0.032956747,9.090909091,0
5.454545455,0.836363636,3282299.143,1185662.604,9946.393192,8173.554386,1863.733006,5.336812281,4.385582249,0.031168923,0.031168923,5.454545455,-16.74693285
6.090909091,0.254545455,2712949.933,1298472.401,7711.860997,6321.113862,1445.072716,5.336659472,4.374253138,0.034068954,0.034068954,6.090909091,0
5.545454545,0.836363636,3281843.832,1185676.602,9944.769333,8171.250012,1863.492698,5.336629087,4.384911206,0.031149303,0.031149303,5.545454545,-16.74151211
9.181818182,0.254545455,2703794.209,1282595.449,7719.404797,6300.358659,1446.510768,5.33656919,4.355556003,0.032921027,0.032921027,9.181818182,0
9.181818182,0.827272727,3246379.519,1181674.578,9839.395727,8050.338063,1843.799707,5.336477542,4.36616734,0.030280712,0.030280712,9.181818182,-16.28181505
5.636363636,0.836363636,3281388.951,1185690.434,9943.147486,8168.948186,1863.252352,5.336447034,4.384241447,0.031129724,0.031129724,5.636363636,-16.7360934
5.727272727,0.254545455,2714029.841,1300343.44,7710.352923,6322.98905,1444.883591,5.336314268,4.376123508,0.034209599,0.034209599,5.727272727,0
5.727272727,0.836363636,3280934.502,1185704.1,9941.527645,8166.648898,1863.011969,5.336266116,4.383572963,0.031110186,0.031110186,5.727272727,-16.73067672
6,0.254545455,2713195.506,1298790.988,7711.265029,6321.346674,1445.080984,5.336216526,4.374389217,0.034099954,0.034099954,6,0
9.272727273,0.254545455,2703501.245,1282009.992,7719.275754,6299.4019,1446.587766,5.336195934,4.354662779,0.032885343,0.032885343,9.272727273,0
5.818181818,0.836363636,3280480.481,1185717.602,9939.909803,8164.352137,1862.771552,5.336086324,4.382905745,0.031090688,0.031090688,5.818181818,-16.72526208
5.909090909,0.836363636,3280026.888,1185730.939,9938.293955,8162.057891,1862.531101,5.335907652,4.382239785,0.031071231,0.031071231,5.909090909,-16.71984948
9.272727273,0.827272727,3245863.027,1181534.382,9836.800502,8047.15175,1843.529695,5.335851399,4.365078454,0.030258868,0.030258868,9.272727273,-16.27558992
9.363636364,0.254545455,2703207.939,1281423.267,7719.13501,6298.434217,1446.664784,5.335814554,4.353762036,0.032849696,0.032849696,9.363636364,0
6,0.836363636,3279573.72,1185744.112,9936.680094,8159.766149,1862.290618,5.335730094,4.381575072,0.031051814,0.031051814,6,-16.71443891
5.636363636,0.254545455,2714260.625,1300566.564,7709.588348,6323.045017,1444.926929,5.33562507,4.376030988,0.034238294,0.034238294,5.636363636,0
6.090909091,0.836363636,3279120.977,1185757.123,9935.068213,8157.4769,1862.050104,5.335553641,4.380911599,0.031032437,0.031032437,6.090909091,-16.70903039
9.454545455,0.254545455,2702914.279,1280835.274,7718.982448,6297.455502,1446.741813,5.335425008,4.352853734,0.032814084,0.032814084,9.454545455,0
6.181818182,0.836363636,3278668.657,1185769.971,9933.458306,8155.190129,1861.809561,5.335378287,4.380249355,0.0310131,0.0310131,6.181818182,-16.7036239
9.363636364,0.827272727,3245346.646,1181393.659,9834.204746,8043.965537,1843.259607,5.335225004,4.363989481,0.030237054,0.030237054,9.363636364,-16.26936211
5.545454545,0.254545455,2714491.507,1300789.902,7708.8178,6323.095612,1444.970049,5.334932588,4.375935417,0.034267059,0.034267059,5.545454545,0
9.454545455,0.827272727,3244830.375,1181252.409,9831.608462,8040.779422,1842.989445,5.334598355,4.362900418,0.030215269,0.030215269,9.454545455,-16.26313163
5.454545455,0.254545455,2714722.486,1301013.461,7708.041248,6323.14078,1445.012946,5.334236811,4.375836769,0.034295897,0.034295897,5.454545455,0
9.545454545,0.827272727,3244314.215,1181110.636,9829.011667,8037.593402,1842.719211,5.333971454,4.36181126,0.030193514,0.030193514,9.545454545,-16.25689852
2.727272727,0.263636364,2737755.981,1295530.82,7875.292202,6500.358841,1476.489756,5.333794002,4.402576325,0.034851592,0.034851592,2.727272727,0
5.363636364,0.254545455,2714953.562,1301237.24,7707.258648,6323.180494,1445.055618,5.333537721,4.375735034,0.034324807,0.034324807,5.363636364,0
9.636363636,0.827272727,3243798.163,1180968.337,9826.414336,8034.407478,1842.448904,5.333344287,4.360722005,0.030171789,0.030171789,9.636363636,-16.25066274
9.545454545,0.254545455,2702468.172,1279406.388,7717.241927,6294.825282,1447.107074,5.332875546,4.349937469,0.03275652,0.03275652,9.545454545,0
5.272727273,0.254545455,2715184.735,1301461.243,7706.469962,6323.214722,1445.098063,5.3328353,4.375630197,0.03435379,0.03435379,5.272727273,0
9.727272727,0.827272727,3243282.22,1180825.515,9823.816481,8031.221648,1842.178527,5.332716856,4.359632648,0.030150092,0.030150092,9.727272727,-16.24442432
6.272727273,0.836363636,3277696.832,1184873.951,9925.258779,8146.76764,1861.362638,5.33225422,4.376776172,0.030969505,0.030969505,6.272727273,-16.69230031
5.181818182,0.254545455,2715416.005,1301685.471,7705.67515,6323.243428,1445.140277,5.332129532,4.375522244,0.034382846,0.034382846,5.181818182,0
9.818181818,0.827272727,3242766.384,1180682.17,9821.218098,8028.035912,1841.908079,5.332089157,4.358543188,0.030128425,0.030128425,9.818181818,-16.23818326
9.636363636,0.254545455,2702145.561,1278656.427,7716.770997,6293.517689,1447.238842,5.3320646,4.348637907,0.032716827,0.032716827,9.636363636,0
6.363636364,0.836363636,3277209.863,1184824.031,9923.20167,8144.065629,1861.108116,5.331878136,4.375922903,0.030948599,0.030948599,6.363636364,-16.68648981
6.454545455,0.836363636,3276723.218,1184773.827,9921.145807,8141.365449,1860.85354,5.331502772,4.375070512,0.030927732,0.030927732,6.454545455,-16.68067963
9.909090909,0.827272727,3242250.655,1180538.303,9818.619191,8024.850267,1841.637564,5.331461186,4.357453619,0.030106787,0.030106787,9.909090909,-16.23193958
5.090909091,0.254545455,2715647.371,1301909.926,7704.874172,6323.26658,1445.182258,5.331420399,4.375411159,0.034411976,0.034411976,5.090909091,0
9.727272727,0.254545455,2701822.249,1277904.045,7716.28358,6292.19462,1447.37075,5.331241896,4.34732747,0.032677147,0.032677147,9.727272727,0
6.545454545,0.836363636,3276236.9,1184723.345,9919.091238,8138.667078,1860.598915,5.331128144,4.374218976,0.030906903,0.030906903,6.545454545,-16.67486981
10,0.827272727,3241735.033,1180393.915,9816.019757,8021.664712,1841.366981,5.330832941,4.356363938,0.030085178,0.030085178,10,-16.22569328
6.636363636,0.836363636,3275750.906,1184672.579,9917.037913,8135.970537,1860.34424,5.330754224,4.373368307,0.030886113,0.030886113,6.636363636,-16.66906032
5,0.254545455,2715878.834,1302134.61,7704.066988,6323.284144,1445.224003,5.330707884,4.37529693,0.034441179,0.034441179,5,5.68E-14
9.818181818,0.254545455,2701498.229,1277149.241,7715.779592,6290.855989,1447.50279,5.330407405,4.346006122,0.032637479,0.032637479,9.818181818,0
6.727272727,0.836363636,3275265.236,1184621.532,9914.985849,8133.275811,1860.089517,5.330381015,4.372518492,0.030865361,0.030865361,6.727272727,-16.66325119
6.818181818,0.836363636,3274779.889,1184570.205,9912.93504,8130.582902,1859.83475,5.330008508,4.371669528,0.030844647,0.030844647,6.818181818,-16.65744244
4.909090909,0.254545455,2716110.392,1302359.526,7703.253555,6323.296084,1445.265509,5.329991968,4.37517954,0.034470458,0.034470458,4.909090909,0
6.909090909,0.836363636,3274294.865,1184518.598,9910.885486,8127.891805,1859.579938,5.3296367,4.370821409,0.03082397,0.03082397,6.909090909,-16.65163407
9.909090909,0.254545455,2701173.5,1276392.001,7715.259021,6289.501792,1447.634965,5.329561118,4.344673862,0.032597824,0.032597824,9.909090909,0
4.818181818,0.254545455,2716342.045,1302584.675,7702.433832,6323.302365,1445.306773,5.329272634,4.375058974,0.034499811,0.034499811,4.818181818,0
7,0.836363636,3273810.163,1184466.711,9908.837187,8125.202515,1859.325085,5.329265585,4.369974127,0.030803332,0.030803332,7,-16.6458261
7.090909091,0.836363636,3273325.782,1184414.546,9906.790135,8122.515031,1859.070191,5.328895156,4.36912768,0.030782731,0.030782731,7.090909091,-16.64001853
10,0.254545455,2700848.057,1275632.317,7714.72183,6288.131997,1447.767271,5.328703021,4.343330675,0.032558179,0.032558179,10,0
4.727272727,0.254545455,2716573.793,1302810.06,7701.607777,6323.302946,1445.347791,5.328549866,4.374935214,0.03452924,0.03452924,4.727272727,-5.68E-14
7.181818182,0.836363636,3272841.723,1184362.103,9904.744336,8119.829346,1858.815258,5.328525409,4.36828206,0.030762167,0.030762167,7.181818182,-16.63421139
7.272727273,0.836363636,3272357.983,1184309.381,9902.69978,8117.145459,1858.560289,5.328156337,4.367437262,0.030741641,0.030741641,7.272727273,-16.62840466
4.636363636,0.254545455,2716805.635,1303035.684,7700.775348,6323.29779,1445.388561,5.327823644,4.374808244,0.034558745,0.034558745,4.636363636,0
7.363636364,0.836363636,3271874.562,1184256.383,9900.65647,8114.463362,1858.305283,5.327787935,4.36659328,0.030721151,0.030721151,7.363636364,-16.62259838
7.454545455,0.836363636,3271424.737,1184203.599,9898.626337,8111.774926,1858.070169,5.327369494,4.365698918,0.030700711,0.030700711,7.454545455,-16.61702985
4.545454545,0.254545455,2717037.571,1303261.549,7699.9365,6323.286862,1445.429079,5.32709395,4.374678048,0.034588327,0.034588327,4.545454545,0
7.545454545,0.836363636,3270949.935,1184150.036,9896.590509,8109.096605,1857.819895,5.326991349,4.364845391,0.030680295,0.030680295,7.545454545,-16.61133354
7.636363636,0.836363636,3270475.44,1184096.199,9894.555915,8106.420055,1857.569585,5.326613871,4.363992672,0.030659915,0.030659915,7.636363636,-16.60563755
4.454545455,0.254545455,2717269.6,1303487.657,7699.091192,6323.27012,1445.469342,5.326360766,4.374544611,0.034617985,0.034617985,4.454545455,0
7.727272727,0.836363636,3270001.25,1184042.087,9892.522549,8103.745272,1857.319239,5.326237052,4.363140757,0.030639571,0.030639571,7.727272727,-16.5999419
4.181818182,0.254545455,2718081.476,1304911.326,7697.555342,6324.311496,1445.306524,5.325898148,4.375757937,0.034727986,0.034727986,4.181818182,0
7.818181818,0.836363636,3269527.365,1183987.702,9890.490409,8101.072249,1857.06886,5.325860888,4.362289639,0.030619263,0.030619263,7.818181818,-16.59424659
4.363636364,0.254545455,2717501.723,1303714.01,7698.23941,6323.247528,1445.50938,5.325623976,4.374407815,0.034647721,0.034647721,4.363636364,0
7.909090909,0.836363636,3269053.785,1183933.045,9888.459492,8098.400981,1856.818449,5.325485373,4.361439313,0.030598992,0.030598992,7.909090909,-16.58855164
8,0.836363636,3268580.507,1183878.116,9886.429796,8095.73146,1856.568007,5.325110503,4.36058977,0.030578756,0.030578756,8,-16.58285704
4.090909091,0.254545455,2718301.871,1305058.077,7696.574999,6324.152647,1445.376496,5.324962058,4.375436203,0.034755754,0.034755754,4.090909091,0
4.272727273,0.254545455,2717733.937,1303940.611,7697.381035,6323.219045,1445.549114,5.324883782,4.37426787,0.034677534,0.034677534,4.272727273,0
8.090909091,0.836363636,3268107.532,1183822.917,9884.401318,8093.063681,1856.317536,5.324736273,4.359741006,0.030558556,0.030558556,8.090909091,-16.5771628
8.181818182,0.836363636,3267634.858,1183767.448,9882.374062,8090.397635,1856.067037,5.32436268,4.358893012,0.030538391,0.030538391,8.181818182,-16.57146894
1,0.845454545,3321150.718,1184252.634,10035.75337,8287.618553,1884.943487,5.324166712,4.396746433,0.03217119,0.03217119,1,-17.24344794
1.090909091,0.845454545,3320692.128,1184324.348,10034.37838,8285.509471,1884.716279,5.324079011,4.396157429,0.03215065,0.03215065,1.090909091,-17.23809621
4,0.254545455,2718522.408,1305205.166,7695.588944,6323.988702,1445.446205,5.32402307,4.375111767,0.034783599,0.034783599,4,0
1.181818182,0.845454545,3320234.067,1184395.91,10033.00576,8283.403487,1884.488907,5.323993005,4.395570308,0.032130161,0.032130161,1.181818182,-17.23274723
8.272727273,0.836363636,3267162.485,1183711.708,9880.348005,8087.733322,1855.81651,5.323989712,4.358045787,0.030518262,0.030518262,8.272727273,-16.56577545
1.272727273,0.845454545,3319776.534,1184467.317,10031.63549,8281.300611,1884.261375,5.323908678,4.394985069,0.032109724,0.032109724,1.272727273,-17.22740102
