DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
1.363636364,0.845454545,3319319.53,1184538.569,10030.26757,8279.200839,1884.033687,5.32382602,4.394401701,0.032089339,0.032089339,1.363636364,-17.22205758
1.454545455,0.845454545,3318863.052,1184609.668,10028.90199,8277.104173,1883.805846,5.323745017,4.393820197,0.032069004,0.032069004,1.454545455,-17.21671693
8.363636364,0.836363636,3266690.412,1183655.702,9878.323176,8085.070723,1855.565958,5.323617376,4.357199316,0.030498167,0.030498167,8.363636364,-16.56008235
1.545454545,0.845454545,3318441.12,1184681.178,10027.54984,8275.001394,1883.597939,5.323614785,4.393188814,0.032048737,0.032048737,1.545454545,-17.21160316
1.636363636,0.845454545,3317991.178,1184751.956,10026.19233,8272.911105,1883.373055,5.323529666,4.392603517,0.032028504,0.032028504,1.636363636,-17.20634261
1.727272727,0.845454545,3317541.748,1184822.587,10024.8372,8270.82382,1883.148023,5.323446208,4.392020021,0.032008322,0.032008322,1.727272727,-17.20108474
1.818181818,0.845454545,3317092.825,1184893.061,10023.48438,8268.739642,1882.922844,5.323364367,4.391438378,0.03198819,0.03198819,1.818181818,-17.19582951
1.909090909,0.845454545,3316644.411,1184963.384,10022.13388,8266.658519,1882.697523,5.323284145,4.390858551,0.031968107,0.031968107,1.909090909,-17.19057696
8.454545455,0.836363636,3266218.635,1183599.426,9876.299528,8082.409847,1855.315381,5.323245649,4.356353605,0.030478108,0.030478108,8.454545455,-16.55438962
2,0.845454545,3316196.503,1185033.554,10020.78569,8264.58045,1882.472062,5.32320553,4.390280533,0.031948074,0.031948074,2,-17.1853271
2.090909091,0.845454545,3315749.102,1185103.572,10019.43982,8262.505428,1882.246465,5.323128511,4.389704314,0.031928091,0.031928091,2.090909091,-17.18007994
3.909090909,0.254545455,2718743.086,1305352.593,7694.597127,6323.819655,1445.515651,5.323081158,4.374784631,0.034811522,0.034811522,3.909090909,0
2.181818182,0.845454545,3315302.204,1185173.437,10018.09625,8260.433457,1882.020734,5.323053071,4.389129889,0.031908156,0.031908156,2.181818182,-17.17483548
2.272727273,0.845454545,3314855.811,1185243.155,10016.75501,8258.364472,1881.794874,5.322979218,4.388557215,0.031888271,0.031888271,2.272727273,-17.16959376
2.363636364,0.845454545,3314409.919,1185312.721,10015.41605,8256.298522,1881.568883,5.322906933,4.387986323,0.031868433,0.031868433,2.363636364,-17.16435476
2.454545455,0.845454545,3313964.529,1185382.136,10014.07939,8254.235575,1881.342768,5.322836199,4.387417176,0.031848644,0.031848644,2.454545455,-17.15911849
2.545454545,0.845454545,3313519.638,1185451.402,10012.74501,8252.175619,1881.116531,5.32276701,4.386849769,0.031828903,0.031828903,2.545454545,-17.15388496
2.636363636,0.845454545,3313075.246,1185520.522,10011.41294,8250.118617,1880.890175,5.322699365,4.386284074,0.03180921,0.03180921,2.636363636,-17.1486542
2.727272727,0.845454545,3312631.348,1185589.487,10010.0831,8248.06465,1880.6637,5.322633227,4.385720133,0.031789564,0.031789564,2.727272727,-17.14342616
2.818181818,0.845454545,3312187.948,1185658.311,10008.75557,8246.013573,1880.437111,5.322568624,4.385157857,0.031769965,0.031769965,2.818181818,-17.1382009
2.909090909,0.845454545,3311745.04,1185726.986,10007.43029,8243.965459,1880.21041,5.322505521,4.384597286,0.031750413,0.031750413,2.909090909,-17.13297839
3,0.845454545,3311302.623,1185795.514,10006.10726,8241.920282,1879.983598,5.322443912,4.384038398,0.031730907,0.031730907,3,-17.12775864
3.090909091,0.845454545,3310860.697,1185863.897,10004.78649,8239.878004,1879.756679,5.322383795,4.383481168,0.031711448,0.031711448,3.090909091,-17.12254165
3.181818182,0.845454545,3310419.26,1185932.136,10003.46796,8237.838626,1879.529655,5.322325155,4.382925592,0.031692035,0.031692035,3.181818182,-17.11732743
3.272727273,0.845454545,3309978.309,1186000.23,10002.15167,8235.802131,1879.302527,5.322267984,4.382371658,0.031672668,0.031672668,3.272727273,-17.11211597
3.363636364,0.845454545,3309537.841,1186068.181,10000.8376,8233.768514,1879.075298,5.322212268,4.381819358,0.031653346,0.031653346,3.363636364,-17.10690727
3.454545455,0.845454545,3309097.831,1186135.992,9999.525754,8231.737723,1878.847953,5.322158047,4.381268697,0.031634069,0.031634069,3.454545455,-17.10170099
3.818181818,0.254545455,2718963.905,1305500.364,7693.599512,6323.645436,1445.584829,5.322136314,4.374454761,0.034839523,0.034839523,3.818181818,-5.68E-14
3.727272727,0.254545455,2719184.864,1305648.482,7692.596045,6323.466007,1445.653734,5.321188515,4.374122142,0.034867602,0.034867602,3.727272727,0
3.636363636,0.254545455,2719405.962,1305796.948,7691.586685,6323.281329,1445.722363,5.320237745,4.373786759,0.034895762,0.034895762,3.636363636,0
8.545454545,0.836363636,3265222.943,1182596.884,9867.464233,8073.39984,1854.861691,5.319784372,4.352561639,0.030433305,0.030433305,8.545454545,-16.54264229
3.545454545,0.254545455,2719627.205,1305945.762,7690.571442,6323.091412,1445.790718,5.319284006,4.373448614,0.034924001,0.034924001,3.545454545,0
8.636363636,0.836363636,3264707.88,1182460.552,9864.872031,8070.21015,1854.594165,5.319154033,4.351469611,0.030411254,0.030411254,8.636363636,-16.53643904
3.545454545,0.845454545,3308144.008,1185277.324,9991.446056,8223.399276,1878.411196,5.319094178,4.377848308,0.031589412,0.031589412,3.545454545,-17.09077053
3.636363636,0.845454545,3307677.613,1185295.088,9989.776994,8221.03693,1878.172744,5.318880825,4.377146328,0.031568883,0.031568883,3.636363636,-17.08526134
3.727272727,0.845454545,3307211.664,1185312.675,9988.110036,8218.677305,1877.934201,5.318668797,4.376445832,0.0315484,0.0315484,3.727272727,-17.07975407
8.727272727,0.836363636,3264192.907,1182323.687,9862.279299,8067.020597,1854.326535,5.318523525,4.350377587,0.030389233,0.030389233,8.727272727,-16.53023292
3.818181818,0.845454545,3306746.161,1185330.089,9986.445191,8216.320371,1877.695569,5.318458092,4.375746798,0.031527962,0.031527962,3.818181818,-17.07424873
3.454545455,0.254545455,2719848.58,1306094.935,7689.550152,6322.896104,1445.858784,5.318327238,4.373107647,0.03495232,0.03495232,3.454545455,0
3.909090909,0.845454545,3306281.1,1185347.323,9984.782414,8213.966164,1877.456849,5.318248682,4.375049242,0.03150757,0.03150757,3.909090909,-17.06874531
1.818181818,0.409090909,2864309.855,1211463.667,9307.881025,7839.893816,1750.208902,5.318154316,4.479404606,0.032731415,0.032731415,1.818181818,-1.74769776
4,0.845454545,3305816.484,1185364.383,9983.12174,8211.614644,1877.218046,5.318040577,4.374353135,0.031487222,0.031487222,4,-17.06324385
8.818181818,0.836363636,3263678.025,1182186.291,9859.686057,8063.831174,1854.058802,5.317892855,4.349285559,0.030367243,0.030367243,8.818181818,-16.52402395
4.090909091,0.845454545,3305352.311,1185381.266,9981.463148,8209.265825,1876.979161,5.317833759,4.37365848,0.031466919,0.031466919,4.090909091,-17.05774435
4.181818182,0.845454545,3304888.579,1185397.974,9979.806636,8206.919698,1876.740197,5.31762822,4.372965267,0.031446661,0.031446661,4.181818182,-17.05224682
4.272727273,0.845454545,3304425.291,1185414.511,9978.15223,8204.576233,1876.501158,5.317423966,4.372273472,0.031426448,0.031426448,4.272727273,-17.04675131
3.363636364,0.254545455,2720070.093,1306244.464,7688.522825,6322.695429,1445.926563,5.31736744,4.372763868,0.03498072,0.03498072,3.363636364,0
8.909090909,0.836363636,3263163.228,1182048.36,9857.092247,8060.64188,1853.790966,5.317261994,4.348193528,0.030345284,0.030345284,8.909090909,-16.51781208
4.363636364,0.845454545,3303962.442,1185430.87,9976.499879,8202.235466,1876.262044,5.317220967,4.371583113,0.031406278,0.031406278,4.363636364,-17.04125779
4.454545455,0.845454545,3303500.035,1185447.057,9974.849615,8199.897359,1876.022859,5.31701923,4.370894161,0.031386152,0.031386152,4.454545455,-17.03576629
2.636363636,0.263636364,2737993.849,1295667.375,7874.458813,6500.341363,1480.995804,5.317002785,4.389169333,0.034879879,0.034879879,2.636363636,0
1.363636364,0.418181818,2870667.698,1209153.005,9349.20188,7881.603055,1758.399987,5.31688009,4.482258368,0.032780969,0.032780969,1.363636364,-2.488516546
4.545454545,0.845454545,3303038.067,1185463.072,9973.201439,8197.561902,1875.783605,5.316818749,4.370206607,0.03136607,0.03136607,4.545454545,-17.03027683
9,0.836363636,3262648.52,1181909.9,9854.497919,8057.452704,1853.523028,5.316630961,4.347101483,0.030323355,0.030323355,9,-16.51159736
4.636363636,0.845454545,3302576.537,1185478.911,9971.555307,8195.229122,1875.544283,5.316619499,4.369520462,0.031346032,0.031346032,4.636363636,-17.02478939
4.727272727,0.845454545,3302115.446,1185494.58,9969.911258,8192.898975,1875.304897,5.316421491,4.368835695,0.031326037,0.031326037,4.727272727,-17.01930401
3.272727273,0.254545455,2720291.743,1306394.356,7687.489417,6322.489307,1445.994049,5.316404602,4.372417238,0.035009201,0.035009201,3.272727273,0
4.818181818,0.845454545,3301654.789,1185510.074,9968.269244,8190.571492,1875.065448,5.316224696,4.368152321,0.031306085,0.031306085,4.818181818,-17.01382067
4.909090909,0.845454545,3301194.57,1185525.4,9966.629315,8188.246616,1874.82594,5.316029132,4.367470303,0.031286176,0.031286176,4.909090909,-17.00833942
9.090909091,0.836363636,3262133.899,1181770.911,9851.903054,8054.263642,1853.25499,5.315999746,4.34600942,0.030301456,0.030301456,9.090909091,-16.50537978
2.181818182,0.363636364,2840418.559,1225708.004,9063.410947,7609.129584,1704.933255,5.315991649,4.463007312,0.033038727,0.033038727,2.181818182,0
5,0.845454545,3300734.785,1185540.553,9964.991422,8185.924379,1874.586373,5.31583477,4.366789654,0.031266309,0.031266309,5,-17.00286023
5.090909091,0.845454545,3300275.433,1185555.536,9963.355575,8183.604759,1874.34675,5.31564161,4.366110358,0.031246485,0.031246485,5.090909091,-16.99738312
5.181818182,0.845454545,3299816.514,1185570.349,9961.721769,8181.287746,1874.107072,5.315449644,4.365432407,0.031226703,0.031226703,5.181818182,-16.99190809
3.181818182,0.254545455,2720513.529,1306544.611,7686.449876,6322.277716,1446.06124,5.315438699,4.372067753,0.035037764,0.035037764,3.181818182,0
9.181818182,0.836363636,3261619.363,1181631.394,9849.307654,8051.074693,1852.986851,5.315368346,4.344917336,0.030279587,0.030279587,9.181818182,-16.49915935
5.272727273,0.845454545,3299358.026,1185584.992,9960.09,8178.973333,1873.867342,5.315258863,4.36475579,0.031206963,0.031206963,5.272727273,-16.98643516
5.363636364,0.845454545,3298899.968,1185599.466,9958.460258,8176.66151,1873.62756,5.315069264,4.364080505,0.031187264,0.031187264,5.363636364,-16.98096431
5.454545455,0.845454545,3298442.339,1185613.772,9956.832546,8174.352263,1873.38773,5.314880837,4.363406535,0.031167608,0.031167608,5.454545455,-16.97549557
9.272727273,0.836363636,3261104.912,1181491.349,9846.711718,8047.885857,1852.718614,5.314736756,4.343825228,0.030257748,0.030257748,9.272727273,-16.49293607
5.545454545,0.845454545,3297985.139,1185627.911,9955.206852,8172.045587,1873.147853,5.314693571,4.362733873,0.031147992,0.031147992,5.545454545,-16.97002896
2.181818182,0.381818182,2849851.213,1219223.618,9173.60257,7712.227402,1726.087365,5.314680332,4.468040007,0.032857497,0.032857497,2.181818182,0
5.636363636,0.845454545,3297528.362,1185641.883,9953.58317,8169.74147,1872.907929,5.314507466,4.362062515,0.031128418,0.031128418,5.636363636,-16.96456441
3.090909091,0.254545455,2720735.45,1306695.231,7685.404163,6322.060632,1446.128133,5.314469713,4.371715402,0.035066409,0.035066409,3.090909091,0
5.727272727,0.845454545,3297072.011,1185655.688,9951.961497,8167.439901,1872.66796,5.314322511,4.361392449,0.031108884,0.031108884,5.727272727,-16.95910198
5.818181818,0.845454545,3296616.084,1185669.328,9950.341824,8165.140868,1872.427949,5.314138698,4.360723664,0.031089392,0.031089392,5.818181818,-16.95364166
9.363636364,0.836363636,3260590.545,1181350.776,9844.115239,8044.697131,1852.45028,5.314104971,4.342733092,0.030235939,0.030235939,9.363636364,-16.48670995
5.909090909,0.845454545,3296160.579,1185682.803,9948.724148,8162.844361,1872.187897,5.31395602,4.360056153,0.031069939,0.031069939,5.909090909,-16.94818346
6,0.845454545,3295705.494,1185696.114,9947.10846,8160.550367,1871.947805,5.313774472,4.359389906,0.031050527,0.031050527,6,-16.94272736
6.090909091,0.845454545,3295250.829,1185709.261,9945.494755,8158.258875,1871.707675,5.313594045,4.358724915,0.031031155,0.031031155,6.090909091,-16.93727338
3,0.254545455,2720957.507,1306846.224,7684.352223,6321.837962,1446.194721,5.31349763,4.371360143,0.035095137,0.035095137,3,0
9.454545455,0.836363636,3260076.262,1181209.676,9841.518222,8041.508513,1852.181849,5.313472988,4.341640924,0.030214159,0.030214159,9.454545455,-16.480481
6.181818182,0.845454545,3294796.581,1185722.246,9943.883025,8155.969873,1871.467507,5.313414733,4.358061169,0.031011823,0.031011823,6.181818182,-16.9318215
9.545454545,0.836363636,3259562.001,1181068.052,9838.920691,8038.32,1851.913335,5.312840782,4.34054869,0.030192409,0.030192409,9.545454545,-16.47424841
9.636363636,0.836363636,3259047.886,1180925.902,9836.322615,8035.131593,1851.644728,5.312208367,4.339456416,0.030170688,0.030170688,9.636363636,-16.46801385
9.727272727,0.836363636,3258788.215,1180783.032,9833.880314,8031.946644,1851.529043,5.311221205,4.338007376,0.030148991,0.030148991,9.727272727,-16.46518356
9.818181818,0.836363636,3258271.608,1180639.836,9831.279542,8028.758411,1851.258665,5.310592046,4.336918747,0.030127329,0.030127329,9.818181818,-16.45890831
6.272727273,0.845454545,3293830.653,1184827.068,9935.681506,8147.545077,1871.020674,5.310300224,4.354599172,0.030968251,0.030968251,6.272727273,-16.92051178
9.909090909,0.836363636,3257755.099,1180496.118,9828.678244,8025.57028,1850.988208,5.309962646,4.335830041,0.030105695,0.030105695,9.909090909,-16.45263048
6.363636364,0.845454545,3293342.268,1184777.297,9933.622328,8144.840625,1870.766488,5.309921037,4.353745204,0.03094735,0.03094735,6.363636364,-16.91466014
6.454545455,0.845454545,3292854.202,1184727.243,9931.56442,8142.138004,1870.51224,5.3095426,4.352892129,0.030926488,0.030926488,6.454545455,-16.90880889
10,0.836363636,3257238.688,1180351.877,9826.076421,8022.382248,1850.717674,5.309333,4.334741252,0.03008409,0.03008409,10,-16.44635009
6.545454545,0.845454545,3292366.453,1184676.905,9929.507763,8139.437223,1870.257931,5.3091649,4.352039944,0.030905664,0.030905664,6.545454545,-16.90295804
6.636363636,0.845454545,3291879.023,1184626.286,9927.452373,8136.738272,1870.003565,5.308787939,4.351188641,0.030884879,0.030884879,6.636363636,-16.89710761
6.727272727,0.845454545,3291391.909,1184575.385,9925.398244,8134.041148,1869.749143,5.30841171,4.350338215,0.030864132,0.030864132,6.727272727,-16.89125762
6.818181818,0.845454545,3290905.112,1184524.203,9923.345374,8131.34585,1869.494666,5.308036205,4.349488659,0.030843423,0.030843423,6.818181818,-16.88540807
6.909090909,0.845454545,3290418.631,1184472.74,9921.29376,8128.652373,1869.240137,5.307661419,4.348639969,0.030822751,0.030822751,6.909090909,-16.87955898
7,0.845454545,3289932.466,1184420.998,9919.243402,8125.960714,1868.985557,5.307287348,4.347792139,0.030802118,0.030802118,7,-16.87371035
7.090909091,0.845454545,3289446.615,1184368.976,9917.194293,8123.270871,1868.730928,5.306913983,4.346945164,0.030781522,0.030781522,7.090909091,-16.8678622
7.181818182,0.845454545,3288961.078,1184316.675,9915.146438,8120.582837,1868.476252,5.306541321,4.346099036,0.030760963,0.030760963,7.181818182,-16.86201454
7.272727273,0.845454545,3288475.855,1184264.096,9913.099826,8117.896612,1868.22153,5.306169353,4.345253752,0.030740441,0.030740441,7.272727273,-16.85616737
2.909090909,0.254545455,2721179.696,1306997.589,7683.294001,6321.609686,1448.01118,5.306101298,4.365718838,0.035123949,0.035123949,2.909090909,0
7.363636364,0.845454545,3287990.944,1184211.239,9911.054461,8115.212187,1867.966764,5.305798076,4.344409304,0.030719956,0.030719956,7.363636364,-16.85032071
7.454545455,0.845454545,3287506.346,1184158.106,9909.010339,8112.529557,1867.711955,5.305427485,4.343565686,0.030699508,0.030699508,7.454545455,-16.84447456
7.545454545,0.845454545,3287022.059,1184104.696,9906.967457,8109.848716,1867.457105,5.305057573,4.34272289,0.030679096,0.030679096,7.545454545,-16.83862893
7.636363636,0.845454545,3286538.082,1184051.011,9904.925813,8107.169657,1867.202215,5.304688336,4.341880912,0.030658721,0.030658721,7.636363636,-16.83278383
7.727272727,0.845454545,3286054.416,1183997.051,9902.885406,8104.492376,1866.947288,5.304319768,4.341039744,0.030638382,0.030638382,7.727272727,-16.82693926
7.818181818,0.845454545,3285571.058,1183942.817,9900.846232,8101.816866,1866.692324,5.303951864,4.34019938,0.03061808,0.03061808,7.818181818,-16.82109524
7.909090909,0.845454545,3285088.009,1183888.31,9898.808289,8099.143122,1866.437325,5.303584619,4.339359813,0.030597813,0.030597813,7.909090909,-16.81525177
8,0.845454545,3284605.267,1183833.531,9896.771574,8096.471136,1866.182292,5.303218028,4.338521039,0.030577582,0.030577582,8,-16.80940886
8.090909091,0.845454545,3284122.831,1183778.48,9894.736084,8093.800902,1865.927227,5.302852085,4.337683049,0.030557387,0.030557387,8.090909091,-16.80356651
8.181818182,0.845454545,3283640.702,1183723.16,9892.701825,8091.132411,1865.67213,5.30248679,4.336845836,0.030537227,0.030537227,8.181818182,-16.79772473
8.272727273,0.845454545,3283158.876,1183667.567,9890.668771,8088.465664,1865.417004,5.302122126,4.3360094,0.030517103,0.030517103,8.272727273,-16.79188351
1,0.854545455,3338035.569,1184198.797,10046.58085,8288.495069,1894.908959,5.301880493,4.374086168,0.032169674,0.032169674,1,-17.48093863
1.090909091,0.854545455,3337574.757,1184270.663,10045.20427,8286.383478,1894.682604,5.301787353,4.373494251,0.032149139,0.032149139,1.090909091,-17.47553562
8.363636364,0.845454545,3282677.357,1183611.709,9888.636956,8085.80064,1865.16185,5.301758106,4.335173723,0.030497013,0.030497013,8.363636364,-16.7860429
1.181818182,0.854545455,3337114.466,1184342.375,10043.83005,8284.275013,1894.456075,5.30169592,4.372904244,0.032128656,0.032128656,1.181818182,-17.47013542
1.272727273,0.854545455,3336654.698,1184413.931,10042.45817,8282.169666,1894.229376,5.301606184,4.372316136,0.032108225,0.032108225,1.272727273,-17.46473806
1.363636364,0.854545455,3336195.45,1184485.333,10041.08865,8280.067435,1894.002511,5.301518133,4.371729915,0.032087845,0.032087845,1.363636364,-17.45934356
1.454545455,0.854545455,3335736.723,1184556.581,10039.72149,8277.968303,1893.775483,5.30143176,4.371145565,0.032067516,0.032067516,1.454545455,-17.45395192
8.454545455,0.845454545,3282196.137,1183555.578,9886.606322,8083.137353,1864.906667,5.301394702,4.334338816,0.030476959,0.030476959,8.454545455,-16.78020283
1.545454545,0.854545455,3335278.515,1184627.672,10038.35666,8275.872295,1893.548295,5.301347042,4.370563093,0.032047239,0.032047239,1.545454545,-17.44856317
1.636363636,0.854545455,3334820.826,1184698.61,10036.99417,8273.779374,1893.320953,5.301263979,4.369982469,0.032027012,0.032027012,1.636363636,-17.44317732
1.727272727,0.854545455,3334363.655,1184769.394,10035.63402,8271.689543,1893.093459,5.301182557,4.369403688,0.032006835,0.032006835,1.727272727,-17.43779438
1.818181818,0.854545455,3333907.001,1184840.025,10034.27621,8269.602794,1892.865817,5.301102764,4.36882674,0.031986708,0.031986708,1.818181818,-17.43241437
1.909090909,0.854545455,3333450.863,1184910.502,10032.92073,8267.519118,1892.638029,5.30102459,4.36825161,0.031966632,0.031966632,1.909090909,-17.4270373
2,0.854545455,3332995.241,1184980.826,10031.56758,8265.438508,1892.4101,5.300948024,4.367678289,0.031946604,0.031946604,2,-17.42166318
2.090909091,0.854545455,3332540.132,1185050.997,10030.21675,8263.360957,1892.182033,5.300873055,4.367106765,0.031926627,0.031926627,2.090909091,-17.41629202
2.181818182,0.854545455,3332085.535,1185121.015,10028.86823,8261.286473,1891.95383,5.300799665,4.366537039,0.031906698,0.031906698,2.181818182,-17.41092382
2.272727273,0.854545455,3331631.452,1185190.885,10027.52205,8259.214979,1891.725495,5.300727866,4.365969058,0.031886818,0.031886818,2.272727273,-17.40555863
2.363636364,0.854545455,3331177.878,1185260.601,10026.17815,8257.146535,1891.497023,5.300657644,4.365402872,0.031866986,0.031866986,2.363636364,-17.4001964
2.454545455,0.854545455,3330724.813,1185330.167,10024.83657,8255.081105,1891.268428,5.300588968,4.364838424,0.031847202,0.031847202,2.454545455,-17.39483716
2.545454545,0.854545455,3330272.256,1185399.583,10023.49728,8253.018679,1891.039709,5.300521839,4.364275715,0.031827467,0.031827467,2.545454545,-17.38948093
2.636363636,0.854545455,3329820.205,1185468.849,10022.16027,8250.959256,1890.810868,5.300456245,4.36371474,0.031807779,0.031807779,2.636363636,-17.38412769
2.727272727,0.854545455,3329368.658,1185537.965,10020.82555,8248.902811,1890.581908,5.300392178,4.36315548,0.031788138,0.031788138,2.727272727,-17.37877745
2.818181818,0.854545455,3328917.616,1185606.937,10019.49314,8246.84929,1890.352831,5.300329641,4.362597899,0.031768545,0.031768545,2.818181818,-17.37343024
2.909090909,0.854545455,3328467.075,1185675.759,10018.16299,8244.79875,1890.12364,5.300268604,4.362042026,0.031748998,0.031748998,2.909090909,-17.36808603
3,0.854545455,3328017.032,1185744.433,10016.83509,8242.751156,1889.894336,5.300209064,4.361487834,0.031729498,0.031729498,3,-17.36274482
3.090909091,0.854545455,3327567.489,1185812.962,10015.50946,8240.706478,1889.664923,5.300151014,4.360935304,0.031710044,0.031710044,3.090909091,-17.35740663
3.181818182,0.854545455,3327118.441,1185881.346,10014.18608,8238.664709,1889.435403,5.300094444,4.360384428,0.031690636,0.031690636,3.181818182,-17.35207144
3.272727273,0.854545455,3326669.888,1185949.585,10012.86495,8236.625832,1889.205778,5.300039344,4.359835191,0.031671274,0.031671274,3.272727273,-17.34673926
3.363636364,0.854545455,3326221.828,1186017.679,10011.54605,8234.589843,1888.976049,5.299985702,4.359287588,0.031651957,0.031651957,3.363636364,-17.34141007
3.454545455,0.854545455,3325774.258,1186085.633,10010.22939,8232.556695,1888.746219,5.299933517,4.358741588,0.031632685,0.031632685,3.454545455,-17.3360839
2,0.4,2859091.32,1213833.102,9266.31591,7800.11882,1748.693185,5.298994694,4.46054167,0.032752262,0.032752262,2,-0.956712209
8.545454545,0.845454545,3281172.206,1182554.252,9877.749595,8074.126656,1864.431907,5.297994287,4.330609567,0.030432188,0.030432188,8.545454545,-16.76800912
2.545454545,0.263636364,2738231.89,1295804.258,7873.619819,6500.31888,1486.261345,5.297601155,4.373604212,0.034908246,0.034908246,2.545454545,0
8.636363636,0.845454545,3280646.08,1182418.083,9875.148704,8070.934249,1864.158367,5.297376487,4.329532507,0.030410142,0.030410142,8.636363636,-16.76163339
3.545454545,0.854545455,3324793.57,1185227.55,10002.12528,8224.212775,1888.290365,5.296921206,4.355375068,0.031588046,0.031588046,3.545454545,-17.32472457
8.727272727,0.845454545,3280120.045,1182281.38,9872.547286,8067.741992,1863.884716,5.296758539,4.328455469,0.030388127,0.030388127,8.727272727,-16.75525494
3.636363636,0.854545455,3324318.557,1185245.47,10000.4503,8221.847875,1888.04851,5.296712581,4.354680418,0.031567522,0.031567522,3.636363636,-17.31907906
3.727272727,0.854545455,3323843.998,1185263.212,9998.77743,8219.485708,1887.806561,5.296505285,4.353987255,0.031547045,0.031547045,3.727272727,-17.31343572
3.818181818,0.854545455,3323369.892,1185280.779,9997.106685,8217.126245,1887.564522,5.296299315,4.353295556,0.031526612,0.031526612,3.818181818,-17.30779455
8.818181818,0.845454545,3279594.097,1182144.141,9869.945329,8064.549879,1863.610954,5.296140435,4.327378448,0.030366142,0.030366142,8.818181818,-16.74887377
3.909090909,0.854545455,3322896.235,1185298.167,9995.438018,8214.769518,1887.322393,5.296094646,4.352605337,0.031506225,0.031506225,3.909090909,-17.30215555
4,0.854545455,3322423.03,1185315.38,9993.771465,8212.415489,1887.080177,5.295891284,4.351916568,0.031485883,0.031485883,4,-17.29651875
4.090909091,0.854545455,3321950.275,1185332.416,9992.107,8210.064174,1886.837879,5.295689213,4.351229254,0.031465586,0.031465586,4.090909091,-17.29088415
8.909090909,0.845454545,3279068.239,1182006.375,9867.342877,8061.3579,1863.337084,5.295522191,4.326301435,0.030344188,0.030344188,8.909090909,-16.74248991
4.181818182,0.854545455,3321477.969,1185349.275,9990.444625,8207.715563,1886.595498,5.295488425,4.350543383,0.031445333,0.031445333,4.181818182,-17.28525177
4.272727273,0.854545455,3321006.113,1185365.963,9988.784366,8205.369623,1886.353041,5.295288925,4.349858932,0.031425125,0.031425125,4.272727273,-17.27962164
4.363636364,0.854545455,3320534.705,1185382.473,9987.126179,8203.026386,1886.110507,5.295090688,4.349175914,0.03140496,0.03140496,4.363636364,-17.27399374
9,0.845454545,3278542.467,1181868.075,9864.739877,8058.166053,1863.063105,5.294903781,4.325224429,0.030322264,0.030322264,9,-16.73610332
4.454545455,0.854545455,3320063.744,1185398.809,9985.470082,8200.685826,1885.867899,5.294893713,4.348494309,0.03138484,0.03138484,4.454545455,-17.2683681
4.545454545,0.854545455,3319593.229,1185414.972,9983.816068,8198.347938,1885.62522,5.294697992,4.34781411,0.031364763,0.031364763,4.545454545,-17.26274473
4.636363636,0.854545455,3319123.16,1185430.961,9982.164127,8196.012721,1885.382473,5.294503515,4.347135311,0.03134473,0.03134473,4.636363636,-17.25712363
4.727272727,0.854545455,3318653.536,1185446.776,9980.51426,8193.680164,1885.139658,5.294310274,4.346457902,0.03132474,0.03132474,4.727272727,-17.25150481
9.090909091,0.845454545,3278016.78,1181729.245,9862.136344,8054.974332,1862.789018,5.294285209,4.324147424,0.03030037,0.03030037,9.090909091,-16.72971402
4.818181818,0.854545455,3318184.355,1185462.418,9978.866459,8191.350261,1884.896779,5.294118261,4.345781876,0.031304793,0.031304793,4.818181818,-17.24588828
4.909090909,0.854545455,3317715.617,1185477.889,9977.220725,8189.023001,1884.653839,5.293927469,4.34510722,0.031284889,0.031284889,4.909090909,-17.24027405
5,0.854545455,3317247.32,1185493.187,9975.577049,8186.698378,1884.410837,5.293737889,4.344433929,0.031265027,0.031265027,5,-17.23466212
9.181818182,0.845454545,3277491.178,1181589.886,9859.53228,8051.782734,1862.514824,5.293666473,4.323070415,0.030278506,0.030278506,9.181818182,-16.72332201
5.090909091,0.854545455,3316779.464,1185508.315,9973.935428,8184.376383,1884.167778,5.293549515,4.343761993,0.031245208,0.031245208,5.090909091,-17.2290525
5.181818182,0.854545455,3316312.047,1185523.272,9972.295857,8182.057007,1883.924663,5.293362337,4.343091402,0.031225431,0.031225431,5.181818182,-17.22344519
5.272727273,0.854545455,3315845.068,1185538.058,9970.658331,8179.74024,1883.681494,5.293176348,4.342422149,0.031205696,0.031205696,5.272727273,-17.2178402
9.272727273,0.845454545,3276965.661,1181449.999,9856.927685,8048.59126,1862.240526,5.293047567,4.321993399,0.030256672,0.030256672,9.272727273,-16.71692731
5.363636364,0.854545455,3315378.528,1185552.676,9969.022841,8177.426072,1883.438269,5.29299155,4.341754231,0.031186003,0.031186003,5.363636364,-17.21223755
5.454545455,0.854545455,3314951.834,1185567.56,9967.405733,8175.107361,1883.218356,5.292750945,4.34102999,0.031166362,0.031166362,5.454545455,-17.20697464
5.545454545,0.854545455,3314492.855,1185581.83,9965.778456,8172.798533,1882.979012,5.292559498,4.340355617,0.031146752,0.031146752,5.545454545,-17.20146704
9.363636364,0.845454545,3276440.227,1181309.583,9854.322551,8045.399909,1861.966123,5.292428487,4.320916374,0.030234867,0.030234867,9.363636364,-16.71052992
5.636363636,0.854545455,3314034.297,1185595.932,9964.153191,8170.492276,1882.739615,5.292369223,4.339682563,0.031127182,0.031127182,5.636363636,-17.19596161
5.727272727,0.854545455,3313576.158,1185609.868,9962.529936,8168.188574,1882.500165,5.292180114,4.339010816,0.031107653,0.031107653,5.727272727,-17.19045834
5.818181818,0.854545455,3313118.437,1185623.638,9960.908693,8165.887411,1882.260664,5.291992168,4.338340362,0.031088165,0.031088165,5.818181818,-17.18495726
9.454545455,0.845454545,3275914.877,1181168.64,9851.716883,8042.208675,1861.691617,5.291809229,4.319839333,0.030213093,0.030213093,9.454545455,-16.70412984
5.909090909,0.854545455,3312661.132,1185637.241,9959.289429,8163.588799,1882.021114,5.291805365,4.337671207,0.031068717,0.031068717,5.909090909,-17.17945834
6,0.854545455,3312204.242,1185650.68,9957.672164,8161.292701,1881.781517,5.29161971,4.337003328,0.031049309,0.031049309,6,-17.1739616
6.090909091,0.854545455,3311747.766,1185663.955,9956.056883,8158.999114,1881.541873,5.291435192,4.33633672,0.031029942,0.031029942,6.090909091,-17.16846704
6.181818182,0.854545455,3311291.703,1185677.067,9954.443578,8156.708026,1881.302185,5.291251804,4.335671373,0.031010614,0.031010614,6.181818182,-17.16297464
9.545454545,0.845454545,3275389.61,1181027.172,9849.110695,8039.017558,1861.417011,5.291189797,4.318762272,0.030191347,0.030191347,9.545454545,-16.69772709
2.181818182,0.372727273,2845397.752,1222317.402,9121.025962,7662.987127,1723.861017,5.291044853,4.445246486,0.032943947,0.032943947,2.181818182,0
9.636363636,0.845454545,3274864.424,1180885.177,9846.503964,8035.826558,1861.142303,5.290570177,4.31768519,0.030169631,0.030169631,9.636363636,-16.69132167
9.727272727,0.845454545,3274339.321,1180742.657,9843.896698,8032.635674,1860.867496,5.28995037,4.316608083,0.030147945,0.030147945,9.727272727,-16.68491359
9.818181818,0.845454545,3273814.298,1180599.613,9841.288903,8029.444902,1860.592591,5.289330374,4.315530946,0.030126287,0.030126287,9.818181818,-16.67850285
1.272727273,0.418181818,2871010.569,1209125.054,9349.849443,7882.991905,1767.79339,5.288994458,4.459226937,0.03280322,0.03280322,1.272727273,-2.483425659
9.909090909,0.845454545,3273321.802,1180456.436,9838.693401,8026.247579,1860.336981,5.288661949,4.314405219,0.030104668,0.030104668,9.909090909,-16.6723493
6.272727273,0.854545455,3310332.725,1184782.681,9946.240824,8148.281153,1880.855986,5.288145874,4.332219591,0.030967064,0.030967064,6.272727273,-17.15170078
10,0.845454545,3272807.464,1180312.331,9836.091085,8023.057279,1860.06819,5.288027148,4.313313524,0.030083068,0.030083068,10,-16.66607641
6.363636364,0.854545455,3309843.104,1184733.049,9944.179874,8145.574422,1880.602271,5.287763409,4.33136477,0.030946168,0.030946168,6.363636364,-17.14581404
6.454545455,0.854545455,3309353.794,1184683.132,9942.120187,8142.869536,1880.348484,5.287381712,4.330510862,0.030925311,0.030925311,6.454545455,-17.13992776
6.545454545,0.854545455,3308864.768,1184632.932,9940.061749,8140.166494,1880.094612,5.287000816,4.329657902,0.030904492,0.030904492,6.545454545,-17.13404159
6.636363636,0.854545455,3308376.081,1184582.449,9938.004588,8137.465293,1879.84069,5.286620638,4.328805806,0.030883711,0.030883711,6.636363636,-17.12815626
6.727272727,0.854545455,3307887.704,1184531.684,9935.948689,8134.765931,1879.586703,5.286241211,4.327954607,0.030862968,0.030862968,6.727272727,-17.12227144
6.818181818,0.854545455,3307399.637,1184480.638,9933.89405,8132.068403,1879.332653,5.28586253,4.3271043,0.030842264,0.030842264,6.818181818,-17.11638712
6.909090909,0.854545455,3306911.879,1184429.31,9931.840667,8129.372707,1879.078541,5.285484588,4.32625488,0.030821597,0.030821597,6.909090909,-17.11050331
7,0.854545455,3306424.429,1184377.702,9929.788542,8126.678838,1878.824369,5.285107381,4.325406339,0.030800968,0.030800968,7,-17.10462004
7.090909091,0.854545455,3305937.288,1184325.813,9927.737665,8123.986795,1878.57014,5.284730899,4.324558674,0.030780376,0.030780376,7.090909091,-17.0987373
7.181818182,0.854545455,3305450.454,1184273.646,9925.688045,8121.296569,1878.315855,5.284355141,4.323711876,0.030759822,0.030759822,7.181818182,-17.09285511
7.272727273,0.854545455,3304963.926,1184221.199,9923.639665,8118.608163,1878.061515,5.283980097,4.322865944,0.030739304,0.030739304,7.272727273,-17.08697347
7.363636364,0.854545455,3304477.705,1184168.474,9921.592535,8115.921566,1877.807122,5.283605764,4.322020867,0.030718824,0.030718824,7.363636364,-17.08109239
7.454545455,0.854545455,3303991.789,1184115.472,9919.546648,8113.236774,1877.552678,5.283232137,4.32117664,0.03069838,0.03069838,7.454545455,-17.07521189
7.545454545,0.854545455,3303506.178,1184062.193,9917.502002,8110.553779,1877.298185,5.282859208,4.320333256,0.030677973,0.030677973,7.545454545,-17.06933197
7.636363636,0.854545455,3303020.871,1184008.638,9915.458595,8107.872577,1877.043643,5.282486974,4.319490709,0.030657602,0.030657602,7.636363636,-17.06345263
7.727272727,0.854545455,3302535.867,1183954.808,9913.416424,8105.193161,1876.789055,5.282115429,4.318648992,0.030637268,0.030637268,7.727272727,-17.05757389
7.818181818,0.854545455,3302051.165,1183900.703,9911.375488,8102.515525,1876.534422,5.281744567,4.317808099,0.03061697,0.03061697,7.818181818,-17.05169575
7.909090909,0.854545455,3301566.765,1183846.325,9909.335782,8099.839664,1876.279745,5.281374383,4.316968024,0.030596707,0.030596707,7.909090909,-17.04581821
8,0.854545455,3301082.666,1183791.673,9907.297306,8097.165571,1876.025026,5.281004873,4.31612876,0.03057648,0.03057648,8,-17.03994129
8.090909091,0.854545455,3300598.867,1183736.75,9905.260056,8094.493239,1875.770267,5.280636031,4.315290301,0.030556289,0.030556289,8.090909091,-17.03406499
8.181818182,0.854545455,3300115.368,1183681.557,9903.224037,8091.822658,1875.515468,5.280267855,4.314452638,0.030536134,0.030536134,8.181818182,-17.02818931
8.272727273,0.854545455,3299632.166,1183626.091,9901.189224,8089.15383,1875.260631,5.279900331,4.313615771,0.030516013,0.030516013,8.272727273,-17.02231425
8.363636364,0.854545455,3299149.263,1183570.358,9899.155646,8086.486736,1875.005757,5.279533468,4.312779684,0.030495928,0.030495928,8.363636364,-17.01643984
1,0.863636364,3355315.401,1184147.789,10057.54994,8289.325543,1905.061301,5.27938389,4.351211974,0.032168237,0.032168237,1,-17.72156368
1.090909091,0.863636364,3354852.437,1184219.797,10056.17201,8287.211615,1904.835891,5.27928524,4.350617107,0.032147708,0.032147708,1.090909091,-17.71611382
1.181818182,0.863636364,3354389.988,1184291.649,10054.79643,8285.100823,1904.610297,5.279188315,4.350024167,0.03212723,0.03212723,1.181818182,-17.71066684
8.454545455,0.854545455,3298666.654,1183514.353,9897.123253,8083.821385,1874.750844,5.279167246,4.311944389,0.030475878,0.030475878,8.454545455,-17.01056604
1.272727273,0.863636364,3353928.054,1184363.346,10053.4232,8282.993161,1904.384523,5.279093103,4.349433143,0.032106804,0.032106804,1.272727273,-17.70522275
1.363636364,0.863636364,3353466.633,1184434.887,10052.05233,8280.888625,1904.158572,5.278999592,4.348844023,0.032086429,0.032086429,1.363636364,-17.69978158
1.454545455,0.863636364,3353005.726,1184506.273,10050.6838,8278.787209,1903.932449,5.278907772,4.348256796,0.032066106,0.032066106,1.454545455,-17.69434333
1.545454545,0.863636364,3352545.332,1184577.503,10049.31762,8276.688909,1903.706156,5.27881763,4.347671452,0.032045833,0.032045833,1.545454545,-17.68890803
1.636363636,0.863636364,3352085.449,1184648.579,10047.95378,8274.593715,1903.479699,5.278729155,4.347087978,0.032025612,0.032025612,1.636363636,-17.6834757
2.818181818,0.254545455,2721402.019,1307149.331,7682.22945,6321.375745,1455.320618,5.278719587,4.343630997,0.035152844,0.035152844,2.818181818,0
1.727272727,0.863636364,3351626.077,1184719.5,10046.59228,8272.501622,1903.25308,5.278642337,4.346506363,0.03200544,0.03200544,1.727272727,-17.67804634
1.818181818,0.863636364,3351167.216,1184790.266,10045.23312,8270.412622,1903.026302,5.278557164,4.345926597,0.031985319,0.031985319,1.818181818,-17.67261997
1.909090909,0.863636364,3350708.865,1184860.879,10043.87629,8268.326705,1902.799371,5.278473626,4.345348665,0.031965247,0.031965247,1.909090909,-17.6671966
2,0.863636364,3350251.022,1184931.338,10042.52179,8266.243864,1902.572287,5.27839171,4.344772558,0.031945225,0.031945225,2,-17.66177624
2.090909091,0.863636364,3349793.686,1185001.644,10041.16961,8264.164092,1902.345056,5.278311407,4.344198264,0.031925252,0.031925252,2.090909091,-17.6563589
2.181818182,0.863636364,3349336.859,1185071.8,10039.81977,8262.087349,1902.117681,5.278232714,4.343625754,0.031905328,0.031905328,2.181818182,-17.6509446
2.272727273,0.863636364,3348880.534,1185141.798,10038.47221,8260.013705,1901.890164,5.278155596,4.343055063,0.031885453,0.031885453,2.272727273,-17.64553332
2.363636364,0.863636364,3348424.713,1185211.648,10037.12696,8257.943071,1901.662492,5.278080103,4.34248617,0.031865626,0.031865626,2.363636364,-17.64012508
2.454545455,0.863636364,3347969.396,1185281.345,10035.78403,8255.875463,1901.434695,5.278006158,4.341919018,0.031845848,0.031845848,2.454545455,-17.6347199
2.545454545,0.863636364,3347514.58,1185350.893,10034.44339,8253.810867,1901.206763,5.277933775,4.341353622,0.031826117,0.031826117,2.545454545,-17.62931778
2.636363636,0.863636364,3347060.264,1185420.289,10033.10504,8251.749286,1900.9787,5.277862942,4.340789975,0.031806434,0.031806434,2.636363636,-17.62391871
2.727272727,0.863636364,3346606.448,1185489.54,10031.769,8249.690642,1900.75051,5.277793666,4.34022803,0.031786798,0.031786798,2.727272727,-17.61852272
2.818181818,0.863636364,3346153.127,1185558.637,10030.43521,8247.635029,1900.522193,5.277725908,4.339667835,0.031767209,0.031767209,2.818181818,-17.61312978
2.909090909,0.863636364,3345700.303,1185627.588,10029.10371,8245.582359,1900.293752,5.277659677,4.339109335,0.031747667,0.031747667,2.909090909,-17.60773991
3,0.863636364,3345247.972,1185696.391,10027.77447,8243.532645,1900.065191,5.277594958,4.338552532,0.031728172,0.031728172,3,-17.6023531
3.090909091,0.863636364,3344796.134,1185765.047,10026.44749,8241.485857,1899.836511,5.277531745,4.337997407,0.031708723,0.031708723,3.090909091,-17.59696937
3.181818182,0.863636364,3344344.786,1185833.558,10025.12277,8239.441986,1899.607714,5.277470025,4.337443949,0.031689319,0.031689319,3.181818182,-17.5915887
3.272727273,0.863636364,3343893.926,1185901.924,10023.8003,8237.401018,1899.378804,5.277409791,4.336892146,0.031669962,0.031669962,3.272727273,-17.58621109
3.363636364,0.863636364,3343443.554,1185970.145,10022.48005,8235.362945,1899.149782,5.277351029,4.336341991,0.03165065,0.03165065,3.363636364,-17.58083653
3.454545455,0.863636364,3342993.666,1186038.223,10021.16205,8233.327727,1898.92065,5.277293737,4.335793456,0.031631383,0.031631383,3.454545455,-17.57546504
8.545454545,0.854545455,3297649.82,1182514.119,9888.267081,8074.8109,1874.276136,5.275779214,4.308229051,0.030431137,0.030431137,8.545454545,-16.99841591
2.454545455,0.263636364,2738470.106,1295941.473,7872.77517,6500.291351,1492.300049,5.275598012,4.355887649,0.034936696,0.034936696,2.454545455,0
8.636363636,0.854545455,3297122.971,1182378.088,9885.664149,8071.616198,1874.002816,5.275159708,4.307152651,0.030409095,0.030409095,8.636363636,-16.99201285
8.727272727,0.854545455,3296596.202,1182241.521,9883.060694,8068.421656,1873.729379,5.274540072,4.306076292,0.030387085,0.030387085,8.727272727,-16.98560711
3.545454545,0.863636364,3342019.554,1185180.639,10013.05443,8224.979507,1898.465464,5.274288432,4.332435678,0.031586758,0.031586758,3.545454545,-17.56413719
3.636363636,0.863636364,3341542.694,1185198.694,10011.37795,8222.612386,1898.224291,5.274075353,4.331739101,0.03156624,0.03156624,3.636363636,-17.55845084
8.818181818,0.854545455,3296069.513,1182104.42,9880.456605,8065.227267,1873.455724,5.27392053,4.305000201,0.030365104,0.030365104,8.818181818,-16.97919869
3.727272727,0.863636364,3341066.276,1185216.571,10009.70358,8220.248008,1897.983013,5.273863626,4.331044035,0.031545767,0.031545767,3.727272727,-17.55276664
3.818181818,0.863636364,3340590.304,1185234.272,10008.03132,8217.886347,1897.741635,5.273653242,4.330350453,0.031525339,0.031525339,3.818181818,-17.54708468
3.909090909,0.863636364,3340114.776,1185251.793,10006.36115,8215.527428,1897.500158,5.273444174,4.329658364,0.031504957,0.031504957,3.909090909,-17.54140496
8.909090909,0.854545455,3295542.904,1181966.789,9877.85215,8062.033022,1873.182086,5.273300565,4.303923833,0.030343154,0.030343154,8.909090909,-16.97278763
4,0.863636364,3339639.693,1185269.139,10004.6931,8213.171218,1897.258586,5.273236432,4.328967742,0.03148462,0.03148462,4,-17.53572749
4.090909091,0.863636364,3339165.052,1185286.307,10003.02713,8210.817732,1897.016921,5.273029996,4.328278594,0.031464327,0.031464327,4.090909091,-17.53005228
4.181818182,0.863636364,3338690.854,1185303.298,10001.36325,8208.466961,1896.775166,5.27282486,4.327590906,0.031444079,0.031444079,4.181818182,-17.52437934
2.090909091,0.390909091,2854421.972,1216416.697,9221.692144,7757.919258,1748.922228,5.272785718,4.435828612,0.032801789,0.032801789,2.090909091,-0.100352425
9,0.854545455,3295016.373,1181828.625,9875.247156,8058.838919,1872.908335,5.272680447,4.302847485,0.030321235,0.030321235,9,-16.9663739
4.272727273,0.863636364,3338217.101,1185320.117,9999.70149,8206.118869,1896.533325,5.272621029,4.326904654,0.031423875,0.031423875,4.272727273,-17.51870872
4.363636364,0.863636364,3337743.788,1185336.758,9998.041806,8203.773487,1896.291398,5.272418478,4.32621985,0.031403716,0.031403716,4.363636364,-17.51304038
4.454545455,0.863636364,3337270.914,1185353.222,9996.384189,8201.430812,1896.049388,5.272217197,4.325536488,0.0313836,0.0313836,4.454545455,-17.50737435
9.090909091,0.854545455,3294489.917,1181689.93,9872.641573,8055.644951,1872.634411,5.272060321,4.301771293,0.030299345,0.030299345,9.090909091,-16.95995749
4.545454545,0.863636364,3336798.456,1185369.516,9994.728673,8199.090789,1895.807283,5.272017237,4.324854569,0.031363528,0.031363528,4.545454545,-17.5017103
4.636363636,0.863636364,3336326.463,1185385.632,9993.075226,8196.753467,1895.565116,5.271818488,4.32417404,0.031343499,0.031343499,4.636363636,-17.49604893
4.727272727,0.863636364,3335854.91,1185401.577,9991.423869,8194.418799,1895.322875,5.271621,4.323494908,0.031323514,0.031323514,4.727272727,-17.49038991
9.181818182,0.854545455,3293963.538,1181550.705,9870.035461,8052.451115,1872.360374,5.271440048,4.300695115,0.030277485,0.030277485,9.181818182,-16.95353842
4.818181818,0.863636364,3335383.793,1185417.347,9989.774571,8192.086802,1895.08056,5.271424751,4.32281718,0.031303571,0.031303571,4.818181818,-17.48473322
4.909090909,0.863636364,3334913.113,1185432.944,9988.127339,8189.757458,1894.838175,5.27122974,4.322140839,0.031283671,0.031283671,4.909090909,-17.47907889
5,0.863636364,3334442.868,1185448.369,9986.482167,8187.43076,1894.595721,5.271035957,4.321465879,0.031263814,0.031263814,5,-17.47342691
5.090909091,0.863636364,3333973.058,1185463.623,9984.83905,8185.106699,1894.3532,5.270843394,4.320792289,0.031244,0.031244,5.090909091,-17.4677773
9.272727273,0.854545455,3293437.234,1181410.951,9867.428815,8049.257413,1872.08622,5.27081964,4.299618964,0.030255656,0.030255656,9.272727273,-16.9471167
5.181818182,0.863636364,3333503.681,1185478.705,9983.197984,8182.785266,1894.110615,5.270652044,4.320120061,0.031224227,0.031224227,5.181818182,-17.46213005
5.272727273,0.863636364,3333034.736,1185493.616,9981.558964,8180.466451,1893.867967,5.270461899,4.319449186,0.031204496,0.031204496,5.272727273,-17.45648517
5.363636364,0.863636364,3332566.222,1185508.358,9979.921977,8178.150242,1893.62525,5.270272973,4.318779675,0.031184807,0.031184807,5.363636364,-17.45084266
9.363636364,0.854545455,3292911.005,1181270.668,9864.821631,8046.063843,1871.811952,5.270199082,4.298542829,0.030233855,0.030233855,9.363636364,-16.94069233
5.454545455,0.863636364,3332098.137,1185522.93,9978.287025,8175.836638,1893.382479,5.270085222,4.318111489,0.03116516,0.03116516,5.454545455,-17.44520253
5.545454545,0.863636364,3331630.482,1185537.333,9976.654103,8173.525619,1893.139651,5.269898657,4.31744463,0.031145554,0.031145554,5.545454545,-17.43956479
5.636363636,0.863636364,3331163.253,1185551.569,9975.023205,8171.217179,1892.896767,5.269713267,4.316779088,0.031125988,0.031125988,5.636363636,-17.43392942
9.454545455,0.854545455,3292384.849,1181129.857,9862.213907,8042.870399,1871.537568,5.26957838,4.297466711,0.030212085,0.030212085,9.454545455,-16.93426532
5.727272727,0.863636364,3330696.451,1185565.637,9973.394322,8168.911305,1892.653828,5.269529048,4.316114857,0.031106464,0.031106464,5.727272727,-17.42829644
8.181818182,0.245454545,2690092.667,1300669.511,7518.956747,6124.708523,1426.924079,5.269346041,4.292245546,0.033627157,0.033627157,8.181818182,0
5.818181818,0.863636364,3330230.073,1185579.538,9971.76745,8166.607987,1892.410836,5.26934599,4.315451926,0.03108698,0.03108698,5.818181818,-17.42266584
8.090909091,0.245454545,2690334.163,1301129.089,7518.393626,6125.001357,1426.858826,5.269192359,4.292647068,0.033660633,0.033660633,8.090909091,-5.68E-14
5.909090909,0.863636364,3329764.118,1185593.273,9970.142582,8164.307214,1892.167793,5.269164086,4.314790286,0.031067537,0.031067537,5.909090909,-17.41703762
8,0.245454545,2690575.502,1301588.244,7517.821108,6125.285497,1426.793414,5.269032667,4.293043013,0.033694166,0.033694166,8,0
6,0.863636364,3329298.585,1185606.843,9968.519712,8162.008973,1891.924701,5.268983331,4.314129928,0.031048134,0.031048134,6,-17.41141178
9.545454545,0.854545455,3291858.769,1180988.521,9859.605664,8039.677082,1871.263073,5.268957532,4.296390602,0.030190344,0.030190344,9.545454545,-16.92783568
7.909090909,0.245454545,2690816.683,1302046.977,7517.239162,6125.560921,1426.72784,5.268866949,4.293433372,0.033727756,0.033727756,7.909090909,0
6.090909091,0.863636364,3328833.472,1185620.248,9966.898832,8159.713253,1891.68156,5.268803715,4.313470843,0.031028771,0.031028771,6.090909091,-17.40578833
7.818181818,0.245454545,2691057.705,1302505.292,7516.647761,6125.827599,1426.662102,5.268695192,4.293818129,0.033761406,0.033761406,7.818181818,0
7,0.245454545,2693320.065,1307349.436,7511.823455,6128.865294,1425.762225,5.26863689,4.298658771,0.034086772,0.034086772,7,0
6.181818182,0.863636364,3328368.777,1185633.49,9965.279936,8157.42004,1891.438372,5.268625233,4.312813021,0.031009448,0.031009448,6.181818182,-17.40016724
7.727272727,0.245454545,2691298.57,1302963.193,7516.046875,6126.0855,1426.596199,5.268517386,4.294197269,0.033795114,0.033795114,7.727272727,0
9.636363636,0.854545455,3291332.761,1180846.658,9856.996873,8036.483891,1870.988466,5.268336526,4.295314502,0.030168632,0.030168632,9.636363636,-16.92140341
7.636363636,0.245454545,2691539.275,1303420.676,7515.43647,6126.334613,1426.530128,5.268333504,4.294570785,0.033828881,0.033828881,7.636363636,0
7.545454545,0.245454545,2691779.822,1303877.749,7514.816519,6126.574897,1426.463888,5.268143541,4.294938657,0.033862707,0.033862707,7.545454545,0
6.909090909,0.245454545,2693544.496,1307688.106,7510.997122,6128.887286,1425.742227,5.268131207,4.298734489,0.034117934,0.034117934,6.909090909,0
7.454545455,0.245454545,2692020.209,1304334.413,7514.186997,6126.806328,1426.397484,5.267947458,4.295300853,0.033896594,0.033896594,7.454545455,0
7.363636364,0.245454545,2692260.435,1304790.669,7513.547854,6127.028882,1426.330895,5.267745289,4.295657411,0.033930541,0.033930541,7.363636364,0
9.727272727,0.854545455,3290806.826,1180704.268,9854.387548,8033.290824,1870.713748,5.267715362,4.294238406,0.030146949,0.030146949,9.727272727,-16.91496852
6.818181818,0.245454545,2693768.903,1308026.804,7510.163085,6128.902244,1425.721994,5.267620977,4.298805985,0.034149165,0.034149165,6.818181818,0
7.272727273,0.245454545,2692500.502,1305246.521,7512.899071,6127.242521,1426.264132,5.267536989,4.296008281,0.033964548,0.033964548,7.272727273,0
7.181818182,0.245454545,2692740.408,1305701.971,7512.240614,6127.447224,1426.197192,5.26732254,4.29635345,0.033998617,0.033998617,7.181818182,0
8.272727273,0.245454545,2689722.299,1299306.444,7518.269198,6123.045539,1427.34789,5.26729976,4.289805998,0.033569769,0.033569769,8.272727273,0
8.363636364,0.245454545,2689461.358,1298708.373,7518.627247,6122.530846,1427.467482,5.267109299,4.289086038,0.033532779,0.033532779,8.363636364,0
6.727272727,0.245454545,2693993.286,1308365.535,7509.321305,6128.910126,1425.701523,5.267106182,4.298873241,0.034180464,0.034180464,6.727272727,0
7.090909091,0.245454545,2692980.153,1306157.024,7511.572453,6127.64295,1426.130071,5.267101933,4.296692901,0.034032747,0.034032747,7.090909091,0
9.818181818,0.854545455,3290280.962,1180561.354,9851.777687,8030.09788,1870.438921,5.267094036,4.29316231,0.030125296,0.030125296,9.818181818,-16.90853102
