DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
8.454545455,0.245454545,2689200.042,1298109.154,7518.972881,6122.004556,1427.58701,5.266910409,4.288358268,0.033495833,0.033495833,8.454545455,0
8.545454545,0.245454545,2688938.352,1297508.78,7519.306109,6121.466691,1427.706476,5.266703089,4.287622696,0.033458931,0.033458931,8.545454545,0
6.636363636,0.245454545,2694217.645,1308704.299,7508.47177,6128.910925,1425.680812,5.266586816,4.29893625,0.034211833,0.034211833,6.636363636,0
8.636363636,0.245454545,2688676.287,1296907.25,7519.626948,6120.917252,1427.825881,5.266487355,4.286879327,0.033422071,0.033422071,8.636363636,0
9.909090909,0.854545455,3289755.17,1180417.917,9849.167289,8026.905057,1870.163986,5.266472545,4.29208621,0.030103671,0.030103671,9.909090909,-16.9020909
8.727272727,0.245454545,2688413.846,1296304.557,7519.935404,6120.356263,1427.945226,5.266263205,4.286128173,0.033385255,0.033385255,8.727272727,0
6.545454545,0.245454545,2694441.972,1309043.103,7507.614326,6128.9045,1425.659849,5.26606282,4.298994955,0.034243271,0.034243271,6.545454545,0
8.818181818,0.245454545,2688151.028,1295700.697,7520.231492,6119.783733,1428.064513,5.266030648,4.285369238,0.03334848,0.03334848,8.818181818,0
10,0.854545455,3289229.449,1180273.956,9846.556356,8023.712353,1869.888944,5.265850886,4.291010104,0.030082075,0.030082075,10,-16.89564818
8.909090909,0.245454545,2687887.834,1295095.666,7520.51522,6119.199672,1428.183741,5.265789691,4.284602531,0.033311748,0.033311748,8.909090909,0
6.272727273,0.863636364,3327381.919,1184739.906,9957.054633,8148.990522,1890.972058,5.265574705,4.309418793,0.03096592,0.03096592,6.272727273,-17.38846993
9,0.245454545,2687624.263,1294489.459,7520.786601,6118.604092,1428.302913,5.265540338,4.283828058,0.033275058,0.033275058,9,0
6.454545455,0.245454545,2694666.277,1309381.942,7506.749078,6128.890947,1425.638645,5.265534227,4.299049391,0.034274779,0.034274779,6.454545455,0
9.090909091,0.245454545,2687360.314,1293882.072,7521.045646,6117.997006,1428.422028,5.265282596,4.283045826,0.033238409,0.033238409,9.090909091,0
6.363636364,0.863636364,3326882.331,1184690.416,9954.986716,8146.281446,1890.713684,5.265200543,4.30857486,0.030945029,0.030945029,6.363636364,-17.38243447
6.363636364,0.245454545,2694890.555,1309720.823,7505.875925,6128.870171,1425.617189,5.265000999,4.299099518,0.034306358,0.034306358,6.363636364,0
6.454545455,0.863636364,3326383.058,1184640.641,9952.920068,8143.574225,1890.455235,5.26482716,4.307731849,0.030924176,0.030924176,6.454545455,-17.37639964
6.272727273,0.245454545,2695114.805,1310059.746,7504.994838,6128.842145,1425.595481,5.264463122,4.299145323,0.034338007,0.034338007,6.272727273,0
6.545454545,0.863636364,3325884.101,1184590.582,9950.854692,8140.868859,1890.196714,5.26445455,4.306889753,0.030903362,0.030903362,6.545454545,-17.37036548
6.636363636,0.863636364,3325385.458,1184540.24,9948.790582,8138.165345,1889.938122,5.264082706,4.306048569,0.030882586,0.030882586,6.636363636,-17.36433199
6.181818182,0.245454545,2695339.024,1310398.716,7504.105742,6128.806797,1425.573514,5.263920568,4.299186774,0.034369728,0.034369728,6.181818182,0
1.181818182,0.418181818,2871353.997,1209097.111,9350.497156,7884.381193,1776.40555,5.263717599,4.438390318,0.03282553,0.03282553,1.181818182,-2.478315575
6.727272727,0.863636364,3324887.13,1184489.615,9946.727741,8135.463678,1889.679461,5.263711622,4.305208289,0.030861848,0.030861848,6.727272727,-17.35829918
6.090909091,0.245454545,2695563.213,1310737.734,7503.208614,6128.76411,1425.551287,5.263373322,4.299223862,0.034401521,0.034401521,6.090909091,0
6.818181818,0.863636364,3324389.116,1184438.708,9944.666165,8132.763857,1889.420733,5.263341294,4.304368908,0.030841148,0.030841148,6.818181818,-17.35226706
9.181818182,0.245454545,2686975.343,1292472.935,7520.091989,6116.081638,1428.849913,5.263038419,4.280422724,0.03318074,0.03318074,9.181818182,0
6.909090909,0.863636364,3323891.415,1184387.518,9942.605853,8130.065877,1889.16194,5.262971714,4.30353042,0.030820486,0.030820486,6.909090909,-17.34623565
6,0.245454545,2695787.371,1311076.804,7502.30341,6128.714038,1425.528796,5.262821369,4.299256567,0.034433386,0.034433386,6,0
7,0.863636364,3323394.027,1184336.048,9940.546804,8127.369735,1888.903084,5.262602877,4.302692819,0.030799862,0.030799862,7,-17.34020495
1.727272727,0.409090909,2864647.759,1211438.368,9308.48394,7841.237031,1768.799268,5.262600517,4.433084734,0.032753506,0.032753506,1.727272727,-1.742364787
9.272727273,0.245454545,2686687.366,1291703.841,7520.093378,6115.199423,1429.030451,5.262374483,4.279264603,0.033140003,0.033140003,9.272727273,0
5.636363636,0.245454545,2696780.104,1313185.022,7499.449318,6129.4043,1425.122763,5.262318107,4.300965826,0.034582058,0.034582058,5.636363636,0
5.909090909,0.245454545,2696011.497,1311415.927,7501.390088,6128.656541,1425.506038,5.262264688,4.299284869,0.034465323,0.034465323,5.909090909,0
7.090909091,0.863636364,3322896.951,1184284.297,9938.48901,8124.675428,1888.644166,5.262234776,4.301856101,0.030779274,0.030779274,7.090909091,-17.33417497
7.181818182,0.863636364,3322400.187,1184232.267,9936.43248,8121.982948,1888.385189,5.261867409,4.301020256,0.030758724,0.030758724,7.181818182,-17.32814572
5.818181818,0.245454545,2696235.589,1311755.105,7500.468601,6128.591585,1425.483011,5.261703258,4.299308753,0.034497333,0.034497333,5.818181818,0
9.363636364,0.245454545,2686398.685,1290932.453,7520.078021,6114.301483,1429.211067,5.261698705,4.278095534,0.033099285,0.033099285,9.363636364,0
5.545454545,0.245454545,2696992.156,1313426.863,7498.398062,6129.196206,1425.139916,5.261517118,4.300768043,0.034611648,0.034611648,5.545454545,0
7.272727273,0.863636364,3321903.733,1184179.956,9934.377193,8119.292299,1888.126153,5.261500762,4.300185284,0.030738212,0.030738212,7.272727273,-17.32211721
5.727272727,0.245454545,2696459.648,1312094.343,7499.538908,6128.519113,1425.459708,5.261137066,4.299328193,0.034529417,0.034529417,5.727272727,0
7.363636364,0.863636364,3321407.59,1184127.367,9932.323164,8116.603468,1887.867061,5.261134837,4.299351175,0.030717736,0.030717736,7.363636364,-17.31608944
9.454545455,0.245454545,2686109.297,1290158.76,7520.045884,6113.387801,1429.391763,5.261011065,4.276915509,0.033058585,0.033058585,9.454545455,0
7.454545455,0.863636364,3320911.757,1184074.5,9930.270385,8113.916451,1887.607915,5.260769626,4.298517921,0.030697296,0.030697296,7.454545455,-17.31006243
5.454545455,0.245454545,2697204.258,1313668.985,7497.339913,6128.981882,1425.156774,5.260712399,4.300566782,0.034641313,0.034641313,5.454545455,0
7.545454545,0.863636364,3320416.232,1184021.355,9928.218852,8111.231242,1887.348716,5.260405123,4.297685518,0.030676894,0.030676894,7.545454545,-17.30403618
9.545454545,0.245454545,2685819.199,1289382.752,7519.99694,6112.458356,1429.572539,5.260311552,4.275724519,0.033017903,0.033017903,9.545454545,0
7.636363636,0.863636364,3319921.015,1183967.934,9926.168564,8108.547835,1887.089465,5.260041323,4.296853957,0.030656527,0.030656527,7.636363636,-17.2980107
5.363636364,0.245454545,2697416.409,1313911.395,7496.274832,6128.761236,1425.173332,5.259903947,4.300361998,0.034671056,0.034671056,5.363636364,5.68E-14
7.727272727,0.863636364,3319426.106,1183914.237,9924.119519,8105.866223,1886.830164,5.259678221,4.296023234,0.030636197,0.030636197,7.727272727,-17.29198599
9.636363636,0.245454545,2685528.389,1288604.423,7519.931168,6111.513118,1429.753391,5.259600165,4.274522556,0.032977237,0.032977237,9.636363636,0
7.818181818,0.863636364,3318931.504,1183860.265,9922.071714,8103.186402,1886.570815,5.25931581,4.295193342,0.030615903,0.030615903,7.818181818,-17.28596206
5.272727273,0.245454545,2697628.608,1314154.091,7495.202767,6128.534268,1425.189587,5.259091727,4.300153694,0.034700874,0.034700874,5.272727273,0
7.909090909,0.863636364,3318437.207,1183806.019,9920.025147,8100.508365,1886.311419,5.258954087,4.294364273,0.030595645,0.030595645,7.909090909,-17.27993891
9.727272727,0.245454545,2685236.863,1287823.762,7519.848534,6110.552067,1429.934319,5.258876883,4.27330961,0.032936589,0.032936589,9.727272727,0
8,0.863636364,3317943.215,1183751.499,9917.979814,8097.832105,1886.051978,5.258593046,4.293536022,0.030575423,0.030575423,8,-17.27391656
5.181818182,0.245454545,2697840.855,1314397.079,7494.123675,6128.300909,1425.205535,5.258275728,4.299941837,0.03473077,0.03473077,5.181818182,0
8.090909091,0.863636364,3317449.528,1183696.707,9915.935714,8095.157615,1885.792492,5.258232682,4.292708582,0.030555236,0.030555236,8.090909091,-17.267895
9.818181818,0.245454545,2684944.619,1287040.756,7519.749028,6109.575196,1430.115325,5.258141701,4.272085677,0.032895957,0.032895957,9.818181818,0
8.181818182,0.863636364,3316956.142,1183641.64,9913.892824,8092.484897,1885.532964,5.257872981,4.291881953,0.030535085,0.030535085,8.181818182,-17.26187422
8.272727273,0.863636364,3316463.062,1183586.307,9911.851197,8089.813921,1885.273395,5.257513963,4.291056111,0.030514969,0.030514969,8.272727273,-17.25585427
5.090909091,0.245454545,2698053.147,1314640.356,7493.037504,6128.061161,1425.221176,5.257455916,4.299726431,0.034760742,0.034760742,5.090909091,0
9.909090909,0.245454545,2684651.653,1286255.4,7519.632593,6108.582452,1430.296405,5.257394599,4.270850736,0.032855341,0.032855341,9.909090909,0
8.363636364,0.863636364,3315970.281,1183530.7,9909.810764,8087.144707,1885.013785,5.257155593,4.290231069,0.030494888,0.030494888,8.363636364,-17.2498351
1,0.872727273,3372802.211,1184098.975,10068.55855,8290.120338,1915.288242,5.256941659,4.328393063,0.032166862,0.032166862,1,-17.96311692
1.090909091,0.872727273,3372337.064,1184171.121,10067.17932,8288.004133,1915.063784,5.256837606,4.327795346,0.032146338,0.032146338,1.090909091,-17.9576209
8.454545455,0.863636364,3315516.03,1183475.171,9907.788567,8084.47149,1884.776787,5.256743736,4.289352218,0.030474851,0.030474851,8.454545455,-17.24416994
1.181818182,0.872727273,3371872.418,1184243.11,10065.80244,8285.891072,1914.839128,5.256735301,4.32719958,0.032125865,0.032125865,1.181818182,-17.95212774
1.272727273,0.872727273,3371408.274,1184314.943,10064.42792,8283.781153,1914.614279,5.256634734,4.326605753,0.032105444,0.032105444,1.272727273,-17.94663747
5,0.245454545,2698265.486,1314883.929,7491.944213,6127.814942,1425.236503,5.256632285,4.299507437,0.034790793,0.034790793,5,-5.68E-14
1.363636364,0.872727273,3371202.308,1184386.413,10063.2095,8281.677742,1914.539681,5.256203151,4.325675684,0.032085069,0.032085069,1.363636364,-17.94450978
1.454545455,0.872727273,3370733.31,1184457.939,10061.83621,8279.574017,1914.311068,5.256113481,4.325093322,0.032064751,0.032064751,1.454545455,-17.93894947
1.545454545,0.872727273,3370264.833,1184529.308,10060.46528,8277.473417,1914.082284,5.256025491,4.32451284,0.032044484,0.032044484,1.545454545,-17.93339235
1.636363636,0.872727273,3369796.876,1184600.52,10059.09668,8275.37596,1913.853332,5.255939161,4.323934243,0.032024267,0.032024267,1.636363636,-17.92783843
1.727272727,0.872727273,3369329.441,1184671.581,10057.73046,8273.281565,1913.624217,5.255854503,4.323357475,0.032004101,0.032004101,1.727272727,-17.92228775
4.909090909,0.245454545,2698477.87,1315127.801,7490.843752,6127.562225,1425.251513,5.255804808,4.299284843,0.034820923,0.034820923,4.909090909,0
1.818181818,0.872727273,3368862.523,1184742.485,10056.36657,8271.190299,1913.394941,5.255771483,4.322782569,0.031983984,0.031983984,1.818181818,-17.9167403
1.909090909,0.872727273,3368396.123,1184813.234,10055.00502,8269.102127,1913.165508,5.255690097,4.322209496,0.031963918,0.031963918,1.909090909,-17.91119609
2,0.872727273,3367930.24,1184883.83,10053.6458,8267.017042,1912.935921,5.255610336,4.321638247,0.031943901,0.031943901,2,-17.90565513
2.090909091,0.872727273,3367464.873,1184954.271,10052.28892,8264.935034,1912.706185,5.255532188,4.321068809,0.031923933,0.031923933,2.090909091,-17.90011743
2.181818182,0.872727273,3367000.022,1185024.561,10050.93438,8262.856073,1912.476301,5.255455647,4.320501158,0.031904014,0.031904014,2.181818182,-17.89458301
2.272727273,0.872727273,3366535.682,1185094.694,10049.58213,8260.780212,1912.246273,5.255380686,4.319935318,0.031884144,0.031884144,2.272727273,-17.88905184
2.363636364,0.872727273,3366071.854,1185164.676,10048.23219,8258.707376,1912.016077,5.255307373,4.319371304,0.031864322,0.031864322,2.363636364,-17.88352395
2.454545455,0.872727273,3365608.51,1185234.507,10046.88456,8256.637576,1911.785746,5.255235626,4.318809047,0.031844548,0.031844548,2.454545455,-17.877999
2.545454545,0.872727273,3365145.704,1185304.186,10045.53926,8254.570798,1911.555295,5.255165405,4.318248507,0.031824822,0.031824822,2.545454545,-17.87247771
2.636363636,0.872727273,3364683.407,1185373.715,10044.19625,8252.507033,1911.324711,5.255096738,4.317689708,0.031805144,0.031805144,2.636363636,-17.8669597
2.727272727,0.872727273,3364221.616,1185443.093,10042.85554,8250.446274,1911.093995,5.255029612,4.317132645,0.031785513,0.031785513,2.727272727,-17.86144499
4.818181818,0.245454545,2698690.298,1315371.974,7489.736075,6127.302965,1425.266202,5.254973466,4.299058628,0.034851131,0.034851131,4.818181818,0
2.818181818,0.872727273,3363760.331,1185512.322,10041.51712,8248.38849,1910.863152,5.254964023,4.316577293,0.031765929,0.031765929,2.818181818,-17.85593357
2.909090909,0.872727273,3363337.638,1185581.806,10040.19683,8246.327121,1910.654465,5.254846973,4.31596988,0.031746403,0.031746403,2.909090909,-17.85075664
3,0.872727273,3362883.087,1185650.729,10038.86647,8244.275418,1910.426735,5.254777,4.31541041,0.031726912,0.031726912,3,-17.84532828
3.090909091,0.872727273,3362429.022,1185719.506,10037.53837,8242.226645,1910.198877,5.254708549,4.314852628,0.031707467,0.031707467,3.090909091,-17.83990304
10,0.245454545,2684235.036,1284692.843,7518.243802,6106.235479,1430.767026,5.254694625,4.267805567,0.03279452,0.03279452,10,0
3.181818182,0.872727273,3361975.442,1185788.136,10036.21252,8240.180814,1909.970894,5.254641603,4.314296537,0.031688068,0.031688068,3.181818182,-17.83448091
3.272727273,0.872727273,3361522.344,1185856.62,10034.88892,8238.137887,1909.742788,5.254576157,4.313742112,0.031668715,0.031668715,3.272727273,-17.82906188
3.363636364,0.872727273,3361069.727,1185924.959,10033.56755,8236.097865,1909.514561,5.254512197,4.313189349,0.031649407,0.031649407,3.363636364,-17.82364596
3.454545455,0.872727273,3360617.59,1185993.156,10032.24843,8234.060698,1909.286215,5.254449724,4.312638216,0.031630145,0.031630145,3.454545455,-17.81823315
4.727272727,0.245454545,2698902.771,1315616.447,7488.621131,6127.037136,1425.280569,5.254138232,4.298828783,0.034881419,0.034881419,4.727272727,0
8.545454545,0.863636364,3314507.498,1182475.971,9898.933669,8075.461325,1884.302743,5.253366905,4.285649615,0.030430138,0.030430138,8.545454545,-17.2320868
4.636363636,0.245454545,2699115.287,1315861.228,7487.498872,6126.764676,1425.294609,5.25329909,4.298595278,0.034911787,0.034911787,4.636363636,0
8.636363636,0.863636364,3313980.204,1182340.068,9896.329036,8072.264486,1884.029827,5.252745415,4.284573614,0.0304081,0.0304081,8.636363636,-17.22566368
4.545454545,0.245454545,2699249.554,1316109.202,7486.263952,6126.441535,1425.24628,5.252610765,4.298514315,0.034942315,0.034942315,4.545454545,0
8.727272727,0.863636364,3313452.982,1182203.629,9893.723872,8069.067816,1883.756778,5.252123834,4.283497695,0.030386094,0.030386094,8.727272727,-17.21923794
4.454545455,0.245454545,2699459.62,1316354.655,7485.124132,6126.154901,1425.257658,5.251769102,4.298278887,0.034972846,0.034972846,4.454545455,0
8.818181818,0.863636364,3312925.831,1182066.655,9891.118171,8065.871308,1883.483596,5.251502158,4.282421851,0.030364117,0.030364117,8.818181818,-17.21280957
3.545454545,0.872727273,3359651.189,1185136.038,10024.13819,8225.708507,1908.832269,5.251450508,4.30928827,0.031585534,0.031585534,3.545454545,-17.80695894
4.181818182,0.245454545,2700198.888,1317992.424,7482.549218,6126.292336,1424.907033,5.251254324,4.299433012,0.03508983,0.03508983,4.181818182,0
3.636363636,0.872727273,3359172.6,1185154.219,10022.46045,8223.339307,1908.59189,5.251232861,4.308589673,0.03156502,0.03156502,3.636363636,-17.8012366
3.727272727,0.872727273,3358694.451,1185172.222,10020.78483,8220.972861,1908.351398,5.251016577,4.307892597,0.031544552,0.031544552,3.727272727,-17.79551653
4.363636364,0.245454545,2699669.712,1316600.42,7483.976857,6125.86154,1425.26869,5.250923499,4.298039789,0.035003458,0.035003458,4.363636364,0
8.909090909,0.863636364,3312398.751,1181929.151,9888.511963,8062.674954,1883.210284,5.250880397,4.281346073,0.030342172,0.030342172,8.909090909,-17.2063786
3.818181818,0.872727273,3358216.74,1185190.049,10019.11132,8218.609142,1908.110797,5.25080165,4.307197022,0.031524129,0.031524129,3.818181818,-17.78979874
3.909090909,0.872727273,3357739.466,1185207.695,10017.4399,8216.248173,1907.870088,5.25058806,4.306502956,0.031503751,0.031503751,3.909090909,-17.78408323
4,0.872727273,3357262.63,1185225.166,10015.7706,8213.889921,1907.629274,5.250375812,4.305810376,0.031483418,0.031483418,4,-17.77837002
9,0.863636364,3311871.74,1181791.112,9885.905206,8059.47875,1882.93684,5.25025853,4.280270361,0.030320256,0.030320256,9,-17.19994499
4.090909091,0.245454545,2700397.001,1318158.518,7481.270558,6125.858368,1424.94945,5.250200669,4.299000477,0.03511848,0.03511848,4.090909091,-5.68E-14
4.090909091,0.872727273,3356786.23,1185242.457,10014.10338,8211.534405,1907.388358,5.250164884,4.305119286,0.03146313,0.03146313,4.090909091,-17.77265911
4.272727273,0.245454545,2699879.828,1316846.504,7482.822038,6125.561357,1425.279367,5.250073924,4.297796979,0.035034153,0.035034153,4.272727273,0
4.181818182,0.872727273,3356310.266,1185259.571,10012.43825,8209.181612,1907.147343,5.249955272,4.304429673,0.031442886,0.031442886,4.181818182,-17.76695052
4.272727273,0.872727273,3355834.739,1185276.512,10010.77524,8206.831508,1906.906232,5.249746983,4.303741511,0.031422687,0.031422687,4.272727273,-17.7612443
9.090909091,0.863636364,3311344.796,1181652.543,9883.297913,8056.282689,1882.663267,5.249636559,4.279194708,0.030298371,0.030298371,9.090909091,-17.19350876
4.363636364,0.872727273,3355359.647,1185293.276,10009.1143,8204.484122,1906.665026,5.249539988,4.303054815,0.031402532,0.031402532,4.363636364,-17.7555404
4.454545455,0.872727273,3354884.988,1185309.863,10007.45545,8202.139439,1906.42373,5.249334286,4.302369568,0.03138242,0.03138242,4.454545455,-17.74983886
4,0.245454545,2700599.972,1318321.493,7480.042933,6125.471518,1424.99705,5.249163801,4.298585401,0.035147113,0.035147113,4,5.68E-14
4.545454545,0.872727273,3354410.763,1185326.276,10005.79868,8199.797444,1906.182344,5.24912987,4.301685759,0.031362352,0.031362352,4.545454545,-17.7441397
9.181818182,0.863636364,3310817.919,1181513.443,9880.690084,8053.086771,1882.389565,5.24901448,4.27811911,0.030276515,0.030276515,9.181818182,-17.1870699
4.636363636,0.872727273,3353936.97,1185342.513,10004.14398,8197.458145,1905.940872,5.248926726,4.301003386,0.031342328,0.031342328,4.636363636,-17.73844289
4.727272727,0.872727273,3353463.61,1185358.577,10002.49137,8195.12151,1905.699316,5.248724858,4.300322427,0.031322347,0.031322347,4.727272727,-17.73274849
4.818181818,0.872727273,3352990.681,1185374.467,10000.84082,8192.787555,1905.457679,5.248524245,4.299642887,0.031302409,0.031302409,4.818181818,-17.72705647
9.272727273,0.863636364,3310291.081,1181373.814,9878.081704,8049.890995,1882.115719,5.24839233,4.277043602,0.030254689,0.030254689,9.272727273,-17.18062807
4.909090909,0.872727273,3352518.182,1185390.183,9999.192341,8190.456262,1905.215962,5.248324884,4.298964751,0.031282513,0.031282513,4.909090909,-17.72136684
5,0.872727273,3352046.111,1185405.726,9997.545918,8188.127623,1904.974167,5.248126767,4.29828801,0.03126266,0.03126266,5,-17.71567962
3.909090909,0.245454545,2700800.627,1318486.633,7478.779743,6125.052116,1425.041532,5.248113527,4.298156915,0.035175878,0.035175878,3.909090909,0
5.090909091,0.872727273,3351574.469,1185421.097,9995.90155,8185.801629,1904.732298,5.247929885,4.297612656,0.03124285,0.03124285,5.090909091,-17.7099948
9.363636364,0.863636364,3309764.338,1181233.655,9875.472798,8046.695358,1881.841764,5.247770022,4.275968102,0.030232893,0.030232893,9.363636364,-17.174184
5.181818182,0.872727273,3351103.254,1185436.297,9994.259233,8183.478273,1904.490356,5.247734231,4.296938678,0.031223081,0.031223081,5.181818182,-17.70431239
5.272727273,0.872727273,3350632.465,1185451.325,9992.618962,8181.157543,1904.248343,5.247539797,4.29626607,0.031203355,0.031203355,5.272727273,-17.69863241
5.363636364,0.872727273,3350162.1,1185466.183,9990.980717,8178.839427,1904.006244,5.247346615,4.295594857,0.03118367,0.03118367,5.363636364,-17.69295483
5.454545455,0.872727273,3349692.16,1185480.87,9989.344511,8176.523926,1903.764089,5.247154608,4.294924972,0.031164027,0.031164027,5.454545455,-17.68727967
9.454545455,0.863636364,3309237.66,1181092.967,9872.863351,8043.499859,1881.567685,5.247147594,4.274892646,0.030211126,0.030211126,9.454545455,-17.16773732
3.818181818,0.245454545,2701001.356,1318652.179,7477.509792,6124.626682,1425.085659,5.247059883,4.297725293,0.035204725,0.035204725,3.818181818,0
5.545454545,0.872727273,3349222.641,1185495.389,9987.710337,8174.211018,1903.521868,5.246963803,4.294256429,0.031144424,0.031144424,5.545454545,-17.68160695
5.636363636,0.872727273,3348753.544,1185509.739,9986.078185,8171.900697,1903.279582,5.246774189,4.29358922,0.031124863,0.031124863,5.636363636,-17.67593664
5.727272727,0.872727273,3348284.868,1185523.921,9984.44805,8169.592951,1903.037234,5.246585759,4.292923336,0.031105343,0.031105343,5.727272727,-17.67026876
9.545454545,0.863636364,3308711.048,1180951.754,9870.253383,8040.304493,1881.293482,5.246525051,4.273817227,0.030189389,0.030189389,9.545454545,-17.16128807
5.818181818,0.872727273,3347816.609,1185537.936,9982.819924,8167.287769,1902.794824,5.246398506,4.292258768,0.031085863,0.031085863,5.818181818,-17.66460331
5.909090909,0.872727273,3347348.768,1185551.784,9981.193803,8164.98514,1902.552355,5.246212423,4.291595507,0.031066424,0.031066424,5.909090909,-17.65894028
6,0.872727273,3346881.343,1185565.466,9979.569678,8162.685052,1902.309829,5.246027502,4.290933542,0.031047025,0.031047025,6,-17.65327967
3.727272727,0.245454545,2701202.159,1318818.141,7476.233032,6124.195101,1425.129423,5.246002861,4.297290479,0.035233655,0.035233655,3.727272727,0
9.636363636,0.863636364,3308184.499,1180810.012,9867.642865,8037.109262,1881.019157,5.245902377,4.272741845,0.030167681,0.030167681,9.636363636,-17.15483621
6.090909091,0.872727273,3346414.332,1185578.984,9977.947545,8160.387492,1902.067245,5.245843736,4.290272866,0.031027666,0.031027666,6.090909091,-17.64762149
6.181818182,0.872727273,3345947.734,1185592.337,9976.327395,8158.092449,1901.824607,5.245661119,4.289613469,0.031008346,0.031008346,6.181818182,-17.64196572
9.727272727,0.863636364,3307658.015,1180667.745,9865.03181,8033.914164,1880.74471,5.245279574,4.271666495,0.030146003,0.030146003,9.727272727,-17.14838177
3.636363636,0.245454545,2701403.034,1318984.512,7474.949404,6123.757419,1425.172825,5.24494242,4.296852503,0.035262668,0.035262668,3.636363636,0
9.818181818,0.863636364,3307131.593,1180524.952,9862.420216,8030.719198,1880.470143,5.244656637,4.270591175,0.030124353,0.030124353,9.818181818,-17.14192475
9.909090909,0.863636364,3306605.233,1180381.635,9859.808084,8027.524361,1880.195457,5.244033564,4.26951588,0.030102732,0.030102732,9.909090909,-17.13546515
3.545454545,0.245454545,2701603.981,1319151.302,7473.658859,6123.313531,1425.215856,5.243878551,4.296411315,0.035291765,0.035291765,3.545454545,0
10,0.863636364,3306078.936,1180237.794,9857.195413,8024.329652,1879.920653,5.243410351,4.268440606,0.03008114,0.03008114,10,-17.12900298
3.454545455,0.245454545,2701804.998,1319318.513,7472.361342,6122.8634,1425.258514,5.242811228,4.295966899,0.035320947,0.035320947,3.454545455,5.68E-14
6.272727273,0.872727273,3344968.125,1184699.461,9968.101268,8149.661267,1901.358945,5.242619388,4.286229746,0.030964839,0.030964839,6.272727273,-17.63032522
6.363636364,0.872727273,3344467.241,1184650.092,9966.031922,8146.950195,1901.101108,5.242241919,4.285385012,0.030943952,0.030943952,6.363636364,-17.62426149
6.454545455,0.872727273,3343966.665,1184600.439,9963.963847,8144.240986,1900.843187,5.24186525,4.284541219,0.030923103,0.030923103,6.454545455,-17.61819845
3.363636364,0.245454545,2702006.084,1319486.148,7471.056799,6122.406976,1425.300794,5.24174043,4.295519234,0.035350214,0.035350214,3.363636364,0
6.545454545,0.872727273,3343466.397,1184550.5,9961.897037,8141.533642,1900.585183,5.241489371,4.283698365,0.030902293,0.030902293,6.545454545,-17.6121361
1.090909091,0.418181818,2871697.977,1209069.167,9351.14496,7885.771,1784.132544,5.241283777,4.419946839,0.032847899,0.032847899,1.090909091,-2.473186313
6.636363636,0.872727273,3342966.436,1184500.277,9959.831495,8138.828158,1900.327099,5.241114279,4.282856441,0.030881521,0.030881521,6.636363636,-17.60607447
6.727272727,0.872727273,3342466.783,1184449.771,9957.767221,8136.12453,1900.068937,5.240739968,4.282015442,0.030860787,0.030860787,6.727272727,-17.60001356
3.272727273,0.245454545,2702207.239,1319654.211,7469.745176,6121.944206,1425.342692,5.240666136,4.295068297,0.035379566,0.035379566,3.272727273,0
6.818181818,0.872727273,3341967.436,1184398.982,9955.704212,8133.422756,1899.810699,5.240366431,4.281175361,0.030840091,0.030840091,6.818181818,-17.59395339
6.909090909,0.872727273,3341468.394,1184347.912,9953.642465,8130.722832,1899.552386,5.239993663,4.280336195,0.030819433,0.030819433,6.909090909,-17.58789395
7,0.872727273,3340969.657,1184296.559,9951.581979,8128.024754,1899.294,5.23962166,4.279497938,0.030798813,0.030798813,7,-17.58183524
3.181818182,0.245454545,2702408.46,1319822.706,7468.426415,6121.475033,1425.384201,5.239588323,4.294614062,0.035409005,0.035409005,3.181818182,0
7.090909091,0.872727273,3340471.23,1184244.925,9949.522751,8125.32852,1899.035545,5.239250406,4.278660576,0.03077823,0.03077823,7.090909091,-17.57577736
7.181818182,0.872727273,3339973.104,1184193.012,9947.464785,8122.634121,1898.77702,5.23887991,4.277824113,0.030757684,0.030757684,7.181818182,-17.56972021
7.272727273,0.872727273,3339475.281,1184140.816,9945.408059,8119.941562,1898.518428,5.238510153,4.276988542,0.030737175,0.030737175,7.272727273,-17.56366383
3.090909091,0.245454545,2702609.747,1319991.631,7467.100459,6120.999458,1425.425321,5.238506957,4.294156537,0.035438529,0.035438529,3.090909091,0
7.363636364,0.872727273,3338977.762,1184088.343,9943.352591,8117.25083,1898.25977,5.238141137,4.276153852,0.030716703,0.030716703,7.363636364,-17.55760824
7.454545455,0.872727273,3338480.546,1184035.591,9941.298372,8114.56192,1898.001049,5.237772854,4.275320039,0.030696267,0.030696267,7.454545455,-17.55155344
3,0.245454545,2702811.099,1320160.998,7465.767256,6120.517349,1425.466042,5.237422033,4.293695654,0.035468142,0.035468142,3,0
7.545454545,0.872727273,3337983.631,1183982.561,9939.245399,8111.874826,1897.742266,5.237405299,4.274487095,0.030675868,0.030675868,7.545454545,-17.54549943
7.636363636,0.872727273,3337486.989,1183929.253,9937.193653,8109.189541,1897.483405,5.237038503,4.273655052,0.030655506,0.030655506,7.636363636,-17.53944586
7.727272727,0.872727273,3336990.677,1183875.67,9935.143166,8106.506061,1897.224503,5.236672386,4.272823826,0.03063518,0.03063518,7.727272727,-17.53339348
2.909090909,0.245454545,2703012.514,1320330.809,7464.426746,6120.028665,1425.506361,5.236333525,4.293231398,0.035497842,0.035497842,2.909090909,0
7.818181818,0.872727273,3336494.664,1183821.811,9933.093919,8103.82438,1896.965544,5.23630698,4.27199345,0.03061489,0.03061489,7.818181818,-17.52734192
7.909090909,0.872727273,3335998.95,1183767.677,9931.045908,8101.14449,1896.706529,5.23594228,4.271163918,0.030594635,0.030594635,7.909090909,-17.52129118
8,0.872727273,3335503.535,1183713.269,9928.999131,8098.466385,1896.44746,5.23557828,4.270335222,0.030574417,0.030574417,8,-17.51524126
2.818181818,0.245454545,2703213.991,1320501.065,7463.07887,6119.53339,1425.546274,5.235241401,4.292763766,0.03552763,0.03552763,2.818181818,0
8.090909091,0.872727273,3335008.416,1183658.588,9926.953585,8095.790059,1896.188338,5.235214977,4.269507357,0.030554234,0.030554234,8.090909091,-17.50919216
8.181818182,0.872727273,3334513.595,1183603.637,9924.909277,8093.115501,1895.929165,5.234852367,4.268680313,0.030534086,0.030534086,8.181818182,-17.50314391
8.272727273,0.872727273,3334019.068,1183548.411,9922.866175,8090.442716,1895.669941,5.234490435,4.267854092,0.030513974,0.030513974,8.272727273,-17.49709648
2.727272727,0.245454545,2703415.528,1320671.77,7461.723569,6119.031449,1425.585775,5.23414564,4.292292724,0.035557507,0.035557507,2.727272727,0
8.363636364,0.872727273,3333524.837,1183492.917,9920.824317,8087.77168,1895.41067,5.234129192,4.267028676,0.030493896,0.030493896,8.363636364,-17.4910499
8.454545455,0.872727273,3333030.897,1183437.15,9918.783642,8085.102404,1895.151339,5.233768638,4.266204095,0.030473854,0.030473854,8.454545455,-17.48500414
1,0.881818182,3391192.279,1184052.503,10080.00734,8290.877025,1925.992851,5.233668096,4.304728869,0.032165553,0.032165553,1,-18.21434046
1.090909091,0.881818182,3390724.908,1184124.773,10078.62712,8288.758754,1925.769436,5.233558561,4.304128313,0.032145034,0.032145034,1.090909091,-18.20880351
1.181818182,0.881818182,3390258.031,1184196.887,10077.24925,8286.643639,1925.545812,5.233450791,4.303529725,0.032124566,0.032124566,1.181818182,-18.20326946
1.272727273,0.881818182,3389791.647,1184268.844,10075.87374,8284.531675,1925.321983,5.233344773,4.302933093,0.03210415,0.03210415,1.272727273,-18.19773832
1.363636364,0.881818182,3389325.757,1184340.644,10074.50057,8282.422858,1925.097953,5.233240496,4.302338405,0.032083785,0.032083785,1.363636364,-18.19221013
1.454545455,0.881818182,3388860.359,1184412.287,10073.12974,8280.317182,1924.873727,5.233137948,4.301745651,0.032063471,0.032063471,1.454545455,-18.18668489
2.636363636,0.245454545,2703617.125,1320842.929,7460.360785,6118.522785,1425.62486,5.23304622,4.291818246,0.035587474,0.035587474,2.636363636,0
1.545454545,0.881818182,3388395.453,1184483.774,10071.76126,8278.21464,1924.649307,5.233037117,4.301154818,0.032043208,0.032043208,1.545454545,-18.18116262
1.636363636,0.881818182,3388199.653,1184554.887,10070.55477,8276.11876,1924.580881,5.232596283,4.300218734,0.03202299,0.03202299,1.636363636,-18.17913271
1.727272727,0.881818182,3387729.919,1184626.068,10069.18754,8274.022385,1924.352742,5.232506144,4.299639149,0.032002828,0.032002828,1.727272727,-18.17354142
1.818181818,0.881818182,3387260.697,1184697.092,10067.82266,8271.929132,1924.124431,5.232417663,4.299061432,0.031982717,0.031982717,1.818181818,-18.16795339
1.909090909,0.881818182,3386791.986,1184767.961,10066.46012,8269.838981,1923.895954,5.232330833,4.298485563,0.031962654,0.031962654,1.909090909,-18.16236864
2,0.881818182,3386323.784,1184838.675,10065.09991,8267.751925,1923.667312,5.232245641,4.297911532,0.031942642,0.031942642,2,-18.15678717
2.090909091,0.881818182,3385856.092,1184909.235,10063.74203,8265.66796,1923.438511,5.232162076,4.297339329,0.031922679,0.031922679,2.090909091,-18.15120901
2.181818182,0.881818182,3385388.908,1184979.642,10062.38649,8263.58705,1923.209553,5.232080133,4.296768929,0.031902764,0.031902764,2.181818182,-18.14563415
2.272727273,0.881818182,3384922.228,1185049.893,10061.03325,8261.509244,1922.98044,5.231999786,4.296200352,0.031882898,0.031882898,2.272727273,-18.14006259
2.363636364,0.881818182,3384456.054,1185119.992,10059.6823,8259.434475,1922.751134,5.231921135,4.295633651,0.031863081,0.031863081,2.363636364,-18.13449433
2.727272727,0.254545455,2721624.473,1307301.453,7681.158516,6321.136097,1468.141987,5.231890775,4.305534584,0.035181823,0.035181823,2.727272727,0
2.454545455,0.881818182,3383990.385,1185189.94,10058.33369,8257.36275,1922.521712,5.231844,4.295068657,0.031843311,0.031843311,2.454545455,-18.12892941
2.545454545,0.881818182,3383525.219,1185259.735,10056.98738,8255.294058,1922.292144,5.231768443,4.294505433,0.03182359,0.03182359,2.545454545,-18.12336782
2.636363636,0.881818182,3383060.554,1185329.377,10055.64336,8253.228403,1922.062433,5.231694449,4.293943975,0.031803916,0.031803916,2.636363636,-18.11780954
2.727272727,0.881818182,3382596.392,1185398.874,10054.30167,8251.165707,1921.832581,5.231622028,4.293384235,0.031784289,0.031784289,2.727272727,-18.11225462
2.818181818,0.881818182,3382132.727,1185468.217,10052.96224,8249.106032,1921.602592,5.231551147,4.292826242,0.03176471,0.03176471,2.818181818,-18.10670301
2.909090909,0.881818182,3381669.558,1185537.411,10051.62509,8247.049354,1921.372466,5.2314818,4.292269978,0.031745177,0.031745177,2.909090909,-18.10115473
3,0.881818182,3381206.886,1185606.456,10050.29021,8244.995637,1921.142208,5.231413982,4.291715419,0.03172569,0.03172569,3,-18.09560977
3.090909091,0.881818182,3380744.708,1185675.354,10048.9576,8242.944865,1920.91182,5.231347686,4.29116255,0.03170625,0.03170625,3.090909091,-18.09006815
3.181818182,0.881818182,3380283.022,1185744.105,10047.62726,8240.897029,1920.681304,5.231282898,4.290611363,0.031686855,0.031686855,3.181818182,-18.08452985
3.272727273,0.881818182,3379821.826,1185812.71,10046.29917,8238.852114,1920.450663,5.231219609,4.290061845,0.031667507,0.031667507,3.272727273,-18.07899487
3.363636364,0.881818182,3379361.119,1185881.169,10044.97331,8236.810108,1920.219898,5.231157808,4.289513985,0.031648203,0.031648203,3.363636364,-18.07346321
3.454545455,0.881818182,3378900.899,1185949.484,10043.6497,8234.770984,1919.989013,5.23109749,4.288967765,0.031628945,0.031628945,3.454545455,-18.06793485
8.545454545,0.872727273,3331991.809,1182438.987,9909.906214,8076.091908,1894.65483,5.230454675,4.262566341,0.030429169,0.030429169,8.545454545,-17.47247629
8.636363636,0.872727273,3331452.628,1182303.219,9907.293029,8072.892818,1894.375579,5.229846254,4.261505958,0.030407136,0.030407136,8.636363636,-17.46588376
8.727272727,0.872727273,3330913.517,1182166.915,9904.679313,8069.693906,1894.096187,5.229237766,4.260445674,0.030385134,0.030385134,8.727272727,-17.45928871
2.181818182,0.245454545,2704715.523,1322493.73,7454.098805,6116.679991,1425.472543,5.229212477,4.290984083,0.035760965,0.035760965,2.181818182,0
8.818181818,0.872727273,3330374.475,1182030.074,9902.065064,8066.495165,1893.816654,5.228629203,4.259385483,0.030363162,0.030363162,8.818181818,-17.45269115
2.272727273,0.245454545,2704424.072,1321532.183,7454.8336,6116.41973,1425.77693,5.228611464,4.289885467,0.035708245,0.035708245,2.272727273,0
3.545454545,0.881818182,3377905.535,1185092.859,10035.51477,8226.414273,1919.514748,5.228151947,4.285673909,0.031584349,0.031584349,3.545454545,-18.05623592
8.909090909,0.872727273,3329835.503,1181892.703,9899.450306,8063.296588,1893.536983,5.228020575,4.258325378,0.03034122,0.03034122,8.909090909,-17.44609108
3.636363636,0.881818182,3377417.746,1185111.171,10033.83142,8224.042943,1919.270862,5.227939226,4.284982962,0.03156384,0.03156384,3.636363636,-18.05038183
2.090909091,0.245454545,2704909.838,1322597.785,7452.632916,6116.060459,1425.539542,5.227938401,4.290347814,0.035789523,0.035789523,2.090909091,0
3.727272727,0.881818182,3376930.403,1185129.303,10032.1502,8221.674376,1919.02686,5.227727871,4.284293537,0.031543376,0.031543376,3.727272727,-18.04453022
3.818181818,0.881818182,3376443.506,1185147.258,10030.47111,8219.308547,1918.782746,5.227517877,4.283605617,0.031522958,0.031522958,3.818181818,-18.0386811
9,0.872727273,3329296.597,1181754.797,9896.835003,8060.098171,1893.257172,5.227411863,4.257265357,0.030319309,0.030319309,9,-17.43948848
3.909090909,0.881818182,3375957.052,1185165.032,10028.7941,8216.945476,1918.53852,5.227309223,4.282919206,0.031502584,0.031502584,3.909090909,-18.03283446
4,0.881818182,3375471.043,1185182.63,10027.11922,8214.585132,1918.294188,5.227101913,4.28223428,0.031482256,0.031482256,4,-18.02699033
4.090909091,0.881818182,3374985.476,1185200.049,10025.44643,8212.227535,1918.04975,5.226895926,4.281550848,0.031461972,0.031461972,4.090909091,-18.02114872
2.363636364,0.263636364,2738852.236,1296878.453,7873.230858,6501.63061,1506.293129,5.226891571,4.31631167,0.034987731,0.034987731,2.363636364,0
9.090909091,0.872727273,3328757.758,1181616.36,9894.219165,8056.899907,1892.977225,5.226803068,4.256205411,0.030297427,0.030297427,9.090909091,-17.43288337
4.181818182,0.881818182,3374500.353,1185217.289,10023.77573,8209.87267,1917.805211,5.22669126,4.280868893,0.031441733,0.031441733,4.181818182,-18.01530963
2,0.245454545,2705104.236,1322702.307,7451.159877,6115.434496,1425.606127,5.226660953,4.289708343,0.03581817,0.03581817,2,0
4.272727273,0.881818182,3374015.674,1185234.356,10022.10716,8207.520503,1917.560573,5.226487918,4.280188392,0.031421538,0.031421538,4.272727273,-18.0094731
4.363636364,0.881818182,3373531.435,1185251.244,10020.44068,8205.171064,1917.315837,5.226285874,4.279509356,0.031401387,0.031401387,4.363636364,-18.00363912
9.181818182,0.872727273,3328218.984,1181477.392,9891.602792,8053.701795,1892.697141,5.226194186,4.255145539,0.030275576,0.030275576,9.181818182,-17.42627574
4.454545455,0.881818182,3373047.636,1185267.955,10018.77627,8202.824346,1917.071008,5.226085121,4.278831777,0.03138128,0.03138128,4.454545455,-17.99780768
4.545454545,0.881818182,3372564.28,1185284.493,10017.11397,8200.480308,1916.826087,5.225885666,4.278155625,0.031361217,0.031361217,4.545454545,-17.99197883
4.636363636,0.881818182,3372081.362,1185300.854,10015.45375,8198.138979,1916.581077,5.225687485,4.277480914,0.031341197,0.031341197,4.636363636,-17.98615254
9.272727273,0.872727273,3327680.275,1181337.893,9888.985886,8050.503833,1892.416922,5.225585215,4.254085736,0.030253754,0.030253754,9.272727273,-17.4196656
4.727272727,0.881818182,3371598.883,1185317.041,10013.79561,8195.800333,1916.335981,5.225490576,4.276807623,0.03132122,0.03132122,4.727272727,-17.98032885
1.909090909,0.245454545,2705298.713,1322807.3,7449.679624,6114.802041,1425.672291,5.225380104,4.289065643,0.035846906,0.035846906,1.909090909,0
4.818181818,0.881818182,3371116.842,1185333.052,10012.13954,8193.464371,1916.090801,5.225294928,4.276135749,0.031301286,0.031301286,4.818181818,-17.97450773
4.909090909,0.881818182,3370635.237,1185348.89,10010.48555,8191.13108,1915.845538,5.225100536,4.27546528,0.031281395,0.031281395,4.909090909,-17.96868922
9.363636364,0.872727273,3327141.63,1181197.864,9886.368438,8047.306021,1892.136569,5.224976147,4.253025999,0.030231962,0.030231962,9.363636364,-17.41305296
5,0.881818182,3370154.069,1185364.555,10008.83362,8188.800453,1915.600196,5.224907389,4.274796208,0.031261546,0.031261546,5,-17.9628733
5.090909091,0.881818182,3369673.335,1185380.047,10007.18375,8186.47248,1915.354776,5.224715481,4.274128522,0.03124174,0.03124174,5.090909091,-17.95705999
5.181818182,0.881818182,3369193.035,1185395.366,10005.53594,8184.147153,1915.109282,5.224524803,4.273462215,0.031221976,0.031221976,5.181818182,-17.95124929
9.454545455,0.872727273,3326603.049,1181057.306,9883.750452,8044.108354,1891.856083,5.224366979,4.251966323,0.0302102,0.0302102,9.454545455,-17.40643782
5.272727273,0.881818182,3368713.168,1185410.514,10003.89018,8181.824462,1914.863714,5.224335347,4.272797277,0.031202253,0.031202253,5.272727273,-17.9454412
5.363636364,0.881818182,3368233.732,1185425.491,10002.24645,8179.504394,1914.618046,5.224147171,4.272133761,0.031182573,0.031182573,5.363636364,-17.93963571
1.818181818,0.245454545,2705493.27,1322912.767,7448.192089,6114.163054,1425.738029,5.224095827,4.288419701,0.035875732,0.035875732,1.818181818,0
5.454545455,0.881818182,3367754.726,1185440.297,10000.60477,8177.186949,1914.372329,5.223960154,4.271471555,0.031162933,0.031162933,5.454545455,-17.93383284
5.545454545,0.881818182,3367276.15,1185454.933,9998.965124,8174.872107,1914.126544,5.223774341,4.270810691,0.031143335,0.031143335,5.545454545,-17.92803259
9.545454545,0.872727273,3326064.533,1180916.222,9881.131945,8040.910831,1891.575468,5.223757717,4.250906701,0.030188467,0.030188467,9.545454545,-17.3998202
5.636363636,0.881818182,3366798.002,1185469.401,9997.327508,8172.559859,1913.880691,5.223589722,4.270151162,0.031123778,0.031123778,5.636363636,-17.92223495
5.727272727,0.881818182,3366320.281,1185483.7,9995.691916,8170.250195,1913.634774,5.223406291,4.26949296,0.031104262,0.031104262,5.727272727,-17.91643993
5.818181818,0.881818182,3365842.985,1185497.831,9994.05834,8167.943104,1913.388793,5.223224039,4.268836075,0.031084786,0.031084786,5.818181818,-17.91064753
9.636363636,0.872727273,3325526.078,1180774.609,9878.512891,8037.713452,1891.294721,5.223148343,4.249847134,0.030166763,0.030166763,9.636363636,-17.39320009
5.909090909,0.881818182,3365366.084,1185511.795,9992.426756,8165.638576,1913.142733,5.223042997,4.268180535,0.031065351,0.031065351,5.909090909,-17.90485737
6,0.881818182,3364889.635,1185525.593,9990.797193,8163.336596,1912.896631,5.222863082,4.267526256,0.031045956,0.031045956,6,-17.89907019
1.727272727,0.245454545,2705687.908,1323018.708,7446.697274,6113.517522,1425.803343,5.222808119,4.287770508,0.035904649,0.035904649,1.727272727,0
6.090909091,0.881818182,3364413.606,1185539.225,9989.169627,8161.037153,1912.650469,5.222684326,4.266873265,0.031026601,0.031026601,6.090909091,-17.89328562
9.727272727,0.872727273,3324987.686,1180632.47,9875.893301,8034.516215,1891.013847,5.222538861,4.248787617,0.030145088,0.030145088,9.727272727,-17.3865775
6.181818182,0.881818182,3363937.998,1185552.693,9987.54405,8158.740235,1912.404251,5.22250672,4.266221555,0.031007285,0.031007285,6.181818182,-17.88750366
9.818181818,0.872727273,3324449.356,1180489.804,9873.273173,8031.319118,1890.732844,5.221929265,4.247728145,0.030123443,0.030123443,9.818181818,-17.37995243
1,0.418181818,2872042.515,1209041.234,9351.792892,7887.161201,1790.873983,5.221915658,4.404084976,0.032870329,0.032870329,1,-2.468037594
1.636363636,0.245454545,2705882.617,1323125.138,7445.195014,6112.865241,1425.86823,5.221516868,4.287117921,0.035933657,0.035933657,1.636363636,0
9.909090909,0.872727273,3323911.087,1180346.614,9870.652508,8028.12216,1890.451716,5.221319554,4.246668716,0.030101826,0.030101826,9.909090909,-17.37332488
10,0.872727273,3323372.878,1180202.899,9868.031307,8024.925339,1890.170462,5.220709722,4.245609325,0.030080238,0.030080238,10,-17.36669487
1.545454545,0.245454545,2706077.399,1323232.057,7443.685258,6112.206209,1425.93265,5.220222188,4.286462063,0.035962757,0.035962757,1.545454545,0
1.909090909,0.4,2859428.085,1213810.531,9266.87503,7801.416909,1775.200048,5.220186333,4.394669162,0.032774376,0.032774376,1.909090909,-0.951136235
6.272727273,0.881818182,3362972.653,1184660.843,9979.315521,8150.301743,1911.943223,5.219462273,4.262836701,0.030963806,0.030963806,6.272727273,-17.87587524
6.363636364,0.881818182,3362470.678,1184611.587,9977.245024,8147.588806,1911.686072,5.219081296,4.261990985,0.030942923,0.030942923,6.363636364,-17.86978907
1.454545455,0.245454545,2706272.255,1323339.468,7442.167993,6111.540388,1425.996626,5.218923986,4.28580284,0.035991949,0.035991949,1.454545455,0
6.454545455,0.881818182,3361969.004,1184562.047,9975.175804,8144.877738,1911.428828,5.218701141,4.261146228,0.030922078,0.030922078,6.454545455,-17.86370363
2.545454545,0.245454545,2703818.779,1321014.546,7458.990458,6118.007339,1429.364556,5.218396122,4.280228799,0.03561753,0.03561753,2.545454545,0
6.545454545,0.881818182,3361467.63,1184512.22,9973.107834,8142.168549,1911.171491,5.21832179,4.260302432,0.030901272,0.030901272,6.545454545,-17.8576189
6.636363636,0.881818182,3360966.556,1184462.109,9971.041138,8139.461225,1910.914064,5.217943248,4.259459585,0.030880504,0.030880504,6.636363636,-17.85153493
1.363636364,0.245454545,2706467.181,1323447.376,7440.643139,6110.867697,1426.060149,5.217622232,4.285140217,0.036021235,0.036021235,1.363636364,0
6.727272727,0.881818182,3360465.782,1184411.715,9968.975711,8136.755764,1910.65655,5.217565507,4.25861768,0.030859774,0.030859774,6.727272727,-17.84545172
6.818181818,0.881818182,3359965.307,1184361.036,9966.911541,8134.052169,1910.39895,5.217188557,4.257776717,0.030839082,0.030839082,6.818181818,-17.83936926
6.909090909,0.881818182,3359465.131,1184310.076,9964.848636,8131.35043,1910.141266,5.216812396,4.256936685,0.030818428,0.030818428,6.909090909,-17.83328759
7,0.881818182,3358965.253,1184258.833,9962.786991,8128.650544,1909.883501,5.216437016,4.256097579,0.030797811,0.030797811,7,-17.8272067
1.272727273,0.245454545,2706662.175,1323555.787,7439.110628,6110.188064,1426.123214,5.216316903,4.284474163,0.036050614,0.036050614,1.272727273,0
7.090909091,0.881818182,3358465.674,1184207.308,9960.7266,8125.952511,1909.625655,5.216062411,4.255259395,0.030777231,0.030777231,7.090909091,-17.8211266
7.181818182,0.881818182,3357966.392,1184155.504,9958.667474,8123.25632,1909.367732,5.215688579,4.254422123,0.030756689,0.030756689,7.181818182,-17.81504732
7.272727273,0.881818182,3357467.405,1184103.417,9956.609582,8120.561979,1909.109732,5.215315502,4.253585764,0.030736184,0.030736184,7.272727273,-17.80896882
1.181818182,0.245454545,2706857.236,1323664.705,7437.570395,6109.501419,1426.185814,5.215007974,4.283804647,0.036080087,0.036080087,1.181818182,0
7.363636364,0.881818182,3356968.715,1184051.051,9954.552949,8117.869471,1908.851658,5.214943187,4.252750305,0.030715715,0.030715715,7.363636364,-17.80289115
7.454545455,0.881818182,3356470.321,1183998.406,9952.497563,8115.178794,1908.593511,5.214571624,4.251915742,0.030695284,0.030695284,7.454545455,-17.7968143
7.545454545,0.881818182,3355972.221,1183945.483,9950.443421,8112.489939,1908.335293,5.214200806,4.251082067,0.030674888,0.030674888,7.545454545,-17.79073828
7.636363636,0.881818182,3355474.415,1183892.282,9948.390523,8109.802903,1908.077005,5.213830729,4.250249273,0.03065453,0.03065453,7.636363636,-17.78466309
1.090909091,0.245454545,2707052.362,1323774.135,7436.022372,6108.807695,1426.247944,5.21369542,4.283131641,0.036109654,0.036109654,1.090909091,0
7.727272727,0.881818182,3354976.903,1183838.805,9946.338865,8107.117679,1907.81865,5.213461388,4.249417355,0.030634207,0.030634207,7.727272727,-17.77858874
7.818181818,0.881818182,3354479.684,1183785.051,9944.288444,8104.434261,1907.560228,5.213092776,4.248586305,0.03061392,0.03061392,7.818181818,-17.77251523
7.909090909,0.881818182,3353982.756,1183731.023,9942.239259,8101.752642,1907.301742,5.212724888,4.247756117,0.03059367,0.03059367,7.909090909,-17.76644258
1,0.245454545,2707247.55,1323884.081,7434.466492,6108.106836,1426.309597,5.212379213,4.282455121,0.036139317,0.036139317,1,0
8,0.881818182,3353486.12,1183676.719,9940.191307,8099.072816,1907.043193,5.21235772,4.246926785,0.030573455,0.030573455,8,-17.76037077
8.090909091,0.881818182,3352989.773,1183622.143,9938.144584,8096.394777,1906.784582,5.211991265,4.246098302,0.030553275,0.030553275,8.090909091,-17.75429983
8.181818182,0.881818182,3352493.718,1183567.294,9936.099099,8093.718512,1906.525911,5.211625523,4.245270659,0.030533131,0.030533131,8.181818182,-17.74822975
8.272727273,0.881818182,3351997.949,1183512.171,9934.054817,8091.044028,1906.267181,5.211260475,4.244443857,0.030513022,0.030513022,8.272727273,-17.74216052
8.363636364,0.881818182,3351502.47,1183456.78,9932.011777,8088.371301,1906.008395,5.210896134,4.243617878,0.030492948,0.030492948,8.363636364,-17.73609218
8.454545455,0.881818182,3351007.275,1183401.116,9929.969912,8085.70034,1905.749532,5.21053252,4.242792772,0.030472909,0.030472909,8.454545455,-17.73002467
1,0.890909091,3410031.423,1184008.128,10091.63096,8291.599578,1936.905846,5.21018148,4.280848032,0.032164304,0.032164304,1,-18.46945847
1.090909091,0.890909091,3409561.904,1184080.515,10090.24997,8289.479383,1936.683572,5.210066384,4.280244591,0.032143788,0.032143788,1.090909091,-18.46388463
1.181818182,0.890909091,3409092.872,1184152.745,10088.87134,8287.362341,1936.461078,5.209953071,4.279643125,0.032123325,0.032123325,1.181818182,-18.45831372
1.272727273,0.890909091,3408624.325,1184224.817,10087.49506,8285.248459,1936.238369,5.209841525,4.279043631,0.032102913,0.032102913,1.272727273,-18.45274575
