DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
1.363636364,0.890909091,3408156.264,1184296.733,10086.12112,8283.137733,1936.015447,5.209731735,4.278446096,0.032082553,0.032082553,1.363636364,-18.44718075
1.454545455,0.890909091,3407688.687,1184368.491,10084.74952,8281.030157,1935.792318,5.209623689,4.27785051,0.032062244,0.032062244,1.454545455,-18.44161873
1.545454545,0.890909091,3407221.595,1184440.092,10083.38026,8278.925724,1935.568986,5.209517375,4.277256861,0.032041985,0.032041985,1.545454545,-18.4360597
1.636363636,0.890909091,3406754.986,1184511.535,10082.01333,8276.824446,1935.345453,5.209412776,4.276665146,0.032021777,0.032021777,1.636363636,-18.43050368
1.727272727,0.890909091,3406288.862,1184582.825,10080.64876,8274.726262,1935.121726,5.209309896,4.276075325,0.03200162,0.03200162,1.727272727,-18.4249507
1.818181818,0.890909091,3405823.22,1184653.957,10079.2865,8272.631218,1934.897806,5.209208708,4.275487415,0.031981512,0.031981512,1.818181818,-18.41940075
1.909090909,0.890909091,3405358.061,1184724.934,10077.92657,8270.539285,1934.673698,5.209109207,4.274901392,0.031961454,0.031961454,1.909090909,-18.41385385
2,0.890909091,3405167.846,1184795.533,10076.73147,8268.454069,1934.608353,5.208667406,4.273967936,0.031941439,0.031941439,2,-18.41186236
1.636363636,0.409090909,2864986.207,1211413.076,9309.086914,7842.580683,1787.241132,5.208635113,4.388093215,0.032775656,0.032775656,1.636363636,-1.737012703
2.090909091,0.890909091,3404697.904,1184866.204,10075.37282,8266.368268,1934.380586,5.208578339,4.273392904,0.03192148,0.03192148,2.090909091,-18.4062477
2.181818182,0.890909091,3404228.463,1184936.72,10074.01649,8264.285547,1934.152651,5.208490904,4.272819698,0.03190157,0.03190157,2.181818182,-18.40063637
2.272727273,0.890909091,3403759.522,1185007.083,10072.66248,8262.205901,1933.924553,5.208405088,4.272248309,0.031881708,0.031881708,2.272727273,-18.39502838
2.363636364,0.890909091,3403291.075,1185077.292,10071.31072,8260.12932,1933.696229,5.208321023,4.271678868,0.031861895,0.031861895,2.363636364,-18.38942369
2.454545455,0.890909091,3402823.129,1185147.348,10069.96133,8258.055791,1933.467798,5.20823845,4.271111109,0.03184213,0.03184213,2.454545455,-18.38382237
2.545454545,0.890909091,3402355.679,1185217.252,10068.61423,8255.985303,1933.239211,5.208157469,4.270545133,0.031822412,0.031822412,2.545454545,-18.37822441
2.636363636,0.890909091,3401888.722,1185287.003,10067.26942,8253.917862,1933.010469,5.208078065,4.269980941,0.031802742,0.031802742,2.636363636,-18.37262979
2.727272727,0.890909091,3401422.262,1185356.606,10065.92694,8251.853388,1932.781578,5.208000248,4.26941848,0.03178312,0.03178312,2.727272727,-18.36703854
2.818181818,0.890909091,3400956.292,1185426.058,10064.58673,8249.791938,1932.552539,5.207923986,4.268857777,0.031763544,0.031763544,2.818181818,-18.36145064
2.909090909,0.890909091,3400490.812,1185495.357,10063.24878,8247.733498,1932.323355,5.207849271,4.268298821,0.031744015,0.031744015,2.909090909,-18.35586609
3,0.890909091,3400025.822,1185564.509,10061.9131,8245.678027,1932.094028,5.207776099,4.267741583,0.031724532,0.031724532,3,-18.35028489
3.090909091,0.890909091,3399561.319,1185633.512,10060.5797,8243.625509,1931.864562,5.207704462,4.26718605,0.031705096,0.031705096,3.090909091,-18.34470704
3.181818182,0.890909091,3399097.302,1185702.368,10059.24855,8241.575935,1931.634958,5.207634347,4.266632213,0.031685706,0.031685706,3.181818182,-18.33913254
3.272727273,0.890909091,3398633.768,1185771.078,10057.91966,8239.529291,1931.405219,5.207565745,4.266080059,0.031666361,0.031666361,3.272727273,-18.33356139
3.363636364,0.890909091,3398170.717,1185839.642,10056.59301,8237.48556,1931.175348,5.207498645,4.265529575,0.031647061,0.031647061,3.363636364,-18.32799357
3.454545455,0.890909091,3397708.147,1185908.06,10055.26859,8235.444724,1930.945346,5.207433039,4.264980747,0.031627807,0.031627807,3.454545455,-18.32242909
8.545454545,0.881818182,3349976.857,1182403.886,9921.093974,8076.690404,1905.253704,5.207229859,4.239167932,0.03042825,0.03042825,8.545454545,-17.71758486
8.636363636,0.881818182,3349437.215,1182268.23,9918.479412,8073.489448,1904.974915,5.206619433,4.238108011,0.03040622,0.03040622,8.636363636,-17.71097974
8.727272727,0.881818182,3348897.634,1182132.038,9915.864316,8070.288677,1904.695973,5.206008967,4.237048217,0.030384222,0.030384222,8.727272727,-17.70437212
8.818181818,0.881818182,3348358.114,1181995.309,9913.248684,8067.088086,1904.416879,5.205398457,4.235988545,0.030362253,0.030362253,8.818181818,-17.697762
8.909090909,0.881818182,3347818.653,1181858.048,9910.632537,8063.887667,1904.137635,5.204787908,4.234928987,0.030340315,0.030340315,8.909090909,-17.69114941
3.545454545,0.890909091,3396720.89,1185051.85,10047.13164,8227.0846,1930.472379,5.204493862,4.26169506,0.031583224,0.031583224,3.545454545,-18.31080486
3.636363636,0.890909091,3396231.302,1185070.273,10045.44739,8224.711438,1930.229383,5.204276486,4.261002092,0.031562718,0.031562718,3.636363636,-18.30492084
9,0.881818182,3347279.25,1181720.253,9908.015842,8060.687415,1903.85824,5.204177303,4.233869542,0.030318408,0.030318408,9,-17.68453431
3.727272727,0.890909091,3395742.154,1185088.516,10043.76525,8222.341048,1929.986261,5.204060492,4.260310663,0.031542259,0.031542259,3.727272727,-18.29903933
3.818181818,0.890909091,3395253.443,1185106.581,10042.08524,8219.973406,1929.743017,5.203845874,4.259620754,0.031521844,0.031521844,3.818181818,-18.29316033
3.909090909,0.890909091,3394765.137,1185124.466,10040.4073,8217.608528,1929.499634,5.203632652,4.258932411,0.031501475,0.031501475,3.909090909,-18.28728343
9.090909091,0.881818182,3346739.903,1181581.925,9905.398609,8057.487324,1903.578697,5.203566644,4.232810201,0.03029653,0.03029653,9.090909091,-17.6779167
4,0.890909091,3394277.3,1185142.174,10038.7315,8215.246385,1929.256152,5.203420751,4.25824553,0.031481151,0.031481151,4,-18.28140948
4.090909091,0.890909091,3393789.903,1185159.701,10037.05779,8212.887,1929.012558,5.203210183,4.257560152,0.031460871,0.031460871,4.090909091,-18.27553812
4.181818182,0.890909091,3393302.937,1185177.05,10035.38617,8210.530354,1928.76885,5.203000956,4.256876274,0.031440636,0.031440636,4.181818182,-18.26966924
9.181818182,0.881818182,3346200.613,1181443.066,9902.780836,8054.287393,1903.299005,5.202955926,4.231750961,0.030274682,0.030274682,9.181818182,-17.67129661
4.272727273,0.890909091,3392816.408,1185194.225,10033.71667,8208.176414,1928.525033,5.202793068,4.256193864,0.031420445,0.031420445,4.272727273,-18.26380296
4.363636364,0.890909091,3392330.312,1185211.221,10032.04926,8205.82521,1928.28111,5.202586495,4.255512936,0.031400298,0.031400298,4.363636364,-18.25793923
4.454545455,0.890909091,3391844.652,1185228.042,10030.38395,8203.476712,1928.037084,5.202381238,4.254833467,0.031380195,0.031380195,4.454545455,-18.25207811
9.272727273,0.881818182,3345661.379,1181303.676,9900.162528,8051.08762,1903.019167,5.202345147,4.230691819,0.030252864,0.030252864,9.272727273,-17.66467402
4.545454545,0.890909091,3391359.428,1185244.683,10028.72071,8201.130949,1927.79296,5.202177267,4.254155462,0.031360135,0.031360135,4.545454545,-18.24621962
4.636363636,0.890909091,3390874.631,1185261.149,10027.05955,8198.787884,1927.548734,5.201974598,4.253478908,0.031340119,0.031340119,4.636363636,-18.24036366
4.727272727,0.890909091,3390390.268,1185277.442,10025.40048,8196.447501,1927.304413,5.201773222,4.252803785,0.031320146,0.031320146,4.727272727,-18.23451033
9.363636364,0.881818182,3345122.199,1181163.756,9897.543673,8047.888005,1902.739183,5.201734299,4.229632771,0.030231075,0.030231075,9.363636364,-17.65804895
4.818181818,0.890909091,3389906.336,1185293.559,10023.74348,8194.109814,1927.059998,5.201573118,4.252130096,0.031300215,0.031300215,4.818181818,-18.22865961
4.909090909,0.890909091,3389422.834,1185309.501,10022.08855,8191.774806,1926.815493,5.201374284,4.251457826,0.031280328,0.031280328,4.909090909,-18.22281152
5,0.890909091,3388939.761,1185325.27,10020.43569,8189.44247,1926.570899,5.201176711,4.250786969,0.031260483,0.031260483,5,-18.21696604
9.454545455,0.881818182,3344583.074,1181023.306,9894.924275,8044.688543,1902.459056,5.201123379,4.228573811,0.030209316,0.030209316,9.454545455,-17.6514214
5.090909091,0.890909091,3388457.117,1185340.865,10018.78489,8187.112796,1926.326218,5.200980391,4.250117513,0.031240681,0.031240681,5.090909091,-18.2111232
5.181818182,0.890909091,3387974.899,1185356.288,10017.13614,8184.785776,1926.081454,5.200785316,4.249449451,0.03122092,0.03122092,5.181818182,-18.20528299
5.272727273,0.890909091,3387493.108,1185371.538,10015.48944,8182.461399,1925.836607,5.200591477,4.248782773,0.031201201,0.031201201,5.272727273,-18.19944541
9.545454545,0.881818182,3344044.003,1180882.329,9892.304353,8041.489232,1902.178787,5.200512393,4.227514936,0.030187587,0.030187587,9.545454545,-17.64479138
5.363636364,0.890909091,3387011.74,1185386.618,10013.84475,8180.139652,1925.591635,5.200398968,4.248117567,0.031181524,0.031181524,5.363636364,-18.19361044
5.454545455,0.890909091,3386530.797,1185401.526,10012.20213,8177.820537,1925.346619,5.200207603,4.247453656,0.031161889,0.031161889,5.454545455,-18.18777813
5.545454545,0.890909091,3386050.278,1185416.263,10010.56154,8175.504031,1925.101525,5.200017456,4.246791103,0.031142294,0.031142294,5.545454545,-18.18194845
9.636363636,0.881818182,3343504.985,1180740.823,9889.68388,8038.290072,1901.898375,5.199901324,4.226456144,0.030165886,0.030165886,9.636363636,-17.63815888
5.636363636,0.890909091,3385570.179,1185430.832,10008.92297,8173.190128,1924.856356,5.199828518,4.246129901,0.031122741,0.031122741,5.636363636,-18.17612142
5.727272727,0.890909091,3385090.501,1185445.231,10007.28643,8170.878816,1924.611112,5.199640783,4.24547004,0.031103228,0.031103228,5.727272727,-18.17029702
5.818181818,0.890909091,3384611.241,1185459.462,10005.6519,8168.570085,1924.365797,5.199454242,4.244811511,0.031083756,0.031083756,5.818181818,-18.16447525
9.727272727,0.881818182,3342966.02,1180598.789,9887.062867,8035.091062,1901.617824,5.199290174,4.225397428,0.030144215,0.030144215,9.727272727,-17.63152392
5.909090909,0.890909091,3384132.4,1185473.526,10004.01939,8166.263923,1924.12041,5.199268887,4.244154305,0.031064324,0.031064324,5.909090909,-18.15865612
6,0.890909091,3383653.974,1185487.423,10002.38887,8163.960317,1923.874955,5.199084713,4.243498412,0.031044933,0.031044933,6,-18.15283962
6.090909091,0.890909091,3383175.963,1185501.154,10000.76035,8161.659255,1923.629432,5.198901711,4.242843823,0.031025581,0.031025581,6.090909091,-18.14702575
6.181818182,0.890909091,3382698.365,1185514.719,9999.133814,8159.360726,1923.383844,5.198719873,4.242190529,0.031006269,0.031006269,6.181818182,-18.1412145
9.818181818,0.881818182,3342427.107,1180456.23,9884.441312,8031.892201,1901.337133,5.198678939,4.224338788,0.030122573,0.030122573,9.818181818,-17.62488649
9.909090909,0.881818182,3341888.245,1180313.144,9881.819216,8028.693485,1901.056305,5.198067616,4.223280217,0.03010096,0.03010096,9.909090909,-17.6182466
10,0.881818182,3341349.435,1180169.535,9879.196579,8025.494914,1900.77534,5.197456201,4.222221714,0.030079375,0.030079375,10,-17.61160426
2.272727273,0.263636364,2739079.167,1296950.019,7872.268029,6501.480453,1514.750093,5.197073804,4.292114245,0.0350145,0.0350145,2.272727273,0
6.272727273,0.890909091,3381697.125,1184623.201,9990.884362,8150.926022,1922.89802,5.195743226,4.238875873,0.0309628,0.0309628,6.272727273,-18.12923005
6.363636364,0.890909091,3381184.477,1184574.065,9988.80708,8148.211128,1922.636011,5.195370846,4.23804146,0.030941921,0.030941921,6.363636364,-18.12299815
6.454545455,0.890909091,3380672.134,1184524.644,9986.731086,8145.498108,1922.373904,5.194999299,4.237208011,0.03092108,0.03092108,6.454545455,-18.11676713
6.545454545,0.890909091,3380160.093,1184474.933,9984.656331,8142.786983,1922.1117,5.19462856,4.236375536,0.030900278,0.030900278,6.545454545,-18.11053698
6.636363636,0.890909091,3379648.356,1184424.94,9982.582862,8140.077728,1921.849402,5.194258641,4.235544014,0.030879514,0.030879514,6.636363636,-18.10430773
6.727272727,0.890909091,3379136.923,1184374.662,9980.510662,8137.370347,1921.587011,5.193889532,4.234713443,0.030858788,0.030858788,6.727272727,-18.09807939
6.818181818,0.890909091,3378625.793,1184324.1,9978.43973,8134.664835,1921.32453,5.193521226,4.233883817,0.030838099,0.030838099,6.818181818,-18.09185197
6.909090909,0.890909091,3378114.966,1184273.255,9976.370062,8131.961191,1921.061961,5.193153716,4.233055131,0.030817449,0.030817449,6.909090909,-18.08562547
7,0.890909091,3377604.44,1184222.128,9974.30166,8129.259409,1920.799306,5.192786997,4.232227377,0.030796836,0.030796836,7,-18.07939991
7.090909091,0.890909091,3377094.215,1184170.718,9972.234515,8126.559487,1920.536566,5.192421061,4.231400553,0.03077626,0.03077626,7.090909091,-18.07317529
7.181818182,0.890909091,3376584.292,1184119.028,9970.16864,8123.861415,1920.273744,5.192055908,4.230574645,0.030755722,0.030755722,7.181818182,-18.06695162
7.272727273,0.890909091,3376074.668,1184067.054,9968.104,8121.165203,1920.010841,5.191691518,4.22974966,0.03073522,0.03073522,7.272727273,-18.06072889
7.363636364,0.890909091,3375565.344,1184014.802,9966.040624,8118.470831,1919.74786,5.191327899,4.22892558,0.030714756,0.030714756,7.363636364,-18.05450714
7.454545455,0.890909091,3375056.32,1183962.27,9963.978499,8115.778298,1919.484801,5.190965041,4.228102402,0.030694328,0.030694328,7.454545455,-18.04828635
7.545454545,0.890909091,3374547.593,1183909.459,9961.917623,8113.087597,1919.221667,5.190602937,4.227280119,0.030673936,0.030673936,7.545454545,-18.04206653
7.636363636,0.890909091,3374039.165,1183856.37,9959.857993,8110.398722,1918.95846,5.190241583,4.226458724,0.030653581,0.030653581,7.636363636,-18.0358477
7.727272727,0.890909091,3373531.033,1183803.003,9957.799607,8107.711667,1918.69518,5.189880973,4.22563821,0.030633262,0.030633262,7.727272727,-18.02962985
7.818181818,0.890909091,3373023.198,1183749.36,9955.742464,8105.026425,1918.43183,5.189521101,4.224818572,0.03061298,0.03061298,7.818181818,-18.02341298
2.090909091,0.381818182,2850182.676,1219207.019,9174.06364,7713.428368,1767.89144,5.189268657,4.363066755,0.032879805,0.032879805,2.090909091,0
7.909090909,0.890909091,3372515.658,1183695.442,9953.686559,8102.342991,1918.168412,5.189161962,4.223999802,0.030592733,0.030592733,7.909090909,-18.0171971
8,0.890909091,3372008.413,1183641.248,9951.63189,8099.661358,1917.904926,5.18880355,4.223181894,0.030572521,0.030572521,8,-18.01098222
8.090909091,0.890909091,3371501.462,1183586.781,9949.578456,8096.98152,1917.641375,5.188445861,4.222364841,0.030552345,0.030552345,8.090909091,-18.00476835
8.181818182,0.890909091,3370994.805,1183532.041,9947.526263,8094.303464,1917.377761,5.188088893,4.221548633,0.030532205,0.030532205,8.181818182,-17.99855548
8.272727273,0.890909091,3370488.438,1183477.027,9945.475275,8091.627197,1917.114083,5.187732627,4.220733273,0.030512099,0.030512099,8.272727273,-17.9923436
8.363636364,0.890909091,3369982.365,1183421.743,9943.425534,8088.952694,1916.850344,5.187377076,4.219918743,0.030492029,0.030492029,8.363636364,-17.98613274
8.454545455,0.890909091,3369476.58,1183366.186,9941.37696,8086.279965,1916.586513,5.187022289,4.219105118,0.030471994,0.030471994,8.454545455,-17.97992286
7.818181818,0.236363636,2671903.48,1315605.999,7287.192235,5914.5878,1404.999725,5.186614705,4.209671856,0.03411094,0.03411094,7.818181818,0
7.727272727,0.236363636,2672115.399,1316089.346,7286.208988,5914.501263,1404.890486,5.186318123,4.209937587,0.034145644,0.034145644,7.727272727,0
1,0.9,3429519.59,1183965.035,10103.55425,8292.301272,1948.139047,5.186259298,4.256524341,0.03216309,0.03216309,1,-18.73122677
1.090909091,0.9,3429041.429,1184037.542,10102.1688,8290.179089,1947.914257,5.186146548,4.25592608,0.032142579,0.032142579,1.090909091,-18.72553406
1.181818182,0.9,3428563.762,1184109.891,10100.78571,8288.06008,1947.689244,5.186035577,4.255329799,0.03212212,0.03212212,1.181818182,-18.7198445
7.636363636,0.236363636,2672327.099,1316572.364,7285.215317,5914.405088,1404.780973,5.186015085,4.21019732,0.034180411,0.034180411,7.636363636,0
1.272727273,0.9,3428086.589,1184182.082,10099.40498,8285.944242,1947.464012,5.185926372,4.254735488,0.032101713,0.032101713,1.272727273,-18.7141581
1.363636364,0.9,3427609.909,1184254.115,10098.0266,8283.831568,1947.238564,5.185818923,4.254143133,0.032081357,0.032081357,1.363636364,-18.70847488
1.454545455,0.9,3427133.722,1184325.991,10096.65056,8281.722054,1947.012906,5.185713217,4.253552726,0.032061052,0.032061052,1.454545455,-18.70279485
7.545454545,0.236363636,2672538.58,1317055.051,7284.211196,5914.299263,1404.67119,5.185705556,4.210451032,0.034215242,0.034215242,7.545454545,0
1.545454545,0.9,3426658.028,1184397.709,10095.27687,8279.615693,1946.787041,5.185609242,4.252964253,0.032040798,0.032040798,1.545454545,-18.69711804
1.636363636,0.9,3426182.826,1184469.268,10093.90552,8277.512492,1946.560973,5.185506983,4.25237771,0.032020595,0.032020595,1.636363636,-18.69144445
1.727272727,0.9,3425708.117,1184540.673,10092.53652,8275.412401,1946.334706,5.18540644,4.251793062,0.032000441,0.032000441,1.727272727,-18.68577411
7.454545455,0.236363636,2672749.843,1317537.413,7283.196583,5914.183745,1404.561134,5.185389519,4.210698703,0.034250138,0.034250138,7.454545455,0
1.818181818,0.9,3425233.898,1184611.921,10091.16985,8273.315455,1946.108245,5.18530759,4.251210321,0.031980338,0.031980338,1.818181818,-18.68010702
1.909090909,0.9,3424760.14,1184683.012,10089.8055,8271.221631,1945.881575,5.185210463,4.250629503,0.031960284,0.031960284,1.909090909,-18.67444281
2,0.9,3424286.902,1184753.947,10088.4435,8269.130914,1945.654735,5.185114973,4.250050519,0.03194028,0.03194028,2,-18.66878226
7.363636364,0.236363636,2672960.885,1318019.452,7282.17144,5914.058498,1404.450801,5.185066957,4.210940316,0.034285098,0.034285098,7.363636364,0
2.090909091,0.9,3423814.153,1184824.727,10087.08381,8267.043314,1945.427711,5.185021142,4.249473403,0.031920325,0.031920325,2.090909091,-18.66312498
2.181818182,0.9,3423341.892,1184895.352,10085.72645,8264.958801,1945.200506,5.184928965,4.248898134,0.031900419,0.031900419,2.181818182,-18.657471
2.272727273,0.9,3422870.119,1184965.822,10084.3714,8262.877372,1944.973125,5.184838429,4.248324702,0.031880561,0.031880561,2.272727273,-18.65182031
7.909090909,0.236363636,2671593.8,1314225.698,7287.310998,5913.646508,1405.508373,5.184822189,4.207478677,0.034052385,0.034052385,7.909090909,0
8,0.236363636,2671366.886,1313603.032,7288.14473,5913.55985,1405.678868,5.184786437,4.206906702,0.034014134,0.034014134,8,0
8.090909091,0.236363636,2671139.553,1312979.326,7288.965211,5913.46084,1405.849198,5.184741877,4.206326573,0.033975934,0.033975934,8.090909091,0
7.272727273,0.236363636,2673171.705,1318501.169,7281.135727,5913.9235,1404.340189,5.184737846,4.211175858,0.034320124,0.034320124,7.272727273,0
8.181818182,0.236363636,2670911.801,1312354.576,7289.772461,5913.349503,1406.019366,5.184688518,4.205738305,0.033937784,0.033937784,8.181818182,0
8.272727273,0.236363636,2670683.63,1311728.78,7290.566504,5913.225849,1406.189371,5.184626378,4.205141904,0.033899683,0.033899683,8.272727273,0
8.363636364,0.236363636,2670455.039,1311101.928,7291.347355,5913.089907,1406.359217,5.184555458,4.204537386,0.033861631,0.033861631,8.363636364,0
8.454545455,0.236363636,2670226.029,1310474.018,7292.115034,5912.941696,1406.528906,5.18447577,4.203924761,0.033823629,0.033823629,8.454545455,0
6.727272727,0.236363636,2674512.812,1322183.292,7275.358394,5913.72374,1403.305714,5.184442934,4.21413786,0.034553225,0.034553225,6.727272727,-5.68E-14
2.363636364,0.9,3422677.987,1185035.913,10083.18319,8260.80269,1944.906482,5.184405155,4.247403547,0.031860746,0.031860746,2.363636364,-18.64977204
7.181818182,0.236363636,2673382.304,1318982.57,7280.089408,5913.778703,1404.229294,5.184402175,4.211405307,0.034355215,0.034355215,7.181818182,0
8.545454545,0.236363636,2669996.6,1309845.045,7292.869562,5912.781228,1406.698439,5.18438733,4.203304038,0.033785674,0.033785674,8.545454545,5.68E-14
2.454545455,0.9,3422201.53,1185106.08,10081.82944,8258.727322,1944.67551,5.184324784,4.246840812,0.031840985,0.031840985,2.454545455,-18.64405552
2.545454545,0.9,3421725.577,1185176.095,10080.478,8256.655004,1944.444379,5.184246006,4.24627986,0.031821271,0.031821271,2.545454545,-18.63834254
2.636363636,0.9,3421250.127,1185245.956,10079.12886,8254.585735,1944.213091,5.184168807,4.245720684,0.031801605,0.031801605,2.636363636,-18.63263313
8.636363636,0.236363636,2669842.598,1309212.159,7293.718642,5912.656436,1406.928346,5.184143644,4.202528475,0.033747692,0.033747692,8.636363636,0
2.727272727,0.9,3420775.18,1185315.669,10077.78204,8252.519459,1943.981651,5.184093188,4.245163247,0.031781987,0.031781987,2.727272727,-18.62692729
7.090909091,0.236363636,2673592.681,1319463.654,7279.032441,5913.624084,1404.118115,5.184059918,4.211628652,0.034390372,0.034390372,7.090909091,0
8.727272727,0.236363636,2669611.218,1308581.065,7294.445717,5912.47121,1407.096676,5.184040188,4.201894092,0.033709833,0.033709833,8.727272727,0
2.818181818,0.9,3420300.731,1185385.226,10076.43747,8250.456236,1943.750059,5.18401912,4.24460758,0.031762415,0.031762415,2.818181818,-18.62122497
2.909090909,0.9,3419826.783,1185454.638,10075.09522,8248.395966,1943.518321,5.183946617,4.244053621,0.03174289,0.03174289,2.909090909,-18.61552623
3,0.9,3419353.331,1185523.897,10073.75523,8246.338708,1943.286436,5.183875647,4.243501398,0.031723412,0.031723412,3,-18.60983102
3.090909091,0.9,3418880.373,1185593.009,10072.41752,8244.284411,1943.054409,5.183806213,4.242950879,0.031703979,0.031703979,3.090909091,-18.60413937
6.636363636,0.236363636,2674710.84,1322545.391,7274.156472,5913.405096,1403.247056,5.183803124,4.214086943,0.034585566,0.034585566,6.636363636,0
8.545454545,0.890909091,3368414.107,1182369.899,9932.477879,8077.26992,1916.067397,5.183783145,4.215545827,0.03042736,0.03042736,8.545454545,-17.9670388
3.181818182,0.9,3418407.91,1185661.972,10071.08206,8242.233067,1942.822241,5.1837383,4.242402054,0.031684593,0.031684593,3.181818182,-18.59845125
7,0.236363636,2673802.833,1319944.43,7277.964787,5913.45959,1404.006646,5.183711066,4.211845868,0.034425596,0.034425596,7,0
3.272727273,0.9,3417935.938,1185730.788,10069.74887,8240.18466,1942.589936,5.183671901,4.24185491,0.031665252,0.031665252,3.272727273,-18.59276668
3.363636364,0.9,3417464.457,1185799.458,10068.41792,8238.139174,1942.357496,5.183607004,4.241309435,0.031645956,0.031645956,3.363636364,-18.58708563
6.909090909,0.236363636,2674012.762,1320424.895,7276.886411,5913.285208,1403.894886,5.183355593,4.212056947,0.034460887,0.034460887,6.909090909,0
8.636363636,0.890909091,3367862.028,1182234.363,9929.854827,8074.066976,1915.782076,5.183185995,4.214501783,0.030405334,0.030405334,8.636363636,-17.9602657
6.545454545,0.236363636,2674908.775,1322907.605,7272.945734,5913.078388,1403.188048,5.18315827,4.214031325,0.034617981,0.034617981,6.545454545,0
6.818181818,0.236363636,2674222.465,1320905.056,7275.79726,5913.100885,1403.782831,5.18299348,4.212261864,0.034496246,0.034496246,6.818181818,0
8.727272727,0.890909091,3367309.98,1182098.289,9927.231223,8070.864226,1915.496577,5.18258886,4.213457921,0.030383339,0.030383339,8.727272727,-17.95348983
6.454545455,0.236363636,2675106.616,1323269.937,7271.726114,5912.743561,1403.128684,5.182508344,4.213970982,0.034650471,0.034650471,6.454545455,0
8.818181818,0.890909091,3366758.018,1181961.678,9924.607103,8067.661664,1915.210935,5.181991666,4.212414161,0.030361375,0.030361375,8.818181818,-17.94671191
8.818181818,0.236363636,2669282.457,1307110.752,7294.255357,5911.226208,1407.629267,5.181943519,4.199419796,0.03364987,0.03364987,8.818181818,0
6.363636364,0.236363636,2675304.36,1323632.388,7270.497567,5912.400573,1403.068963,5.181853322,4.213905894,0.034683035,0.034683035,6.363636364,0
8.909090909,0.236363636,2669032.488,1306317.614,7294.789213,5910.822331,1407.866838,5.181448286,4.198424292,0.033607903,0.033607903,8.909090909,0
8.909090909,0.890909091,3366206.115,1181824.536,9921.982469,8064.459282,1914.925133,5.181394455,4.211370534,0.03033944,0.03033944,8.909090909,-17.9399316
6.272727273,0.236363636,2675502.011,1323994.959,7269.2601,5912.049434,1403.008885,5.181193204,4.213836061,0.034715675,0.034715675,6.272727273,0
9,0.236363636,2668781.822,1305522.321,7295.305903,5910.402345,1408.104425,5.180940969,4.197417635,0.033565962,0.033565962,9,0
3.454545455,0.9,3416475.496,1184993.493,10060.6192,8230.110358,1941.877349,5.180872625,4.238223574,0.031602683,0.031602683,3.454545455,-18.57537711
9,0.890909091,3365696.223,1181687.095,9919.377815,8061.253013,1914.663707,5.180741547,4.210270965,0.030317543,0.030317543,9,-17.93358479
3.545454545,0.9,3415975.863,1185012.213,10058.92737,8227.73251,1941.630906,5.180658868,4.237536848,0.031582136,0.031582136,3.545454545,-18.56936102
6.181818182,0.236363636,2675699.558,1324357.657,7268.013544,5911.690005,1402.948437,5.180527918,4.213761426,0.034748391,0.034748391,6.181818182,0
3.636363636,0.9,3415476.677,1185030.751,10057.23768,8225.35746,1941.384332,5.180446505,4.236851675,0.031561635,0.031561635,3.636363636,-18.56334764
9.090909091,0.236363636,2668530.458,1304724.862,7295.805408,5909.966235,1408.342028,5.180421561,4.196399821,0.033524046,0.033524046,9.090909091,0
3.727272727,0.9,3414977.939,1185049.109,10055.55011,8222.985191,1941.137631,5.180235524,4.236168039,0.031541179,0.031541179,3.727272727,-18.55733698
9.090909091,0.890909091,3365156.69,1181548.87,9916.759508,8058.05122,1914.384767,5.180128717,4.20921194,0.030295668,0.030295668,9.090909091,-17.9269619
3.818181818,0.9,3414526.699,1185067.566,10053.8874,8220.611137,1940.917996,5.179965056,4.235424244,0.031520776,0.031520776,3.818181818,-18.55181409
9.181818182,0.236363636,2668278.392,1303925.229,7296.287711,5909.513986,1408.579648,5.179890057,4.195370845,0.033482155,0.033482155,9.181818182,0
6.090909091,0.236363636,2675897.005,1324720.484,7266.757916,5911.322272,1402.887618,5.179857476,4.213681978,0.034781184,0.034781184,6.090909091,0
3.909090909,0.9,3414036.745,1185085.553,10052.2088,8218.244567,1940.675617,5.179747046,4.234733767,0.031500411,0.031500411,3.909090909,-18.54591242
4,0.9,3413547.221,1185103.364,10050.53231,8215.88074,1940.433111,5.179530413,4.234044808,0.03148009,0.03148009,4,-18.54001331
9.181818182,0.890909091,3364617.204,1181410.113,9914.140659,8054.849594,1914.105668,5.179515856,4.208153043,0.030273824,0.030273824,9.181818182,-17.92033653
9.272727273,0.236363636,2668025.622,1303123.41,7296.752792,5909.045583,1408.817282,5.179346451,4.194330703,0.033440288,0.033440288,9.272727273,0
4.090909091,0.9,3413058.125,1185120.993,10048.85791,8213.519678,1940.19048,5.179315132,4.233357374,0.031459814,0.031459814,4.090909091,-18.53411675
6,0.236363636,2676094.35,1325083.444,7265.493157,5910.946194,1402.826425,5.179181849,4.213597698,0.034814053,0.034814053,6,0
4.181818182,0.9,3412569.457,1185138.443,10047.18561,8211.161364,1939.947728,5.179101201,4.23267145,0.031439583,0.031439583,4.181818182,-18.52822275
9.272727273,0.890909091,3364077.765,1181270.824,9911.52127,8051.648134,1913.826412,5.178902961,4.207094272,0.030252009,0.030252009,9.272727273,-17.91370869
4.272727273,0.9,3412081.219,1185155.719,10045.51543,8208.805763,1939.704858,5.178888626,4.231987009,0.031419395,0.031419395,4.272727273,-18.52233135
9.363636364,0.236363636,2667772.146,1302319.398,7297.200632,5908.561011,1409.054932,5.178790737,4.193279392,0.033398444,0.033398444,9.363636364,0
4.363636364,0.9,3411593.407,1185172.816,10043.84733,8206.452906,1939.461872,5.178677379,4.231304066,0.031399252,0.031399252,4.363636364,-18.51644253
5.909090909,0.236363636,2676291.592,1325446.539,7264.219222,5910.561719,1402.764853,5.178501019,4.213508562,0.034846999,0.034846999,5.909090909,0
4.454545455,0.9,3411106.021,1185189.734,10042.1813,8204.102788,1939.218773,5.178467451,4.23062261,0.031379152,0.031379152,4.454545455,-18.5105563
9.363636364,0.890909091,3363538.372,1181131.005,9908.90133,8048.446839,1913.546998,5.178290023,4.206035622,0.030230224,0.030230224,9.363636364,-17.90707838
4.545454545,0.9,3410619.063,1185206.478,10040.51738,8201.755362,1938.975564,5.178258853,4.229942612,0.031359097,0.031359097,4.545454545,-18.5046727
9.454545455,0.236363636,2667517.961,1301513.181,7297.631217,5908.060258,1409.292597,5.178222912,4.19221691,0.033356624,0.033356624,9.454545455,0
4.636363636,0.9,3410132.529,1185223.045,10038.85554,8199.410658,1938.732247,5.178051559,4.229264082,0.031339084,0.031339084,4.636363636,-18.49879171
4.727272727,0.9,3409646.42,1185239.435,10037.19576,8197.068661,1938.488825,5.177845562,4.228587008,0.031319114,0.031319114,4.727272727,-18.49291334
5.818181818,0.236363636,2676488.729,1325809.77,7262.936056,5910.168821,1402.702901,5.177814953,4.213414556,0.034880024,0.034880024,5.818181818,0
9.454545455,0.890909091,3362999.024,1180990.655,9906.280842,8045.245704,1913.267429,5.177677041,4.204977088,0.030208468,0.030208468,9.454545455,-17.9004456
9.545454545,0.236363636,2667263.065,1300704.75,7298.044513,5907.543297,1409.530276,5.177642963,4.191143247,0.033314826,0.033314826,9.545454545,0
4.818181818,0.9,3409160.736,1185255.651,10035.53806,8194.729359,1938.2453,5.177640858,4.227911378,0.031299188,0.031299188,4.818181818,-18.48703759
4.909090909,0.9,3408675.474,1185271.691,10033.88243,8192.392744,1938.001675,5.177437438,4.227237184,0.031279304,0.031279304,4.909090909,-18.48116448
5,0.9,3408190.635,1185287.557,10032.22886,8190.058807,1937.757953,5.177235292,4.226564415,0.031259463,0.031259463,5,-18.47529402
5.727272727,0.236363636,2676685.761,1326173.143,7261.64361,5909.767425,1402.640562,5.177123639,4.213315646,0.034913126,0.034913126,5.727272727,0
9.545454545,0.890909091,3362459.721,1180849.778,9903.659826,8042.044728,1912.987707,5.177064019,4.203918666,0.030186742,0.030186742,9.545454545,-17.89381037
5.090909091,0.9,3407706.217,1185303.25,10030.57735,8187.72754,1937.514134,5.177034414,4.225893063,0.031239664,0.031239664,5.090909091,-18.46942619
5.181818182,0.9,3407222.22,1185318.769,10028.9279,8185.398934,1937.270223,5.176834794,4.225223119,0.031219906,0.031219906,5.181818182,-18.46356101
5.272727273,0.9,3406738.642,1185334.116,10027.28049,8183.072978,1937.026221,5.176636425,4.224554573,0.031200191,0.031200191,5.272727273,-18.45769849
9.636363636,0.890909091,3361920.462,1180708.371,9901.038255,8038.84391,1912.707831,5.176450942,4.202860353,0.030165045,0.030165045,9.636363636,-17.88717268
5.363636364,0.9,3406255.48,1185349.291,10025.63506,8180.74966,1936.782061,5.176439447,4.223887562,0.031180518,0.031180518,5.363636364,-18.45183857
5.636363636,0.236363636,2676882.687,1326536.658,7260.341855,5909.357523,1402.577835,5.176427057,4.213211827,0.034946307,0.034946307,5.636363636,0
5.454545455,0.9,3405772.737,1185364.294,10023.99172,8178.428981,1936.537868,5.176243585,4.22322182,0.031160885,0.031160885,5.454545455,-18.44598133
5.545454545,0.9,3405290.41,1185379.127,10022.35041,8176.110918,1936.293589,5.176048956,4.22255745,0.031141294,0.031141294,5.545454545,-18.44012675
5.363636364,0.236363636,2677542.328,1328370.958,7256.897657,5908.747472,1402.040208,5.17595545,4.21439231,0.035066668,0.035066668,5.363636364,5.68E-14
5.636363636,0.9,3404808.498,1185393.789,10020.71112,8173.795465,1936.049224,5.175855551,4.221894445,0.031121744,0.031121744,5.636363636,-18.43427482
9.727272727,0.890909091,3361381.247,1180566.437,9898.416141,8035.643249,1912.427804,5.175837811,4.201802145,0.030143377,0.030143377,9.727272727,-17.88053253
5.545454545,0.236363636,2677079.503,1326900.322,7259.030703,5908.939017,1402.514712,5.175725174,4.213103054,0.034979567,0.034979567,5.545454545,0
5.727272727,0.9,3404327,1185408.283,10019.07386,8171.482611,1935.804777,5.175663362,4.221232796,0.031102235,0.031102235,5.727272727,-18.42842554
5.818181818,0.9,3403845.914,1185422.607,10017.43861,8169.172344,1935.560248,5.175472381,4.220572493,0.031082766,0.031082766,5.818181818,-18.42257891
5.909090909,0.9,3403365.239,1185436.764,10015.80536,8166.864652,1935.31564,5.1752826,4.219913528,0.031063338,0.031063338,5.909090909,-18.41673493
9.818181818,0.890909091,3360842.075,1180423.976,9895.793479,8032.442744,1912.147627,5.175224622,4.200744038,0.030121738,0.030121738,9.818181818,-17.87388993
6,0.9,3402884.974,1185450.754,10014.17411,8164.559524,1935.070955,5.175094014,4.21925589,0.03104395,0.03104395,6,-18.41089359
5.272727273,0.236363636,2677730.127,1328635.555,7255.494449,5908.218423,1402.022747,5.175019066,4.214067449,0.03509746,0.03509746,5.272727273,0
5.454545455,0.236363636,2677276.209,1327264.135,7257.710111,5908.511886,1402.451192,5.175017965,4.212989316,0.035012908,0.035012908,5.454545455,0
9.636363636,0.236363636,2666902.052,1299042.923,7297.41668,5905.852758,1410.127149,5.175006159,4.188170381,0.033250737,0.033250737,9.636363636,0
6.090909091,0.9,3402405.117,1185464.577,10012.54486,8162.256947,1934.826193,5.174906613,4.21859957,0.031024601,0.031024601,6.090909091,-18.40505489
6.181818182,0.9,3401925.667,1185478.235,10010.91759,8159.956909,1934.581357,5.17472039,4.21794456,0.031005293,0.031005293,6.181818182,-18.39921883
9.909090909,0.890909091,3360302.944,1180280.989,9893.170272,8029.242391,1911.8673,5.174611371,4.199686029,0.030100127,0.030100127,9.909090909,-17.86724488
5.181818182,0.236363636,2677917.897,1328900.523,7254.083105,5907.681969,1402.004869,5.174078398,4.213738554,0.035128334,0.035128334,5.181818182,0
10,0.890909091,3359763.856,1180137.477,9890.54652,8026.04219,1911.586826,5.173998056,4.198628115,0.030078546,0.030078546,10,-17.86059739
9.727272727,0.236363636,2666624.084,1298049.179,7297.583445,5905.063367,1410.441004,5.173972838,4.186678741,0.033204267,0.033204267,9.727272727,0
5.090909091,0.236363636,2678105.641,1329165.86,7252.663605,5907.138105,1401.986572,5.173133429,4.213405621,0.035159291,0.035159291,5.090909091,0
9.818181818,0.236363636,2666344.984,1297051.7,7297.727239,5904.25237,1410.755055,5.172922979,4.18517187,0.033157787,0.033157787,9.818181818,0
5,0.236363636,2678293.356,1329431.571,7251.235875,5906.586761,1401.967852,5.172184129,4.213068618,0.03519033,0.03519033,5,0
9.909090909,0.236363636,2666064.747,1296050.473,7297.847986,5903.419682,1411.069293,5.171856563,4.18364974,0.033111297,0.033111297,9.909090909,0
6.272727273,0.9,3400933.33,1184587.322,10002.66852,8151.521101,1934.096852,5.171751615,4.214639558,0.030961841,0.030961841,6.272727273,-18.38733361
6.363636364,0.9,3400419.553,1184538.285,10000.59039,8148.804568,1933.835615,5.171375639,4.213804164,0.030940965,0.030940965,6.363636364,-18.38108555
4.909090909,0.236363636,2678481.038,1329697.659,7249.799859,5906.027885,1401.948703,5.171230475,4.212727521,0.035221452,0.035221452,4.909090909,0
6.454545455,0.9,3399906.07,1184488.96,9998.513526,8146.089929,1933.57427,5.171000505,4.212969761,0.030920128,0.030920128,6.454545455,-18.37483837
10,0.236363636,2665783.365,1295045.476,7297.945594,5902.565236,1411.383717,5.17077355,4.182112322,0.033064797,0.033064797,10,0
6.545454545,0.9,3399392.886,1184439.351,9996.437952,8143.377168,1933.312819,5.17062622,4.212136333,0.030899329,0.030899329,6.545454545,-18.36859211
4.818181818,0.236363636,2678668.688,1329964.128,7248.355505,5905.461422,1401.929125,5.170272431,4.212382293,0.035252658,0.035252658,4.818181818,0
6.636363636,0.9,3398879.997,1184389.456,9994.363633,8140.666297,1933.051263,5.170252763,4.211303887,0.030878568,0.030878568,6.636363636,-18.36234675
2,0.390909091,2854756.086,1216397.035,9222.20341,7759.169947,1783.778883,5.170037327,4.349849648,0.032823995,0.032823995,2,-0.094508683
6.727272727,0.9,3398367.403,1184339.276,9992.29058,8137.957306,1932.789605,5.169880133,4.21047241,0.030857845,0.030857845,6.727272727,-18.35610232
6.818181818,0.9,3397855.104,1184288.812,9990.218793,8135.250193,1932.527847,5.169508325,4.209641898,0.030837161,0.030837161,6.818181818,-18.34985881
4.727272727,0.236363636,2678856.303,1330230.982,7246.902746,5904.887323,1401.909103,5.169309999,4.21203294,0.035283948,0.035283948,4.727272727,0
6.909090909,0.9,3397343.1,1184238.064,9988.148268,8132.544953,1932.265991,5.169137332,4.208812344,0.030816513,0.030816513,6.909090909,-18.34361624
7,0.9,3396831.39,1184187.033,9986.079004,8129.841583,1932.004038,5.168767148,4.207983742,0.030795904,0.030795904,7,-18.33737461
7.090909091,0.9,3396319.974,1184135.719,9984.010996,8127.140081,1931.741992,5.168397766,4.207156087,0.030775331,0.030775331,7.090909091,-18.33113394
4.636363636,0.236363636,2679043.883,1330498.223,7245.441533,5904.305539,1401.888641,5.168343135,4.21167942,0.035315322,0.035315322,4.636363636,0
7.181818182,0.9,3395808.822,1184084.125,9981.944239,8124.440435,1931.479836,5.168029224,4.206329407,0.030754796,0.030754796,7.181818182,-18.32489385
7.272727273,0.9,3395297.99,1184032.246,9979.878728,8121.742657,1931.217607,5.167661423,4.20550363,0.030734298,0.030734298,7.272727273,-18.3186551
4.545454545,0.236363636,2679231.426,1330765.855,7243.971808,5903.716019,1401.867733,5.167371812,4.21132171,0.035346782,0.035346782,4.545454545,0
7.363636364,0.9,3394787.452,1183980.089,9977.81448,8119.046726,1930.95529,5.167294413,4.204678777,0.030713837,0.030713837,7.363636364,-18.31241732
2.636363636,0.254545455,2721847.058,1307453.96,7680.081151,6320.890671,1486.341378,5.167104453,4.252650681,0.035210887,0.035210887,2.636363636,0
7.454545455,0.9,3394277.209,1183927.651,9975.751483,8116.35264,1930.692888,5.166928175,4.203854838,0.030693412,0.030693412,7.454545455,-18.30618058
7.545454545,0.9,3393767.253,1183874.934,9973.689729,8113.660393,1930.430399,5.166562717,4.203031819,0.030673024,0.030673024,7.545454545,-18.29994476
4.454545455,0.236363636,2679418.931,1331033.878,7242.493511,5903.118736,1401.846376,5.166395999,4.210959799,0.035378328,0.035378328,4.454545455,0
7.636363636,0.9,3393257.586,1183821.938,9971.62922,8110.969979,1930.167828,5.166198025,4.202209706,0.030652672,0.030652672,7.636363636,-18.29370994
7.727272727,0.9,3392748.215,1183768.665,9969.569955,8108.281392,1929.905177,5.16583409,4.201388487,0.030632356,0.030632356,7.727272727,-18.28747617
2.181818182,0.263636364,2739306.294,1297021.922,7871.300019,6501.325686,1523.810896,5.165535986,4.266491139,0.035041348,0.035041348,2.181818182,0
7.818181818,0.9,3392239.127,1183715.115,9967.511926,8105.594626,1929.642444,5.165470916,4.200568167,0.030612077,0.030612077,7.818181818,-18.28124334
4.363636364,0.236363636,2679606.399,1331302.303,7241.006599,5902.513594,1401.824564,5.165415691,4.21059364,0.03540996,0.03540996,4.363636364,0
7.909090909,0.9,3391730.328,1183661.288,9965.455133,8102.909674,1929.379634,5.165108493,4.199748734,0.030591833,0.030591833,7.909090909,-18.27501151
8,0.9,3391221.817,1183607.187,9963.399575,8100.226529,1929.116747,5.164746815,4.198930179,0.030571625,0.030571625,8,-18.2687807
4.272727273,0.236363636,2679793.824,1331571.126,7239.510983,5901.90057,1401.802292,5.164430838,4.210223229,0.035441679,0.035441679,4.272727273,0
8.090909091,0.9,3390713.592,1183552.811,9961.345247,8097.545186,1928.853786,5.164385875,4.198112498,0.030551452,0.030551452,8.090909091,-18.2625509
8.181818182,0.9,3390205.655,1183498.163,9959.292163,8094.86563,1928.590752,5.164025677,4.197295679,0.030531315,0.030531315,8.181818182,-18.25632212
8.272727273,0.9,3389698,1183443.238,9957.240274,8092.187873,1928.327645,5.163666195,4.196479729,0.030511212,0.030511212,8.272727273,-18.25009433
4.181818182,0.236363636,2679981.208,1331840.354,7238.006618,5901.279606,1401.779555,5.163441422,4.209848536,0.035473486,0.035473486,4.181818182,0
8.363636364,0.9,3389190.631,1183388.045,9955.189631,8089.511886,1928.064469,5.163307448,4.195664625,0.030491145,0.030491145,8.363636364,-18.24386757
8.454545455,0.9,3388683.542,1183332.578,9953.140137,8086.837678,1927.801172,5.162949519,4.194850482,0.030471113,0.030471113,8.454545455,-18.23764178
4.090909091,0.236363636,2680168.547,1332109.991,7236.493424,5900.650634,1401.756347,5.162447411,4.209469532,0.035505381,0.035505381,4.090909091,-5.68E-14
1,0.909090909,3449652.193,1183923.855,10115.75956,8292.971838,1959.68488,5.161931731,4.231788449,0.03216193,0.03216193,1,-18.999249
1.090909091,0.909090909,3449171.797,1183996.466,10114.37369,8290.847939,1959.461354,5.161813307,4.23118727,0.032141423,0.032141423,1.090909091,-18.99352478
1.181818182,0.909090909,3448691.887,1184068.918,10112.99018,8288.727223,1959.237593,5.161696678,4.230588087,0.032120968,0.032120968,1.181818182,-18.98780371
1.272727273,0.909090909,3448212.461,1184141.212,10111.60901,8286.609685,1959.013602,5.161581829,4.229990888,0.032100565,0.032100565,1.272727273,-18.9820858
1.363636364,0.909090909,3447733.521,1184213.347,10110.23019,8284.49532,1958.789384,5.16146875,4.229395661,0.032080213,0.032080213,1.363636364,-18.97637107
4,0.236363636,2680355.842,1332380.038,7234.971374,5900.01363,1401.732666,5.161448789,4.209086205,0.035537364,0.035537364,4,0
1.454545455,0.909090909,3447255.07,1184285.324,10108.85372,8282.384124,1958.564946,5.161357422,4.22880239,0.032059912,0.032059912,1.454545455,-18.97065961
1.545454545,0.909090909,3446777.098,1184357.143,10107.47959,8280.276087,1958.340287,5.161247846,4.228211073,0.032039662,0.032039662,1.545454545,-18.96495129
1.636363636,0.909090909,3446299.61,1184428.803,10106.10779,8278.171216,1958.115415,5.16114,4.227621699,0.032019462,0.032019462,1.636363636,-18.9592462
3.818181818,0.236363636,2680793.67,1333663.983,7232.312113,5899.288833,1401.32969,5.161035384,4.209779381,0.035622272,0.035622272,3.818181818,0
1.727272727,0.909090909,3445822.607,1184500.308,10104.73834,8276.069469,1957.890332,5.161033882,4.227034238,0.031999313,0.031999313,1.727272727,-18.95354436
1.818181818,0.909090909,3445346.085,1184571.655,10103.37122,8273.970873,1957.665044,5.160929472,4.226448697,0.031979213,0.031979213,1.818181818,-18.94784576
1.909090909,0.909090909,3444870.047,1184642.846,10102.00643,8271.875404,1957.439553,5.160826761,4.225865055,0.031959164,0.031959164,1.909090909,-18.94215043
2,0.909090909,3444394.491,1184713.881,10100.64397,8269.783051,1957.213864,5.16072574,4.225283297,0.031939163,0.031939163,2,-18.93645837
2.090909091,0.909090909,3443919.415,1184784.758,10099.28382,8267.693824,1956.987981,5.160626391,4.224703425,0.031919212,0.031919212,2.090909091,-18.9307696
2.181818182,0.909090909,3443444.82,1184855.481,10097.92599,8265.607692,1956.761906,5.160528708,4.224125411,0.031899309,0.031899309,2.181818182,-18.92508412
3.909090909,0.236363636,2680543.091,1332650.5,7233.440389,5899.368523,1401.708506,5.160445524,4.208698524,0.035569437,0.035569437,3.909090909,0
2.272727273,0.909090909,3442970.705,1184926.048,10096.57048,8263.52465,1956.535644,5.16043268,4.223549249,0.031879456,0.031879456,2.272727273,-18.91940193
2.363636364,0.909090909,3442497.06,1184996.462,10095.21714,8261.444689,1956.309068,5.160338571,4.222975205,0.03185965,0.03185965,2.363636364,-18.91372296
2.454545455,0.909090909,3442023.899,1185066.721,10093.86621,8259.367797,1956.082417,5.160245869,4.22240276,0.031839892,0.031839892,2.454545455,-18.90804737
2.545454545,0.909090909,3441551.22,1185136.828,10092.51758,8257.293962,1955.855589,5.160154789,4.221832128,0.031820183,0.031820183,2.545454545,-18.90237516
2.636363636,0.909090909,3441079.011,1185206.782,10091.17124,8255.223164,1955.628581,5.160065333,4.221263305,0.03180052,0.03180052,2.636363636,-18.8967062
3.727272727,0.236363636,2680974.13,1333850.832,7230.720617,5898.566203,1401.345164,5.159842703,4.209217227,0.035652192,0.035652192,3.727272727,0
8.545454545,0.9,3387630.174,1182337.145,9944.242787,8077.828428,1927.282764,5.159721744,4.191304243,0.030426502,0.030426502,8.545454545,-18.22486607
2.727272727,0.909090909,3440894.237,1185276.351,10089.9957,8253.15919,1955.566196,5.159628819,4.220342531,0.031780899,0.031780899,2.727272727,-18.89472578
2.818181818,0.909090909,3440417.391,1185346.006,10088.65068,8251.094372,1955.33567,5.159549243,4.219784101,0.031761331,0.031761331,2.818181818,-18.88899222
2.909090909,0.909090909,3439941.04,1185415.509,10087.30793,8249.032566,1955.104987,5.159471228,4.219227417,0.03174181,0.03174181,2.909090909,-18.88326224
3,0.909090909,3439465.174,1185484.862,10085.96745,8246.973755,1954.874147,5.159394772,4.218672474,0.031722335,0.031722335,3,-18.87753577
3.090909091,0.909090909,3438989.797,1185554.067,10084.62925,8244.917912,1954.643154,5.159319863,4.218119248,0.031702906,0.031702906,3.090909091,-18.87181285
3.181818182,0.909090909,3438514.907,1185623.124,10083.29331,8242.865029,1954.412011,5.159246489,4.217567729,0.031683523,0.031683523,3.181818182,-18.86609348
3.272727273,0.909090909,3438040.502,1185692.032,10081.95962,8240.815091,1954.180721,5.159174641,4.217017906,0.031664185,0.031664185,3.272727273,-18.86037765
8.636363636,0.9,3387077.63,1182201.707,9941.618657,8074.623849,1926.997976,5.159122521,4.190260679,0.030404479,0.030404479,8.636363636,-18.21808743
3.363636364,0.909090909,3437566.58,1185760.794,10080.62817,8238.76808,1953.949285,5.159104309,4.216469764,0.031644893,0.031644893,3.363636364,-18.85466535
3.636363636,0.236363636,2681154.599,1334038.175,7229.121097,5897.836346,1401.360172,5.158646038,4.208651327,0.0356822,0.0356822,3.636363636,0
8.727272727,0.9,3386525.134,1182065.731,9938.993987,8071.419472,1926.713015,5.158523304,4.189217289,0.030382488,0.030382488,8.727272727,-18.21130638
8.818181818,0.9,3385972.688,1181929.218,9936.36878,8068.21529,1926.42788,5.157924095,4.188174067,0.030360526,0.030360526,8.818181818,-18.20452292
3.545454545,0.236363636,2681335.074,1334226.015,7227.51349,5897.099208,1401.374709,5.157445362,4.208081658,0.035712298,0.035712298,3.545454545,0
8.909090909,0.9,3385420.289,1181792.172,9933.743048,8065.011295,1926.142575,5.157324893,4.187131005,0.030338596,0.030338596,8.909090909,-18.19773706
1.545454545,0.409090909,2865325.198,1211387.789,9309.689929,7843.924769,1805.345965,5.156734559,4.344831917,0.032797865,0.032797865,1.545454545,-1.731641403
9,0.9,3384867.935,1181654.591,9931.116764,8061.807483,1925.857098,5.156725685,4.186088101,0.030316695,0.030316695,9,-18.19094878
3.454545455,0.909090909,3436585.593,1184955.193,10072.82809,8230.73645,1953.470493,5.156375859,4.213391745,0.031601631,0.031601631,3.454545455,-18.84304493
3.454545455,0.236363636,2681515.553,1334414.357,7225.897733,5896.354738,1401.388769,5.156240645,4.207508199,0.035742484,0.035742484,3.454545455,0
3.545454545,0.909090909,3436084.103,1184974.011,10071.13567,8228.356978,1953.225059,5.156157312,4.212702955,0.031581088,0.031581088,3.545454545,-18.83700459
9.090909091,0.9,3384315.626,1181516.476,9928.489936,8058.603848,1925.571452,5.156126471,4.185045348,0.030294824,0.030294824,9.090909091,-18.18415808
3.636363636,0.909090909,3435583.052,1184992.648,10069.44538,8225.98031,1952.979484,5.155940176,4.212015731,0.03156059,0.03156059,3.636363636,-18.83096696
3.727272727,0.909090909,3435082.44,1185011.104,10067.75722,8223.606431,1952.73377,5.155724439,4.211330064,0.031540138,0.031540138,3.727272727,-18.82493203
9.181818182,0.9,3383763.361,1181377.829,9925.862564,8055.400387,1925.285638,5.155527247,4.184002742,0.030272983,0.030272983,9.181818182,-18.17736497
3.818181818,0.909090909,3434582.264,1185029.38,10066.07117,8221.235318,1952.487919,5.155510094,4.210645935,0.031519731,0.031519731,3.818181818,-18.8188998
3.909090909,0.909090909,3434082.524,1185047.475,10064.38723,8218.866981,1952.241933,5.155297127,4.209963345,0.03149937,0.03149937,3.909090909,-18.81287027
4,0.909090909,3433583.22,1185065.393,10062.70541,8216.501396,1951.995818,5.155085537,4.209282274,0.031479053,0.031479053,4,-18.80684347
3.363636364,0.236363636,2681696.036,1334603.206,7224.273764,5895.602857,1401.402348,5.155031868,4.206930911,0.035772761,0.035772761,3.363636364,0
9.272727273,0.9,3383211.14,1181238.65,9923.23465,8052.1971,1924.999657,5.154928011,4.182960279,0.030251172,0.030251172,9.272727273,-18.17056945
4.090909091,0.909090909,3433084.349,1185083.128,10061.02567,8214.138586,1951.749574,5.154875302,4.208602731,0.031458781,0.031458781,4.090909091,-18.80081939
4.181818182,0.909090909,3432585.914,1185100.685,10059.34804,8211.778532,1951.503205,5.154666419,4.207924697,0.031438553,0.031438553,4.181818182,-18.79479804
