DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
4.272727273,0.909090909,3432087.915,1185118.066,10057.67253,8209.421198,1951.256715,5.154458895,4.207248147,0.031418369,0.031418369,4.272727273,-18.78877948
9.363636364,0.9,3382658.962,1181098.939,9920.606184,8048.993985,1924.71351,5.154328753,4.181917955,0.03022939,0.03022939,9.363636364,-18.16377151
4.363636364,0.909090909,3431590.348,1185135.268,10055.99911,8207.066617,1951.010105,5.154252702,4.206573095,0.03139823,0.03139823,4.363636364,-18.78276366
4.454545455,0.909090909,3431093.216,1185152.294,10054.32778,8204.714759,1950.76338,5.154047841,4.205899519,0.031378134,0.031378134,4.454545455,-18.77675063
4.545454545,0.909090909,3430596.514,1185169.139,10052.65853,8202.365647,1950.51654,5.153844291,4.205227426,0.031358082,0.031358082,4.545454545,-18.77074035
3.272727273,0.236363636,2681876.521,1334792.565,7222.641517,5894.843532,1401.41544,5.153818996,4.206349782,0.035803129,0.035803129,3.272727273,0
9.454545455,0.9,3382106.825,1180958.698,9917.977169,8045.791039,1924.427199,5.153729471,4.180875766,0.030207638,0.030207638,9.454545455,-18.15697118
4.636363636,0.909090909,3430100.245,1185185.808,10050.99137,8200.01925,1950.269589,5.153642053,4.204556795,0.031338073,0.031338073,4.636363636,-18.76473286
4.727272727,0.909090909,3429604.408,1185202.303,10049.3263,8197.675552,1950.02253,5.153441124,4.20388761,0.031318107,0.031318107,4.727272727,-18.75872818
4.818181818,0.909090909,3429109.001,1185218.621,10047.6633,8195.334565,1949.775365,5.153241486,4.203219875,0.031298184,0.031298184,4.818181818,-18.75272628
9.545454545,0.9,3381554.732,1180817.929,9915.347626,8042.588258,1924.140725,5.153130172,4.179833706,0.030185915,0.030185915,9.545454545,-18.15016846
4.909090909,0.909090909,3428614.024,1185234.764,10046.00237,8192.996272,1949.528096,5.153043133,4.202553575,0.031278304,0.031278304,4.909090909,-18.74672719
5,0.909090909,3428119.475,1185250.731,10044.34351,8190.660665,1949.280727,5.152846058,4.201888703,0.031258466,0.031258466,5,-18.7407309
5.090909091,0.909090909,3427625.354,1185266.525,10042.68672,8188.327736,1949.033259,5.152650253,4.201225247,0.031238671,0.031238671,5.090909091,-18.73473742
3.181818182,0.236363636,2682057.006,1334982.437,7221.000929,5894.076693,1401.42804,5.152602004,4.20576478,0.035833587,0.035833587,3.181818182,0
9.636363636,0.9,3381002.68,1180676.63,9912.717526,8039.385644,1923.85409,5.152530837,4.178791773,0.030164221,0.030164221,9.636363636,-18.14336333
5.181818182,0.909090909,3427131.66,1185282.145,10041.03198,8185.997475,1948.785695,5.152455708,4.2005632,0.031218917,0.031218917,5.181818182,-18.72874676
5.272727273,0.909090909,3426638.391,1185297.592,10039.37929,8183.669872,1948.538037,5.152262416,4.199902552,0.031199205,0.031199205,5.272727273,-18.7227589
5.363636364,0.909090909,3426145.543,1185312.868,10037.72856,8181.344914,1948.290189,5.15207058,4.199243501,0.031179535,0.031179535,5.363636364,-18.7167738
9.727272727,0.9,3380450.668,1180534.803,9910.08688,8036.183194,1923.567295,5.151931469,4.177749963,0.030142557,0.030142557,9.727272727,-18.13655582
5.454545455,0.909090909,3425653.091,1185327.97,10036.07993,8179.022603,1948.042313,5.151879846,4.198585703,0.031159907,0.031159907,5.454545455,-18.71079117
5.545454545,0.909090909,3425161.093,1185342.902,10034.43335,8176.702915,1947.794364,5.151690309,4.19792924,0.031140319,0.031140319,5.545454545,-18.70481175
5.636363636,0.909090909,3424669.517,1185357.663,10032.7888,8174.385845,1947.546328,5.151501999,4.197274142,0.031120773,0.031120773,5.636363636,-18.69883515
3.090909091,0.236363636,2682237.49,1335172.827,7219.351932,5893.302285,1401.440143,5.151380863,4.20517588,0.035864138,0.035864138,3.090909091,0
9.818181818,0.9,3379898.697,1180392.449,9907.455687,8032.980907,1923.280341,5.151332064,4.176708272,0.030120921,0.030120921,9.818181818,-18.12974591
5.727272727,0.909090909,3424178.36,1185372.254,10031.14628,8172.07138,1947.298206,5.151314907,4.196620402,0.031101267,0.031101267,5.727272727,-18.69286135
5.818181818,0.909090909,3423687.622,1185386.677,10029.50577,8169.759511,1947.05,5.151129026,4.195968009,0.031081802,0.031081802,5.818181818,-18.68689036
5.909090909,0.909090909,3423197.301,1185400.931,10027.86727,8167.450223,1946.801711,5.150944348,4.195316954,0.031062377,0.031062377,5.909090909,-18.68092218
6,0.909090909,3422707.396,1185415.017,10026.23078,8165.143507,1946.553341,5.150760867,4.194667227,0.031042992,0.031042992,6,-18.6749568
9.909090909,0.9,3379346.765,1180249.568,9904.823947,8029.778781,1922.993229,5.150732618,4.175666696,0.030099314,0.030099314,9.909090909,-18.12293362
6.090909091,0.909090909,3422217.906,1185428.937,10024.59628,8162.839349,1946.304893,5.150578574,4.19401882,0.031023647,0.031023647,6.090909091,-18.66899422
6.181818182,0.909090909,3421728.828,1185442.691,10022.96377,8160.537737,1946.056367,5.150397462,4.193371722,0.031004341,0.031004341,6.181818182,-18.66303443
3,0.236363636,2682417.975,1335363.736,7217.694526,5892.520298,1401.451748,5.15015557,4.204583074,0.035894781,0.035894781,3,0
10,0.9,3378794.872,1180106.162,9902.191661,8026.576814,1922.70596,5.150133128,4.174625232,0.030077736,0.030077736,10,-18.11611894
2.909090909,0.236363636,2682598.45,1335555.176,7216.028514,5891.730555,1401.462838,5.14892605,4.203986289,0.035925517,0.035925517,2.909090909,0
2.454545455,0.245454545,2704020.489,1321186.624,7457.612525,6117.485052,1448.628972,5.148048719,4.222948159,0.035647677,0.035647677,2.454545455,0
2.818181818,0.236363636,2682778.919,1335747.146,7214.353894,5890.933064,1401.473414,5.147692294,4.203385527,0.035956347,0.035956347,2.818181818,0
6.272727273,0.909090909,3420704.945,1184552.405,10014.69095,8152.100219,1945.549661,5.147486672,4.190127029,0.030960907,0.030960907,6.272727273,-18.65072585
6.363636364,0.909090909,3420180.017,1184503.474,10012.60613,8149.38195,1945.28344,5.147119399,4.189303103,0.030940035,0.030940035,6.363636364,-18.6443335
6.454545455,0.909090909,3419655.388,1184454.255,10010.52258,8146.665578,1945.017105,5.146752981,4.188480172,0.030919201,0.030919201,6.454545455,-18.63794216
2.727272727,0.236363636,2682959.381,1335939.651,7212.670616,5890.127764,1401.483471,5.146454285,4.202780757,0.035987271,0.035987271,2.727272727,0
6.545454545,0.909090909,3419131.058,1184404.75,10008.44031,8143.951101,1944.750658,5.146387413,4.187658231,0.030898406,0.030898406,6.545454545,-18.63155186
6.636363636,0.909090909,3418607.028,1184354.959,10006.3593,8141.238516,1944.484102,5.146022685,4.186837273,0.030877649,0.030877649,6.636363636,-18.6251626
6.727272727,0.909090909,3418083.297,1184304.883,10004.27957,8138.52782,1944.217439,5.145658795,4.186017291,0.03085693,0.03085693,6.727272727,-18.61877439
6.818181818,0.909090909,3417559.864,1184254.521,10002.2011,8135.819009,1943.950671,5.145295734,4.185198282,0.030836248,0.030836248,6.818181818,-18.61238724
2.636363636,0.236363636,2683139.832,1336132.696,7210.978595,5889.314583,1401.493003,5.145211985,4.202171948,0.03601829,0.03601829,2.636363636,0
6.909090909,0.909090909,3417036.728,1184203.876,10000.12389,8133.112079,1943.6838,5.144933497,4.184380237,0.030815605,0.030815605,6.909090909,-18.60600115
7,0.909090909,3416513.891,1184152.948,9998.047956,8130.407024,1943.416828,5.144572082,4.183563148,0.030794999,0.030794999,7,-18.59961614
7.090909091,0.909090909,3415991.35,1184101.736,9995.973268,8127.703848,1943.149757,5.144211471,4.182747017,0.03077443,0.03077443,7.090909091,-18.5932322
2.545454545,0.236363636,2683247.142,1336328.879,7209.180748,5888.454728,1401.443044,5.144112549,4.2017082,0.036049478,0.036049478,2.545454545,0
7.181818182,0.909090909,3415514.207,1184050.455,9993.922427,8124.998993,1942.908664,5.143794257,4.18187388,0.030753904,0.030753904,7.181818182,-18.58733175
7.272727273,0.909090909,3415002.402,1183998.667,9991.856324,8122.299745,1942.647272,5.143422826,4.1810471,0.030733409,0.030733409,7.272727273,-18.58108262
7.363636364,0.909090909,3414490.881,1183946.598,9989.791471,8119.602354,1942.385783,5.143052199,4.180221265,0.03071295,0.03071295,7.363636364,-18.57483447
2.454545455,0.236363636,2683424.507,1336523.071,7207.467826,5887.624796,1401.449067,5.142868191,4.201097946,0.03608069,0.03608069,2.454545455,0
7.454545455,0.909090909,3413979.644,1183894.248,9987.72786,8116.906818,1942.124197,5.142682366,4.17939637,0.030692529,0.030692529,7.454545455,-18.5685873
7.545454545,0.909090909,3413468.69,1183841.619,9985.66549,8114.213128,1941.862517,5.142313322,4.178572405,0.030672144,0.030672144,7.545454545,-18.56234112
7.636363636,0.909090909,3412958.019,1183788.711,9983.604363,8111.521276,1941.600744,5.141945064,4.177749365,0.030651795,0.030651795,7.636363636,-18.55609594
1.818181818,0.4,2859765.396,1213787.971,9267.434122,7802.715333,1802.331911,5.141913132,4.329233304,0.032796549,0.032796549,1.818181818,-0.945541172
2.363636364,0.236363636,2683601.839,1336717.811,7205.745945,5886.786828,1401.454535,5.141619485,4.200483626,0.036111999,0.036111999,2.363636364,0
7.727272727,0.909090909,3412447.63,1183735.524,9981.544474,8108.831257,1941.338881,5.141577585,4.176927242,0.030631482,0.030631482,7.727272727,-18.54985176
7.818181818,0.909090909,3411937.523,1183682.061,9979.485822,8106.143065,1941.076929,5.141210879,4.17610603,0.030611205,0.030611205,7.818181818,-18.54360857
2.090909091,0.363636364,2840743.879,1225698.478,9063.755816,7610.21751,1762.999602,5.141099186,4.316630306,0.033061406,0.033061406,2.090909091,0
7.909090909,0.909090909,3411427.696,1183628.321,9977.428403,8103.456694,1940.814889,5.140844941,4.175285722,0.030590964,0.030590964,7.909090909,-18.5373664
8,0.909090909,3410918.15,1183574.305,9975.372214,8100.772138,1940.552764,5.140479765,4.174466312,0.030570759,0.030570759,8,-18.53112524
2.272727273,0.236363636,2683779.136,1336913.116,7204.015033,5885.940659,1401.459437,5.140366422,4.199865156,0.036143405,0.036143405,2.272727273,0
8.090909091,0.909090909,3410408.883,1183520.014,9973.317254,8098.089388,1940.290554,5.140115346,4.173647792,0.030550589,0.030550589,8.090909091,-18.52488509
2.090909091,0.372727273,2845728.013,1222304.159,9121.432977,7664.134342,1774.647894,5.139855072,4.318678859,0.032966431,0.032966431,2.090909091,0
8.181818182,0.909090909,3409899.895,1183465.451,9971.263534,8095.408432,1940.028263,5.139751685,4.172830152,0.030530455,0.030530455,8.181818182,-18.51864596
8.272727273,0.909090909,3409391.183,1183410.611,9969.211004,8092.729282,1939.76589,5.139388757,4.172013398,0.030510356,0.030510356,8.272727273,-18.51240783
2.181818182,0.236363636,2683956.396,1337108.978,7202.275017,5885.086323,1401.463773,5.139108949,4.199242561,0.03617491,0.03617491,2.181818182,0
8.363636364,0.909090909,3408882.749,1183355.502,9967.159718,8090.051907,1939.503438,5.139026579,4.171197508,0.030490291,0.030490291,8.363636364,-18.50617073
8.454545455,0.909090909,3408374.587,1183300.119,9965.109556,8087.376318,1939.240833,5.138665289,4.170382646,0.030470262,0.030470262,8.454545455,-18.49993459
2,0.236363636,2684366.936,1338222.195,7199.058214,5883.807083,1401.121568,5.138068228,4.199355157,0.036258664,0.036258664,2,0
2.090909091,0.236363636,2684133.616,1337305.411,7200.525823,5884.223682,1401.467531,5.137847051,4.198615773,0.036206513,0.036206513,2.090909091,0
1,0.918181818,3470299.754,1183884.188,10128.17474,8293.61779,1971.464781,5.137385583,4.206830307,0.032160813,0.032160813,1,-19.27196491
1.090909091,0.918181818,3469817.208,1183956.896,10126.78866,8291.492279,1971.242626,5.137261402,4.206226149,0.03214031,0.03214031,1.090909091,-19.26621297
1.181818182,0.918181818,3469335.137,1184029.445,10125.40492,8289.369959,1971.020224,5.137139029,4.205624001,0.032119859,0.032119859,1.181818182,-19.26046416
1.272727273,0.918181818,3468853.543,1184101.835,10124.02353,8287.250825,1970.797579,5.137018451,4.205023851,0.032099459,0.032099459,1.272727273,-19.25471851
1.363636364,0.918181818,3468372.425,1184174.066,10122.64448,8285.13487,1970.574696,5.136899657,4.204425687,0.032079111,0.032079111,1.363636364,-19.24897603
1.454545455,0.918181818,3467891.783,1184246.138,10121.26777,8283.022093,1970.351579,5.136782632,4.2038295,0.032058814,0.032058814,1.454545455,-19.24323674
1.545454545,0.918181818,3467411.616,1184318.052,10119.8934,8280.912482,1970.128233,5.136667368,4.203235274,0.032038567,0.032038567,1.545454545,-19.23750066
1.909090909,0.236363636,2684538.881,1338347.61,7197.264822,5882.885377,1401.159478,5.13664928,4.198583724,0.036288435,0.036288435,1.909090909,0
1.636363636,0.918181818,3466931.925,1184389.808,10118.52136,8278.806042,1969.904661,5.136553848,4.202643004,0.032018371,0.032018371,1.636363636,-19.23176779
1.727272727,0.918181818,3466452.71,1184461.407,10117.15167,8276.702739,1969.680868,5.136442067,4.202052664,0.031998226,0.031998226,1.727272727,-19.22603817
1.818181818,0.918181818,3465973.969,1184532.847,10115.7843,8274.602593,1969.456858,5.136332008,4.201464256,0.03197813,0.03197813,1.818181818,-19.22031178
1.909090909,0.918181818,3465495.702,1184604.131,10114.41926,8272.50558,1969.232635,5.136223662,4.200877759,0.031958083,0.031958083,1.909090909,-19.21458865
2,0.918181818,3465017.91,1184675.258,10113.05654,8270.411688,1969.008203,5.136117018,4.200293161,0.031938087,0.031938087,2,-19.2088688
2.090909091,0.918181818,3464540.59,1184746.228,10111.69613,8268.320934,1968.783565,5.136012059,4.199710462,0.031918139,0.031918139,2.090909091,-19.20315221
2.181818182,0.918181818,3464063.742,1184817.043,10110.33804,8266.23328,1968.558725,5.135908779,4.199129635,0.03189824,0.03189824,2.181818182,-19.19743891
2.272727273,0.918181818,3463587.366,1184887.702,10108.98226,8264.148724,1968.333687,5.135807167,4.198550672,0.03187839,0.03187839,2.272727273,-19.19172891
2.363636364,0.918181818,3463111.451,1184958.206,10107.6286,8262.067255,1968.108278,5.13570758,4.197973936,0.031858588,0.031858588,2.363636364,-19.18602207
2.454545455,0.918181818,3462636.014,1185028.556,10106.27739,8259.988863,1967.882824,5.135609331,4.197398727,0.031838834,0.031838834,2.454545455,-19.18031864
2.545454545,0.918181818,3462161.046,1185098.753,10104.92848,8257.913534,1967.65718,5.135512721,4.196825351,0.031819127,0.031819127,2.545454545,-19.17461852
8.545454545,0.909090909,3407331.814,1182305.503,9956.214763,8078.367978,1938.723853,5.135447602,4.16684819,0.030425673,0.030425673,8.545454545,-18.48729159
2.636363636,0.918181818,3461686.544,1185168.794,10103.58183,8255.841282,1967.431347,5.135417734,4.196253808,0.031799468,0.031799468,2.636363636,-19.16892169
2.727272727,0.918181818,3461212.511,1185238.687,10102.2375,8253.772014,1967.205331,5.135324382,4.195684043,0.031779857,0.031779857,2.727272727,-19.1632282
2.818181818,0.918181818,3460738.943,1185308.428,10100.89543,8251.70578,1966.979133,5.135232635,4.195116076,0.031760292,0.031760292,2.818181818,-19.15753802
1.818181818,0.236363636,2684710.821,1338473.582,7195.462888,5881.955983,1401.196838,5.135226326,4.197808491,0.036318302,0.036318302,1.818181818,0
2.909090909,0.918181818,3460265.837,1185378.015,10099.55561,8249.642595,1966.752755,5.135142476,4.194549912,0.031740774,0.031740774,2.909090909,-19.15185113
3,0.918181818,3459793.194,1185447.452,10098.21806,8247.582397,1966.526202,5.135053907,4.193985511,0.031721302,0.031721302,3,-19.14616756
8.636363636,0.909090909,3406779.148,1182170.157,9953.589875,8075.161875,1938.439809,5.134845987,4.165804807,0.030403654,0.030403654,8.636363636,-18.48051459
3.090909091,0.918181818,3459616.577,1185516.5,10097.05559,8245.529077,1966.468474,5.13461351,4.193064463,0.03170187,0.03170187,3.090909091,-19.14426769
3.181818182,0.918181818,3459139.343,1185585.644,10095.71936,8243.474748,1966.23846,5.134534576,4.192510174,0.03168249,0.03168249,3.181818182,-19.13852069
3.272727273,0.918181818,3458662.584,1185654.639,10094.38537,8241.423371,1966.008287,5.134457182,4.191957595,0.031663156,0.031663156,3.272727273,-19.1327772
3.363636364,0.918181818,3458186.303,1185723.488,10093.05362,8239.374929,1965.77796,5.134381314,4.191406709,0.031643868,0.031643868,3.363636364,-19.12703725
8.727272727,0.909090909,3406226.52,1182034.274,9950.964447,8071.955979,1938.155579,5.134244409,4.164761625,0.030381665,0.030381665,8.727272727,-18.4737352
1.727272727,0.236363636,2684882.753,1338600.117,7193.65235,5881.018832,1401.233651,5.133799308,4.197029401,0.036348266,0.036348266,1.727272727,0
8.818181818,0.909090909,3405673.931,1181897.852,9948.338467,8068.750286,1937.871164,5.13364286,4.163718638,0.030359707,0.030359707,8.818181818,-18.46695339
8.909090909,0.909090909,3405121.38,1181760.896,9945.711959,8065.544787,1937.586567,5.133041346,4.162675839,0.030337779,0.030337779,8.909090909,-18.46016918
2.090909091,0.263636364,2739533.615,1297094.165,7870.326786,6501.16628,1533.420223,5.132530971,4.239650804,0.035068276,0.035068276,2.090909091,0
9,0.909090909,3404568.865,1181623.405,9943.084895,8062.339478,1937.301786,5.132439854,4.161633225,0.030315881,0.030315881,9,-18.45338256
1.636363636,0.236363636,2685054.677,1338727.22,7191.833136,5880.073854,1401.269912,5.1323682,4.196246422,0.036378326,0.036378326,1.636363636,0
9.090909091,0.909090909,3404016.385,1181485.379,9940.457281,8059.134351,1937.016823,5.131838382,4.160590788,0.030294013,0.030294013,9.090909091,-18.44659351
3.454545455,0.918181818,3457214.605,1184918.226,10085.25301,8231.340731,1965.301151,5.131657815,4.188335577,0.031600616,0.031600616,3.454545455,-19.11552671
3.545454545,0.918181818,3456711.379,1184937.14,10083.56023,8228.959718,1965.056843,5.131434374,4.18764462,0.031580076,0.031580076,3.545454545,-19.10946636
9.181818182,0.909090909,3403463.94,1181346.822,9937.829118,8055.929406,1936.731681,5.131236927,4.159548525,0.030272175,0.030272175,9.181818182,-18.43980205
3.636363636,0.918181818,3456208.617,1184955.869,10081.86958,8226.581533,1964.812402,5.131212311,4.186955216,0.031559582,0.031559582,3.636363636,-19.10340911
3.727272727,0.918181818,3455706.285,1184974.416,10080.18105,8224.206143,1964.56781,5.130991663,4.186267382,0.031539133,0.031539133,3.727272727,-19.09735456
1.545454545,0.236363636,2685226.588,1338854.896,7190.00517,5879.120976,1401.305613,5.13093297,4.195459521,0.036408484,0.036408484,1.545454545,0
3.818181818,0.918181818,3455204.382,1184992.784,10078.49464,8221.833528,1964.323071,5.130772422,4.185581103,0.03151873,0.03151873,3.818181818,-19.09130271
9.272727273,0.909090909,3402911.528,1181207.732,9935.200408,8052.724641,1936.446359,5.130635487,4.158506432,0.030250367,0.030250367,9.272727273,-18.43300818
3.909090909,0.918181818,3454702.905,1185010.971,10076.81033,8219.463695,1964.078188,5.130554572,4.184896378,0.031498371,0.031498371,3.909090909,-19.08525354
4,0.918181818,3454201.858,1185028.979,10075.12813,8217.09662,1963.833164,5.130338115,4.184213187,0.031478058,0.031478058,4,-19.07920711
4.090909091,0.918181818,3453701.236,1185046.804,10073.44802,8214.732329,1963.588,5.130123027,4.183531539,0.031457789,0.031457789,4.090909091,-19.07316338
9.363636364,0.909090909,3402359.15,1181068.11,9932.571139,8049.520054,1936.16086,5.130034051,4.157464507,0.030228588,0.030228588,9.363636364,-18.42621189
4.181818182,0.918181818,3453201.04,1185064.45,10071.77,8212.3708,1963.342702,5.129909306,4.182851415,0.031437565,0.031437565,4.181818182,-19.06712239
4.272727273,0.918181818,3452701.273,1185081.922,10070.09411,8210.011997,1963.097272,5.129696958,4.18217279,0.031417384,0.031417384,4.272727273,-19.06108417
1.454545455,0.236363636,2685398.485,1338983.15,7188.168381,5878.160124,1401.340747,5.12949359,4.194668667,0.03643874,0.03643874,1.454545455,0
4.363636364,0.918181818,3452201.931,1185099.212,10068.42029,8207.655955,1962.851713,5.129485954,4.181495678,0.031397248,0.031397248,4.363636364,-19.05504869
9.454545455,0.909090909,3401806.803,1180927.957,9929.941316,8046.315643,1935.875184,5.129432618,4.156422742,0.030206839,0.030206839,9.454545455,-18.4194132
4.454545455,0.918181818,3451703.015,1185116.326,10066.74858,8205.302644,1962.606028,5.129276297,4.180820057,0.031377156,0.031377156,4.454545455,-19.04901599
4.545454545,0.918181818,3451204.522,1185133.26,10065.07893,8202.952083,1962.360218,5.129067965,4.180145932,0.031357107,0.031357107,4.545454545,-19.04298604
4.636363636,0.918181818,3450706.455,1185150.017,10063.41137,8200.604244,1962.114287,5.12886096,4.179473284,0.031337101,0.031337101,4.636363636,-19.03695888
9.545454545,0.909090909,3401254.491,1180787.276,9927.310959,8043.111403,1935.589335,5.128831194,4.155381133,0.030185119,0.030185119,9.545454545,-18.41261211
4.727272727,0.918181818,3450208.812,1185166.599,10061.7459,8198.259112,1961.868239,5.128655276,4.178802097,0.031317138,0.031317138,4.727272727,-19.03093451
4.818181818,0.918181818,3449711.591,1185183.004,10060.08249,8195.916697,1961.622075,5.128450897,4.178132374,0.031297219,0.031297219,4.818181818,-19.02491293
4.909090909,0.918181818,3449214.792,1185199.233,10058.42115,8193.576983,1961.375797,5.128247818,4.177464101,0.031277342,0.031277342,4.909090909,-19.01889415
9.636363636,0.909090909,3400702.209,1180646.064,9924.680039,8039.907337,1935.303311,5.128229762,4.154339679,0.030163428,0.030163428,9.636363636,-18.40580862
1.363636364,0.236363636,2685570.365,1339111.988,7186.322691,5877.191223,1401.375308,5.12805003,4.193873824,0.036469095,0.036469095,1.363636364,0
5,0.918181818,3448718.414,1185215.287,10056.76188,8191.239961,1961.129409,5.128046031,4.176797269,0.031257507,0.031257507,5,-19.01287816
5.090909091,0.918181818,3448222.457,1185231.166,10055.10467,8188.905624,1960.882913,5.127845526,4.176131869,0.031237715,0.031237715,5.090909091,-19.00686497
5.181818182,0.918181818,3447726.919,1185246.872,10053.44951,8186.573961,1960.636311,5.127646296,4.175467891,0.031217964,0.031217964,5.181818182,-19.00085459
9.727272727,0.909090909,3400149.958,1180504.324,9922.048568,8036.703441,1935.017116,5.127628323,4.153298374,0.030141767,0.030141767,9.727272727,-18.39900273
5.272727273,0.918181818,3447231.8,1185262.404,10051.79641,8184.244963,1960.389605,5.127448332,4.174805326,0.031198256,0.031198256,5.272727273,-18.99484702
5.363636364,0.918181818,3446737.091,1185277.764,10050.14522,8181.918615,1960.142662,5.127251915,4.174144451,0.031178589,0.031178589,5.363636364,-18.98884216
5.454545455,0.918181818,3446242.809,1185292.95,10048.49617,8179.594922,1959.895735,5.127056501,4.17348473,0.031158963,0.031158963,5.454545455,-18.98284025
9.818181818,0.909090909,3399597.706,1180362.056,9919.416525,8033.499713,1934.730731,5.127026912,4.152257254,0.030120134,0.030120134,9.818181818,-18.39219404
5.545454545,0.918181818,3445748.937,1185307.966,10046.84916,8177.273859,1959.648706,5.126862343,4.172826402,0.031139379,0.031139379,5.545454545,-18.97684109
5.636363636,0.918181818,3445255.48,1185322.81,10045.20417,8174.955418,1959.40158,5.126669424,4.172169454,0.031119835,0.031119835,5.636363636,-18.97084473
1.272727273,0.236363636,2685742.227,1339241.414,7184.468026,5876.214197,1401.409288,5.126602261,4.19307496,0.03649955,0.03649955,1.272727273,0
5.727272727,0.918181818,3444762.436,1185337.485,10043.5612,8172.63959,1959.154358,5.126477738,4.171513877,0.031100332,0.031100332,5.727272727,-18.96485118
9.909090909,0.909090909,3399045.515,1180219.262,9916.783949,8030.296154,1934.444195,5.126425449,4.151216239,0.03009853,0.03009853,9.909090909,-18.38538335
5.818181818,0.918181818,3444269.803,1185351.99,10041.92024,8170.326363,1958.907042,5.126287275,4.170859661,0.03108087,0.03108087,5.818181818,-18.95886043
5.909090909,0.918181818,3443777.581,1185366.327,10040.2813,8168.015724,1958.659635,5.12609803,4.170206798,0.031061448,0.031061448,5.909090909,-18.95287249
6,0.918181818,3443285.767,1185380.495,10038.64435,8165.707663,1958.412138,5.125909994,4.169555276,0.031042066,0.031042066,6,-18.94688734
10,0.909090909,3398493.357,1180075.941,9914.150823,8027.092759,1934.157492,5.125823963,4.150175356,0.030076955,0.030076955,10,-18.37857032
6.090909091,0.918181818,3442794.362,1185394.496,10037.0094,8163.402166,1958.164553,5.125723159,4.168905088,0.031022724,0.031022724,6.090909091,-18.94090498
6.181818182,0.918181818,3442303.362,1185408.331,10035.37643,8161.099222,1957.916881,5.125537519,4.168256223,0.031003422,0.031003422,6.181818182,-18.9349254
1.181818182,0.236363636,2685914.067,1339371.434,7182.604309,5875.228978,1401.442682,5.125150249,4.192272046,0.036530105,0.036530105,1.181818182,0
6.545454545,0.918181818,3440343.408,1185462.02,10028.86432,8151.912726,1956.925365,5.124806748,4.165673802,0.030926605,0.030926605,6.545454545,-18.91103499
1.090909091,0.236363636,2686085.883,1339502.055,7180.731462,5874.235458,1401.475479,5.12369397,4.191465028,0.03656076,0.03656076,1.090909091,0
6.272727273,0.918181818,3441288.893,1184518.6,10027.10437,8152.660928,1957.411568,5.122634675,4.165021328,0.030960003,0.030960003,6.272727273,-18.92273577
6.363636364,0.918181818,3440762.807,1184469.756,10025.019,8149.941214,1957.146219,5.122263685,4.164196388,0.030939134,0.030939134,6.363636364,-18.91633329
1,0.236363636,2686257.672,1339633.281,7178.849406,5873.233588,1401.507675,5.122233388,4.190653889,0.036591518,0.036591518,1,0
6.454545455,0.918181818,3440237.011,1184420.625,10022.9349,8147.223405,1956.880745,5.121893567,4.163372461,0.030918304,0.030918304,6.454545455,-18.90993181
6.636363636,0.918181818,3439186.293,1184321.502,10018.7705,8141.793487,1956.349434,5.121155926,4.161727627,0.030876757,0.030876757,6.636363636,-18.89713195
6.727272727,0.918181818,3438661.37,1184271.512,10016.69019,8139.081372,1956.083601,5.12078839,4.160906706,0.030856041,0.030856041,6.727272727,-18.89073357
6.818181818,0.918181818,3438136.737,1184221.237,10014.61115,8136.371149,1955.817652,5.120421702,4.160086775,0.030835363,0.030835363,6.818181818,-18.88433626
6.909090909,0.918181818,3437612.394,1184170.677,10012.53337,8133.662814,1955.55159,5.120055856,4.159267827,0.030814722,0.030814722,6.909090909,-18.87794
7,0.918181818,3437088.34,1184119.833,10010.45685,8130.956362,1955.285417,5.119690846,4.158449856,0.030794119,0.030794119,7,-18.8715448
7.090909091,0.918181818,3436564.574,1184068.706,10008.38158,8128.251792,1955.019135,5.119326663,4.157632858,0.030773553,0.030773553,7.090909091,-18.86515068
7.181818182,0.918181818,3436041.096,1184017.293,10006.30755,8125.549104,1954.752745,5.118963297,4.156816828,0.030753024,0.030753024,7.181818182,-18.85875763
7.272727273,0.918181818,3435517.909,1183965.604,10004.23481,8122.848272,1954.486251,5.118600763,4.156001747,0.030732533,0.030732533,7.272727273,-18.85236569
7.363636364,0.918181818,3434995.007,1183913.63,10002.1633,8120.149313,1954.219653,5.118239031,4.155187623,0.030712078,0.030712078,7.363636364,-18.84597483
7.454545455,0.918181818,3434472.392,1183861.375,10000.09304,8117.452214,1953.952954,5.117878105,4.154374443,0.030691659,0.030691659,7.454545455,-18.83958507
7.545454545,0.918181818,3433950.064,1183808.841,9998.024021,8114.756966,1953.686155,5.117517977,4.153562201,0.030671277,0.030671277,7.545454545,-18.83319641
7.636363636,0.918181818,3433428.021,1183756.027,9995.956245,8112.063565,1953.419259,5.117158643,4.152750889,0.030650932,0.030650932,7.636363636,-18.82680885
7.727272727,0.918181818,3432906.263,1183702.934,9993.889709,8109.372004,1953.152267,5.116800097,4.151940502,0.030630622,0.030630622,7.727272727,-18.8204224
7.818181818,0.918181818,3432384.789,1183649.564,9991.824411,8106.682277,1952.885181,5.116442332,4.151131032,0.030610349,0.030610349,7.818181818,-18.81403707
7.909090909,0.918181818,3431863.599,1183595.916,9989.760347,8103.994377,1952.618003,5.116085344,4.150322472,0.030590111,0.030590111,7.909090909,-18.80765285
8,0.918181818,3431342.691,1183541.993,9987.697516,8101.308298,1952.350734,5.115729126,4.149514816,0.030569909,0.030569909,8,-18.80126975
8.090909091,0.918181818,3430822.066,1183487.794,9985.635914,8098.624033,1952.083377,5.115373674,4.148708057,0.030549742,0.030549742,8.090909091,-18.79488777
8.181818182,0.918181818,3430301.724,1183433.324,9983.575557,8095.941567,1951.815932,5.115018989,4.147902183,0.030529611,0.030529611,8.181818182,-18.78850693
8.272727273,0.918181818,3429781.66,1183378.574,9981.516388,8093.260916,1951.548401,5.114665044,4.147097203,0.030509514,0.030509514,8.272727273,-18.78212718
8.363636364,0.918181818,3429261.877,1183323.556,9979.458465,8090.582046,1951.280786,5.114311858,4.146293092,0.030489453,0.030489453,8.363636364,-18.77574858
8.454545455,0.918181818,3428742.366,1183268.264,9977.401637,8087.904967,1951.012983,5.113959633,4.145490081,0.030469427,0.030469427,8.454545455,-18.76937102
1,0.927272727,3491785.57,1183845.232,10140.99184,8294.252183,1983.657962,5.11226836,4.181291503,0.032159715,0.032159715,1,-19.553606
1.090909091,0.927272727,3491293.858,1183918.04,10139.6016,8292.125001,1983.433304,5.112146489,4.180692633,0.032139216,0.032139216,1.090909091,-19.54773898
1.181818182,0.927272727,3490802.625,1183990.69,10138.21371,8290.001018,1983.208391,5.112026432,4.180095776,0.032118769,0.032118769,1.181818182,-19.54187521
1.272727273,0.927272727,3490311.876,1184063.18,10136.82818,8287.880229,1982.983232,5.111908168,4.179500914,0.032098374,0.032098374,1.272727273,-19.53601478
1.363636364,0.927272727,3489821.611,1184135.51,10135.44499,8285.762628,1982.75783,5.111791686,4.178908035,0.032078029,0.032078029,1.363636364,-19.53015771
1.454545455,0.927272727,3489331.829,1184207.682,10134.06415,8283.648212,1982.53219,5.111676974,4.178317131,0.032057736,0.032057736,1.454545455,-19.524304
1.545454545,0.927272727,3488842.5,1184279.694,10132.68563,8281.536971,1982.306299,5.111564056,4.177728222,0.032037493,0.032037493,1.545454545,-19.5184533
1.636363636,0.927272727,3488353.686,1184351.548,10131.30947,8279.428903,1982.080197,5.111452846,4.177141225,0.032017301,0.032017301,1.636363636,-19.5126064
1.727272727,0.927272727,3487865.356,1184423.244,10129.93564,8277.32399,1981.85387,5.111343371,4.17655616,0.031997159,0.031997159,1.727272727,-19.50676291
1.818181818,0.927272727,3487377.508,1184494.782,10128.56415,8275.222236,1981.627322,5.111235618,4.175973021,0.031977067,0.031977067,1.818181818,-19.50092286
1.909090909,0.927272727,3486890.142,1184566.162,10127.19499,8273.123624,1981.400558,5.111129576,4.175391791,0.031957024,0.031957024,1.909090909,-19.49508624
2,0.927272727,3486403.259,1184637.386,10125.82817,8271.028137,1981.17358,5.111025236,4.174812455,0.031937031,0.031937031,2,-19.48925307
2.090909091,0.927272727,3485916.855,1184708.451,10124.46364,8268.935802,1980.946393,5.110922577,4.174235018,0.031917087,0.031917087,2.090909091,-19.48342334
2.181818182,0.927272727,3485430.931,1184779.361,10123.10145,8266.846571,1980.719,5.110821599,4.173659449,0.031897192,0.031897192,2.181818182,-19.47759708
8.545454545,0.918181818,3427664.94,1182274.488,9968.482451,8078.896856,1950.471155,5.110807419,4.142023241,0.030424861,0.030424861,8.545454545,-18.75627717
2.272727273,0.927272727,3484945.487,1184850.115,10121.74156,8264.760445,1980.491406,5.110722285,4.173085741,0.031877345,0.031877345,2.272727273,-19.47177429
2.363636364,0.927272727,3484460.508,1184920.714,10120.38375,8262.677415,1980.263379,5.110625113,4.172514375,0.031857546,0.031857546,2.363636364,-19.46595479
2.454545455,0.927272727,3483976.017,1184991.158,10119.02845,8260.597468,1980.035356,5.110529172,4.171944427,0.031837796,0.031837796,2.454545455,-19.46013892
2.545454545,0.927272727,3483492.003,1185061.448,10117.67543,8258.520592,1979.807138,5.110434871,4.17137631,0.031818093,0.031818093,2.545454545,-19.45432653
2.636363636,0.927272727,3483008.466,1185131.587,10116.32473,8256.446749,1979.578729,5.110342205,4.170809995,0.031798438,0.031798438,2.636363636,-19.44851764
2.727272727,0.927272727,3482525.4,1185201.568,10114.97627,8254.376002,1979.350131,5.110251144,4.170245513,0.03177883,0.03177883,2.727272727,-19.44271219
8.636363636,0.918181818,3427098.923,1182139.243,9965.849051,8075.689078,1950.180248,5.110219459,4.140996242,0.030402845,0.030402845,8.636363636,-18.74933242
2.818181818,0.927272727,3482042.81,1185271.401,10113.63012,8252.30824,1979.121349,5.110161703,4.169682797,0.031759268,0.031759268,2.818181818,-19.43691026
2.909090909,0.927272727,3481560.689,1185341.079,10112.28622,8250.243539,1978.892383,5.110073848,4.169121883,0.031739754,0.031739754,2.909090909,-19.43111178
3,0.927272727,3481079.039,1185410.608,10110.94458,8248.18183,1978.663239,5.109987584,4.168562729,0.031720285,0.031720285,3,-19.42531679
3.090909091,0.927272727,3480597.858,1185479.987,10109.60521,8246.123103,1978.433918,5.109902898,4.168005324,0.031700863,0.031700863,3.090909091,-19.41952528
3.181818182,0.927272727,3480117.144,1185549.217,10108.26809,8244.06735,1978.204424,5.109819778,4.167449658,0.031681487,0.031681487,3.181818182,-19.41373724
3.272727273,0.927272727,3479636.896,1185618.298,10106.93321,8242.014555,1977.974758,5.109738216,4.16689572,0.031662156,0.031662156,3.272727273,-19.40795267
3.363636364,0.927272727,3479157.112,1185687.232,10105.60057,8239.964701,1977.744925,5.1096582,4.166343495,0.031642871,0.031642871,3.363636364,-19.40217156
8.727272727,0.918181818,3426532.941,1182003.46,9963.215107,8072.481516,1949.889145,5.109631556,4.139969462,0.030380859,0.030380859,8.727272727,-18.74238532
8.818181818,0.918181818,3425966.994,1181867.137,9960.58061,8069.274163,1949.597847,5.109043705,4.138942897,0.030358904,0.030358904,8.818181818,-18.73543584
8.909090909,0.918181818,3425401.081,1181730.281,9957.94558,8066.067011,1949.306357,5.108455911,4.137916538,0.03033698,0.03033698,8.909090909,-18.728484
9,0.918181818,3424835.201,1181592.888,9955.309992,8062.860056,1949.014673,5.107868159,4.136890382,0.030315085,0.030315085,9,-18.72152978
1.454545455,0.409090909,2865664.737,1211362.511,9310.292988,7845.26924,1822.928423,5.107327787,4.3036628,0.032820133,0.032820133,1.454545455,-1.726250713
9.090909091,0.918181818,3424269.352,1181454.962,9952.673852,8059.65329,1948.722799,5.10728045,4.135864421,0.03029322,0.03029322,9.090909091,-18.71457319
3.454545455,0.927272727,3478154.843,1184882.344,10097.77612,8231.927337,1977.247315,5.106986891,4.163327104,0.03159963,0.03159963,3.454545455,-19.39026146
9.181818182,0.918181818,3423703.534,1181316.502,9950.037159,8056.446713,1948.430734,5.106692778,4.134838654,0.030271386,0.030271386,9.181818182,-18.70761421
3.545454545,0.927272727,3477948.918,1184901.105,10096.25704,8229.54879,1977.174318,5.106407134,4.162277809,0.031579087,0.031579087,3.545454545,-19.38799145
3.636363636,0.927272727,3477435.929,1184919.931,10094.56116,8227.169009,1976.926217,5.106190143,4.16159639,0.031558596,0.031558596,3.636363636,-19.38180745
9.272727273,0.918181818,3423137.746,1181177.51,9947.399917,8053.240322,1948.138481,5.106105143,4.133813074,0.03024958,0.03024958,9.272727273,-18.70065287
3.727272727,0.927272727,3476923.378,1184938.576,10092.86741,8224.792031,1976.677963,5.105974568,4.16091654,0.031538151,0.031538151,3.727272727,-19.37562631
3.818181818,0.927272727,3476411.26,1184957.04,10091.17577,8222.417836,1976.429557,5.105760402,4.160238247,0.031517751,0.031517751,3.818181818,-19.36944801
3.909090909,0.927272727,3475899.576,1184975.322,10089.48623,8220.046429,1976.181002,5.105547632,4.159561508,0.031497396,0.031497396,3.909090909,-19.36327256
9.363636364,0.918181818,3422571.988,1181037.985,9944.762113,8050.034118,1947.846041,5.105517533,4.132787679,0.030227805,0.030227805,9.363636364,-18.69368915
4,0.927272727,3475388.327,1184993.425,10087.79882,8217.677788,1975.932302,5.105336255,4.158886303,0.031477086,0.031477086,4,-19.35709999
4.090909091,0.927272727,3474877.509,1185011.346,10086.11349,8215.311938,1975.68346,5.10512625,4.158212641,0.031456821,0.031456821,4.090909091,-19.35093029
9.454545455,0.918181818,3422006.258,1180897.928,9942.123751,8046.828095,1947.553415,5.104929947,4.131762463,0.030206059,0.030206059,9.454545455,-18.68672306
4.181818182,0.927272727,3474367.125,1185029.086,10084.43026,8212.948858,1975.434478,5.104917614,4.157540505,0.0314366,0.0314366,4.181818182,-19.34476347
4.272727273,0.927272727,3473857.175,1185046.652,10082.74916,8210.588511,1975.185362,5.104710352,4.156869866,0.031416423,0.031416423,4.272727273,-19.33859959
4.363636364,0.927272727,3473347.657,1185064.036,10081.07015,8208.230931,1974.936112,5.104504437,4.156200741,0.03139629,0.03139629,4.363636364,-19.3324386
9.545454545,0.918181818,3421440.559,1180757.344,9939.484854,8043.622251,1947.260605,5.104342391,4.130737421,0.030184342,0.030184342,9.545454545,-18.67975462
4.454545455,0.927272727,3472838.572,1185081.244,10079.39323,8205.876085,1974.686732,5.104299873,4.155533105,0.031376201,0.031376201,4.454545455,-19.32628054
4.545454545,0.927272727,3472329.915,1185098.269,10077.71838,8203.524006,1974.437223,5.104096633,4.154866971,0.031356156,0.031356156,4.545454545,-19.32012537
4.636363636,0.927272727,3471821.69,1185115.119,10076.04563,8201.174647,1974.187591,5.103894724,4.154202309,0.031336153,0.031336153,4.636363636,-19.31397315
9.636363636,0.918181818,3420874.887,1180616.228,9936.845391,8040.416587,1946.967612,5.103754848,4.129712552,0.030162654,0.030162654,9.636363636,-18.6727838
4.727272727,0.927272727,3471313.895,1185131.793,10074.37496,8198.82801,1973.937837,5.103694137,4.153539112,0.031316194,0.031316194,4.727272727,-19.30782386
4.818181818,0.927272727,3470806.529,1185148.289,10072.70637,8196.484093,1973.687963,5.103494857,4.152877379,0.031296278,0.031296278,4.818181818,-19.30167751
4.909090909,0.927272727,3470349.903,1185164.8,10071.06548,8194.139768,1973.466668,5.103235664,4.15215514,0.031276409,0.031276409,4.909090909,-19.29608558
9.727272727,0.918181818,3420309.242,1180474.583,9934.205375,8037.211099,1946.674438,5.10316732,4.12868785,0.030140996,0.030140996,9.727272727,-18.66581062
5,0.927272727,3469851.851,1185180.935,10069.40602,8191.801416,1973.221395,5.10302901,4.151486214,0.031256577,0.031256577,5,-19.29005432
5.090909091,0.927272727,3469354.212,1185196.894,10067.74861,8189.465762,1972.976003,5.102823649,4.150818737,0.031236788,0.031236788,5.090909091,-19.28402584
5.181818182,0.927272727,3468856.985,1185212.68,10066.09325,8187.132785,1972.730497,5.102619577,4.150152693,0.031217041,0.031217041,5.181818182,-19.27800016
9.818181818,0.918181818,3419798.033,1180332.563,9931.593607,8034.003181,1946.412455,5.102512359,4.127595444,0.03011937,0.03011937,9.818181818,-18.65945617
5.272727273,0.927272727,3468360.169,1185228.292,10064.43995,8184.802478,1972.484878,5.102416784,4.149488075,0.031197335,0.031197335,5.272727273,-19.27197728
5.363636364,0.927272727,3467863.754,1185243.731,10062.7885,8182.474828,1972.238963,5.102215648,4.148825259,0.031177671,0.031177671,5.363636364,-19.26595706
5.454545455,0.927272727,3467367.756,1185258.996,10061.13923,8180.149838,1971.993096,5.102015446,4.148163529,0.031158048,0.031158048,5.454545455,-19.25993975
9.909090909,0.918181818,3419245.951,1180189.849,9928.960511,8030.798285,1946.126717,5.101908538,4.126554667,0.030097769,0.030097769,9.909090909,-18.65265436
5.545454545,0.927272727,3466872.166,1185274.09,10059.492,8177.827484,1971.747119,5.101816507,4.147503198,0.031138467,0.031138467,5.545454545,-19.25392524
5.636363636,0.927272727,3466376.983,1185289.013,10057.84679,8175.507759,1971.501036,5.101618821,4.146844262,0.031118926,0.031118926,5.636363636,-19.24791353
5.727272727,0.927272727,3465882.206,1185303.766,10056.2036,8173.190652,1971.254848,5.101422379,4.146186709,0.031099426,0.031099426,5.727272727,-19.24190461
10,0.918181818,3418693.89,1180046.608,9926.326857,8027.59356,1945.840798,5.101304725,4.125514054,0.030076196,0.030076196,10,-18.64585014
5.818181818,0.927272727,3465387.834,1185318.348,10054.56241,8170.876152,1971.008557,5.101227175,4.145530532,0.031079967,0.031079967,5.818181818,-19.23589848
5.909090909,0.927272727,3464893.865,1185332.762,10052.92323,8168.564246,1970.762165,5.1010332,4.14487572,0.031060548,0.031060548,5.909090909,-19.22989514
6,0.927272727,3464400.298,1185347.007,10051.28605,8166.254923,1970.515673,5.100840447,4.144222263,0.031041168,0.031041168,6,-19.22389458
6.090909091,0.927272727,3463907.132,1185361.085,10049.65085,8163.948171,1970.269084,5.100648908,4.143570153,0.031021829,0.031021829,6.090909091,-19.21789681
6.181818182,0.927272727,3463414.365,1185374.996,10048.01764,8161.643976,1970.0224,5.100458577,4.142919379,0.03100253,0.03100253,6.181818182,-19.21190181
6.545454545,0.927272727,3461447.265,1185428.986,10041.50451,8152.452538,1969.034739,5.099709171,4.140329461,0.030925724,0.030925724,6.545454545,-19.1879495
2,0.263636364,2739761.13,1297166.754,7869.348279,6501.002135,1543.517024,5.098322958,4.211811101,0.035095284,0.035095284,2,0
6.272727273,0.927272727,3462410.798,1184485.794,10039.7472,8153.205066,1969.519182,5.097562538,4.139693149,0.030959126,0.030959126,6.272727273,-19.1998545
6.363636364,0.927272727,3461883.802,1184437.032,10037.66155,8150.484,1969.254879,5.097187599,4.138866983,0.03093826,0.03093826,6.363636364,-19.19344756
6.454545455,0.927272727,3461357.09,1184387.983,10035.57715,8147.764845,1968.99044,5.096813549,4.138041851,0.030917432,0.030917432,6.454545455,-19.18704163
6.636363636,0.927272727,3460304.512,1184289.023,10031.41216,8142.332254,1968.461168,5.096068097,4.136394656,0.030875892,0.030875892,6.636363636,-19.17423282
6.727272727,0.927272727,3459778.647,1184239.114,10029.33155,8139.618812,1968.196338,5.095696681,4.135572582,0.030855179,0.030855179,6.727272727,-19.16782995
6.818181818,0.927272727,3459253.031,1184188.919,10027.25218,8136.907267,1967.931364,5.09532617,4.134751555,0.030834503,0.030834503,6.818181818,-19.16142772
6.909090909,0.927272727,3458727.73,1184138.439,10025.17409,8134.197617,1967.666285,5.094956478,4.133931489,0.030813865,0.030813865,6.909090909,-19.15502696
7,0.927272727,3458202.711,1184087.675,10023.09725,8131.489855,1967.401086,5.094587638,4.133112417,0.030793265,0.030793265,7,-19.14862726
7.090909091,0.927272727,3457677.972,1184036.627,10021.02166,8128.783981,1967.135766,5.094219644,4.132294334,0.030772702,0.030772702,7.090909091,-19.14222862
7.181818182,0.927272727,3457153.512,1183985.294,10018.94731,8126.079995,1966.870329,5.093852483,4.131477238,0.030752176,0.030752176,7.181818182,-19.13583104
7.272727273,0.927272727,3456629.334,1183933.682,10016.87424,8123.377872,1966.604778,5.093486169,4.130661109,0.030731687,0.030731687,7.272727273,-19.12943456
7.363636364,0.927272727,3456105.435,1183881.787,10014.80239,8120.677628,1966.339113,5.093120676,4.129845953,0.030711235,0.030711235,7.363636364,-19.12303915
7.454545455,0.927272727,3455581.814,1183829.61,10012.73179,8117.979248,1966.073337,5.092756005,4.12903176,0.030690819,0.030690819,7.454545455,-19.11664482
7.545454545,0.927272727,3455058.471,1183777.153,10010.66243,8115.282726,1965.807451,5.092392149,4.128218521,0.03067044,0.03067044,7.545454545,-19.11025158
7.636363636,0.927272727,3454535.406,1183724.416,10008.59431,8112.588057,1965.541457,5.092029104,4.12740623,0.030650097,0.030650097,7.636363636,-19.10385943
7.727272727,0.927272727,3454012.618,1183671.4,10006.52742,8109.895233,1965.275358,5.091666863,4.126594881,0.03062979,0.03062979,7.727272727,-19.09746838
7.818181818,0.927272727,3453490.106,1183618.106,10004.46176,8107.204248,1965.009155,5.09130542,4.125784466,0.030609519,0.030609519,7.818181818,-19.09107843
7.909090909,0.927272727,3452967.87,1183564.535,10002.39734,8104.515097,1964.74285,5.090944771,4.124974979,0.030589284,0.030589284,7.909090909,-19.08468958
8,0.927272727,3452445.909,1183510.688,10000.33415,8101.827772,1964.476445,5.09058491,4.124166412,0.030569085,0.030569085,8,-19.07830183
8.090909091,0.927272727,3451924.222,1183456.564,9998.272176,8099.142266,1964.209941,5.09022583,4.12335876,0.030548921,0.030548921,8.090909091,-19.07191519
7.363636364,0.227272727,2651210.428,1333168.666,7019.250416,5672.593206,1379.034173,5.089975689,4.113453688,0.03469171,0.03469171,7.363636364,0
8.181818182,0.927272727,3451402.807,1183402.164,9996.21141,8096.45858,1963.943339,5.089867519,4.12255202,0.030528792,0.030528792,8.181818182,-19.06552965
8.272727273,0.227272727,2649256.846,1325935.078,7032.36738,5675.807356,1381.678206,5.089728815,4.107908288,0.034277462,0.034277462,8.272727273,0
8.181818182,0.227272727,2649449.336,1326594.32,7031.085567,5675.494957,1381.449285,5.089644362,4.108362875,0.034316798,0.034316798,8.181818182,0
8.090909091,0.227272727,2649641.366,1327252.625,7029.789572,5675.169367,1381.220089,5.089550628,4.10880888,0.03435619,0.03435619,8.090909091,0
8.272727273,0.927272727,3450881.667,1183347.494,9994.151899,8093.776685,1963.676643,5.089509994,4.121746172,0.030508698,0.030508698,8.272727273,-19.05914523
7.272727273,0.227272727,2651389.417,1333680.558,7017.7679,5672.056241,1378.872287,5.089498112,4.113547205,0.034727923,0.034727923,7.272727273,0
8,0.227272727,2649832.935,1327909.996,7028.479368,5674.830559,1380.990615,5.089447597,4.109246288,0.034395638,0.034395638,8,0
7.909090909,0.227272727,2650024.043,1328566.441,7027.154926,5674.478505,1380.76086,5.089335256,4.109675085,0.034435142,0.034435142,7.909090909,0
7.818181818,0.227272727,2650214.69,1329221.964,7025.816216,5674.113176,1380.530822,5.089213587,4.110095251,0.034474702,0.034474702,7.818181818,0
8.363636364,0.927272727,3450360.798,1183292.55,9992.093594,8091.096592,1963.409852,5.089153231,4.120941219,0.03048864,0.03048864,8.363636364,-19.05276192
7.727272727,0.227272727,2650404.874,1329876.571,7024.463209,5673.734544,1380.300498,5.089082573,4.110506772,0.03451432,0.03451432,7.727272727,0
7.181818182,0.227272727,2651568.124,1334192.233,7016.273626,5671.508436,1378.709994,5.089013393,4.113634092,0.034764206,0.034764206,7.181818182,0
7.636363636,0.227272727,2650594.597,1330530.269,7023.095874,5673.342578,1380.069884,5.088942202,4.110909632,0.034553995,0.034553995,7.636363636,0
8.454545455,0.927272727,3449840.191,1183237.332,9990.03634,8088.418294,1963.142822,5.088797528,4.120137467,0.030468616,0.030468616,8.454545455,-19.0463796
7.545454545,0.227272727,2650783.856,1331183.062,7021.714179,5672.937248,1379.838977,5.088792457,4.111303813,0.034593729,0.034593729,7.545454545,0
7.454545455,0.227272727,2650972.651,1331834.958,7020.318091,5672.518522,1379.607774,5.088633322,4.111689299,0.034633521,0.034633521,7.454545455,0
7.090909091,0.227272727,2651746.549,1334703.702,7014.767547,5670.94972,1378.547289,5.088521522,4.113714318,0.034800561,0.034800561,7.090909091,0
7,0.227272727,2651924.69,1335214.959,7013.249614,5670.380083,1378.38417,5.088022459,4.113787873,0.034836988,0.034836988,7,0
8.363636364,0.227272727,2648999.48,1324468.032,7033.13261,5675.421265,1382.301278,5.087988213,4.10577734,0.03421673,0.03421673,8.363636364,0
8.454545455,0.227272727,2648794.113,1323646.797,7034.293308,5675.578276,1382.607993,5.087699005,4.104980086,0.03417327,0.03417327,8.454545455,0
6.909090909,0.227272727,2652102.546,1335726.015,7011.719777,5669.799456,1378.220631,5.087516194,4.113854727,0.034873488,0.034873488,6.909090909,0
8.545454545,0.227272727,2648588.02,1322823.581,7035.43612,5675.718537,1382.9146,5.087397384,4.10417139,0.034129845,0.034129845,8.545454545,0
8.636363636,0.227272727,2648381.201,1321998.374,7036.561042,5675.842045,1383.221103,5.08708335,4.103351252,0.034086453,0.034086453,8.636363636,0
6.818181818,0.227272727,2652280.116,1336236.871,7010.177988,5669.207804,1378.056668,5.087002697,4.113914859,0.03491006,0.03491006,6.818181818,0
1,0.936363636,3513912.767,1183807.696,10154.08187,8294.863458,1996.146818,5.086841197,4.155437558,0.032158658,0.032158658,1,-19.84133664
8.727272727,0.227272727,2648173.652,1321171.163,7037.668067,5675.948798,1383.527502,5.0867569,4.102519676,0.034043095,0.034043095,8.727272727,0
1.090909091,0.936363636,3513418.825,1183880.591,10152.69173,8292.734844,1995.92367,5.086713426,4.154835662,0.032138163,0.032138163,1.090909091,-19.83544687
1.181818182,0.936363636,3512925.356,1183953.326,10151.30394,8290.609433,1995.700257,5.086587479,4.154235789,0.032117719,0.032117719,1.181818182,-19.82956039
6.727272727,0.227272727,2652457.398,1336747.53,7008.624196,5668.605092,1377.892279,5.086481941,4.113968252,0.034946707,0.034946707,6.727272727,-5.68E-14
1.272727273,0.936363636,3512432.362,1184025.902,10149.91849,8288.487223,1995.476583,5.086463341,4.153637929,0.032097327,0.032097327,1.272727273,-19.82367722
8.818181818,0.227272727,2647965.374,1320341.942,7038.75719,5676.038786,1383.833797,5.086418041,4.101676661,0.03399977,0.03399977,8.818181818,0
