DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
4,0.954545455,3543277.542,1184891.931,10127.77201,8219.336916,2014.273812,5.028001631,4.080545986,0.031474313,0.031474313,4,-20.23435688
4.090909091,0.954545455,3542757.414,1184910.084,10126.08449,8216.967251,2014.026541,5.027781058,4.079870391,0.031454057,0.031454057,4.090909091,-20.22810067
4.181818182,0.954545455,3542237.688,1184928.055,10124.39905,8214.600373,2013.779092,5.027561907,4.079196375,0.031433845,0.031433845,4.181818182,-20.22184718
1.545454545,0.227272727,2661634.566,1356827.949,6900.134578,5613.473484,1372.466046,5.027544834,4.09006365,0.036922392,0.036922392,1.545454545,0
9.636363636,0.945454545,3485997.894,1180530.222,9975.540225,8041.884608,1984.218062,5.027441496,4.052923799,0.030160423,0.030160423,9.636363636,-19.52244365
1.818181818,0.263636364,2740216.737,1297312.977,7867.375257,6500.659553,1564.897916,5.027404775,4.154047038,0.035149544,0.035149544,1.818181818,0
4.272727273,0.954545455,3541718.365,1184945.851,10122.71572,8212.236243,2013.531471,5.027344182,4.078523908,0.031413676,0.031413676,4.272727273,-20.21559644
4.363636364,0.954545455,3541199.442,1184963.464,10121.03446,8209.874899,2013.283677,5.027127857,4.077853009,0.031393552,0.031393552,4.363636364,-20.20934843
4.454545455,0.954545455,3540680.921,1184980.899,10119.35526,8207.516315,2013.035715,5.026912931,4.077183656,0.031373472,0.031373472,4.454545455,-20.20310318
9.727272727,0.945454545,3485417.843,1180388.807,9972.890726,8038.675303,1983.919169,5.026863434,4.051916746,0.030138772,0.030138772,9.727272727,-19.51532572
4.545454545,0.954545455,3540162.798,1184998.151,10117.67812,8205.160508,2012.787586,5.026699384,4.076515856,0.031353435,0.031353435,4.545454545,-20.19686066
4.636363636,0.954545455,3539645.077,1185015.227,10116.00305,8202.807434,2012.539295,5.026487224,4.075849577,0.031333441,0.031333441,4.636363636,-20.19062092
9.818181818,0.945454545,3484837.793,1180246.863,9970.240653,8035.46619,1983.62006,5.026285454,4.050909927,0.03011715,0.03011715,9.818181818,-19.50820537
4.727272727,0.954545455,3539127.755,1185032.126,10114.33006,8200.457096,2012.290845,5.026276437,4.075184816,0.03131349,0.03131349,4.727272727,-20.18438396
1.454545455,0.227272727,2661783.076,1356981.079,6897.923577,5612.166275,1372.467958,5.025926862,4.089105501,0.036953906,0.036953906,1.454545455,0
9.909090909,0.945454545,3484257.744,1180104.39,9967.590005,8032.257268,1983.320736,5.025707554,4.049903337,0.030095557,0.030095557,9.909090909,-19.50108262
4.818181818,0.954545455,3538939.644,1185048.582,10112.84778,8198.113819,2012.226666,5.025700112,4.074150271,0.031293575,0.031293575,4.818181818,-20.18228383
4.909090909,0.954545455,3538418.328,1185065.129,10111.17617,8195.768886,2011.975248,5.025497294,4.073493893,0.03127371,0.03127371,4.909090909,-20.17599268
2.363636364,0.245454545,2704222.254,1321359.168,7456.226927,6116.955873,1483.719567,5.025361324,4.122716994,0.035677915,0.035677915,2.363636364,0
5,0.954545455,3537897.428,1185081.499,10109.50661,8193.426669,2011.723688,5.025295804,4.072838989,0.031253887,0.031253887,5,-20.16970454
10,0.945454545,3483677.695,1179961.391,9964.938782,8029.048533,1983.0212,5.025129728,4.048896973,0.030073992,0.030073992,10,-19.49395746
5.090909091,0.954545455,3537376.944,1185097.694,10107.8391,8191.087161,2011.471988,5.025095632,4.072185549,0.031234106,0.031234106,5.090909091,-20.16341941
5.181818182,0.954545455,3536856.876,1185113.713,10106.17364,8188.750351,2011.22015,5.02489677,4.071533566,0.031214367,0.031214367,5.181818182,-20.15713729
5.272727273,0.954545455,3536337.222,1185129.557,10104.51022,8186.416229,2010.968178,5.024699211,4.070883029,0.03119467,0.03119467,5.272727273,-20.15085819
5.363636364,0.954545455,3535817.982,1185145.227,10102.84884,8184.08478,2010.716074,5.024502949,4.070233925,0.031175015,0.031175015,5.363636364,-20.1445821
5.454545455,0.954545455,3535299.153,1185160.723,10101.18949,8181.756011,2010.46384,5.024307967,4.069586257,0.0311554,0.0311554,5.454545455,-20.13830901
1.363636364,0.227272727,2661931.483,1357134.894,6895.702086,5610.849635,1372.469155,5.024303868,4.08814261,0.036985525,0.036985525,1.363636364,0
5.545454545,0.954545455,3534780.736,1185176.046,10099.53216,8179.429893,2010.211477,5.024114267,4.068940002,0.031135827,0.031135827,5.545454545,-20.13203893
5.636363636,0.954545455,3534262.73,1185191.197,10097.87686,8177.106422,2009.958989,5.023921836,4.068295157,0.031116295,0.031116295,5.636363636,-20.12577186
5.727272727,0.954545455,3533745.132,1185206.176,10096.22357,8174.785585,2009.706378,5.023730668,4.06765171,0.031096803,0.031096803,5.727272727,-20.1195078
5.818181818,0.954545455,3533227.943,1185220.985,10094.57228,8172.467372,2009.453645,5.023540756,4.067009654,0.031077352,0.031077352,5.818181818,-20.11324673
5.909090909,0.954545455,3532711.16,1185235.624,10092.923,8170.151772,2009.200793,5.02335209,4.066368977,0.031057941,0.031057941,5.909090909,-20.10698865
6,0.954545455,3532194.782,1185250.093,10091.27571,8167.83877,2008.947823,5.023164664,4.065729671,0.03103857,0.03103857,6,-20.10073357
6.090909091,0.954545455,3531739.451,1185264.512,10089.66262,8165.526432,2008.72883,5.022909249,4.065021774,0.031019243,0.031019243,6.090909091,-20.09517937
6.181818182,0.954545455,3531232.951,1185278.635,10088.02456,8163.218748,2008.480737,5.022714122,4.064374926,0.030999951,0.030999951,6.181818182,-20.08904546
1.272727273,0.227272727,2662079.781,1357289.411,6893.470001,5609.523367,1372.469625,5.022675823,4.087174876,0.037017251,0.037017251,1.272727273,0
6.545454545,0.954545455,3529210.824,1185333.466,10081.49197,8154.013506,2007.48721,5.021945801,4.061800974,0.030923176,0.030923176,6.545454545,-20.06453812
1.181818182,0.227272727,2662227.969,1357444.631,6891.227234,5608.187428,1372.469359,5.021042684,4.086202283,0.037049085,0.037049085,1.181818182,0
6.272727273,0.954545455,3530220.311,1184390.961,10079.73435,8154.778075,2007.959109,5.019890247,4.061227162,0.03095659,0.03095659,6.272727273,-20.07691847
6.363636364,0.954545455,3529679.864,1184342.431,10077.64232,8152.053214,2007.692167,5.019515683,4.060409932,0.030935733,0.030935733,6.363636364,-20.07037689
1.090909091,0.227272727,2662376.042,1357600.561,6888.973693,5606.841724,1372.46835,5.019404412,4.085224787,0.037081027,0.037081027,1.090909091,0
6.454545455,0.954545455,3529139.685,1184293.611,10075.55153,8149.330282,2007.425059,5.019142054,4.059593779,0.030914913,0.030914913,6.454545455,-20.06383635
6.636363636,0.954545455,3528060.128,1184195.108,10071.37372,8143.890189,2006.890363,5.018397571,4.05796467,0.030873389,0.030873389,6.636363636,-20.05075844
6.727272727,0.954545455,3527520.75,1184145.426,10069.28669,8141.17302,2006.622778,5.018026704,4.057151702,0.030852684,0.030852684,6.727272727,-20.04422109
1,0.227272727,2662523.997,1357757.207,6886.709286,5605.486168,1372.46659,5.017760969,4.084242347,0.037113078,0.037113078,1,0
6.818181818,0.954545455,3526981.638,1184095.457,10067.2009,8138.457767,2006.355039,5.017656747,4.056339784,0.030832017,0.030832017,6.818181818,-20.03768481
1.272727273,0.409090909,2866345.455,1211311.978,9311.499123,7847.959415,1855.799142,5.017514509,4.228884062,0.032864846,0.032864846,1.272727273,-1.715410885
6.909090909,0.954545455,3526442.794,1184045.202,10065.11636,8135.744423,2006.087148,5.017287692,4.055528909,0.030811387,0.030811387,6.909090909,-20.03114962
7,0.954545455,3525904.215,1183994.661,10063.03306,8133.032986,2005.819107,5.016919533,4.054719072,0.030790795,0.030790795,7,-20.02461552
7.090909091,0.954545455,3525365.902,1183943.836,10060.95099,8130.323453,2005.550917,5.016552263,4.053910266,0.030770239,0.030770239,7.090909091,-20.01808251
7.181818182,0.954545455,3524827.855,1183892.726,10058.87016,8127.615819,2005.282582,5.016185875,4.053102487,0.030749721,0.030749721,7.181818182,-20.0115506
7.272727273,0.954545455,3524290.073,1183841.333,10056.79058,8124.910074,2005.014103,5.01582037,4.052295723,0.03072924,0.03072924,7.272727273,-20.00501981
7.363636364,0.954545455,3523752.555,1183789.658,10054.71222,8122.206219,2004.745482,5.015455733,4.051489973,0.030708796,0.030708796,7.363636364,-19.99849013
7.454545455,0.954545455,3523215.301,1183737.699,10052.63509,8119.504245,2004.476721,5.015091963,4.050685228,0.030688388,0.030688388,7.454545455,-19.99196156
7.545454545,0.954545455,3522678.311,1183685.46,10050.5592,8116.804144,2004.207823,5.014729052,4.049881481,0.030668017,0.030668017,7.545454545,-19.98543411
7.636363636,0.954545455,3522141.583,1183632.94,10048.48452,8114.105912,2003.938788,5.014366996,4.049078724,0.030647681,0.030647681,7.636363636,-19.97890778
7.727272727,0.954545455,3521605.119,1183580.14,10046.41107,8111.409542,2003.66962,5.014005788,4.048276952,0.030627382,0.030627382,7.727272727,-19.97238258
7.818181818,0.954545455,3521068.916,1183527.061,10044.33884,8108.715026,2003.400319,5.013645423,4.047476158,0.030607119,0.030607119,7.818181818,-19.96585851
7.909090909,0.954545455,3520532.974,1183473.703,10042.26783,8106.02236,2003.130888,5.013285896,4.046676335,0.030586891,0.030586891,7.909090909,-19.95933556
8,0.954545455,3519997.293,1183420.069,10040.19803,8103.331535,2002.861328,5.012927201,4.045877477,0.0305667,0.0305667,8,-19.95281375
8.090909091,0.954545455,3519461.872,1183366.157,10038.12944,8100.642546,2002.591641,5.012569332,4.045079576,0.030546543,0.030546543,8.090909091,-19.94629307
8.181818182,0.954545455,3518926.71,1183311.968,10036.06205,8097.95539,2002.321828,5.012212279,4.04428263,0.030526422,0.030526422,8.181818182,-19.93977351
8.272727273,0.954545455,3518391.807,1183257.508,10033.9959,8095.270043,2002.051893,5.011856053,4.043486621,0.030506336,0.030506336,8.272727273,-19.9332551
8.363636364,0.954545455,3517857.162,1183202.773,10031.93093,8092.586512,2001.781835,5.011500634,4.042691551,0.030486284,0.030486284,8.363636364,-19.92673782
8.454545455,0.954545455,3517322.778,1183147.763,10029.86716,8089.904791,2001.511659,5.01114601,4.04189741,0.030466268,0.030466268,8.454545455,-19.92022172
8.727272727,0.954545455,3515721.143,1182981.106,10023.68302,8081.870372,2000.700415,5.010086941,4.039520515,0.030406425,0.030406425,8.727272727,-19.90068
1,0.963636364,3584844.913,1183699.68,10195.3891,8296.622588,2035.723966,5.008237496,4.075514523,0.032155616,0.032155616,1,-20.75003977
1.090909091,0.963636364,3584336.939,1183772.814,10193.99603,8294.489998,2035.501825,5.008099678,4.0749116,0.03213513,0.03213513,1.090909091,-20.7440048
8.545454545,0.954545455,3516245.967,1182156.957,10020.93305,8080.901155,2000.94963,5.008088608,4.038533022,0.030421782,0.030421782,8.545454545,-19.90720059
1.181818182,0.963636364,3583829.426,1183845.788,10192.60531,8292.360621,2035.279386,5.007963713,4.07431072,0.032114696,0.032114696,1.181818182,-20.73797317
1.272727273,0.963636364,3583322.374,1183918.601,10191.21692,8290.234465,2035.056654,5.007829585,4.073711879,0.032094313,0.032094313,1.272727273,-20.73194489
1.363636364,0.963636364,3582815.783,1183991.254,10189.83085,8288.111522,2034.833632,5.007697282,4.073115065,0.032073982,0.032073982,1.363636364,-20.72591999
1.454545455,0.963636364,3582309.652,1184063.744,10188.44709,8285.991811,2034.610326,5.007566786,4.072520278,0.032053701,0.032053701,1.454545455,-20.71989846
8.636363636,0.954545455,3515666.235,1182022.022,10018.29051,8077.68825,2000.654634,5.007506212,4.037522576,0.030399777,0.030399777,8.636363636,-19.90013438
1.545454545,0.963636364,3581803.983,1184136.075,10187.06567,8283.875277,2034.386741,5.007438097,4.071927481,0.032033471,0.032033471,1.545454545,-20.71388035
1.636363636,0.963636364,3581298.776,1184208.248,10185.68658,8281.761924,2034.162881,5.007311201,4.071336667,0.032013291,0.032013291,1.636363636,-20.70786566
1.727272727,0.963636364,3580794.03,1184280.259,10184.30979,8279.651775,2033.93875,5.007186078,4.07074784,0.031993162,0.031993162,1.727272727,-20.7018544
1.818181818,0.963636364,3580289.744,1184352.111,10182.93532,8277.544807,2033.714353,5.007062719,4.070160982,0.031973082,0.031973082,1.818181818,-20.69584658
1.909090909,0.963636364,3579785.919,1184423.804,10181.56315,8275.441006,2033.489693,5.006941115,4.069576076,0.031953052,0.031953052,1.909090909,-20.68984222
2,0.963636364,3579282.554,1184495.337,10180.19328,8273.340385,2033.264775,5.006821248,4.068993122,0.031933071,0.031933071,2,-20.68384132
2.090909091,0.963636364,3578779.651,1184566.714,10178.82573,8271.242879,2033.039604,5.006703121,4.068412077,0.03191314,0.03191314,2.090909091,-20.6778439
2.181818182,0.963636364,3578277.206,1184637.932,10177.46047,8269.148533,2032.814183,5.00658671,4.06783296,0.031893257,0.031893257,2.181818182,-20.67184996
2.272727273,0.963636364,3577775.221,1184708.993,10176.0975,8267.057316,2032.588515,5.006472006,4.067255746,0.031873422,0.031873422,2.272727273,-20.66585951
2.363636364,0.963636364,3577273.694,1184779.898,10174.73682,8264.969219,2032.362605,5.006359,4.066680423,0.031853636,0.031853636,2.363636364,-20.65987256
8.818181818,0.954545455,3514506.77,1181750.532,10013.0037,8071.263146,2000.063905,5.006341885,4.035502629,0.030355858,0.030355858,8.818181818,-19.88599467
2.454545455,0.963636364,3576772.625,1184850.646,10173.37842,8262.884229,2032.136457,5.006247679,4.06610698,0.031833897,0.031833897,2.454545455,-20.6538891
2.545454545,0.963636364,3576272.013,1184921.238,10172.0223,8260.802335,2031.910073,5.006138034,4.065535402,0.031814206,0.031814206,2.545454545,-20.64790914
2.636363636,0.963636364,3575771.857,1184991.676,10170.66845,8258.723523,2031.683458,5.006030053,4.064965677,0.031794563,0.031794563,2.636363636,-20.64193268
2.727272727,0.963636364,3575272.156,1185061.959,10169.31687,8256.64778,2031.456615,5.005923726,4.064397792,0.031774967,0.031774967,2.727272727,-20.63595974
2.818181818,0.963636364,3574772.908,1185132.086,10167.96753,8254.575117,2031.229547,5.005819035,4.063831746,0.031755417,0.031755417,2.818181818,-20.62999028
8.909090909,0.954545455,3513927.036,1181613.981,10010.35944,8068.050934,1999.768176,5.005759949,4.034493114,0.030333943,0.030333943,8.909090909,-19.87892117
2.909090909,0.963636364,3574274.116,1185202.066,10166.62048,8252.505441,2031.002259,5.00571599,4.063267485,0.031735914,0.031735914,2.909090909,-20.62402437
3,0.963636364,3573775.774,1185271.89,10165.27566,8250.438831,2030.774752,5.005614556,4.062705044,0.031716457,0.031716457,3,-20.61806193
3.090909091,0.963636364,3573277.883,1185341.563,10163.93308,8248.375225,2030.547031,5.005514735,4.062144388,0.031697047,0.031697047,3.090909091,-20.612103
3.181818182,0.963636364,3572780.442,1185411.085,10162.59274,8246.314617,2030.319098,5.005416515,4.061585504,0.031677682,0.031677682,3.181818182,-20.60614757
3.272727273,0.963636364,3572283.449,1185480.458,10161.25463,8244.256989,2030.090956,5.005319884,4.061028382,0.031658363,0.031658363,3.272727273,-20.60019564
3.363636364,0.963636364,3571786.903,1185549.682,10159.91873,8242.202325,2029.862608,5.005224833,4.060473006,0.031639089,0.031639089,3.363636364,-20.59424719
9,0.954545455,3513347.297,1181476.893,10007.7146,8064.83894,1999.472204,5.005178156,4.033483898,0.030312059,0.030312059,9,-19.87184522
3.454545455,0.963636364,3571290.801,1185618.758,10158.58504,8240.150609,2029.63405,5.005131367,4.059919378,0.031619859,0.031619859,3.454545455,-20.58830222
9.090909091,0.954545455,3512767.554,1181339.269,10005.06918,8061.627158,1999.175992,5.004596503,4.032474975,0.030290205,0.030290205,9.090909091,-19.86476682
9.181818182,0.954545455,3512187.805,1181201.111,10002.42318,8058.415586,1998.87954,5.004014987,4.031466341,0.03026838,0.03026838,9.181818182,-19.85768596
9.272727273,0.954545455,3511608.051,1181062.419,9999.776599,8055.204222,1998.582851,5.003433605,4.030457991,0.030246585,0.030246585,9.272727273,-19.85060267
9.363636364,0.954545455,3511028.29,1180923.193,9997.129428,8051.993066,1998.285926,5.002852345,4.029449922,0.03022482,0.03022482,9.363636364,-19.84351691
3.545454545,0.963636364,3570259.51,1184765.311,10150.37136,8231.768783,2029.105332,5.002387604,4.056846461,0.03157536,0.03157536,3.545454545,-20.57609107
9.454545455,0.954545455,3510448.521,1180783.433,9994.481671,8048.782113,1997.988765,5.002271207,4.028442129,0.030203084,0.030203084,9.454545455,-19.83642871
3.636363636,0.963636364,3569735.742,1184784.444,10148.67384,8229.383965,2028.860552,5.002154451,4.056160468,0.031554881,0.031554881,3.636363636,-20.56981647
3.727272727,0.963636364,3569212.367,1184803.393,10146.97841,8227.001974,2028.615566,5.00192278,4.055476114,0.031534448,0.031534448,3.727272727,-20.5635445
3.818181818,0.963636364,3568689.385,1184822.16,10145.28508,8224.622792,2028.370378,5.001692583,4.054793385,0.03151406,0.03151406,3.818181818,-20.55727516
9.545454545,0.954545455,3509868.747,1180643.145,9991.833354,8045.571359,1997.691372,5.001690199,4.027434604,0.030181377,0.030181377,9.545454545,-19.82933807
3.909090909,0.963636364,3568166.795,1184840.744,10143.59382,8222.246418,2028.12499,5.001463848,4.054112275,0.031493716,0.031493716,3.909090909,-20.55100844
4,0.963636364,3567644.598,1184859.149,10141.90466,8219.872832,2027.879407,5.001236574,4.053432765,0.031473418,0.031473418,4,-20.54474438
9.636363636,0.954545455,3509288.963,1180502.324,9989.184441,8042.360807,1997.393746,5.0011093,4.026427349,0.030159699,0.030159699,9.636363636,-19.82224498
4.090909091,0.963636364,3567122.792,1184877.369,10140.21754,8217.502065,2027.633629,5.001010734,4.052754869,0.031453164,0.031453164,4.090909091,-20.53848297
4.181818182,0.963636364,3566601.377,1184895.407,10138.5325,8215.134089,2027.387662,5.000786329,4.052078565,0.031432954,0.031432954,4.181818182,-20.53222422
4.272727273,0.963636364,3566080.357,1184913.269,10136.84957,8212.768867,2027.14151,5.000563365,4.051403825,0.031412789,0.031412789,4.272727273,-20.52596817
9.727272727,0.954545455,3508709.171,1180360.973,9986.534946,8039.150453,1997.09589,5.000528514,4.025420358,0.030138051,0.030138051,9.727272727,-19.81514943
4.363636364,0.963636364,3565559.727,1184930.948,10135.16869,8210.406436,2026.895174,5.000341813,4.050730665,0.031392667,0.031392667,4.363636364,-20.51971481
4.454545455,0.963636364,3565039.489,1184948.448,10133.48987,8208.046774,2026.648657,5.00012167,4.050059069,0.031372589,0.031372589,4.454545455,-20.51346414
9.818181818,0.954545455,3508129.369,1180219.092,9983.884866,8035.940296,1996.797805,4.999947837,4.024413626,0.030116431,0.030116431,9.818181818,-19.80805144
4.545454545,0.963636364,3564519.643,1184965.768,10131.81311,8205.689875,2026.401964,4.999902929,4.049389027,0.031352554,0.031352554,4.545454545,-20.50721619
4.636363636,0.963636364,3564000.187,1184982.908,10130.13841,8203.335736,2026.155096,4.999685577,4.048720532,0.031332563,0.031332563,4.636363636,-20.50097094
4.727272727,0.963636364,3563481.122,1184999.872,10128.46577,8200.984333,2025.908056,4.999469614,4.048053567,0.031312615,0.031312615,4.727272727,-20.49472842
9.909090909,0.954545455,3507549.557,1180076.682,9981.234203,8032.730333,1996.499492,4.999367265,4.023407151,0.03009484,0.03009484,9.909090909,-19.800951
4.818181818,0.963636364,3562962.447,1185016.656,10126.79517,8198.635677,2025.660848,4.999255023,4.047388132,0.031292709,0.031292709,4.818181818,-20.48848862
4.909090909,0.963636364,3562444.161,1185033.264,10125.12662,8196.289749,2025.413475,4.999041799,4.046724213,0.031272847,0.031272847,4.909090909,-20.48225156
5,0.963636364,3561926.265,1185049.694,10123.46011,8193.946543,2025.165938,4.998829932,4.046061802,0.031253026,0.031253026,5,-20.47601722
10,0.954545455,3506969.734,1179933.745,9978.582956,8029.520563,1996.200952,4.998786794,4.022400929,0.030073277,0.030073277,10,-19.79384812
5.090909091,0.963636364,3561408.756,1185065.948,10121.79563,8191.606049,2024.918241,4.998619416,4.045400888,0.031233248,0.031233248,5.090909091,-20.46978563
5.181818182,0.963636364,3560891.636,1185082.027,10120.13319,8189.268258,2024.670386,4.99841024,4.044741464,0.031213511,0.031213511,5.181818182,-20.46355678
5.272727273,0.963636364,3560714.098,1185097.658,10118.66642,8186.937605,2024.61166,4.997830757,4.043707624,0.031193809,0.031193809,5.272727273,-20.46157546
5.363636364,0.963636364,3560193.078,1185113.392,10117.0054,8184.605122,2024.360921,4.997629272,4.043056273,0.031174156,0.031174156,5.363636364,-20.45529414
5.454545455,0.963636364,3559672.461,1185128.95,10115.34638,8182.275325,2024.110041,4.99742908,4.042406371,0.031154544,0.031154544,5.454545455,-20.44901578
5.545454545,0.963636364,3559152.247,1185144.335,10113.68939,8179.948184,2023.859023,4.997230182,4.041757896,0.031134974,0.031134974,5.545454545,-20.44274038
5.636363636,0.963636364,3558632.435,1185159.548,10112.03442,8177.623694,2023.607868,4.997032566,4.041110842,0.031115444,0.031115444,5.636363636,-20.43646794
5.727272727,0.963636364,3558113.025,1185174.589,10110.38145,8175.301843,2023.356578,4.996836225,4.0404652,0.031095954,0.031095954,5.727272727,-20.43019847
5.818181818,0.963636364,3557594.013,1185189.46,10108.73048,8172.982621,2023.105157,4.996641151,4.039820961,0.031076506,0.031076506,5.818181818,-20.42393194
5.909090909,0.963636364,3557075.401,1185204.159,10107.08151,8170.666015,2022.853606,4.996447336,4.039178115,0.031057097,0.031057097,5.909090909,-20.41766837
6,0.963636364,3556557.186,1185218.69,10105.43453,8168.352013,2022.601927,4.996254772,4.038536651,0.031037729,0.031037729,6,-20.41140774
6.090909091,0.963636364,3556039.367,1185233.051,10103.78953,8166.040602,2022.350122,4.996063452,4.037896561,0.0310184,0.0310184,6.090909091,-20.40515006
6.181818182,0.963636364,3555521.943,1185247.244,10102.14651,8163.73177,2022.098193,4.995873367,4.037257834,0.030999111,0.030999111,6.181818182,-20.39889531
6.545454545,0.963636364,3553456.17,1185302.354,10095.59406,8154.521976,2021.089271,4.995125255,4.034716375,0.030922346,0.030922346,6.545454545,-20.37390556
6.272727273,0.963636364,3554472.75,1184360.086,10093.83045,8155.290233,2021.551446,4.993110845,4.034173976,0.030955765,0.030955765,6.272727273,-20.38633028
6.363636364,0.963636364,3553919.59,1184311.633,10091.73184,8152.564107,2021.27917,4.99274518,4.033368683,0.03093491,0.03093491,6.363636364,-20.37964583
6.454545455,0.963636364,3553366.699,1184262.89,10089.63447,8149.839913,2021.006719,4.992380466,4.032564481,0.030914093,0.030914093,6.454545455,-20.37296247
6.636363636,0.963636364,3552261.719,1184164.539,10085.44348,8144.397314,2020.461317,4.991653834,4.03095929,0.030872575,0.030872575,6.636363636,-20.3595991
2.454545455,0.254545455,2722292.615,1307760.138,7677.906907,6320.382328,1538.228565,4.991395352,4.108870732,0.035269272,0.035269272,2.454545455,0
6.727272727,0.963636364,3551709.632,1184114.932,10083.34985,8141.678901,2020.188367,4.99129191,4.030158293,0.030851872,0.030851872,6.727272727,-20.3529191
1.727272727,0.263636364,2740444.828,1297386.618,7866.380649,6500.481,1576.028594,4.991267721,4.124595851,0.035176797,0.035176797,1.727272727,0
6.818181818,0.963636364,3551157.811,1184065.039,10081.25747,8138.962408,2019.915255,4.990930904,4.029358354,0.030831207,0.030831207,6.818181818,-20.34624023
6.909090909,0.963636364,3550606.259,1184014.859,10079.16633,8136.247831,2019.641983,4.990570812,4.028559466,0.03081058,0.03081058,6.909090909,-20.33956251
1.636363636,0.4,2860441.657,1213742.886,9268.552136,7805.313215,1857.330347,4.990255046,4.2024367,0.032841071,0.032841071,1.636363636,-0.934293432
7,0.963636364,3550054.973,1183964.393,10077.07643,8133.535165,2019.368554,4.990211626,4.027761623,0.030789991,0.030789991,7,-20.33288593
7.090909091,0.963636364,3549503.954,1183913.642,10074.98777,8130.824408,2019.094969,4.989853338,4.02696482,0.030769438,0.030769438,7.090909091,-20.3262105
7.181818182,0.963636364,3548953.206,1183862.606,10072.90034,8128.115555,2018.821233,4.989495939,4.026169045,0.030748923,0.030748923,7.181818182,-20.31953629
7.272727273,0.963636364,3548402.719,1183811.288,10070.81415,8125.408598,2018.547343,4.989139435,4.0253743,0.030728444,0.030728444,7.272727273,-20.31286318
7.363636364,0.963636364,3547852.498,1183759.685,10068.72918,8122.703535,2018.273304,4.988783811,4.024580576,0.030708002,0.030708002,7.363636364,-20.30619124
7.454545455,0.963636364,3547302.542,1183707.8,10066.64545,8120.000358,2017.999117,4.988429063,4.023787864,0.030687597,0.030687597,7.454545455,-20.29952047
7.545454545,0.963636364,3546752.85,1183655.634,10064.56293,8117.299061,2017.724786,4.988075185,4.022996158,0.030667228,0.030667228,7.545454545,-20.29285087
7.636363636,0.963636364,3546203.423,1183603.186,10062.48165,8114.599636,2017.450311,4.987722171,4.022205449,0.030646896,0.030646896,7.636363636,-20.28618245
7.727272727,0.963636364,3545654.26,1183550.458,10060.40158,8111.902078,2017.175696,4.987370014,4.021415733,0.030626599,0.030626599,7.727272727,-20.27951522
7.818181818,0.963636364,3545105.36,1183497.451,10058.32273,8109.206381,2016.900941,4.987018711,4.020627001,0.030606338,0.030606338,7.818181818,-20.27284916
7.909090909,0.963636364,3544556.722,1183444.165,10056.24509,8106.512537,2016.626048,4.986668254,4.019839248,0.030586113,0.030586113,7.909090909,-20.26618429
8,0.963636364,3544008.346,1183390.602,10054.16867,8103.820541,2016.35102,4.986318639,4.019052467,0.030565924,0.030565924,8,-20.25952061
8.090909091,0.963636364,3543460.232,1183336.761,10052.09346,8101.130384,2016.075858,4.985969861,4.018266651,0.03054577,0.03054577,8.090909091,-20.25285811
8.181818182,0.963636364,3542912.376,1183282.643,10050.01945,8098.442065,2015.800563,4.985621908,4.017481796,0.030525651,0.030525651,8.181818182,-20.24619679
8.272727273,0.963636364,3542364.782,1183228.253,10047.94666,8095.755561,2015.525138,4.98527479,4.016697885,0.030505567,0.030505567,8.272727273,-20.23953667
8.363636364,0.963636364,3541817.447,1183173.588,10045.87507,8093.070878,2015.249585,4.984928488,4.015914922,0.030485519,0.030485519,8.363636364,-20.23287773
8.454545455,0.963636364,3541270.369,1183118.648,10043.80466,8090.388009,2014.973904,4.984582998,4.015132898,0.030465505,0.030465505,8.454545455,-20.22621997
8.727272727,0.963636364,3539630.677,1182952.198,10037.60061,8082.350177,2014.146113,4.983551364,4.012792382,0.030405669,0.030405669,8.727272727,-20.20625378
2,0.372727273,2845959.411,1222292.6,9121.744181,7665.255276,1830.663852,4.982752114,4.187145152,0.032989022,0.032989022,2,0
8.545454545,0.963636364,3540154.38,1182128.578,10034.84406,8081.385139,2014.384429,4.981593342,4.011838566,0.030421039,0.030421039,8.545454545,-20.21273235
1,0.972727273,3610103.92,1183664.765,10209.87658,8297.191234,2049.652186,4.981272748,4.048097179,0.032154633,0.032154633,1,-21.06903212
1.090909091,0.972727273,3609585.858,1183737.976,10208.47982,8295.057365,2049.42762,4.981137035,4.047499547,0.03213415,0.03213415,1.090909091,-21.06288679
8.636363636,0.963636364,3539559.669,1181993.72,10032.19284,8078.170943,2014.082031,4.981024949,4.010845049,0.030399036,0.030399036,8.636363636,-20.20549656
1.181818182,0.972727273,3609068.265,1183811.027,10207.08541,8292.926707,2049.20275,4.981003176,4.046903952,0.032113719,0.032113719,1.181818182,-21.05674495
1.272727273,0.972727273,3608551.138,1183883.917,10205.69332,8290.799277,2048.977579,4.980871153,4.046310394,0.032093339,0.032093339,1.272727273,-21.05060659
1.363636364,0.972727273,3608034.48,1183956.646,10204.30356,8288.675066,2048.752114,4.980740954,4.045718859,0.032073011,0.032073011,1.363636364,-21.04447173
1.454545455,0.972727273,3607518.288,1184029.212,10202.91611,8286.554091,2048.526358,4.980612561,4.045129349,0.032052733,0.032052733,1.454545455,-21.03834038
1.545454545,0.972727273,3607002.566,1184101.621,10201.53101,8284.436282,2048.300317,4.980485979,4.044541815,0.032032506,0.032032506,1.545454545,-21.03221259
1.636363636,0.972727273,3606487.31,1184173.867,10200.14821,8282.321702,2048.073994,4.980361178,4.043956286,0.032012329,0.032012329,1.636363636,-21.02608833
1.727272727,0.972727273,3605972.523,1184245.953,10198.76773,8280.210309,2047.847395,4.980238154,4.043372729,0.031992203,0.031992203,1.727272727,-21.01996763
1.818181818,0.972727273,3605458.203,1184317.88,10197.38956,8278.102102,2047.620523,4.980116894,4.042791137,0.031972126,0.031972126,1.818181818,-21.01385051
1.909090909,0.972727273,3604944.352,1184389.647,10196.0137,8275.997069,2047.393383,4.979997388,4.042211495,0.031952099,0.031952099,1.909090909,-21.00773698
2,0.972727273,3604430.966,1184461.254,10194.64014,8273.895215,2047.16598,4.979879619,4.041633798,0.031932121,0.031932121,2,-21.00162702
8.818181818,0.963636364,3538445.476,1181722.454,10026.92969,8071.742108,2013.51863,4.979804777,4.008774484,0.030355124,0.030355124,8.818181818,-20.19191156
2.090909091,0.972727273,3603918.054,1184532.704,10193.2689,8271.796496,2046.93832,4.979763581,4.041058011,0.031912193,0.031912193,2.090909091,-20.99552075
2.181818182,0.972727273,3603405.602,1184603.996,10191.89994,8269.700934,2046.710401,4.979649264,4.04048415,0.031892312,0.031892312,2.181818182,-20.98941802
2.272727273,0.972727273,3602893.616,1184675.13,10190.53328,8267.608509,2046.482231,4.979536654,4.03991219,0.031872481,0.031872481,2.272727273,-20.9833189
2.363636364,0.972727273,3602382.096,1184746.106,10189.1689,8265.519208,2046.253812,4.97942574,4.039342118,0.031852697,0.031852697,2.363636364,-20.9772234
2.454545455,0.972727273,3601871.04,1184816.926,10187.80681,8263.433021,2046.02515,4.979316511,4.038773922,0.031832962,0.031832962,2.454545455,-20.97113153
8.909090909,0.963636364,3537866.538,1181585.965,10024.28584,8068.528875,2013.224318,4.979219532,4.007764462,0.030333212,0.030333212,8.909090909,-20.18486835
2.545454545,0.972727273,3601360.448,1184887.591,10186.447,8261.349934,2045.796247,4.979208956,4.03820759,0.031813274,0.031813274,2.545454545,-20.96504328
2.636363636,0.972727273,3600850.319,1184958.1,10185.08946,8259.269936,2045.567108,4.979103064,4.037643108,0.031793633,0.031793633,2.636363636,-20.95895866
2.727272727,0.972727273,3600340.652,1185028.454,10183.73418,8257.193012,2045.337736,4.978998824,4.037080462,0.031774039,0.031774039,2.727272727,-20.95287768
2.818181818,0.972727273,3599831.445,1185098.653,10182.38116,8255.119162,2045.108134,4.978896222,4.036519647,0.031754493,0.031754493,2.818181818,-20.94680032
2.909090909,0.972727273,3599322.7,1185168.703,10181.03041,8253.048327,2044.878306,4.978795259,4.035960626,0.031734993,0.031734993,2.909090909,-20.9407266
3,0.972727273,3598814.412,1185238.597,10179.6819,8250.980552,2044.648254,4.978695909,4.035403417,0.031715539,0.031715539,3,-20.9346565
9,0.963636364,3537287.587,1181448.938,10021.6414,8065.315864,2012.92975,4.978634453,4.006754764,0.03031133,0.03031133,9,-20.17782267
3.090909091,0.972727273,3598306.582,1185308.34,10178.33563,8248.915787,2044.417983,4.978598171,4.034847989,0.031696131,0.031696131,3.090909091,-20.92859002
3.181818182,0.972727273,3597799.206,1185377.932,10176.9916,8246.854024,2044.187494,4.978502034,4.034294334,0.031676769,0.031676769,3.181818182,-20.92252714
3.272727273,0.972727273,3597292.291,1185447.374,10175.64979,8244.795248,2043.956794,4.97840748,4.033742431,0.031657452,0.031657452,3.272727273,-20.91646794
3.363636364,0.972727273,3596847.08,1185516.774,10174.34236,8242.737693,2043.759749,4.978247742,4.033124587,0.031638184,0.031638184,3.363636364,-20.91111188
7.727272727,0.218181818,2625890.027,1346471.834,6726.528429,5400.568598,1351.20581,4.978167189,3.996851226,0.034958761,0.034958761,7.727272727,-5.68E-14
3.454545455,0.972727273,3596348.619,1185585.911,10173.00928,8240.684969,2043.532796,4.978148283,4.032568005,0.031618957,0.031618957,3.454545455,-20.90515441
9.090909091,0.963636364,3536708.622,1181311.376,10018.99638,8062.10307,2012.634929,4.978049538,4.005745382,0.030289478,0.030289478,9.090909091,-20.17077452
7.636363636,0.218181818,2626038.072,1347165.554,6724.583958,5399.663193,1350.902917,4.977843983,3.997077158,0.034999926,0.034999926,7.636363636,0
1.181818182,0.409090909,2866686.639,1211286.731,9312.102207,7849.305007,1870.731952,4.977785405,4.195846978,0.032887293,0.032887293,1.181818182,-1.709961377
7.545454545,0.218181818,2626185.589,1347858.511,6722.623771,5398.74321,1350.59956,4.977510705,3.997293771,0.035041157,0.035041157,7.545454545,-5.68E-14
9.181818182,0.963636364,3536129.641,1181173.279,10016.35076,8058.89049,2012.339855,4.977464782,4.004736312,0.030267655,0.030267655,9.181818182,-20.16372388
7.454545455,0.218181818,2626332.579,1348550.712,6720.647842,5397.808624,1350.295737,4.977167341,3.997501049,0.035082455,0.035082455,7.454545455,0
7.818181818,0.218181818,2625712.63,1345054.919,6728.369262,5401.161082,1351.906588,4.97694835,3.995217666,0.034898315,0.034898315,7.818181818,0
7.909090909,0.218181818,2625558.238,1344199.43,6730.273238,5401.981388,1352.297225,4.97691862,3.994670171,0.034853011,0.034853011,7.909090909,0
9.272727273,0.963636364,3535550.645,1181034.649,10013.70456,8055.678123,2012.044531,4.976880185,4.00372755,0.030245863,0.030245863,9.272727273,-20.15667078
8,0.218181818,2625403.087,1343342.182,6732.158186,5402.783912,1352.687582,4.97687587,3.994110676,0.034807753,0.034807753,8,0
8.090909091,0.218181818,2625247.178,1342483.159,6734.024116,5403.568674,1353.077663,4.976820106,3.993539192,0.03476254,0.03476254,8.090909091,0
7.363636364,0.218181818,2626479.04,1349242.161,6718.656127,5396.859394,1349.991442,4.976813866,3.997698968,0.035123818,0.035123818,7.363636364,0
8.181818182,0.218181818,2625090.509,1341622.353,6735.871042,5404.335685,1353.46747,4.976751338,3.992955727,0.034717371,0.034717371,8.181818182,0
8.272727273,0.218181818,2624933.08,1340759.75,6737.698977,5405.084962,1353.857008,4.976669572,3.992360293,0.034672246,0.034672246,8.272727273,0
8.363636364,0.218181818,2624774.891,1339895.343,6739.507929,5405.816501,1354.246277,4.976574824,3.991752898,0.034627165,0.034627165,8.363636364,0
8.454545455,0.218181818,2624615.942,1339029.116,6741.297944,5406.530359,1354.635286,4.976467107,3.991133565,0.034582126,0.034582126,8.454545455,0
6.909090909,0.218181818,2627156.836,1353379.255,6708.358383,5392.057635,1348.017477,4.976462471,3.999990896,0.035350332,0.035350332,6.909090909,0
7.272727273,0.218181818,2626624.972,1349932.867,6716.648583,5395.895479,1349.686671,4.976450257,3.997887505,0.035165249,0.035165249,7.272727273,0
8.545454545,0.218181818,2624456.228,1338161.061,6743.068955,5407.226469,1355.02403,4.976346402,3.990502272,0.034537129,0.034537129,8.545454545,0
9.363636364,0.963636364,3534971.631,1180895.483,10011.05775,8052.465968,2011.748958,4.976295733,4.002719095,0.030224099,0.030224099,9.363636364,-20.14961518
7.181818182,0.218181818,2626770.378,1350622.834,6714.625489,5394.916849,1349.381735,4.976075572,3.998065713,0.035206747,0.035206747,7.181818182,0
6.818181818,0.218181818,2627295.375,1353926.435,6706.283521,5390.990045,1347.788661,4.975767876,3.999877876,0.035388339,0.035388339,6.818181818,0
9.454545455,0.963636364,3534392.6,1180755.783,10008.41035,8049.25402,2011.453135,4.975711429,4.001710942,0.030202365,0.030202365,9.454545455,-20.1425571
7.090909091,0.218181818,2626883.141,1351333.998,6712.195615,5393.566178,1349.037034,4.975545849,3.998086073,0.035248906,0.035248906,7.090909091,0
7,0.218181818,2626991.827,1352002.901,6710.437398,5392.87752,1348.713409,4.97543611,3.998534813,0.035290012,0.035290012,7,0
3.545454545,0.972727273,3595331.919,1184732.724,10164.79785,8232.301562,2043.007845,4.975408132,4.029500711,0.031574466,0.031574466,3.545454545,-20.89314928
3.636363636,0.972727273,3594806.701,1184751.921,10163.10099,8229.91568,2042.764778,4.975169486,4.02881221,0.031553989,0.031553989,3.636363636,-20.88687412
9.545454545,0.963636364,3533813.554,1180615.555,10005.76239,8046.042277,2011.157068,4.975127277,4.00070308,0.030180661,0.030180661,9.545454545,-20.13549656
6.727272727,0.218181818,2627433.529,1354473.55,6704.195139,5389.910016,1347.55923,4.97506528,3.999757409,0.035426426,0.035426426,6.727272727,0
3.727272727,0.972727273,3594281.866,1184770.934,10161.40622,8227.532631,2042.521493,4.974932335,4.028125363,0.031533559,0.031533559,3.727272727,-20.88060153
3.818181818,0.972727273,3593757.414,1184789.766,10159.71354,8225.152395,2042.277993,4.974696671,4.027440153,0.031513173,0.031513173,3.818181818,-20.87433151
9.636363636,0.963636364,3533234.488,1180474.794,10003.11381,8042.830739,2010.860755,4.97454326,3.999695513,0.030158985,0.030158985,9.636363636,-20.12843353
3.909090909,0.972727273,3593233.345,1184808.414,10158.02292,8222.774972,2042.034282,4.974462482,4.026756576,0.031492832,0.031492832,3.909090909,-20.86806407
8.636363636,0.218181818,2624256.508,1336475.986,6744.618064,5407.476826,1355.850656,4.974454993,3.988254018,0.034470531,0.034470531,8.636363636,0
6.636363636,0.218181818,2627571.296,1355020.61,6702.093171,5388.817465,1347.329177,4.974354662,3.999629458,0.035464594,0.035464594,6.636363636,0
4,0.972727273,3592709.659,1184826.882,10156.33439,8220.400341,2041.790362,4.974229766,4.026074613,0.031472536,0.031472536,4,-20.86179923
4.090909091,0.972727273,3592186.354,1184845.164,10154.64791,8218.028536,2041.546236,4.973998496,4.025394277,0.031452285,0.031452285,4.090909091,-20.85553697
9.727272727,0.963636364,3532655.403,1180333.502,10000.46465,8039.619403,2010.564199,4.973959378,3.998688233,0.030137339,0.030137339,9.727272727,-20.12136803
8.727272727,0.218181818,2624087.561,1335424.725,6746.314393,5408.051395,1356.335305,4.973928179,3.987252544,0.034420876,0.034420876,8.727272727,0
4.181818182,0.972727273,3591663.431,1184863.266,10152.96349,8215.659524,2041.301909,4.973768676,4.024715544,0.031432078,0.031432078,4.181818182,-20.84927733
6.545454545,0.218181818,2627708.672,1355567.612,6699.977557,5387.712374,1347.098499,4.973635976,3.999494009,0.035502844,0.035502844,6.545454545,0
4.272727273,0.972727273,3591140.893,1184881.19,10151.28117,8213.293274,2041.057385,4.973540306,4.024038391,0.031411915,0.031411915,4.272727273,-20.84302034
8.818181818,0.218181818,2623917.529,1334370.249,6747.987228,5408.603902,1356.81992,4.973384549,3.986235624,0.034371233,0.034371233,8.818181818,0
9.818181818,0.963636364,3532076.299,1180191.68,9997.814896,8036.408269,2010.2674,4.973375629,3.997681238,0.030115721,0.030115721,9.818181818,-20.11430004
4.363636364,0.972727273,3590618.737,1184898.931,10149.60089,8210.929819,2040.812665,4.973313362,4.02336283,0.031391795,0.031391795,4.363636364,-20.83676597
4.454545455,0.972727273,3590096.964,1184916.493,10147.92268,8208.569134,2040.567753,4.973087842,4.022688844,0.03137172,0.03137172,4.454545455,-20.83051425
6.454545455,0.218181818,2627845.656,1356114.567,6697.848231,5386.594663,1346.867187,4.972909203,3.999351023,0.035541177,0.035541177,6.454545455,0
4.545454545,0.972727273,3589575.572,1184933.875,10146.24651,8206.211224,2040.322652,4.972863731,4.022016428,0.031351688,0.031351688,4.545454545,-20.82426518
8.909090909,0.218181818,2623746.406,1333312.531,6749.636523,5409.134327,1357.304506,4.972824072,3.985203247,0.034321603,0.034321603,8.909090909,0
9.909090909,0.963636364,3531497.175,1180049.33,9995.164547,8033.197333,2009.97036,4.972792009,3.996674524,0.030094132,0.030094132,9.909090909,-20.10722958
4.636363636,0.972727273,3589054.561,1184951.077,10144.57239,8203.856074,2040.077365,4.972641024,4.021345571,0.031331699,0.031331699,4.636363636,-20.81801877
4.727272727,0.972727273,3588533.933,1184968.101,10142.90033,8201.503666,2039.831895,4.972419717,4.020676256,0.031311753,0.031311753,4.727272727,-20.81177503
9,0.218181818,2623574.188,1332251.561,6751.262233,5409.642609,1357.789059,4.972246749,3.9841554,0.034271985,0.034271985,9,0
10,0.963636364,3530918.03,1179906.452,9992.513606,8029.986594,2009.673081,4.972208515,3.995668086,0.030072572,0.030072572,10,-20.10015663
4.818181818,0.972727273,3588013.686,1184984.947,10141.23031,8199.154008,2039.586245,4.972199794,4.020008483,0.03129185,0.03129185,4.818181818,-20.80553397
6.363636364,0.218181818,2627982.246,1356661.477,6695.705128,5385.46428,1346.635237,4.972174307,3.999200474,0.035579592,0.035579592,6.363636364,0
4.909090909,0.972727273,3587493.82,1185001.615,10139.56232,8196.807084,2039.340419,4.971981249,4.019342239,0.031271989,0.031271989,4.909090909,-20.79929559
5,0.972727273,3586974.333,1185018.105,10137.89637,8194.462887,2039.094417,4.971764075,4.018677515,0.031252171,0.031252171,5,-20.79305989
9.090909091,0.218181818,2623400.874,1331187.313,6752.864328,5410.128736,1358.273581,4.971652562,3.983092075,0.034222378,0.034222378,9.090909091,0
5.090909091,0.972727273,3586455.227,1185034.42,10136.23245,8192.121406,2038.848245,4.971548261,4.018014301,0.031232395,0.031232395,5.090909091,-20.78682688
6.272727273,0.218181818,2628118.44,1357208.347,6693.548183,5384.321163,1346.402642,4.971431258,3.999042332,0.035618091,0.035618091,6.272727273,-5.68E-14
5.181818182,0.972727273,3585936.5,1185050.558,10134.57055,8189.782632,2038.601903,4.9713338,4.017352589,0.031212661,0.031212661,5.181818182,-20.78059656
5.272727273,0.972727273,3585418.15,1185066.521,10132.91067,8187.446557,2038.355395,4.971120685,4.016692367,0.031192969,0.031192969,5.272727273,-20.77436893
9.181818182,0.218181818,2623226.453,1330119.771,6754.44271,5410.592616,1358.758067,4.971041478,3.982013242,0.034172781,0.034172781,9.181818182,5.68E-14
5.363636364,0.972727273,3584900.179,1185082.31,10131.25281,8185.113161,2038.108723,4.970908908,4.016033623,0.031173318,0.031173318,5.363636364,-20.768144
5.454545455,0.972727273,3584382.583,1185097.923,10129.59694,8182.782457,2037.86189,4.970698453,4.01537636,0.031153708,0.031153708,5.454545455,-20.76192175
6.181818182,0.218181818,2628254.234,1357755.186,6691.377327,5383.165243,1346.169395,4.970680029,3.998876563,0.035656674,0.035656674,6.181818182,0
5.545454545,0.972727273,3583865.364,1185113.363,10127.94309,8180.454412,2037.614897,4.970489322,4.014720555,0.03113414,0.03113414,5.545454545,-20.7557022
5.636363636,0.972727273,3583348.52,1185128.631,10126.29123,8178.129022,2037.367748,4.970281502,4.014066203,0.031114612,0.031114612,5.636363636,-20.74948535
5.727272727,0.972727273,3582832.049,1185143.726,10124.64137,8175.806279,2037.120445,4.970074985,4.013413295,0.031095125,0.031095125,5.727272727,-20.74327119
6.090909091,0.218181818,2628389.627,1358301.991,6689.192498,5381.996494,1345.935493,4.969920574,3.998703149,0.035695341,0.035695341,6.090909091,0
5.909090909,0.218181818,2628676.183,1360123.15,6684.669325,5379.740845,1345.046077,4.969844111,3.999670299,0.035792816,0.035792816,5.909090909,0
5.818181818,0.972727273,3582662.051,1185158.374,10123.19009,8173.490686,2037.065147,4.96949747,4.012385514,0.031075671,0.031075671,5.818181818,-20.74137064
5.909090909,0.972727273,3582141.738,1185173.132,10121.54162,8171.173132,2036.815027,4.969298383,4.0117404,0.031056265,0.031056265,5.909090909,-20.73510524
6,0.218181818,2628524.616,1358848.775,6686.993622,5380.814819,1345.700925,4.969152875,3.998522047,0.035734094,0.035734094,6,0
6,0.972727273,3581621.87,1185187.719,10119.89516,8168.858187,2036.5648,4.9691005,4.011096622,0.031036898,0.031036898,6,-20.72884341
6.090909091,0.972727273,3581102.389,1185202.137,10118.25068,8166.545839,2036.314435,4.968903871,4.010454229,0.031017572,0.031017572,6.090909091,-20.72258447
5.818181818,0.218181818,2628808.431,1360548.323,6682.469936,5378.521714,1344.880788,4.968819538,3.999255371,0.035828435,0.035828435,5.818181818,-5.68E-14
9.272727273,0.218181818,2623008.074,1328310.896,6755.708749,5410.553757,1359.628064,4.968791781,3.979436657,0.034103731,0.034103731,9.272727273,0
6.181818182,0.972727273,3580583.295,1185216.388,10116.60817,8164.236073,2036.063936,4.96870849,4.009813212,0.030998285,0.030998285,6.181818182,-20.71632842
6.545454545,0.972727273,3578510.761,1185271.72,10110.05767,8155.022598,2035.060622,4.967939315,4.007262737,0.030921529,0.030921529,6.545454545,-20.69133292
5.727272727,0.218181818,2628940.394,1360973.864,6680.258311,5377.29141,1344.714786,4.967788249,3.998834152,0.035864145,0.035864145,5.727272727,0
9.363636364,0.218181818,2622821.38,1327042.243,6757.175089,5410.858092,1360.214113,4.967728997,3.977945855,0.034049047,0.034049047,9.363636364,0
5.636363636,0.218181818,2629072.069,1361399.778,6678.03438,5376.049874,1344.548065,4.966750207,3.998406613,0.035899946,0.035899946,5.636363636,0
9.454545455,0.218181818,2622633.154,1325768.543,6758.61181,5411.134578,1360.800351,4.966644669,3.976435318,0.033994336,0.033994336,9.454545455,0
6.272727273,0.972727273,3579548.358,1184329.68,10108.29553,8155.794618,2035.520409,4.96595145,4.006736843,0.030954952,0.030954952,6.272727273,-20.70397219
5.545454545,0.218181818,2629203.452,1361826.071,6675.798055,5374.797013,1344.380616,4.965705379,3.99797271,0.03593584,0.03593584,5.545454545,0
6.363636364,0.972727273,3578994.618,1184281.288,10106.19746,8153.06749,2035.24967,4.965581184,4.005929892,0.030934099,0.030934099,6.363636364,-20.69730104
9.545454545,0.218181818,2622443.386,1324489.768,6760.018779,5411.383097,1361.386773,4.965538752,3.974905004,0.033939597,0.033939597,9.545454545,0
6.454545455,0.972727273,3578441.137,1184232.606,10104.10063,8150.3423,2034.978736,4.965211897,4.005124062,0.030913285,0.030913285,6.454545455,-20.69063093
5.454545455,0.218181818,2629334.542,1362252.746,6673.54928,5373.532789,1344.212435,4.964653732,3.997532422,0.035971827,0.035971827,5.454545455,0
6.636363636,0.972727273,3577334.951,1184134.376,10099.9107,8144.89772,2034.436341,4.964476151,4.003515644,0.030871771,0.030871771,6.636363636,-20.67729392
9.636363636,0.218181818,2622252.066,1323205.886,6761.395871,5411.603542,1361.973373,4.964411204,3.973354876,0.033884829,0.033884829,9.636363636,0
6.727272727,0.972727273,3576782.245,1184084.829,10097.81759,8142.178324,2034.164878,4.964109694,4.00271306,0.030851071,0.030851071,6.727272727,-20.67062703
6.818181818,0.972727273,3576229.798,1184034.995,10095.72572,8139.460852,2033.893241,4.963744171,4.00191155,0.030830408,0.030830408,6.818181818,-20.66396123
1.818181818,0.390909091,2855425.933,1216357.764,9223.225428,7761.672017,1858.131584,4.963709518,4.177137983,0.032868584,0.032868584,1.818181818,-0.082762955
5.363636364,0.218181818,2629465.335,1362679.809,6671.287971,5372.257122,1344.043513,4.963595229,3.997085711,0.036007907,0.036007907,5.363636364,0
6.909090909,0.972727273,3575677.609,1183984.874,10093.63508,8136.7453,2033.621431,4.963379578,4.001111109,0.030809783,0.030809783,6.909090909,-20.65729652
9.727272727,0.218181818,2622059.183,1321916.868,6762.742923,5411.795769,1362.56014,4.963261968,3.971784884,0.033830032,0.033830032,9.727272727,0
7,0.972727273,3575125.678,1183934.468,10091.54568,8134.031664,2033.349453,4.963015907,4.000311729,0.030789196,0.030789196,7,-20.65063291
7.090909091,0.972727273,3574574.004,1183883.776,10089.4575,8131.319941,2033.077307,4.962653151,3.999513405,0.030768646,0.030768646,7.090909091,-20.6439704
5.272727273,0.218181818,2629595.83,1363107.264,6669.014049,5370.969938,1343.873845,4.962529834,3.99663254,0.036044081,0.036044081,5.272727273,0
7.181818182,0.972727273,3574022.587,1183832.799,10087.37055,8128.610126,2032.804996,4.962291304,3.998716131,0.030748132,0.030748132,7.181818182,-20.637309
9.818181818,0.218181818,2621864.726,1320622.68,6764.059812,5411.959671,1363.14707,4.962091004,3.970194993,0.033775203,0.033775203,9.818181818,0
7.272727273,0.972727273,3573471.428,1183781.538,10085.28483,8125.902213,2032.532522,4.961930362,3.997919899,0.030727656,0.030727656,7.272727273,-20.63064873
7.363636364,0.972727273,3572920.525,1183729.994,10083.20033,8123.196198,2032.259887,4.961570317,3.997124703,0.030707217,0.030707217,7.363636364,-20.62398957
5.181818182,0.218181818,2629726.022,1363535.116,6666.727437,5369.671171,1343.703423,4.961457509,3.996172876,0.03608035,0.03608035,5.181818182,-5.68E-14
7.454545455,0.972727273,3572369.877,1183678.167,10081.11705,8120.492073,2031.987094,4.961211163,3.996330537,0.030686813,0.030686813,7.454545455,-20.61733153
7.545454545,0.972727273,3571819.486,1183626.058,10079.03499,8117.789831,2031.714144,4.960852895,3.995537392,0.030666447,0.030666447,7.545454545,-20.61067463
7.636363636,0.972727273,3571269.349,1183573.667,10076.95415,8115.089467,2031.441039,4.960495506,3.994745262,0.030646116,0.030646116,7.636363636,-20.60401885
5.090909091,0.218181818,2629855.909,1363963.371,6664.428053,5368.36074,1343.532238,4.960378219,3.99570668,0.036116714,0.036116714,5.090909091,0
7.727272727,0.972727273,3570719.467,1183520.997,10074.87451,8112.390973,2031.167782,4.960138992,3.993954141,0.030625822,0.030625822,7.727272727,-20.5973642
