DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
7.818181818,0.972727273,3570169.839,1183468.046,10072.79609,8109.694344,2030.894374,4.959783346,3.993164021,0.030605563,0.030605563,7.818181818,-20.59071069
7.909090909,0.972727273,3569620.464,1183414.817,10070.71888,8106.999573,2030.620818,4.959428563,3.992374895,0.03058534,0.03058534,7.909090909,-20.58405832
5,0.218181818,2629985.489,1364392.034,6662.115821,5367.03858,1343.360286,4.959291927,3.99523392,0.036153174,0.036153174,5,0
9.909090909,0.218181818,2621613.907,1318506.29,6764.918483,5411.468974,1364.14781,4.959080263,3.966922743,0.033698941,0.033698941,9.909090909,0
8,0.972727273,3569071.343,1183361.31,10068.64288,8104.306654,2030.347114,4.959074636,3.991586758,0.030565153,0.030565153,8,-20.57740708
8.090909091,0.972727273,3568522.473,1183307.525,10066.56807,8101.615578,2030.073265,4.958721562,3.990799601,0.030545001,0.030545001,8.090909091,-20.57075698
8.181818182,0.972727273,3567973.854,1183253.463,10064.49446,8098.926344,2029.799273,4.958369329,3.990013422,0.030524884,0.030524884,8.181818182,-20.56410801
4.909090909,0.218181818,2630114.757,1364821.109,6659.79066,5365.704615,1343.187557,4.958198596,3.994754557,0.03618973,0.03618973,4.909090909,0
8.272727273,0.972727273,3567425.488,1183199.128,10062.42206,8096.23893,2029.52514,4.958017945,3.989228204,0.030504803,0.030504803,8.272727273,-20.55746019
8.363636364,0.972727273,3566877.371,1183144.518,10060.35085,8093.553342,2029.250867,4.957667392,3.98844395,0.030484756,0.030484756,8.363636364,-20.55081351
4.727272727,0.218181818,2630382.794,1366413.296,6654.882738,5363.025929,1342.408123,4.957421387,3.995078574,0.036283418,0.036283418,4.727272727,0
10,0.218181818,2621403.491,1316996.52,6766.075008,5411.427126,1364.83844,4.957418264,3.964884757,0.033638699,0.033638699,10,0
8.454545455,0.972727273,3566329.503,1183089.633,10058.28083,8090.869569,2028.976455,4.957317669,3.987660649,0.030464744,0.030464744,8.454545455,-20.54416795
4.818181818,0.218181818,2630243.711,1365250.603,6657.45249,5364.358772,1343.014045,4.957098188,3.994268557,0.036226384,0.036226384,4.818181818,0
8.727272727,0.972727273,3564687.387,1182923.347,10052.07788,8082.829052,2028.152407,4.956273425,3.985316401,0.030404915,0.030404915,8.727272727,-20.52423809
4.636363636,0.218181818,2630510.362,1366738.891,6652.556694,5361.659303,1342.295154,4.956105723,3.994396677,0.036317385,0.036317385,4.636363636,0
2,0.363636364,2841069.719,1225689,9064.100007,7611.305183,1829.026207,4.955697174,4.161397553,0.033084147,0.033084147,2,0
1.636363636,0.263636364,2740673.11,1297460.618,7865.380579,6500.297535,1587.339354,4.955071869,4.095090012,0.035204131,0.035204131,1.636363636,0
4.545454545,0.218181818,2630637.701,1367065.102,6650.219005,5360.282095,1342.181405,4.95478404,3.993709102,0.036351452,0.036351452,4.545454545,-5.68E-14
8.545454545,0.972727273,3565228.256,1182100.239,10049.32478,8081.868447,2028.389605,4.954336563,3.984376782,0.030420297,0.030420297,8.545454545,-20.53090275
8.636363636,0.972727273,3564634.044,1181965.441,10046.67395,8078.653268,2028.088562,4.953764912,3.983382886,0.030398296,0.030398296,8.636363636,-20.52369689
1,0.981818182,3636409.698,1183630.274,10224.84415,8297.752988,2064.067272,4.953735903,4.020098134,0.032153661,0.032153661,1,-21.39875123
1.090909091,0.981818182,3635889.398,1183703.549,10223.44835,8295.618042,2063.844741,4.953593722,4.019497144,0.032133181,0.032133181,1.090909091,-21.3925967
4.454545455,0.218181818,2630764.805,1367391.933,6647.869579,5358.894225,1342.066869,4.953456296,3.99301581,0.036385617,0.036385617,4.454545455,0
1.181818182,0.981818182,3635369.556,1183776.666,10222.05489,8293.486303,2063.621891,4.95345341,4.0188982,0.032112753,0.032112753,1.181818182,-21.38644557
1.272727273,0.981818182,3634850.169,1183849.62,10220.66375,8291.357798,2063.398726,4.953314947,4.018301307,0.032092376,0.032092376,1.272727273,-21.38029785
1.363636364,0.981818182,3634331.238,1183922.413,10219.27493,8289.232515,2063.175252,4.953178321,4.017706449,0.03207205,0.03207205,1.363636364,-21.37415354
1.454545455,0.981818182,3633812.762,1183995.043,10217.88841,8287.110473,2062.951472,4.953043513,4.017113628,0.032051775,0.032051775,1.454545455,-21.36801266
1.545454545,0.981818182,3633294.744,1184067.515,10216.50422,8284.991609,2062.727394,4.952910527,4.016522801,0.032031551,0.032031551,1.545454545,-21.36187524
1.636363636,0.981818182,3632777.183,1184139.825,10215.12233,8282.87597,2062.503019,4.952779336,4.015933986,0.032011377,0.032011377,1.636363636,-21.35574129
1.727272727,0.981818182,3632260.078,1184211.974,10213.74275,8280.763527,2062.278354,4.952649934,4.015347159,0.031991253,0.031991253,1.727272727,-21.34961082
8.818181818,0.972727273,3563445.564,1181694.226,10041.37052,8072.223644,2027.48566,4.952622217,3.981396172,0.030354387,0.030354387,8.818181818,-20.50927767
1.818181818,0.981818182,3631743.429,1184283.963,10212.36547,8278.654276,2062.053402,4.952522308,4.014762309,0.031971179,0.031971179,1.818181818,-21.34348383
1.909090909,0.981818182,3631227.238,1184355.793,10210.9905,8276.548202,2061.828168,4.952396448,4.014179421,0.031951155,0.031951155,1.909090909,-21.33736036
2,0.981818182,3630711.503,1184427.463,10209.61781,8274.445303,2061.602657,4.95227234,4.013598486,0.031931179,0.031931179,2,-21.33124039
2.090909091,0.981818182,3630196.224,1184498.975,10208.24743,8272.345562,2061.376873,4.952149974,4.013019488,0.031911253,0.031911253,2.090909091,-21.32512395
4.363636364,0.218181818,2630891.682,1367719.392,6645.508731,5357.495612,1341.951917,4.952121345,3.992315629,0.036419882,0.036419882,4.363636364,0
8.909090909,0.972727273,3562851.295,1181557.811,10038.71792,8069.009187,2027.183804,4.952051169,3.980403342,0.030332477,0.030332477,8.909090909,-20.5020643
2.181818182,0.981818182,3629681.4,1184570.328,10206.87933,8270.248975,2061.150819,4.952029338,4.012442418,0.031891376,0.031891376,2.181818182,-21.31901104
2.272727273,0.981818182,3629167.032,1184641.523,10205.51351,8268.155529,2060.9245,4.951910421,4.011867261,0.031871547,0.031871547,2.272727273,-21.31290167
2.363636364,0.981818182,3628653.119,1184712.56,10204.14997,8266.065213,2060.69792,4.951793212,4.011294005,0.031851766,0.031851766,2.363636364,-21.30679584
2.454545455,0.981818182,3628139.661,1184783.441,10202.78871,8263.978014,2060.471083,4.951677698,4.010722637,0.031832032,0.031832032,2.454545455,-21.30069356
2.545454545,0.981818182,3627626.655,1184854.166,10201.42971,8261.893921,2060.243992,4.95156387,4.010153144,0.031812347,0.031812347,2.545454545,-21.29459483
9,0.972727273,3562257.004,1181420.858,10036.06473,8065.794957,2026.881679,4.95148031,3.979410855,0.030310597,0.030310597,9,-20.49484841
2.636363636,0.981818182,3627114.103,1184924.735,10200.07298,8259.812921,2060.016651,4.951451717,4.009585512,0.031792709,0.031792709,2.636363636,-21.28849966
2.727272727,0.981818182,3626602.002,1184995.15,10198.71851,8257.735,2059.789065,4.951341226,4.00901973,0.031773118,0.031773118,2.727272727,-21.28240804
2.818181818,0.981818182,3626090.351,1185065.408,10197.36628,8255.660166,2059.561235,4.951232383,4.008455794,0.031753574,0.031753574,2.818181818,-21.27631997
2.909090909,0.981818182,3625579.153,1185135.517,10196.01633,8253.588332,2059.333167,4.951125195,4.007893653,0.031734076,0.031734076,2.909090909,-21.27023548
3,0.981818182,3625068.402,1185205.47,10194.66859,8251.519577,2059.104863,4.951019627,4.007333344,0.031714625,0.031714625,3,-21.26415452
3.090909091,0.981818182,3624558.099,1185275.272,10193.32309,8249.453834,2058.876327,4.950915683,4.006774825,0.031695219,0.031695219,3.090909091,-21.25807711
9.090909091,0.972727273,3561662.691,1181283.369,10033.41093,8062.580949,2026.579288,4.950909639,3.978418706,0.030288748,0.030288748,9.090909091,-20.48762998
3.181818182,0.981818182,3624048.243,1185344.922,10191.97982,8247.391097,2058.647561,4.950813348,4.006218089,0.03167586,0.03167586,3.181818182,-21.25200326
4.272727273,0.218181818,2631018.31,1368047.483,6643.135525,5356.086163,1341.835725,4.950781532,3.991610943,0.036454247,0.036454247,4.272727273,0
3.272727273,0.981818182,3623538.832,1185414.423,10190.63877,8245.331351,2058.418569,4.950712613,4.005663121,0.031656545,0.031656545,3.272727273,-21.24593294
3.363636364,0.981818182,3623029.864,1185483.774,10189.29994,8243.274579,2058.189354,4.950613467,4.00510991,0.031637276,0.031637276,3.363636364,-21.23986616
3.454545455,0.981818182,3622521.337,1185552.976,10187.96327,8241.220765,2057.959886,4.950515964,4.004558505,0.031618052,0.031618052,3.454545455,-21.23380288
9.181818182,0.972727273,3561068.354,1181145.345,10030.75654,8059.36716,2026.276631,4.950339151,3.97742689,0.030266928,0.030266928,9.181818182,-20.48040903
9.272727273,0.972727273,3560473.995,1181006.787,10028.10156,8056.153588,2025.973711,4.949768846,3.976435403,0.030245138,0.030245138,9.272727273,-20.47318556
4.181818182,0.218181818,2631144.695,1368376.213,6640.750335,5354.66581,1341.718727,4.949435528,3.990900405,0.036488713,0.036488713,4.181818182,0
9.363636364,0.972727273,3559879.61,1180867.693,10025.44596,8052.940233,2025.670527,4.949198709,3.975444241,0.030223377,0.030223377,9.363636364,-20.46595954
9.454545455,0.972727273,3559285.199,1180728.066,10022.78975,8049.727091,2025.367078,4.948628751,3.97445341,0.030201645,0.030201645,9.454545455,-20.45873099
4.090909091,0.218181818,2631270.834,1368705.586,6638.353078,5353.234474,1341.600915,4.948083296,3.990183976,0.036523281,0.036523281,4.090909091,0
9.545454545,0.972727273,3558690.765,1180587.91,10020.13298,8046.514157,2025.063373,4.948058964,3.973462886,0.030179943,0.030179943,9.545454545,-20.45149993
3.545454545,0.981818182,3621466.845,1184700.093,10179.72432,8232.835056,2057.409646,4.94783542,4.001553638,0.03157357,0.03157357,3.545454545,-21.22135619
3.636363636,0.981818182,3620930.063,1184719.362,10178.02255,8230.447993,2057.162828,4.947601821,4.000873378,0.031553097,0.031553097,3.636363636,-21.21495718
9.636363636,0.972727273,3558096.304,1180447.22,10017.47559,8043.301433,2024.75941,4.947489335,3.972472677,0.03015827,0.03015827,9.636363636,-20.44426634
3.727272727,0.981818182,3620393.669,1184738.447,10176.32287,8228.063769,2056.915785,4.947369719,4.000194771,0.031532669,0.031532669,3.727272727,-21.20856083
3.818181818,0.981818182,3619857.662,1184757.349,10174.62527,8225.682364,2056.66852,4.947139107,3.999517804,0.031512286,0.031512286,3.818181818,-21.20216714
9.727272727,0.972727273,3557501.817,1180305.999,10014.8176,8040.088917,2024.45519,4.946919866,3.971482777,0.030136626,0.030136626,9.727272727,-20.43703021
3.909090909,0.981818182,3619322.042,1184776.068,10172.92973,8223.303777,2056.421037,4.946909972,3.99884247,0.031491948,0.031491948,3.909090909,-21.19577612
4,0.218181818,2631396.723,1369035.608,6635.943665,5351.792072,1341.482282,4.946724795,3.989461617,0.036557951,0.036557951,4,0
4,0.981818182,3618786.808,1184794.605,10171.23628,8220.927997,2056.173338,4.946682309,3.998168756,0.031471654,0.031471654,4,-21.18938778
4.090909091,0.981818182,3618251.961,1184812.959,10169.54488,8218.555028,2055.925428,4.946456104,3.997496659,0.031451406,0.031451406,4.090909091,-21.18300212
9.818181818,0.972727273,3556907.302,1180164.248,10012.159,8036.876606,2024.150714,4.946350553,3.970493181,0.03011501,0.03011501,9.818181818,-20.42979155
4.181818182,0.981818182,3617717.5,1184831.131,10167.85554,8216.184865,2055.677309,4.946231347,3.99682617,0.031431201,0.031431201,4.181818182,-21.17661916
4.272727273,0.981818182,3617183.428,1184849.124,10166.16829,8213.817475,2055.428986,4.946008042,3.996157265,0.031411041,0.031411041,4.272727273,-21.17023893
4.363636364,0.981818182,3616649.742,1184866.935,10164.48309,8211.452881,2055.180461,4.945786165,3.995489951,0.031390924,0.031390924,4.363636364,-21.16386142
9.909090909,0.972727273,3556312.764,1180021.968,10009.49981,8033.664499,2023.845987,4.945781388,3.969503881,0.030093424,0.030093424,9.909090909,-20.42255042
4.454545455,0.981818182,3616116.443,1184884.565,10162.79995,8209.091067,2054.931738,4.945565713,3.994824214,0.031370851,0.031370851,4.454545455,-21.15748665
3.909090909,0.218181818,2631522.36,1369366.286,6633.522008,5350.338521,1341.362818,4.945359988,3.988733287,0.036592724,0.036592724,3.909090909,0
4.545454545,0.981818182,3615583.531,1184902.016,10161.11885,8206.732025,2054.68282,4.945346676,3.994160045,0.031350822,0.031350822,4.545454545,-21.15111461
10,0.972727273,3555718.193,1179879.16,10006.84002,8030.452593,2023.541004,4.945212376,3.968514884,0.030071866,0.030071866,10,-20.41530669
4.636363636,0.981818182,3615051.004,1184919.286,10159.43981,8204.375752,2054.43371,4.945129045,3.993497436,0.031330836,0.031330836,4.636363636,-21.14474532
4.727272727,0.981818182,3614518.864,1184936.379,10157.76282,8202.022226,2054.184411,4.944912815,3.99283637,0.031310892,0.031310892,4.727272727,-21.1383788
4.818181818,0.981818182,3613987.109,1184953.292,10156.08786,8199.671455,2053.934925,4.944697971,3.992176848,0.031290992,0.031290992,4.818181818,-21.13201503
4.909090909,0.981818182,3613455.739,1184970.027,10154.41494,8197.323423,2053.685257,4.944484509,3.991518855,0.031271134,0.031271134,4.909090909,-21.12565403
5,0.981818182,3612924.754,1184986.585,10152.74405,8194.978122,2053.435408,4.944272419,3.990862382,0.031251318,0.031251318,5,-21.11929579
5.090909091,0.981818182,3612394.153,1185002.966,10151.07519,8192.635543,2053.185381,4.944061693,3.99020742,0.031231545,0.031231545,5.090909091,-21.11294033
3.818181818,0.218181818,2631647.759,1369697.626,6631.088016,5348.873719,1341.242529,4.943988782,3.987998893,0.036627601,0.036627601,3.818181818,0
5.181818182,0.981818182,3611863.935,1185019.171,10149.40836,8190.295676,2052.93518,4.943852321,3.989553959,0.031211813,0.031211813,5.181818182,-21.10658765
5.272727273,0.981818182,3611334.1,1185035.2,10147.74354,8187.958511,2052.684806,4.943644297,3.988901991,0.031192123,0.031192123,5.272727273,-21.10023774
5.363636364,0.981818182,3610804.648,1185051.055,10146.08074,8185.624031,2052.434264,4.943437615,3.9882515,0.031172475,0.031172475,5.363636364,-21.09389062
5.454545455,0.981818182,3610275.575,1185066.734,10144.41994,8183.292248,2052.183553,4.943232256,3.987602491,0.031152868,0.031152868,5.454545455,-21.08754626
5.545454545,0.981818182,3609746.884,1185082.239,10142.76114,8180.963129,2051.932679,4.943028222,3.98695494,0.031133302,0.031133302,5.545454545,-21.08120468
5.636363636,0.981818182,3609218.571,1185097.572,10141.10434,8178.63667,2051.681641,4.942825504,3.986308844,0.031113777,0.031113777,5.636363636,-21.07486587
5.727272727,0.981818182,3608690.643,1185112.733,10139.44954,8176.312859,2051.430447,4.942624086,3.985664184,0.031094292,0.031094292,5.727272727,-21.06852991
3.727272727,0.218181818,2631772.88,1370029.631,6628.641603,5347.397618,1341.121379,4.942611242,3.987258501,0.036662582,0.036662582,3.727272727,0
5.818181818,0.981818182,3608163.087,1185127.722,10137.79672,8173.991685,2051.179093,4.94242397,3.985020964,0.031074848,0.031074848,5.818181818,-21.06219666
5.909090909,0.981818182,3607635.908,1185142.54,10136.14587,8171.673136,2050.927583,4.942225144,3.984379167,0.031055444,0.031055444,5.909090909,-21.05586618
6,0.981818182,3607109.104,1185157.187,10134.497,8169.357199,2050.675921,4.942027601,3.983738784,0.03103608,0.03103608,6,-21.04953847
1.090909091,0.409090909,2867028.374,1211261.495,9312.705264,7850.650958,1884.430735,4.941919642,4.166059708,0.032909799,0.032909799,1.090909091,-1.70449204
6.090909091,0.981818182,3606582.675,1185171.666,10132.8501,8167.043863,2050.424108,4.941831331,3.983099805,0.031016756,0.031016756,6.090909091,-21.04321351
6.181818182,0.981818182,3606056.619,1185185.976,10131.20515,8164.733114,2050.172146,4.941636327,3.98246222,0.030997471,0.030997471,6.181818182,-21.03689131
3.636363636,0.218181818,2631897.739,1370362.309,6626.182674,5345.910121,1340.999373,4.941227272,3.986512021,0.036697669,0.036697669,3.636363636,-5.68E-14
6.545454545,0.981818182,3604299.094,1185241.272,10124.8387,8155.520209,2049.35232,4.940506616,3.979559848,0.030920717,0.030920717,6.545454545,-21.01588252
3.545454545,0.218181818,2632022.348,1370695.665,6623.711077,5344.411136,1340.87646,4.939836948,3.985759537,0.036732861,0.036732861,3.545454545,0
6.272727273,0.981818182,3604981.664,1184299.758,10122.86508,8156.290989,2049.601727,4.9389425,3.979451656,0.030954152,0.030954152,6.272727273,-21.02406896
3.454545455,0.218181818,2632146.673,1371029.703,6621.226861,5342.900623,1340.752735,4.938439944,3.985000727,0.036768159,0.036768159,3.454545455,0
6.363636364,0.981818182,3604623.754,1184251.328,10120.87761,8153.564496,2049.440957,4.938360178,3.97843347,0.030933299,0.030933299,6.363636364,-21.01982356
6.454545455,0.981818182,3604210.123,1184202.538,10118.86161,8150.841106,2049.249091,4.93783877,3.97747699,0.030912482,0.030912482,6.454545455,-21.01493161
6.636363636,0.981818182,3603077.377,1184104.447,10114.65851,8145.39425,2048.695774,4.937120797,3.975892542,0.030870973,0.030870973,6.636363636,-21.00130857
3.363636364,0.218181818,2632270.725,1371364.431,6618.729848,5341.37847,1340.628126,4.937036391,3.984235721,0.036803565,0.036803565,3.363636364,0
3.272727273,0.218181818,2632398.339,1372345.385,6615.934626,5339.781703,1340.115165,4.936840354,3.984569269,0.036857241,0.036857241,3.272727273,0
6.727272727,0.981818182,3602583.251,1184055.032,10112.59748,8142.67268,2048.458525,4.936686469,3.97502443,0.030850277,0.030850277,6.727272727,-20.99534189
6.818181818,0.981818182,3602030.486,1184005.254,10110.50638,8139.954288,2048.188569,4.936316184,3.974221128,0.030829617,0.030829617,6.818181818,-20.98869491
6.909090909,0.981818182,3601477.969,1183955.189,10108.41651,8137.23782,2047.91843,4.935946844,3.973418911,0.030808994,0.030808994,6.909090909,-20.98204899
7,0.981818182,3600925.702,1183904.838,10106.32787,8134.523272,2047.648111,4.935578441,3.97261777,0.030788409,0.030788409,7,-20.97540412
3.181818182,0.218181818,2632522.069,1372591.417,6613.459185,5338.251949,1340.043356,4.93525762,3.983641219,0.036890345,0.036890345,3.181818182,0
7.090909091,0.981818182,3600373.684,1183854.202,10104.24044,8131.810641,2047.377612,4.935210967,3.971817702,0.030767861,0.030767861,7.090909091,-20.96876031
7.181818182,0.981818182,3599821.914,1183803.28,10102.15424,8129.099921,2047.106937,4.934844419,3.971018698,0.03074735,0.03074735,7.181818182,-20.96211757
7.272727273,0.981818182,3599270.392,1183752.074,10100.06926,8126.391108,2046.836087,4.934478789,3.970220751,0.030726876,0.030726876,7.272727273,-20.95547591
7.363636364,0.981818182,3598719.118,1183700.584,10097.98549,8123.684197,2046.565066,4.934114071,3.969423857,0.030706438,0.030706438,7.363636364,-20.94883531
7.454545455,0.981818182,3598168.091,1183648.812,10095.90293,8120.979181,2046.293874,4.933750258,3.968628007,0.030686037,0.030686037,7.454545455,-20.9421958
3.090909091,0.218181818,2632645.586,1372838.205,6610.971949,5336.711509,1339.970701,4.933669029,3.98270761,0.036923556,0.036923556,3.090909091,0
7.545454545,0.981818182,3597617.311,1183596.757,10093.82159,8118.276051,2046.022515,4.933387346,3.967833194,0.030665672,0.030665672,7.545454545,-20.93555737
7.636363636,0.981818182,3597066.778,1183544.42,10091.74145,8115.574803,2045.75099,4.933025329,3.967039412,0.030645344,0.030645344,7.636363636,-20.92892002
7.727272727,0.981818182,3596516.416,1183491.803,10089.66248,8112.875429,2045.47926,4.932664278,3.966246732,0.030625052,0.030625052,7.727272727,-20.92228284
7.818181818,0.981818182,3595966.376,1183438.906,10087.58475,8110.177924,2045.20741,4.932304029,3.965454987,0.030604795,0.030604795,7.818181818,-20.9156477
3,0.218181818,2632768.89,1373085.75,6608.472875,5335.16035,1339.897198,4.932074556,3.981768422,0.036956873,0.036956873,3,0
7.909090909,0.981818182,3595416.58,1183385.73,10085.50823,8107.482281,2044.935401,4.931944658,3.964664251,0.030584574,0.030584574,7.909090909,-20.90901365
8,0.981818182,3594867.029,1183332.276,10083.4329,8104.788493,2044.663234,4.931586158,3.963874519,0.030564389,0.030564389,8,-20.90238069
8.090909091,0.981818182,3594317.722,1183278.544,10081.35877,8102.096554,2044.390911,4.931228524,3.963085783,0.030544239,0.030544239,8.090909091,-20.89574882
8.181818182,0.981818182,3593768.657,1183224.534,10079.28583,8099.406458,2044.118433,4.930871746,3.962298039,0.030524124,0.030524124,8.181818182,-20.88911804
8.272727273,0.981818182,3593219.836,1183170.252,10077.21409,8096.718189,2043.845803,4.930515831,3.961511272,0.030504045,0.030504045,8.272727273,-20.88248836
2.909090909,0.218181818,2632891.978,1373334.06,6605.961859,5333.598376,1339.822836,4.930474152,3.98082361,0.036990297,0.036990297,2.909090909,0
8.363636364,0.981818182,3592671.255,1183115.693,10075.14353,8094.031749,2043.573023,4.930160761,3.960725484,0.030484,0.030484,8.363636364,-20.87585977
8.454545455,0.981818182,3592122.915,1183060.86,10073.07415,8091.347126,2043.300093,4.929806536,3.959940664,0.03046399,0.03046399,8.454545455,-20.86923226
1.909090909,0.381818182,2850847.202,1219173.892,9174.984833,7715.830667,1861.125895,4.929803436,4.14578653,0.0329246,0.0329246,1.909090909,0
2.818181818,0.218181818,2633014.848,1373583.14,6603.438829,5332.025517,1339.747609,4.928867785,3.979873135,0.037023829,0.037023829,2.818181818,0
8.727272727,0.981818182,3590479.333,1182894.728,10066.87309,8083.304086,2042.480426,4.928748869,3.957591947,0.030404166,0.030404166,8.727272727,-20.84935626
2.727272727,0.218181818,2633137.497,1373832.992,6600.903681,5330.441728,1339.671511,4.927255394,3.978916983,0.03705747,0.03705747,2.727272727,0
8.545454545,0.981818182,3591038.536,1182072.128,10064.12372,8082.347875,2042.716806,4.926832583,3.956665873,0.030419561,0.030419561,8.545454545,-20.85621803
8.636363636,0.981818182,3590445.299,1181937.387,10061.47361,8079.131774,2042.417394,4.926257307,3.955671255,0.030397562,0.030397562,8.636363636,-20.84904993
1,0.990909091,3663501.655,1183596.197,10240.14078,8298.307992,2078.818133,4.92594355,3.991839334,0.032152701,0.032152701,1,-21.73589622
1.090909091,0.990909091,3662979.22,1183669.538,10238.74616,8296.171975,2078.597774,4.925794827,3.991234898,0.032132224,0.032132224,1.090909091,-21.72973589
1.181818182,0.990909091,3662457.227,1183742.715,10237.35385,8294.039212,2078.37708,4.925647973,3.990632542,0.032111798,0.032111798,1.181818182,-21.72357884
2.636363636,0.218181818,2633259.92,1374083.63,6598.356309,5328.846837,1339.594529,4.92563695,3.977955062,0.037091221,0.037091221,2.636363636,0
1.272727273,0.990909091,3661935.677,1183815.731,10235.96385,8291.909689,2078.156057,4.92550298,3.990032251,0.032091424,0.032091424,1.272727273,-21.7174251
1.363636364,0.990909091,3661414.572,1183888.585,10234.57616,8289.783392,2077.934709,4.925359836,3.989434007,0.032071101,0.032071101,1.363636364,-21.71127468
1.454545455,0.990909091,3660893.91,1183961.275,10233.19075,8287.660339,2077.713041,4.925218524,3.988837812,0.032050829,0.032050829,1.454545455,-21.7051276
8.818181818,0.981818182,3589258.739,1181666.283,10056.1716,8072.70032,2041.817713,4.925107434,3.953683167,0.030353656,0.030353656,8.818181818,-20.83470612
1.545454545,0.990909091,3660373.693,1184033.805,10231.80766,8285.540501,2077.491058,4.925079036,3.988243641,0.032030607,0.032030607,1.545454545,-21.69898388
1.636363636,0.990909091,3659853.923,1184106.177,10230.42688,8283.423837,2077.268767,4.92494137,3.987651463,0.032010436,0.032010436,1.636363636,-21.69284356
1.727272727,0.990909091,3659334.597,1184178.386,10229.04839,8281.3104,2077.046169,4.924805497,3.9870613,0.031990314,0.031990314,1.727272727,-21.68670662
1.818181818,0.990909091,3658815.716,1184250.434,10227.67219,8279.200159,2076.823272,4.924671411,3.986473126,0.031970243,0.031970243,1.818181818,-21.68057309
1.909090909,0.990909091,3658297.282,1184322.323,10226.29829,8277.0931,2076.600078,4.924539103,3.985886925,0.031950221,0.031950221,1.909090909,-21.67444297
8.909090909,0.981818182,3588665.415,1181529.923,10053.51969,8069.484954,2041.517447,4.924532829,3.952689685,0.030331749,0.030331749,8.909090909,-20.82753041
2,0.990909091,3657779.292,1184394.052,10224.92667,8274.98922,2076.376593,4.924408558,3.985302689,0.031930248,0.031930248,2,-21.66831628
2.090909091,0.990909091,3657261.748,1184465.622,10223.55733,8272.888506,2076.152821,4.924279767,3.984720403,0.031910324,0.031910324,2.090909091,-21.66219303
2.181818182,0.990909091,3656744.648,1184537.033,10222.19027,8270.790948,2075.928766,4.924152716,3.984140056,0.031890449,0.031890449,2.181818182,-21.65607323
2.272727273,0.990909091,3656227.994,1184608.286,10220.82549,8268.696536,2075.704432,4.924027395,3.983561633,0.031870623,0.031870623,2.272727273,-21.64995688
2.545454545,0.218181818,2633382.115,1374335.058,6595.796617,5327.240778,1339.516654,4.924012402,3.976987342,0.037125082,0.037125082,2.545454545,0
9,0.981818182,3588072.058,1181393.026,10050.86718,8066.269819,2041.216899,4.923958438,3.95169657,0.030309871,0.030309871,9,-20.82035213
2.363636364,0.990909091,3655711.783,1184679.381,10219.46297,8266.605257,2075.479823,4.923903793,3.982985122,0.031850844,0.031850844,2.363636364,-21.64384399
2.454545455,0.990909091,3655196.016,1184750.32,10218.10272,8264.517101,2075.254944,4.923781897,3.982410511,0.031831113,0.031831113,2.454545455,-21.63773457
2.545454545,0.990909091,3654680.693,1184821.102,10216.74474,8262.432056,2075.029798,4.923661698,3.981837786,0.03181143,0.03181143,2.545454545,-21.63162862
2.636363636,0.990909091,3654165.812,1184891.728,10215.38901,8260.350107,2074.804389,4.923543183,3.981266934,0.031791795,0.031791795,2.636363636,-21.62552615
2.727272727,0.990909091,3653651.372,1184962.199,10214.03552,8258.271243,2074.578721,4.923426342,3.980697941,0.031772206,0.031772206,2.727272727,-21.61942715
9.090909091,0.981818182,3587478.669,1181255.591,10048.21406,8063.05491,2040.916071,4.923384257,3.950703816,0.030288024,0.030288024,9.090909091,-20.81317128
2.818181818,0.990909091,3653137.374,1185032.515,10212.68429,8256.195449,2074.352797,4.923311164,3.980130795,0.031752664,0.031752664,2.818181818,-21.61333162
2.909090909,0.990909091,3652623.816,1185102.679,10211.33529,8254.122701,2074.126622,4.923197641,3.979565478,0.031733169,0.031733169,2.909090909,-21.60723958
3,0.990909091,3652110.695,1185172.687,10209.98852,8252.053015,2073.900197,4.923085754,3.979001991,0.03171372,0.03171372,3,-21.60115101
3.090909091,0.990909091,3651598.013,1185242.545,10208.64397,8249.986345,2073.673528,4.9229755,3.978440306,0.031694317,0.031694317,3.090909091,-21.59506591
3.181818182,0.990909091,3651085.768,1185312.251,10207.30165,8247.922687,2073.446617,4.922866866,3.977880414,0.03167496,0.03167496,3.181818182,-21.58898428
9.181818182,0.981818182,3586885.245,1181117.622,10045.56033,8059.840223,2040.614964,4.922810283,3.949711418,0.030266206,0.030266206,9.181818182,-20.80598786
3.272727273,0.990909091,3650573.958,1185381.806,10205.96154,8245.862023,2073.219467,4.922759842,3.977322301,0.031655648,0.031655648,3.272727273,-21.58290611
3.363636364,0.990909091,3650062.583,1185451.212,10204.62363,8243.804338,2072.992082,4.922654417,3.976765956,0.031636381,0.031636381,3.363636364,-21.5768314
3.454545455,0.990909091,3649551.636,1185520.469,10203.28786,8241.749614,2072.764406,4.922550691,3.976211474,0.031617159,0.031617159,3.454545455,-21.5707601
2.454545455,0.218181818,2633504.077,1374587.277,6593.224513,5325.623529,1339.437882,4.922381694,3.976013818,0.037159054,0.037159054,2.454545455,0
9.272727273,0.981818182,3586291.788,1180979.119,10042.906,8056.625758,2040.31358,4.922236514,3.948719373,0.030244418,0.030244418,9.272727273,-20.79880188
9.363636364,0.981818182,3585698.296,1180840.079,10040.25105,8053.411514,2040.011919,4.921662936,3.947727677,0.030222659,0.030222659,9.363636364,-20.79161332
9.454545455,0.981818182,3585104.766,1180700.506,10037.59547,8050.197486,2039.709971,4.921089574,3.94673635,0.030200929,0.030200929,9.454545455,-20.78442217
2.363636364,0.218181818,2633625.804,1374840.297,6590.639891,5323.994954,1339.358202,4.920744787,3.97503442,0.037193138,0.037193138,2.363636364,0
9.545454545,0.981818182,3584511.203,1180560.403,10034.93932,8046.98367,2039.40776,4.920516396,3.945745343,0.030179229,0.030179229,9.545454545,-20.77722849
9.636363636,0.981818182,3583917.602,1180419.767,10032.28254,8043.770069,2039.105276,4.919943399,3.944754674,0.030157558,0.030157558,9.636363636,-20.77003221
3.545454545,0.990909091,3648512.819,1184667.827,10195.0517,8233.362602,2072.218191,4.919873659,3.973212201,0.031572685,0.031572685,3.545454545,-21.55854217
3.636363636,0.990909091,3647974.589,1184687.154,10193.3509,8230.974583,2071.97329,4.919634318,3.972529291,0.031552214,0.031552214,3.636363636,-21.55214804
3.727272727,0.990909091,3647436.737,1184706.297,10191.65218,8228.589407,2071.72815,4.919396487,3.971848047,0.031531788,0.031531788,3.727272727,-21.5457565
9.727272727,0.981818182,3583323.965,1180278.599,10029.62516,8040.556679,2038.802522,4.919370586,3.943764338,0.030135916,0.030135916,9.727272727,-20.76283336
3.818181818,0.990909091,3646899.262,1184725.256,10189.95553,8226.207054,2071.482775,4.919160157,3.971168456,0.031511407,0.031511407,3.818181818,-21.53936755
1.545454545,0.263636364,2740901.58,1297534.981,7864.375002,6500.109085,1598.736489,4.919118976,4.0657789,0.035231549,0.035231549,1.545454545,0
2.272727273,0.218181818,2633747.291,1375094.128,6588.042648,5322.354936,1339.277602,4.91910164,3.974049091,0.037227335,0.037227335,2.272727273,0
3.909090909,0.990909091,3646362.162,1184744.033,10188.26095,8223.827524,2071.237169,4.918925318,3.97049051,0.031491072,0.031491072,3.909090909,-21.53298118
9.818181818,0.981818182,3582730.289,1180136.902,10026.96716,8037.343498,2038.499499,4.918797952,3.942774331,0.030114302,0.030114302,9.818181818,-20.75563194
4,0.990909091,3645825.383,1184762.627,10186.5684,8221.450805,2070.991304,4.918692019,3.969814256,0.031470781,0.031470781,4,-21.52659673
4.090909091,0.990909091,3645289.037,1184781.036,10184.87793,8219.07691,2070.745246,4.918460127,3.969139577,0.031450534,0.031450534,4.090909091,-21.5202156
1.545454545,0.4,2860780.612,1213720.365,9269.111048,7806.612603,1884.634571,4.918253751,4.142242068,0.032863421,0.032863421,1.545454545,-0.928640447
4.181818182,0.990909091,3644753.069,1184799.266,10183.18953,8216.705807,2070.498968,4.918229704,3.968466507,0.031430332,0.031430332,4.181818182,-21.51383712
9.909090909,0.981818182,3582136.574,1179994.674,10024.30855,8034.130524,2038.196208,4.918225493,3.941784649,0.030092717,0.030092717,9.909090909,-20.74842793
4.272727273,0.990909091,3644217.478,1184817.315,10181.50319,8214.337493,2070.252472,4.918000739,3.967795041,0.031410174,0.031410174,4.272727273,-21.50746128
4.363636364,0.990909091,3643682.264,1184835.182,10179.81889,8211.971977,2070.005763,4.917773215,3.967125177,0.03139006,0.03139006,4.363636364,-21.5010881
10,0.981818182,3581542.82,1179851.919,10021.64933,8030.917755,2037.892651,4.917653208,3.940795288,0.030071161,0.030071161,10,-20.74122135
4.454545455,0.990909091,3643147.426,1184852.868,10178.13665,8209.609246,2069.758842,4.917547128,3.966456903,0.031369989,0.031369989,4.454545455,-21.49471757
2.181818182,0.218181818,2633868.535,1375348.772,6585.432684,5320.703416,1339.196075,4.917452199,3.973057804,0.037261645,0.037261645,2.181818182,0
4.545454545,0.990909091,3642612.965,1184870.374,10176.45645,8207.249291,2069.511714,4.917322467,3.965790208,0.031349962,0.031349962,4.545454545,-21.48834971
4.636363636,0.990909091,3642078.88,1184887.699,10174.77828,8204.892109,2069.264381,4.917099223,3.965125086,0.031329978,0.031329978,4.636363636,-21.48198453
4.727272727,0.990909091,3641545.172,1184904.848,10173.10217,8202.537674,2069.016848,4.916877394,3.964461518,0.031310037,0.031310037,4.727272727,-21.47562205
4.818181818,0.990909091,3641011.839,1184921.815,10171.42807,8200.186008,2068.769116,4.916656959,3.963799509,0.031290139,0.031290139,4.818181818,-21.46926224
4.909090909,0.990909091,3640478.881,1184938.605,10169.75601,8197.837079,2068.521189,4.916437919,3.96313904,0.031270283,0.031270283,4.909090909,-21.46290513
5,0.990909091,3639946.299,1184955.217,10168.08597,8195.490886,2068.27307,4.916220263,3.962480103,0.031250469,0.031250469,5,-21.45655072
5.090909091,0.990909091,3639414.091,1184971.652,10166.41796,8193.147419,2068.024761,4.916003981,3.961822689,0.031230698,0.031230698,5.090909091,-21.45019902
2.090909091,0.218181818,2633926.063,1375606.24,6582.727966,5319.011058,1339.060409,4.915930546,3.972196492,0.037296127,0.037296127,2.090909091,0
5.181818182,0.990909091,3638882.257,1184987.91,10164.75196,8190.806668,2067.776266,4.915789065,3.961166788,0.031210969,0.031210969,5.181818182,-21.44385002
5.272727273,0.990909091,3638350.796,1185003.993,10163.08797,8188.468623,2067.527586,4.915575508,3.96051239,0.031191281,0.031191281,5.272727273,-21.43750374
5.363636364,0.990909091,3637819.709,1185019.901,10161.42599,8186.133267,2067.278726,4.915363304,3.959859482,0.031171635,0.031171635,5.363636364,-21.43116017
5.454545455,0.990909091,3637288.993,1185035.633,10159.76599,8183.800612,2067.029687,4.915152433,3.959208068,0.03115203,0.03115203,5.454545455,-21.4248193
5.545454545,0.990909091,3636758.648,1185051.191,10158.108,8181.470625,2066.780472,4.914942899,3.958558123,0.031132466,0.031132466,5.545454545,-21.41848114
5.636363636,0.990909091,3636228.674,1185066.576,10156.452,8179.143301,2066.531083,4.914734691,3.957909644,0.031112943,0.031112943,5.636363636,-21.4121457
5.727272727,0.990909091,3635699.069,1185081.789,10154.79798,8176.81863,2066.281523,4.914527798,3.957262619,0.03109346,0.03109346,5.727272727,-21.40581297
5.818181818,0.990909091,3635169.832,1185096.83,10153.14594,8174.4966,2066.031794,4.914322215,3.956617039,0.031074018,0.031074018,5.818181818,-21.39948294
2,0.218181818,2634043.748,1375862.556,6580.08941,5317.335919,1338.974472,4.914275476,3.971200371,0.037330668,0.037330668,2,0
5.909090909,0.990909091,3634640.964,1185111.7,10151.49587,8172.177198,2065.781899,4.914117932,3.955972894,0.031054616,0.031054616,5.909090909,-21.39315561
6,0.990909091,3634112.461,1185126.399,10149.84777,8169.860414,2065.53184,4.913914941,3.955330175,0.031035255,0.031035255,6,-21.38683098
6.090909091,0.990909091,3633584.325,1185140.929,10148.20162,8167.546233,2065.281619,4.913713236,3.954688871,0.031015932,0.031015932,6.090909091,-21.38050905
6.181818182,0.990909091,3633056.552,1185155.29,10146.55743,8165.234643,2065.031237,4.913512807,3.954048972,0.03099665,0.03099665,6.181818182,-21.3741898
6.545454545,0.990909091,3630949.079,1185211.062,10140,8156.013951,2064.028104,4.912723805,3.951503341,0.030919911,0.030919911,6.545454545,-21.34893958
1.909090909,0.218181818,2634161.161,1376119.707,6577.437817,5315.648997,1338.887564,4.912614019,3.970198201,0.037365324,0.037365324,1.909090909,0
1.818181818,0.218181818,2634278.296,1376377.699,6574.773074,5313.950189,1338.799675,4.910946125,3.969189932,0.037400098,0.037400098,1.818181818,0
6.272727273,0.990909091,3631996.664,1184269.505,10138.22113,8156.792843,2064.464153,4.910824495,3.951046005,0.030953343,0.030953343,6.272727273,-21.36159548
1.727272727,0.218181818,2634393.129,1377307.918,6571.687948,5312.071448,1338.300621,4.910472165,3.969266221,0.037454219,0.037454219,1.727272727,0
6.363636364,0.990909091,3631433.043,1184221.235,10136.11951,8154.063718,2064.191821,4.910454254,3.950245144,0.030932495,0.030932495,6.363636364,-21.35484837
1,0.409090909,2867370.66,1211236.273,9313.308292,7851.997225,1896.725213,4.910204297,4.139765303,0.032932367,0.032932367,1,-1.699002709
6.454545455,0.990909091,3630869.648,1184172.674,10134.01906,8151.336541,2063.919232,4.910085097,3.949445509,0.030911685,0.030911685,6.454545455,-21.34810202
6.636363636,0.990909091,3629743.548,1184074.685,10129.82188,8145.888012,2063.373484,4.909349646,3.947849516,0.03087018,0.03087018,6.636363636,-21.33461179
6.727272727,0.990909091,3629180.841,1184025.258,10127.72512,8143.166655,2063.100298,4.908983403,3.947053211,0.030849485,0.030849485,6.727272727,-21.32786791
1.636363636,0.218181818,2634510.517,1377489.653,6569.049249,5310.373068,1338.258769,4.908653993,3.968121258,0.037487014,0.037487014,1.636363636,0
6.818181818,0.990909091,3628618.363,1183975.543,10125.62957,8140.44723,2062.826905,4.90861814,3.946258025,0.030828827,0.030828827,6.818181818,-21.32112485
6.909090909,0.990909091,3628056.113,1183925.541,10123.53523,8137.729733,2062.553311,4.908253851,3.945463951,0.030808206,0.030808206,6.909090909,-21.31438263
7,0.990909091,3627861.357,1183874.964,10121.6484,8135.018937,2062.481118,4.907510818,3.944287715,0.030787616,0.030787616,7,-21.31217201
7.090909091,0.990909091,3627295.814,1183824.393,10119.55439,8132.305235,2062.205092,4.907152268,3.943499735,0.03076707,0.03076707,7.090909091,-21.3053858
1.545454545,0.218181818,2634627.676,1377672.198,6566.398249,5308.663607,1338.216006,4.906829852,3.96697064,0.037519922,0.037519922,1.545454545,0
7.181818182,0.990909091,3626730.518,1183773.536,10117.4616,8129.59345,2061.92888,4.906794653,3.94271283,0.030746561,0.030746561,7.181818182,-21.29860067
7.272727273,0.990909091,3626165.47,1183722.395,10115.37003,8126.883577,2061.652485,4.906437967,3.94192699,0.030726089,0.030726089,7.272727273,-21.29181662
7.363636364,0.990909091,3625600.668,1183670.97,10113.27966,8124.175609,2061.375909,4.906082203,3.941142211,0.030705654,0.030705654,7.363636364,-21.28503367
7.454545455,0.990909091,3625036.113,1183619.261,10111.19051,8121.46954,2061.099155,4.905727357,3.940358484,0.030685255,0.030685255,7.454545455,-21.27825182
7.545454545,0.990909091,3624471.804,1183567.27,10109.10256,8118.765363,2060.822223,4.905373421,3.939575802,0.030664893,0.030664893,7.545454545,-21.27147106
7.636363636,0.990909091,3623907.741,1183514.997,10107.01581,8116.063071,2060.545117,4.905020389,3.938794159,0.030644567,0.030644567,7.636363636,-21.26469141
1.454545455,0.218181818,2634744.602,1377855.565,6563.73484,5306.942939,1338.172323,4.904999698,3.965814303,0.037552944,0.037552944,1.454545455,0
7.727272727,0.990909091,3623343.923,1183462.443,10104.93027,8113.362659,2060.267838,4.904668257,3.938013547,0.030624277,0.030624277,7.727272727,-21.25791286
7.818181818,0.990909091,3622780.35,1183409.609,10102.84592,8110.664119,2059.99039,4.904317017,3.93723396,0.030604023,0.030604023,7.818181818,-21.25113542
7.909090909,0.990909091,3622217.022,1183356.496,10100.76278,8107.967445,2059.712772,4.903966665,3.936455391,0.030583804,0.030583804,7.909090909,-21.24435908
8,0.990909091,3621653.937,1183303.104,10098.68082,8105.272631,2059.434989,4.903617195,3.935677832,0.030563621,0.030563621,8,-21.23758386
8.090909091,0.990909091,3621091.095,1183249.434,10096.60006,8102.579669,2059.15704,4.903268601,3.934901278,0.030543473,0.030543473,8.090909091,-21.23080974
1.363636364,0.218181818,2634861.293,1378039.759,6561.058917,5305.210975,1338.127709,4.903163482,3.964652207,0.03758608,0.03758608,1.363636364,0
8.181818182,0.990909091,3620528.495,1183195.487,10094.52048,8099.888555,2058.878929,4.902920874,3.934125723,0.030523361,0.030523361,8.181818182,-21.22403673
8.272727273,0.990909091,3619966.138,1183141.266,10092.4421,8097.199271,2058.600658,4.902574018,3.933351153,0.030503283,0.030503283,8.272727273,-21.21726484
8.363636364,0.990909091,3619404.021,1183086.768,10090.36489,8094.511821,2058.322227,4.902228019,3.932577569,0.030483241,0.030483241,8.363636364,-21.21049405
8.454545455,0.990909091,3618842.145,1183031.997,10088.28887,8091.826193,2058.043639,4.901882873,3.931804962,0.030463233,0.030463233,8.454545455,-21.20372436
1.272727273,0.218181818,2634977.743,1378224.791,6558.37037,5303.46758,1338.082153,4.90132116,3.963484281,0.037619333,0.037619333,1.272727273,0
8.727272727,0.990909091,3617157.95,1182866.047,10082.06783,8083.78016,2057.206949,4.900852507,3.929492929,0.030403416,0.030403416,8.727272727,-21.1834219
1.181818182,0.218181818,2635093.948,1378410.665,6555.669092,5301.712679,1338.035646,4.89947268,3.962310493,0.037652702,0.037652702,1.181818182,0
8.545454545,0.990909091,3617715.613,1182043.974,10079.31053,8082.828038,2057.431168,4.898978246,3.928601921,0.030418823,0.030418823,8.545454545,-21.1902303
8.636363636,0.990909091,3617106.358,1181909.302,10076.65161,8079.610804,2057.124055,4.898417082,3.927624484,0.030396827,0.030396827,8.636363636,-21.18289079
1,1,3691674.835,1183562.052,10255.92651,8298.864142,2094.056882,4.897635108,3.963055737,0.03215174,0.03215174,1,-22.0840113
1.090909091,0.218181818,2635209.905,1378597.39,6552.954977,5299.946157,1337.988177,4.897617997,3.961130783,0.037686188,0.037686188,1.090909091,0
1.090909091,1,3691141.782,1183635.459,10254.5285,8296.727017,2093.834237,4.897488213,3.962456469,0.032131265,0.032131265,1.090909091,-22.0777437
1.181818182,1,3690609.177,1183708.703,10253.13279,8294.593138,2093.611249,4.897343191,3.961859272,0.032110842,0.032110842,1.181818182,-22.07147949
8.818181818,0.990909091,3615887.734,1181638.335,10071.33193,8073.177098,2056.508928,4.897295505,3.925670824,0.030352926,0.030352926,8.818181818,-21.16820392
1.272727273,1,3690077.022,1183781.785,10251.73939,8292.462505,2093.387923,4.897200027,3.961264137,0.032090471,0.032090471,1.272727273,-22.06521869
1.363636364,1,3689545.316,1183854.706,10250.3483,8290.335104,2093.164266,4.897058712,3.960671047,0.03207015,0.03207015,1.363636364,-22.05896132
1.454545455,1,3689014.059,1183927.463,10248.9595,8288.210948,2092.940281,4.896919228,3.96008,0.032049881,0.032049881,1.454545455,-22.05270737
1.545454545,1,3688483.109,1184000.06,10247.57294,8286.089993,2092.715897,4.896781715,3.959491112,0.032029662,0.032029662,1.545454545,-22.04645515
8.909090909,0.990909091,3615278.368,1181502.043,10068.67118,8069.960612,2056.200921,4.89673508,3.924694582,0.030331021,0.030331021,8.909090909,-21.16085662
1.636363636,1,3687952.757,1184072.495,10246.18875,8283.972264,2092.491274,4.896645865,3.95890409,0.032009493,0.032009493,1.636363636,-22.04020818
1.727272727,1,3687422.855,1184144.769,10244.80685,8281.857742,2092.26634,4.896511814,3.958319065,0.031989375,0.031989375,1.727272727,-22.0339647
1.818181818,1,3686893.404,1184216.883,10243.42724,8279.746423,2092.041097,4.896379548,3.957736028,0.031969306,0.031969306,1.818181818,-22.02772472
1.909090909,1,3686364.404,1184288.836,10242.04992,8277.638289,2091.815551,4.896249059,3.957154962,0.031949287,0.031949287,1.909090909,-22.02148825
9,0.990909091,3614668.955,1181365.213,10066.00981,8066.744363,2055.892614,4.896174898,3.923718734,0.030309146,0.030309146,9,-21.15350661
2,1,3685835.855,1184360.629,10240.67489,8275.533339,2091.589707,4.896120332,3.956575858,0.031929317,0.031929317,2,-22.0152553
2.090909091,1,3685307.702,1184432.263,10239.30211,8273.43156,2091.363539,4.895993412,3.955998757,0.031909395,0.031909395,2.090909091,-22.00902522
2.181818182,1,3684780.055,1184503.738,10237.93163,8271.332943,2091.137111,4.895868176,3.955423534,0.031889523,0.031889523,2.181818182,-22.00279936
1,0.218181818,2635325.609,1378784.97,6550.227914,5298.167961,1337.93974,4.895757051,3.959945133,0.037719792,0.037719792,1,0
2.272727273,1,3684252.859,1184575.054,10236.56343,8269.237475,2090.910398,4.895744668,3.954850233,0.031869699,0.031869699,2.272727273,-21.99657706
2.363636364,1,3683726.113,1184646.213,10235.1975,8267.145147,2090.683404,4.895622878,3.954278842,0.031849923,0.031849923,2.363636364,-21.99035831
9.090909091,0.990909091,3614059.5,1181227.846,10063.34782,8063.528343,2055.584011,4.89561495,3.922743268,0.030287301,0.030287301,9.090909091,-21.14615395
2.454545455,1,3683199.816,1184717.214,10233.83383,8265.055946,2090.456131,4.895502793,3.953709347,0.031830195,0.031830195,2.454545455,-21.98414312
2.545454545,1,3682673.967,1184788.058,10232.47242,8262.96986,2090.228586,4.895384403,3.953141735,0.031810514,0.031810514,2.545454545,-21.97793149
2.636363636,1,3682148.567,1184858.747,10231.11326,8260.886876,2090.000771,4.895267697,3.952575994,0.031790881,0.031790881,2.636363636,-21.97172342
2.727272727,1,3681623.614,1184929.28,10229.75635,8258.806978,2089.772691,4.895152664,3.952012109,0.031771295,0.031771295,2.727272727,-21.96551893
9.181818182,0.990909091,3613450.002,1181089.943,10060.68521,8060.312549,2055.275116,4.895055232,3.921768178,0.030265485,0.030265485,9.181818182,-21.13879867
2.818181818,1,3681099.107,1184999.658,10228.40168,8256.730161,2089.544348,4.895039291,3.951450071,0.031751756,0.031751756,2.818181818,-21.959318
2.909090909,1,3680575.046,1185069.883,10227.04926,8254.656392,2089.315747,4.894927573,3.950889856,0.031732263,0.031732263,2.909090909,-21.95312064
3,1,3680051.429,1185139.952,10225.69905,8252.585689,2089.086891,4.894817489,3.95033147,0.031712817,0.031712817,3,-21.94692684
3.090909091,1,3679528.255,1185209.871,10224.35107,8250.518007,2088.857783,4.894709038,3.949774883,0.031693416,0.031693416,3.090909091,-21.94073661
3.181818182,1,3679005.524,1185279.637,10223.00531,8248.453341,2088.628428,4.894602206,3.949220087,0.031674061,0.031674061,3.181818182,-21.93454993
3.272727273,1,3678483.234,1185349.253,10221.66176,8246.391674,2088.398827,4.894496982,3.948667068,0.031654752,0.031654752,3.272727273,-21.9283668
9.272727273,0.990909091,3612840.462,1180951.507,10058.022,8057.096982,2054.96593,4.894495743,3.920793461,0.030243699,0.030243699,9.272727273,-21.13144074
3.363636364,1,3677961.383,1185418.719,10220.32041,8244.33299,2088.168986,4.894393356,3.948115812,0.031635488,0.031635488,3.363636364,-21.92218722
3.454545455,1,3677439.963,1185488.035,10218.98116,8242.277273,2087.938811,4.894291494,3.947566485,0.031616268,0.031616268,3.454545455,-21.9160111
9.363636364,0.990909091,3612230.878,1180812.534,10055.35815,8053.88164,2054.656454,4.893936467,3.919819113,0.030221942,0.030221942,9.363636364,-21.12408017
9.454545455,0.990909091,3611689.366,1180673.069,10052.73046,8050.665817,2054.384145,4.893306093,3.918773339,0.030200216,0.030200216,9.454545455,-21.11752133
9.545454545,0.990909091,3611097.173,1180533.015,10050.07525,8047.451176,2054.083709,4.892729156,3.917781511,0.030178518,0.030178518,9.545454545,-21.11037291
9.636363636,0.990909091,3610504.934,1180392.429,10047.41942,8044.236751,2053.782987,4.892152427,3.916790042,0.030156849,0.030156849,9.636363636,-21.10322188
3.545454545,1,3676361.541,1184635.68,10210.71683,8233.88821,2087.366403,4.891674416,3.944630037,0.031571802,0.031571802,3.545454545,-21.90334567
9.727272727,0.990909091,3609912.647,1180251.312,10044.76298,8041.022541,2053.481981,4.891575903,3.915798929,0.030135208,0.030135208,9.727272727,-21.09606824
3.636363636,1,3675811.27,1184655.073,10209.01121,8231.499115,2087.117733,4.891440019,3.943955333,0.031551334,0.031551334,3.636363636,-21.89682832
3.727272727,1,3675261.374,1184674.28,10207.30765,8229.112867,2086.868816,4.89120714,3.943282301,0.031530911,0.031530911,3.727272727,-21.89031357
9.818181818,0.990909091,3609320.219,1180109.664,10042.10586,8037.808543,2053.180641,4.890999678,3.914808265,0.030113597,0.030113597,9.818181818,-21.08891082
3.818181818,1,3674711.859,1184693.305,10205.60617,8226.729448,2086.619656,4.890975765,3.942610923,0.031510533,0.031510533,3.818181818,-21.88380147
3.909090909,1,3674162.723,1184712.146,10203.90675,8224.348854,2086.370257,4.890745884,3.94194119,0.0314902,0.0314902,3.909090909,-21.87729204
4,1,3673683.84,1184730.862,10202.24637,8221.970122,2086.158545,4.890446314,3.941200991,0.031469913,0.031469913,4,-21.87159388
9.909090909,0.990909091,3608727.838,1179967.486,10039.44817,8034.594757,2052.879073,4.890423551,3.913817848,0.030092014,0.030092014,9.909090909,-21.08175199
4.090909091,1,3673146.187,1184749.329,10200.55707,8219.595319,2085.914505,4.890208607,3.940523592,0.031449669,0.031449669,4.090909091,-21.86522159
4.181818182,1,3672608.898,1184767.609,10198.86978,8217.22336,2085.670231,4.889972358,3.939847842,0.031429469,0.031429469,4.181818182,-21.85885181
10,0.990909091,3608135.409,1179824.779,10036.78986,8031.38118,2052.577226,4.889847618,3.912827774,0.03007046,0.03007046,10,-21.07459054
4.272727273,1,3672071.979,1184785.711,10197.18457,8214.854172,2085.425728,4.889737588,3.939173695,0.031409313,0.031409313,4.272727273,-21.85248464
4.363636364,1,3671535.426,1184803.631,10195.5014,8212.487785,2085.180999,4.88950427,3.938501161,0.031389201,0.031389201,4.363636364,-21.84612004
4.454545455,1,3670999.239,1184821.369,10193.82026,8210.124186,2084.936046,4.8892724,3.937830229,0.031369132,0.031369132,4.454545455,-21.83975803
