DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
4.545454545,1,3670463.419,1184838.928,10192.14117,8207.763368,2084.690873,4.889041967,3.937160887,0.031349107,0.031349107,4.545454545,-21.83339862
4.636363636,1,3669927.966,1184856.306,10190.4641,8205.405324,2084.445484,4.888812962,3.936493128,0.031329125,0.031329125,4.636363636,-21.82704181
4.727272727,1,3669392.88,1184873.507,10188.78908,8203.050029,2084.199882,4.888585384,3.935826933,0.031309187,0.031309187,4.727272727,-21.82068763
4.818181818,1,3668858.159,1184890.525,10187.11606,8200.697518,2083.954069,4.888359206,3.935162315,0.03128929,0.03128929,4.818181818,-21.81433604
4.909090909,1,3668323.804,1184907.366,10185.44507,8198.347742,2083.708049,4.888134436,3.934499244,0.031269437,0.031269437,4.909090909,-21.80798709
5,1,3667789.815,1184924.029,10183.77609,8196.000705,2083.461825,4.887911059,3.933837716,0.031249626,0.031249626,5,-21.80164078
5.090909091,1,3667256.191,1184940.515,10182.10913,8193.656398,2083.215399,4.887689068,3.933177722,0.031229856,0.031229856,5.090909091,-21.79529709
5.181818182,1,3666722.931,1184956.824,10180.44418,8191.314811,2082.968775,4.887468453,3.932519252,0.031210129,0.031210129,5.181818182,-21.78895604
5.272727273,1,3666190.036,1184972.957,10178.78123,8188.975934,2082.721956,4.887249207,3.931862297,0.031190443,0.031190443,5.272727273,-21.78261764
5.363636364,1,3665657.504,1184988.916,10177.12028,8186.639748,2082.474944,4.887031324,3.931206841,0.031170799,0.031170799,5.363636364,-21.77628188
5.454545455,1,3665125.334,1185004.698,10175.46131,8184.30627,2082.227742,4.886814784,3.930552891,0.031151196,0.031151196,5.454545455,-21.76994875
5.545454545,1,3664593.527,1185020.306,10173.80434,8181.975461,2081.980352,4.886599592,3.929900421,0.031131635,0.031131635,5.545454545,-21.76361827
5.636363636,1,3664062.081,1185035.741,10172.14934,8179.64732,2081.732777,4.886385734,3.929249426,0.031112113,0.031112113,5.636363636,-21.75729043
5.727272727,1,3663530.996,1185051.003,10170.49633,8177.321836,2081.48502,4.886173203,3.928599897,0.031092633,0.031092633,5.727272727,-21.75096523
5.818181818,1,3663000.27,1185066.093,10168.84528,8174.998996,2081.237083,4.885961991,3.927951824,0.031073193,0.031073193,5.818181818,-21.74464267
5.909090909,1,3662469.903,1185081.012,10167.1962,8172.678788,2080.988968,4.885752089,3.927305197,0.031053793,0.031053793,5.909090909,-21.73832274
6,1,3661939.893,1185095.76,10165.54907,8170.3612,2080.740678,4.885543489,3.926660005,0.031034433,0.031034433,6,-21.73200544
6.090909091,1,3661410.24,1185110.339,10163.9039,8168.04622,2080.492214,4.885336184,3.92601624,0.031015113,0.031015113,6.090909091,-21.72569077
6.181818182,1,3660880.942,1185124.748,10162.26067,8165.733835,2080.24358,4.885130166,3.925373891,0.030995833,0.030995833,6.181818182,-21.71937872
2.363636364,0.254545455,2722515.586,1307913.817,7676.809924,6320.119299,1571.536545,4.884907036,4.021617773,0.035298593,0.035298593,2.363636364,0
1.454545455,0.263636364,2741130.238,1297609.707,7863.363861,6499.915658,1610.118792,4.883716593,4.036916836,0.03525905,0.03525905,1.454545455,0
6.272727273,1,3659838.205,1184239.387,10153.92915,8157.292487,2079.680721,4.882446162,3.922377318,0.030952538,0.030952538,6.272727273,-21.70703965
6.363636364,1,3659274.345,1184191.168,10151.8286,8154.562515,2079.410291,4.88207096,3.921574568,0.030931692,0.030931692,6.363636364,-21.70031701
6.454545455,1,3658710.699,1184142.659,10149.72918,8151.834495,2079.139561,4.881696913,3.920773115,0.030910884,0.030910884,6.454545455,-21.69359504
6.545454545,1,3658147.277,1184093.86,10147.63103,8149.108421,2078.868666,4.881323766,3.919972701,0.030890115,0.030890115,6.545454545,-21.68687388
6.636363636,1,3657584.072,1184044.772,10145.53408,8146.384291,2078.597548,4.880951627,3.919173435,0.030869383,0.030869383,6.636363636,-21.68015345
6.727272727,1,3657021.087,1183995.396,10143.43835,8143.662101,2078.32621,4.880580488,3.918375308,0.03084869,0.03084869,6.727272727,-21.6734338
6.818181818,1,3656458.322,1183945.732,10141.34382,8140.941847,2078.054654,4.880210343,3.917578314,0.030828034,0.030828034,6.818181818,-21.66671491
6.909090909,1,3655895.775,1183895.78,10139.25049,8138.223526,2077.782883,4.879841186,3.916782448,0.030807415,0.030807415,6.909090909,-21.65999681
7,1,3655333.447,1183845.542,10137.15836,8135.507133,2077.5109,4.879473009,3.915987702,0.030786834,0.030786834,7,-21.65327949
7.090909091,1,3654771.337,1183795.017,10135.06743,8132.792665,2077.238706,4.879105806,3.91519407,0.03076629,0.03076629,7.090909091,-21.64656296
7.181818182,1,3654209.446,1183744.207,10132.9777,8130.080116,2076.966305,4.87873957,3.914401546,0.030745784,0.030745784,7.181818182,-21.63984722
7.272727273,1,3653647.774,1183693.112,10130.88916,8127.369482,2076.693699,4.878374297,3.913610123,0.030725314,0.030725314,7.272727273,-21.63313229
7.363636364,1,3653086.319,1183641.733,10128.80182,8124.660757,2076.420889,4.878009978,3.912819794,0.03070488,0.03070488,7.363636364,-21.62641817
7.454545455,1,3652525.083,1183590.07,10126.71566,8121.953934,2076.147879,4.877646609,3.912030552,0.030684483,0.030684483,7.454545455,-21.61970486
7.545454545,1,3651964.064,1183538.125,10124.63069,8119.249006,2075.87467,4.877284181,3.911242389,0.030664123,0.030664123,7.545454545,-21.61299236
7.636363636,1,3651781.336,1183485.603,10122.75806,8116.550858,2075.807607,4.876539632,3.910068944,0.030643791,0.030643791,7.636363636,-21.61092126
7.727272727,1,3651217.2,1183433.097,10120.67351,8113.849654,2075.532096,4.876182607,3.909286524,0.030623503,0.030623503,7.727272727,-21.60416741
7.818181818,1,3650653.3,1183380.312,10118.59014,8111.150326,2075.256403,4.875826489,3.908505144,0.03060325,0.03060325,7.818181818,-21.5974146
7.909090909,1,3650089.579,1183327.246,10116.50793,8108.452868,2074.980499,4.875471329,3.907724853,0.030583034,0.030583034,7.909090909,-21.59066215
8,1,3649526.15,1183273.902,10114.42694,8105.757272,2074.704449,4.875117006,3.906945529,0.030562852,0.030562852,8,-21.58391146
8.090909091,1,3648962.955,1183220.28,10112.34714,8103.063533,2074.428223,4.874763573,3.906167224,0.030542707,0.030542707,8.090909091,-21.57716183
8.181818182,1,3648399.993,1183166.38,10110.2685,8100.371644,2074.151822,4.874411022,3.905389931,0.030522596,0.030522596,8.181818182,-21.57041324
8.272727273,1,3647837.264,1183112.206,10108.19106,8097.681591,2073.87525,4.874059354,3.90461364,0.03050252,0.03050252,8.272727273,-21.56366571
8.363636364,1,3647274.767,1183057.755,10106.11479,8094.993373,2073.598507,4.873708557,3.903838349,0.03048248,0.03048248,8.363636364,-21.55691921
8.454545455,1,3646712.501,1183003.031,10104.03969,8092.306981,2073.321596,4.873358627,3.903064049,0.030462474,0.030462474,8.454545455,-21.55017377
8.727272727,1,3645027.082,1182837.219,10097.82137,8084.258676,2072.489866,4.872313991,3.900747023,0.030402662,0.030402662,8.727272727,-21.52994368
8.545454545,1,3645604.12,1182015.66,10095.06748,8083.310952,2072.712953,4.870460941,3.899869946,0.030418082,0.030418082,8.545454545,-21.53695518
8.636363636,1,3644996.027,1181881.039,10092.40957,8080.092893,2072.40767,4.869895879,3.898891617,0.030396088,0.030396088,8.636363636,-21.52966119
8.818181818,1,3643779.694,1181610.172,10087.09189,8073.657547,2071.796162,4.868766571,3.896936241,0.03035219,0.03035219,8.818181818,-21.51506523
8.909090909,1,3643171.452,1181473.93,10084.43212,8070.440247,2071.489939,4.868202319,3.895959181,0.030330287,0.030330287,8.909090909,-21.50776323
9,1,3642563.157,1181337.149,10081.77173,8067.223186,2071.183406,4.867638327,3.894982532,0.030308414,0.030308414,9,-21.50045855
9.090909091,1,3641954.809,1181199.832,10079.1107,8064.006359,2070.876563,4.867074591,3.894006289,0.03028657,0.03028657,9.090909091,-21.49315118
9.181818182,1,3641346.406,1181061.979,10076.44905,8060.789762,2070.569412,4.866511108,3.893030445,0.030264757,0.030264757,9.181818182,-21.4858411
9.272727273,1,3640737.949,1180923.591,10073.78677,8057.573394,2070.261957,4.865947878,3.892054997,0.030242973,0.030242973,9.272727273,-21.47852833
9.363636364,1,3640129.436,1180784.667,10071.12385,8054.357255,2069.954196,4.865384883,3.891079944,0.030221218,0.030221218,9.363636364,-21.47121284
9.454545455,1,3639520.863,1180645.208,10068.46025,8051.14134,2069.646083,4.864822218,3.890105369,0.030199492,0.030199492,9.454545455,-21.46389461
9.545454545,1,3638912.238,1180505.22,10065.79608,8047.925644,2069.337709,4.864259728,3.889131102,0.030177796,0.030177796,9.545454545,-21.45657373
9.636363636,1,3638303.554,1180364.697,10063.13127,8044.71017,2069.029033,4.863697466,3.888157218,0.030156129,0.030156129,9.636363636,-21.44925013
9.727272727,1,3637694.813,1180223.643,10060.46582,8041.494915,2068.720059,4.863135434,3.887183711,0.030134491,0.030134491,9.727272727,-21.44192382
1.727272727,0.390909091,2855761.669,1216338.158,9223.736157,7762.923364,1896.818939,4.862739382,4.092601145,0.032890968,0.032890968,1.727272727,-0.076860707
9.818181818,1,3637086.013,1180082.058,10057.79974,8038.279876,2068.410786,4.862573629,3.886210578,0.030112882,0.030112882,9.818181818,-21.43459479
9.909090909,1,3636477.154,1179939.943,10055.13303,8035.065052,2068.101218,4.862012046,3.885237813,0.030091301,0.030091301,9.909090909,-21.42726306
10,1,3635868.235,1179797.299,10052.46569,8031.850441,2067.791354,4.861450681,3.884265414,0.030069749,0.030069749,10,-21.41992861
1.454545455,0.4,2861120.116,1213697.858,9269.669869,7807.912296,1911.438812,4.849577089,4.084835071,0.03288583,0.03288583,1.454545455,-0.922967932
1.363636364,0.263636364,2741359.084,1297684.803,7862.347113,6499.717136,1621.377854,4.849176331,4.008761511,0.035286635,0.035286635,1.363636364,5.68E-14
7.909090909,0.209090909,2597664.944,1362339.584,6390.271216,5090.866958,1318.701564,4.845881275,3.860514841,0.03533872,0.03533872,7.909090909,0
7.818181818,0.209090909,2597764.29,1363249.11,6387.616783,5089.386703,1318.208684,4.845679491,3.860835364,0.035385939,0.035385939,7.818181818,0
7.727272727,0.209090909,2597862.788,1364157.083,6384.941671,5087.887238,1317.715259,4.845463866,3.861143145,0.035433214,0.035433214,7.727272727,0
7.636363636,0.209090909,2597960.438,1365063.513,6382.245848,5086.368532,1317.221283,4.84523438,3.861438162,0.035480546,0.035480546,7.636363636,0
7.181818182,0.209090909,2598435.172,1370178.029,6368.198494,5078.449031,1314.36687,4.845069243,3.863798722,0.035734426,0.035734426,7.181818182,5.68E-14
7.545454545,0.209090909,2598057.238,1365968.414,6379.52928,5084.830557,1316.726753,4.84499101,3.861720396,0.035527936,0.035527936,7.545454545,0
7.454545455,0.209090909,2598153.192,1366871.798,6376.792115,5083.273285,1316.231834,4.84473324,3.861989321,0.035575384,0.035575384,7.454545455,0
8,0.209090909,2597560.041,1360677.49,6393.133226,5092.294373,1319.650261,4.844566334,3.858821178,0.035271449,0.035271449,8,0
7.363636364,0.209090909,2598248.292,1367773.679,6374.033928,5081.696675,1315.73614,4.844462148,3.862246023,0.03562289,0.03562289,7.363636364,0
7.090909091,0.209090909,2598529.669,1370915.885,6365.464933,5076.842325,1313.969797,4.844453004,3.863743547,0.035777816,0.035777816,7.090909091,0
8.090909091,0.209090909,2597459.038,1359586.105,6395.811538,5093.739123,1320.25079,4.844391372,3.858160253,0.03521958,0.03521958,8.090909091,0
8.181818182,0.209090909,2597356.91,1358491.858,6398.465215,5095.160846,1320.851017,4.844199028,3.857483379,0.03516774,0.03516774,8.181818182,0
7.272727273,0.209090909,2598342.54,1368674.068,6371.254885,5080.100687,1315.239877,4.844177094,3.862489859,0.035670457,0.035670457,7.272727273,0
8.272727273,0.209090909,2597253.654,1357394.722,6401.094246,5096.559546,1321.450949,4.843989292,3.856790561,0.035115928,0.035115928,8.272727273,0
7,0.209090909,2598623.519,1371653.201,6362.713526,5075.219153,1313.57197,4.843825594,3.863678024,0.035821283,0.035821283,7,0
8.363636364,0.209090909,2597149.269,1356294.684,6403.698609,5097.935191,1322.050584,4.843762172,3.856081796,0.035064143,0.035064143,8.363636364,0
8.454545455,0.209090909,2597043.751,1355191.718,6406.278289,5099.287779,1322.649929,4.843517658,3.855357087,0.035012385,0.035012385,8.454545455,-5.68E-14
8.545454545,0.209090909,2596937.098,1354085.805,6408.833262,5100.617287,1323.248986,4.843255751,3.854616434,0.034960653,0.034960653,8.545454545,0
6.909090909,0.209090909,2598716.72,1372389.984,6359.944207,5073.579452,1313.173379,4.843186976,3.863602121,0.03586483,0.03586483,6.909090909,0
6.818181818,0.209090909,2598809.269,1373126.243,6357.156911,5071.923166,1312.774018,4.842537119,3.863515805,0.035908455,0.035908455,6.818181818,0
6.727272727,0.209090909,2598901.164,1373861.985,6354.351571,5070.250231,1312.373879,4.841875988,3.86341904,0.035952161,0.035952161,6.727272727,-5.68E-14
8.636363636,0.209090909,2596817.623,1352258.035,6411.478397,5101.800012,1324.273265,4.841507084,3.852528134,0.034889831,0.034889831,8.636363636,0
6.636363636,0.209090909,2598992.401,1374597.219,6351.528118,5068.56058,1311.972953,4.84120355,3.863311791,0.035995948,0.035995948,6.636363636,0
8.727272727,0.209090909,2596706.907,1350953.39,6414.027726,5103.063184,1324.985975,4.840826883,3.851409208,0.034833045,0.034833045,8.727272727,0
6.545454545,0.209090909,2599082.98,1375331.952,6348.686499,5066.854171,1311.571236,4.840519772,3.863194032,0.036039816,0.036039816,6.545454545,0
6.363636364,0.209090909,2599254.778,1377452.005,6342.574973,5063.264836,1310.350434,4.840365454,3.864054,0.03614557,0.03614557,6.363636364,-5.68E-14
8.818181818,0.209090909,2596594.691,1349644.149,6416.547209,5104.298384,1325.698645,4.840125041,3.850270499,0.034776251,0.034776251,8.818181818,0
6.454545455,0.209090909,2599172.895,1376066.197,6345.826613,5065.130901,1311.168714,4.839824612,3.863065711,0.036083767,0.036083767,6.454545455,0
8.909090909,0.209090909,2596480.966,1348330.282,6419.036748,5105.505524,1326.411273,4.839401533,3.849111982,0.034719446,0.034719446,8.909090909,0
6.272727273,0.209090909,2599346.323,1378043.41,6339.774433,5061.549091,1310.037415,4.839384251,3.863667582,0.036185834,0.036185834,6.272727273,0
9,0.209090909,2596365.725,1347011.759,6421.496244,5106.684518,1327.123857,4.838656326,3.847933629,0.034662631,0.034662631,9,0
6.181818182,0.209090909,2599437.357,1378634.956,6336.957943,5059.818711,1309.723484,4.83839377,3.863272495,0.036226191,0.036226191,6.181818182,0
9.090909091,0.209090909,2596248.959,1345688.546,6423.925597,5107.835278,1327.836393,4.83788939,3.846735415,0.034605803,0.034605803,9.090909091,0
6.090909091,0.209090909,2599527.875,1379226.646,6334.12541,5058.073623,1309.408633,4.837393959,3.862868701,0.036266642,0.036266642,6.090909091,0
6,0.209090909,2599617.874,1379818.491,6331.276746,5056.313742,1309.092852,4.83638478,3.862456153,0.036307187,0.036307187,6,0
9.181818182,0.209090909,2596113.366,1343729.947,6426.327097,5108.762114,1328.91153,4.835782483,3.844320709,0.034532292,0.034532292,9.181818182,0
5.909090909,0.209090909,2599707.351,1380410.495,6328.411864,5054.538991,1308.776134,4.835366188,3.862034813,0.036347827,0.036347827,5.909090909,0
9.272727273,0.209090909,2595989.791,1342196.189,6428.714874,5109.81181,1329.739957,4.834565465,3.842715098,0.034470143,0.034470143,9.272727273,0
5.818181818,0.209090909,2599796.301,1381002.667,6325.530676,5052.749282,1308.458467,4.834338143,3.861604636,0.036388564,0.036388564,5.818181818,0
9.363636364,0.209090909,2595864.231,1340655.883,6431.066038,5110.827215,1330.568492,4.833322055,3.841085405,0.034407944,0.034407944,9.363636364,0
5.727272727,0.209090909,2599884.723,1381595.009,6322.633101,5050.944566,1308.139847,4.833300594,3.86116559,0.036429396,0.036429396,5.727272727,0
5.636363636,0.209090909,2599972.612,1382187.53,6319.719062,5049.124761,1307.820265,4.832253506,3.860717634,0.036470327,0.036470327,5.636363636,0
9.454545455,0.209090909,2595736.67,1339108.986,6433.380386,5111.808154,1331.397122,4.832052196,3.83943158,0.034345691,0.034345691,9.454545455,0
5.454545455,0.209090909,2600131.014,1384105.672,6313.309352,5045.196917,1306.701598,4.83148514,3.861016873,0.036572645,0.036572645,5.454545455,0
5.545454545,0.209090909,2600059.965,1382780.24,6316.788448,5047.289754,1307.499708,4.831196833,3.860260713,0.036511355,0.036511355,5.545454545,0
9.545454545,0.209090909,2595607.094,1337555.457,6435.657708,5112.754447,1332.225833,4.830755829,3.83775357,0.034283385,0.034283385,9.545454545,0
5.363636364,0.209090909,2600220.918,1384574.242,6310.445415,5043.381753,1306.460611,4.830184212,3.860339693,0.03661046,0.03661046,5.363636364,0
9.636363636,0.209090909,2595475.487,1335995.254,6437.897792,5113.665908,1333.054612,4.829432896,3.836051325,0.034221023,0.034221023,9.636363636,0
5.272727273,0.209090909,2600310.398,1385043.372,6307.566691,5041.553112,1306.218614,4.828875217,3.85965493,0.036648379,0.036648379,5.272727273,0
5.181818182,0.209090909,2600399.45,1385513.069,6304.673076,5039.710903,1305.975597,4.827558104,3.858962538,0.036686401,0.036686401,5.181818182,0
9.727272727,0.209090909,2595317.201,1333773.064,6440.007765,5114.256085,1334.248915,4.826691402,3.833059955,0.034141387,0.034141387,9.727272727,0
5.090909091,0.209090909,2600488.07,1385983.339,6301.764475,5037.855039,1305.731551,4.826232827,3.85826247,0.036724527,0.036724527,5.090909091,0
5,0.209090909,2600576.254,1386454.189,6298.840789,5035.985432,1305.486467,4.824899337,3.857554682,0.036762759,0.036762759,5,0
9.818181818,0.209090909,2595175.468,1331996.231,6442.160026,5115.02477,1335.191095,4.824897387,3.830930859,0.034073596,0.034073596,9.818181818,0
4.909090909,0.209090909,2600663.999,1386925.625,6295.901921,5034.101994,1305.240335,4.823557587,3.856839126,0.036801097,0.036801097,4.909090909,0
1.909090909,0.372727273,2846287.35,1222279.474,9122.147227,7666.401658,1891.307984,4.823195008,4.053491934,0.033011629,0.033011629,1.909090909,0
9.909090909,0.209090909,2595031.148,1330210.878,6444.267214,5115.75146,1336.133262,4.823072216,3.828773375,0.034005712,0.034005712,9.909090909,0
4.818181818,0.209090909,2600751.3,1387397.654,6292.94777,5032.204634,1304.993146,4.822207526,3.856115757,0.036839542,0.036839542,4.818181818,0
10,0.209090909,2594884.219,1328416.967,6446.328992,5116.43586,1337.075379,4.821215836,3.826587446,0.033937733,0.033937733,10,0
4.727272727,0.209090909,2600838.157,1387870.281,6289.97847,5030.293271,1304.745113,4.82084846,3.855383875,0.036878093,0.036878093,4.727272727,0
4.636363636,0.209090909,2600924.558,1388343.515,6286.993411,5028.367792,1304.495741,4.819481744,3.85464485,0.036916754,0.036916754,4.636363636,0
4.545454545,0.209090909,2601010.501,1388817.362,6283.99277,5026.428114,1304.245288,4.818106553,3.853897852,0.036955523,0.036955523,4.545454545,0
4.454545455,0.209090909,2601095.984,1389291.829,6280.97643,5024.474132,1303.993742,4.816722832,3.853142826,0.036994402,0.036994402,4.454545455,-5.68E-14
1.272727273,0.263636364,2741588.116,1297760.273,7861.324706,6499.513485,1632.397235,4.81581599,3.981575896,0.035314304,0.035314304,1.272727273,0
4.363636364,0.209090909,2601181.003,1389766.922,6277.944319,5022.50578,1303.741096,4.815330543,3.852379737,0.037033391,0.037033391,4.363636364,0
4.272727273,0.209090909,2601246.638,1390878.332,6274.347399,5020.233699,1303.065766,4.815065794,3.852632636,0.037090222,0.037090222,4.272727273,0
4.181818182,0.209090909,2601334.938,1391246.615,6271.387312,5018.295428,1302.883227,4.813468454,3.851684729,0.037126435,0.037126435,4.181818182,0
4.090909091,0.209090909,2601422.859,1391615.71,6268.412845,5016.3441,1302.699605,4.811863625,3.85072973,0.037162759,0.037162759,4.090909091,0
4,0.209090909,2601510.397,1391985.623,6265.423892,5014.379617,1302.514892,4.810251255,3.849767591,0.037199195,0.037199195,4,0
3.909090909,0.209090909,2601597.546,1392356.362,6262.420346,5012.40188,1302.329075,4.808631294,3.848798261,0.037235744,0.037235744,3.909090909,0
3.818181818,0.209090909,2601684.304,1392727.934,6259.402098,5010.410788,1302.142145,4.807003691,3.847821689,0.037272406,0.037272406,3.818181818,0
3.727272727,0.209090909,2601770.664,1393100.345,6256.369041,5008.406249,1301.954092,4.805368392,3.846837827,0.037309183,0.037309183,3.727272727,0
3.636363636,0.209090909,2601856.622,1393473.604,6253.321063,5006.388151,1301.764903,4.803725348,3.845846618,0.037346075,0.037346075,3.636363636,0
3.545454545,0.209090909,2601942.191,1393847.719,6250.258043,5004.356371,1301.574582,4.802074449,3.844847956,0.037383083,0.037383083,3.545454545,0
3.454545455,0.209090909,2602027.333,1394222.695,6247.179886,5002.310849,1301.383091,4.80041575,3.843841898,0.037420207,0.037420207,3.454545455,0
1.818181818,0.381818182,2851180.269,1219157.37,9175.444947,7717.031928,1911.453274,4.800245486,4.037258998,0.032947086,0.032947086,1.818181818,0
3.363636364,0.209090909,2602112.059,1394598.54,6244.086469,5000.251456,1301.190431,4.798749144,3.842828333,0.037457449,0.037457449,3.363636364,0
3.272727273,0.209090909,2602196.364,1394975.263,6240.977677,4998.178086,1300.996593,4.797074576,3.841807207,0.037494809,0.037494809,3.272727273,0
3.181818182,0.209090909,2602246.578,1396172.859,6237.005046,4995.589164,1300.685375,4.795168121,3.840736015,0.037555447,0.037555447,3.181818182,0
1.363636364,0.4,2861460.172,1213675.366,9270.228587,7809.212272,1937.469419,4.784709629,4.03062479,0.0329083,0.0329083,1.363636364,-0.917275752
1.181818182,0.263636364,2741817.333,1297836.118,7860.296654,6499.304667,1643.052458,4.783959646,3.955628219,0.035342058,0.035342058,1.181818182,0
3.090909091,0.209090909,2602363.691,1395731.375,6234.713495,4993.988966,1303.878503,4.781667525,3.830102999,0.037569887,0.037569887,3.090909091,0
1.909090909,0.363636364,2841396.081,1225679.572,9064.443504,7612.392582,1902.068855,4.765570648,4.002164571,0.033106948,0.033106948,1.909090909,5.68E-14
3,0.209090909,2602421.864,1396742.98,6230.913591,4991.495629,1307.684733,4.764843875,3.817048179,0.0376255,0.0376255,3,0
1.636363636,0.390909091,2856097.949,1216318.572,9224.246681,7764.174899,1935.97915,4.764641541,4.01046411,0.032913411,0.032913411,1.636363636,-0.070938712
2.272727273,0.254545455,2722855.23,1308858.873,7676.698801,6320.942567,1612.806741,4.759837992,3.919218841,0.035350322,0.035350322,2.272727273,0
1.090909091,0.263636364,2742046.733,1297912.347,7859.262762,6499.090569,1653.210729,4.75393888,3.931193074,0.035369897,0.035369897,1.090909091,0
2.909090909,0.209090909,2602450.072,1397031.104,6227.772407,4989.405412,1314.777439,4.736750283,3.794866921,0.037660748,0.037660748,2.909090909,0
1,0.263636364,2742276.315,1297988.961,7858.223061,6498.871172,1662.730492,4.726095479,3.908553553,0.035397822,0.035397822,1,0
1.272727273,0.4,2861800.782,1213652.893,9270.787201,7810.512481,1962.455872,4.724074223,3.979968462,0.03293083,0.03293083,1.272727273,-0.911563728
2.818181818,0.209090909,2602534.071,1397318.512,6224.688485,4987.326037,1324.544276,4.699494458,3.765314702,0.037696067,0.037696067,2.818181818,0
7.818181818,0.2,2565936.775,1382732.601,5996.249535,4731.837696,1279.36618,4.686890766,3.698579633,0.035909111,0.035909111,7.818181818,0
7.727272727,0.2,2565963.961,1383889.639,5992.51637,4729.469517,1278.621844,4.686699509,3.698880586,0.035963597,0.035963597,7.727272727,0
7.636363636,0.2,2565989.945,1385044.172,5988.756466,4727.076513,1277.876816,4.686489644,3.699164468,0.036018128,0.036018128,7.636363636,0
7.545454545,0.2,2566014.727,1386196.222,5984.969805,4724.658671,1277.131089,4.68626115,3.699431258,0.036072707,0.036072707,7.545454545,0
7.181818182,0.2,2566082.093,1391301.48,5969.090533,4714.499622,1273.781706,4.686117335,3.701183335,0.036305625,0.036305625,7.181818182,0
7.454545455,0.2,2566038.308,1387345.815,5981.156359,4722.215955,1276.384651,4.686014012,3.699680931,0.036127333,0.036127333,7.454545455,0
7.363636364,0.2,2566060.687,1388492.969,5977.31611,4719.748356,1275.637497,4.685748202,3.699913467,0.036182008,0.036182008,7.363636364,0
7.909090909,0.2,2565931.319,1380844.179,6000.527629,4734.448754,1280.601301,4.685711019,3.697051338,0.035835101,0.035835101,7.909090909,0
8,0.2,2565909.091,1379490.655,6004.370342,4736.850571,1281.47339,4.685520892,3.696409622,0.03577559,0.03577559,8,0
7.090909091,0.2,2566110.019,1392265.475,5965.355393,4712.06498,1273.155387,4.685488867,3.701091812,0.036355699,0.036355699,7.090909091,0
7.272727273,0.2,2566081.867,1389637.706,5973.449055,4717.255871,1274.889622,4.685463708,3.700128851,0.036236734,0.036236734,7.272727273,0
8.090909091,0.2,2565885.359,1378133.089,6008.181915,4739.223362,1282.345046,4.685308321,3.695747394,0.035716092,0.035716092,8.090909091,0
8.181818182,0.2,2565860.121,1376771.45,6011.962322,4741.567105,1283.216274,4.685073313,3.695064659,0.035656608,0.035656608,8.181818182,0
7,0.2,2566136.974,1393228.278,5961.596835,4709.608726,1272.528096,4.684844957,3.700986045,0.036405848,0.036405848,7,0
8.272727273,0.2,2565833.371,1375405.705,6015.711515,4743.881757,1284.087079,4.684815861,3.694361414,0.035597135,0.035597135,8.272727273,0
8.363636364,0.2,2565805.105,1374035.82,6019.429441,4746.167274,1284.957464,4.684535957,3.693637656,0.035537673,0.035537673,8.363636364,0
6.909090909,0.2,2566162.954,1394189.906,5957.81479,4707.130801,1271.899823,4.684185562,3.700865992,0.036456072,0.036456072,6.909090909,0
6.818181818,0.2,2566187.957,1395150.372,5954.00919,4704.631142,1271.270558,4.683510643,3.700731612,0.036506373,0.036506373,6.818181818,0
8.454545455,0.2,2565789.646,1371970.467,6023.55266,4748.584535,1286.281676,4.682918815,3.691714362,0.035459771,0.035459771,8.454545455,0
6.727272727,0.2,2566211.979,1396109.692,5950.179964,4702.109686,1270.64029,4.682820157,3.700582864,0.036556751,0.036556751,6.727272727,0
6.545454545,0.2,2566225.077,1398665.8,5941.770365,4696.610093,1268.924217,4.682525786,3.701253417,0.036675216,0.036675216,6.545454545,0
8.545454545,0.2,2565763.987,1370393.105,6027.34866,4750.873121,1287.2821,4.682228285,3.690623152,0.035395036,0.035395036,8.545454545,0
6.636363636,0.2,2566235.019,1397067.879,5946.327042,4699.566367,1270.00901,4.68211406,3.700419706,0.036607208,0.036607208,6.636363636,0
6.454545455,0.2,2566255.871,1399460.455,5938.05968,4694.138972,1268.405817,4.68151407,3.700817915,0.036721447,0.036721447,6.454545455,0
8.636363636,0.2,2565736.427,1368809.866,6031.107847,4753.127369,1288.282288,4.681511113,3.68950766,0.035330276,0.035330276,8.636363636,0
8.727272727,0.2,2565706.958,1367220.708,6034.830085,4755.347162,1289.282235,4.680767267,3.688367863,0.035265488,0.035265488,8.727272727,0
6.363636364,0.2,2566285.858,1400254.874,5934.327993,4691.6486,1267.886225,4.680489367,3.700370356,0.036767774,0.036767774,6.363636364,0
8.818181818,0.2,2565675.567,1365625.586,6038.515224,4757.532371,1290.281936,4.679996716,3.687203732,0.035200671,0.035200671,8.818181818,0
6.272727273,0.2,2566315.034,1401049.07,5930.575205,4689.138879,1267.365426,4.679451628,3.699910683,0.036814197,0.036814197,6.272727273,0
8.909090909,0.2,2565642.244,1364024.458,6042.163113,4759.682863,1291.281385,4.679199423,3.686015239,0.035135824,0.035135824,8.909090909,0
6.181818182,0.2,2566343.394,1401843.052,5926.801218,4686.609721,1266.84341,4.678400798,3.699438846,0.036860717,0.036860717,6.181818182,0
6.090909091,0.2,2566370.934,1402636.831,5923.005935,4684.061036,1266.320165,4.677336822,3.698954788,0.036907334,0.036907334,6.090909091,0
9,0.2,2565614.895,1361665.669,6046.137481,4761.877196,1292.76079,4.676918984,3.683494451,0.03505101,0.03505101,9,-5.68E-14
6,0.2,2566397.649,1403430.419,5919.189253,4681.492731,1265.795679,4.676259645,3.698458455,0.036954051,0.036954051,6,0
9.090909091,0.2,2565581.007,1359851.399,6049.818529,4763.990434,1293.887612,4.675690898,3.681919814,0.034980793,0.034980793,9.090909091,0
5.909090909,0.2,2566423.535,1404223.824,5915.351073,4678.904718,1265.269941,4.67516921,3.697949793,0.037000867,0.037000867,5.909090909,0
9.181818182,0.2,2565544.712,1358029.387,6053.455465,4766.062676,1295.014142,4.674431937,3.680317088,0.034910511,0.034910511,9.181818182,0
5.818181818,0.2,2566448.586,1405017.061,5911.491287,4676.296886,1264.742937,4.674065466,3.69742874,0.037047783,0.037047783,5.818181818,0
5.727272727,0.2,2566438.173,1406400.6,5906.903296,4673.238094,1263.789158,4.673962628,3.697798848,0.037111048,0.037111048,5.727272727,0
1.727272727,0.381818182,2851513.874,1219140.877,9175.904719,7718.233246,1963.522529,4.673185351,3.93080962,0.032969633,0.032969633,1.727272727,0
9.272727273,0.2,2565505.992,1356199.585,6057.048019,4768.093697,1296.14036,4.67314205,3.678686232,0.034840161,0.034840161,9.272727273,0
5.636363636,0.2,2566471.653,1407049.116,5903.191245,4670.713182,1263.364768,4.672594483,3.697042454,0.037154206,0.037154206,5.636363636,0
9.363636364,0.2,2565464.827,1354361.945,6060.595915,4770.08326,1297.26624,4.671821195,3.677027207,0.034769742,0.034769742,9.363636364,0
5.545454545,0.2,2566504.435,1407698.059,5899.459743,4668.170518,1262.939014,4.671215059,3.696275485,0.037197475,0.037197475,5.545454545,0
1.545454545,0.390909091,2856434.774,1216299.009,9224.756988,7765.426605,1975.214831,4.670255023,3.931433929,0.032935914,0.032935914,1.545454545,-0.064996839
5.454545455,0.2,2566536.514,1408347.433,5895.708682,4665.610023,1262.511889,4.669824288,3.695497892,0.037240854,0.037240854,5.454545455,0
9.454545455,0.2,2565419.946,1351832.562,6064.313165,4772.000072,1298.815315,4.669111224,3.674117496,0.034681209,0.034681209,9.454545455,0
5.363636364,0.2,2566567.883,1408997.252,5891.937937,4663.031561,1262.083375,4.668422113,3.6947096,0.037284346,0.037284346,5.363636364,0
1.181818182,0.4,2862141.946,1213630.438,9271.345685,7811.812939,1986.130385,4.668044836,3.933182333,0.03295342,0.03295342,1.181818182,-0.905831788
9.545454545,0.2,2565374.871,1349784.835,6067.844808,4773.910881,1300.060311,4.667356397,3.672068781,0.034605547,0.034605547,9.545454545,0
5.272727273,0.2,2566598.538,1409647.523,5888.147392,4660.435036,1261.653462,4.66700847,3.693910553,0.03732795,0.03732795,5.272727273,0
5.181818182,0.2,2566628.473,1410298.256,5884.336927,4657.820341,1261.222136,4.665583293,3.69310069,0.037371668,0.037371668,5.181818182,0
9.636363636,0.2,2565326.802,1347727.822,6071.323783,4775.773102,1301.30457,4.665567095,3.669988726,0.034529788,0.034529788,9.636363636,0
1.818181818,0.372727273,2846615.81,1222266.383,9122.549741,7667.547983,1955.785142,4.664392598,3.920444949,0.033034295,0.033034295,1.818181818,0
5.090909091,0.2,2566657.685,1410949.46,5880.506513,4655.187366,1260.789475,4.664146258,3.692279685,0.0374155,0.0374155,5.090909091,0
9.727272727,0.2,2565275.713,1345661.48,6074.749688,4777.586409,1302.548046,4.663743273,3.667877298,0.034453932,0.034453932,9.727272727,0
5,0.2,2566686.165,1411601.141,5876.65582,4652.536011,1260.355265,4.662697877,3.691448069,0.037459448,0.037459448,5,0
4.909090909,0.2,2566713.909,1412253.313,5872.78484,4649.866152,1259.919607,4.661237753,3.690605436,0.037503512,0.037503512,4.909090909,0
9.818181818,0.2,2565212.665,1343102.401,6078.168028,4779.23406,1304.079435,4.660887876,3.664833546,0.034365275,0.034365275,9.818181818,0
4.818181818,0.2,2566702.242,1413476.313,5868.129408,4646.688391,1259.063373,4.660710123,3.690591348,0.037563551,0.037563551,4.818181818,0
4.727272727,0.2,2566738.643,1414001.668,5864.405272,4644.106417,1258.71975,4.6590238,3.689547588,0.037604309,0.037604309,4.727272727,0
9.909090909,0.2,2565154.575,1340837.751,6081.529964,4780.931147,1305.429085,4.658644451,3.662344589,0.034284521,0.034284521,9.909090909,0
4.636363636,0.2,2566774.418,1414527.862,5860.662625,4641.507635,1258.374662,4.657327268,3.688494195,0.037645187,0.037645187,4.636363636,0
10,0.2,2565092.875,1338562.873,6084.830084,4782.571756,1306.777111,4.656364144,3.659822104,0.034203654,0.034203654,10,0
4.545454545,0.2,2566809.56,1415054.905,5856.901336,4638.891927,1258.028095,4.655620459,3.687431104,0.037686187,0.037686187,4.545454545,0
4.454545455,0.2,2566844.064,1415582.805,5853.121275,4636.259177,1257.680036,4.653903305,3.686358251,0.03772731,0.03772731,4.454545455,0
2.727272727,0.209090909,2602617.685,1397606.873,6221.590005,4985.233437,1337.063607,4.653174293,3.72849385,0.037731505,0.037731505,2.727272727,0
4.363636364,0.2,2566877.923,1416111.571,5849.322309,4633.609268,1257.330471,4.652175736,3.68527557,0.037768556,0.037768556,4.363636364,0
4.272727273,0.2,2566911.132,1416641.212,5845.504308,4630.942082,1256.979386,4.650437686,3.684182997,0.037809926,0.037809926,4.272727273,0
4.181818182,0.2,2566943.685,1417171.736,5841.667134,4628.257497,1256.626768,4.648689081,3.683080463,0.037851421,0.037851421,4.181818182,0
4.090909091,0.2,2566975.575,1417703.154,5837.810648,4625.555387,1256.272601,4.646929851,3.681967899,0.037893042,0.037893042,4.090909091,0
4,0.2,2567006.797,1418235.475,5833.934706,4622.835623,1255.91687,4.64515992,3.680845234,0.03793479,0.03793479,4,0
3.909090909,0.2,2566981.566,1419472,5828.976767,4619.385723,1255.032082,4.644484273,3.680691346,0.037996427,0.037996427,3.909090909,0
3.818181818,0.2,2567021.258,1419893.636,5825.240629,4616.752916,1254.758105,4.642520823,3.679396768,0.038035288,0.038035288,3.818181818,0
3.727272727,0.2,2567060.368,1420316.346,5821.486498,4614.103821,1254.482606,4.640547799,3.678093102,0.038074276,0.038074276,3.727272727,0
3.636363636,0.2,2567098.896,1420740.132,5817.714329,4611.438397,1254.205583,4.638565166,3.676780313,0.038113391,0.038113391,3.636363636,0
3.545454545,0.2,2567136.833,1421165.009,5813.923939,4608.756468,1253.927015,4.636572839,3.675458311,0.038152636,0.038152636,3.545454545,0
3.454545455,0.2,2567174.173,1421590.981,5810.115192,4606.057942,1253.64689,4.634570738,3.674127044,0.03819201,0.03819201,3.454545455,0
3.363636364,0.2,2567210.909,1422018.061,5806.28794,4603.342662,1253.365192,4.632558794,3.672786426,0.038231516,0.038231516,3.363636364,0
2.181818182,0.254545455,2723068.757,1308945.36,7675.505076,6320.575363,1657.026678,4.632095051,3.814407726,0.03537792,0.03537792,2.181818182,0
3.272727273,0.2,2567247.035,1422446.259,5802.442033,4600.610495,1253.081904,4.630536929,3.671436384,0.038271153,0.038271153,3.272727273,0
3.181818182,0.2,2567282.544,1422875.585,5798.577337,4597.861314,1252.797014,4.628505075,3.670076846,0.038310922,0.038310922,3.181818182,0
3.090909091,0.2,2567317.429,1423306.049,5794.693698,4595.094981,1252.510505,4.626463152,3.668707737,0.038350826,0.038350826,3.090909091,0
3,0.2,2567299.438,1423738.799,5790.72908,4592.295014,1252.176534,4.624530906,3.667450147,0.038390896,0.038390896,3,0
2.909090909,0.2,2567330.573,1424171.536,5786.80541,4589.49442,1251.884611,4.622475072,3.666068245,0.038431069,0.038431069,2.909090909,0
2.818181818,0.2,2567361.047,1424605.442,5782.862349,4586.67627,1251.591007,4.620408997,3.664676595,0.038471378,0.038471378,2.818181818,0
2.727272727,0.2,2567333.858,1425692.326,5777.817279,4583.091106,1250.798727,4.619302175,3.664131573,0.038530398,0.038530398,2.727272727,0
2.636363636,0.2,2567372.452,1426030.085,5774.007308,4580.358924,1250.577379,4.617073205,3.662595374,0.038568194,0.038568194,2.636363636,0
1.090909091,0.4,2862483.666,1213608.002,9271.904031,7813.113612,2008.228343,4.616957062,3.890550414,0.032976071,0.032976071,1.090909091,-0.900079777
2.545454545,0.2,2567410.463,1426369.047,5770.179275,4577.610387,1250.354449,4.614834843,3.661050187,0.038606124,0.038606124,2.545454545,0
2.454545455,0.2,2567447.881,1426709.223,5766.333015,4574.845359,1250.129919,4.612587003,3.659495938,0.038644188,0.038644188,2.454545455,0
2.363636364,0.2,2567484.704,1427050.622,5762.46851,4572.063712,1249.903891,4.610329282,3.657932216,0.038682388,0.038682388,2.363636364,0
2.272727273,0.2,2567520.919,1427393.256,5758.585334,4569.26529,1249.676092,4.608062339,3.656359693,0.038720724,0.038720724,2.272727273,0
2.181818182,0.2,2567556.522,1427737.134,5754.683488,4566.449959,1249.446651,4.605785678,3.654777862,0.038759198,0.038759198,2.181818182,0
2.090909091,0.2,2567591.506,1428082.267,5750.762828,4563.61758,1249.215553,4.603499223,3.653186649,0.038797811,0.038797811,2.090909091,0
2,0.2,2567625.864,1428428.667,5746.823186,4560.768,1248.982782,4.601202892,3.651585968,0.038836564,0.038836564,2,0
1.909090909,0.2,2567659.588,1428776.347,5742.864399,4557.901048,1248.748317,4.598896608,3.649975728,0.038875457,0.038875457,1.909090909,0
2.636363636,0.209090909,2602700.909,1397896.195,6218.47685,4983.1275,1352.444939,4.597951953,3.684532623,0.037767061,0.037767061,2.636363636,0
1.818181818,0.2,2567692.671,1429125.311,5738.886319,4555.016633,1248.512148,4.596580282,3.648355879,0.038914492,0.038914492,1.818181818,0
1.727272727,0.2,2567725.105,1429475.582,5734.888763,4552.114516,1248.274249,4.594253843,3.646726288,0.038953669,0.038953669,1.727272727,0
1.636363636,0.2,2567756.882,1429827.159,5730.871588,4549.194636,1248.03461,4.591917197,3.645086923,0.038992991,0.038992991,1.636363636,0
1.545454545,0.2,2567787.994,1430180.064,5726.83461,4546.256761,1247.793208,4.589570269,3.643437655,0.039032458,0.039032458,1.545454545,0
1.454545455,0.2,2567818.433,1430534.305,5722.777663,4543.300744,1247.550026,4.587212973,3.641778405,0.03907207,0.03907207,1.454545455,0
1.363636364,0.2,2567792.884,1431463.429,5717.659519,4539.586458,1246.860477,4.585645005,3.6408135,0.03912845,0.03912845,1.363636364,0
1.272727273,0.2,2567831.179,1431733.82,5713.728497,4536.714036,1246.681414,4.58315046,3.639032382,0.039165866,0.039165866,1.272727273,0
1.181818182,0.2,2567868.869,1432005.492,5709.778697,4533.82452,1246.500704,4.580646186,3.637241844,0.039203422,0.039203422,1.181818182,0
1.454545455,0.390909091,2856772.145,1216279.47,9225.267064,7766.678461,2014.131371,4.58027078,3.856093289,0.032958478,0.032958478,1.454545455,-0.059034954
1.090909091,0.2,2567905.946,1432278.458,5705.809945,4530.917738,1246.318329,4.578132098,3.635441792,0.039241121,0.039241121,1.090909091,0
1,0.2,2567942.403,1432552.727,5701.822088,4527.993546,1246.134271,4.575608118,3.633632145,0.039278963,0.039278963,1,0
1.818181818,0.363636364,2841722.964,1225670.194,9064.78629,7613.479692,1981.183598,4.575439803,3.842894571,0.033129811,0.033129811,1.818181818,0
1,0.4,2862825.943,1213585.589,9272.462225,7814.414479,2028.48805,4.571119966,3.852334491,0.032998783,0.032998783,1,-0.894307564
1.636363636,0.381818182,2851848.019,1219124.414,9176.364134,7719.434605,2016.787823,4.549989855,3.82758886,0.03299224,0.03299224,1.636363636,0
2.545454545,0.209090909,2602783.738,1398186.486,6215.348903,4981.008115,1370.778267,4.534175258,3.633708116,0.037802738,0.037802738,2.545454545,0
1.727272727,0.372727273,2846944.795,1222253.333,9122.951734,7668.694171,2023.367498,4.508796223,3.790064917,0.033057023,0.033057023,1.727272727,0
2.090909091,0.254545455,2723282.437,1309032.243,7674.305276,6320.202718,1705.223845,4.500467958,3.706377163,0.035405602,0.035405602,2.090909091,0
1.363636364,0.390909091,2857110.064,1216259.955,9225.776895,7767.930451,2052.336892,4.49525462,3.784919757,0.032981102,0.032981102,1.363636364,-0.053052932
7.454545455,0.190909091,2529299.129,1409533.211,5525.067452,4306.847717,1229.99229,4.491952915,3.501524158,0.036726784,0.036726784,7.454545455,0
7.363636364,0.190909091,2529220.888,1410965.713,5519.744622,4303.157086,1228.916059,4.491555448,3.501587479,0.036789796,0.036789796,7.363636364,0
7.727272727,0.190909091,2529603.64,1404159.77,5542.263656,4318.6372,1234.00968,4.491264327,3.499678543,0.036509534,0.036509534,7.727272727,0
7.636363636,0.190909091,2529514.635,1405800.522,5536.769557,4314.865224,1232.788254,4.491257552,3.500086255,0.036577739,0.036577739,7.636363636,0
7.818181818,0.190909091,2529690.727,1402513.968,5547.718973,4322.373285,1235.23023,4.491242877,3.499245063,0.036441335,0.036441335,7.818181818,0
7.545454545,0.190909091,2529423.717,1407436.272,5531.236731,4311.057405,1231.565946,4.491222536,3.50046818,0.036645952,0.036645952,7.545454545,0
7.909090909,0.190909091,2529775.89,1400863.075,5553.135434,4326.073414,1236.449906,4.491193221,3.498785833,0.036373142,0.036373142,7.909090909,0
7.272727273,0.190909091,2529141.039,1412394.808,5514.387674,4299.43494,1227.838746,4.491133459,3.501628332,0.036852849,0.036852849,7.272727273,0
7.181818182,0.190909091,2529059.584,1413820.53,5508.996589,4295.681263,1226.760338,4.490686908,3.501646679,0.036915946,0.036915946,7.181818182,0
7.090909091,0.190909091,2528976.521,1415242.914,5503.571344,4291.896034,1225.680823,4.490215757,3.501642478,0.036979086,0.036979086,7.090909091,0
8,0.190909091,2529893.71,1398631.049,5559.180158,4330.128901,1238.091922,4.490119077,3.497421172,0.036289473,0.036289473,8,0
6.909090909,0.190909091,2528770.991,1418521.987,5491.985196,4283.826623,1223.176848,4.489935536,3.502213626,0.037117598,0.037117598,6.909090909,0
7,0.190909091,2528891.852,1416661.996,5498.111912,4288.079231,1224.600188,4.489719966,3.50161569,0.037042273,0.037042273,7,0
8.090909091,0.190909091,2529988.908,1396773.402,5564.768602,4333.91245,1239.454677,4.489691076,3.49662842,0.036216029,0.036216029,8.090909091,0
8.181818182,0.190909091,2530081.797,1394909.057,5570.312404,4337.654794,1240.81652,4.489231335,3.495806772,0.036142556,0.036142556,8.181818182,0
6.818181818,0.190909091,2528700.983,1419747.705,5486.763247,4280.153716,1222.240205,4.489103879,3.501892425,0.037175801,0.037175801,6.818181818,0
8.272727273,0.190909091,2530172.367,1393037.96,5575.811474,4341.355797,1242.177517,4.488739651,3.494956025,0.036069055,0.036069055,8.272727273,0
6.727272727,0.190909091,2528629.606,1420971.527,5481.510747,4276.452721,1221.302175,4.488251031,3.501551711,0.037234078,0.037234078,6.727272727,0
8.363636364,0.190909091,2530260.604,1391160.059,5581.2656,4345.015307,1243.537623,4.488216115,3.494076276,0.035995522,0.035995522,8.363636364,0
6.636363636,0.190909091,2528556.855,1422193.476,5476.227614,4272.723569,1220.362743,4.487376927,3.501191424,0.037292431,0.037292431,6.636363636,0
8.454545455,0.190909091,2530372.909,1388722.208,5587.22003,4348.925529,1245.292022,4.486674556,3.492293736,0.035907172,0.035907172,8.454545455,0
6.545454545,0.190909091,2528482.728,1423413.585,5470.913754,4268.966163,1219.421887,4.486481514,3.500811498,0.037350862,0.037350862,6.545454545,0
8.545454545,0.190909091,2530467.686,1386640.164,5592.794348,4352.624873,1246.78674,4.485766625,3.491074081,0.035828504,0.035828504,8.545454545,0
6.454545455,0.190909091,2528407.22,1424631.873,5465.569091,4265.180448,1218.479596,4.485564722,3.500411875,0.037409371,0.037409371,6.454545455,0
6.363636364,0.190909091,2528282.892,1426372.695,5459.353363,4260.806538,1217.12291,4.485457729,3.500720021,0.037482324,0.037482324,6.363636364,0
8.636363636,0.190909091,2530559.664,1384549.928,5598.316745,4356.276532,1248.280239,4.484823657,3.489822555,0.035749779,0.035749779,8.636363636,0
6.272727273,0.190909091,2528223.091,1427410.759,5454.259114,4257.180017,1216.318638,4.484235418,3.500053263,0.037536164,0.037536164,6.272727273,0
8.727272727,0.190909091,2530648.824,1382451.45,5603.78693,4359.880265,1249.772485,4.483845656,3.488539167,0.035670993,0.035670993,8.727272727,0
6.181818182,0.190909091,2528162.095,1428448.136,5449.136985,4253.528011,1215.512688,4.48299474,3.499369487,0.037590104,0.037590104,6.181818182,0
8.818181818,0.190909091,2530735.145,1380344.685,5609.204606,4363.435829,1251.263449,4.48283262,3.487223919,0.035592147,0.035592147,8.818181818,0
6.090909091,0.190909091,2528099.899,1429484.846,5443.986853,4249.850409,1214.705042,4.481735618,3.498668616,0.037644146,0.037644146,6.090909091,0
8.909090909,0.190909091,2530838.691,1377660.287,5615.031027,4367.156911,1253.147668,4.480741712,3.484949956,0.035498103,0.035498103,8.909090909,0
6,0.190909091,2528036.497,1430520.905,5438.808593,4246.1471,1213.895684,4.480457972,3.497950571,0.037698291,0.037698291,6,0
9,0.190909091,2530927.389,1375358.859,5620.505913,4370.701346,1254.759254,4.479350039,3.483298755,0.03541442,0.03541442,9,0
5.909090909,0.190909091,2527971.884,1431556.333,5433.602079,4242.417971,1213.084594,4.479161723,3.497215275,0.037752541,0.037752541,5.909090909,0
9.090909091,0.190909091,2531012.713,1373048.218,5625.920235,4374.190666,1256.368796,4.477921017,3.481613584,0.035330662,0.035330662,9.090909091,0
5.818181818,0.190909091,2527906.052,1432591.147,5428.367184,4238.662909,1212.271755,4.477846789,3.496462648,0.037806896,0.037806896,5.818181818,0
5.727272727,0.190909091,2527784.467,1434166.809,5422.154382,4234.231347,1211.021793,4.477338406,3.496412181,0.037876303,0.037876303,5.727272727,0
9.181818182,0.190909091,2531094.636,1370728.332,5631.273586,4377.624544,1257.976234,4.476454668,3.479894472,0.035246828,0.035246828,9.181818182,0
5.636363636,0.190909091,2527734.757,1435037.355,5417.173284,4230.643456,1210.338088,4.475752135,3.495422888,0.037926381,0.037926381,5.636363636,0
5.545454545,0.190909091,2527683.979,1435908.118,5412.166251,4227.031967,1209.652497,4.474149614,3.494418421,0.037976579,0.037976579,5.545454545,0
9.272727273,0.190909091,2531180.702,1367961.095,5636.816247,4381.07408,1259.874297,4.474110046,3.477389841,0.035151319,0.035151319,9.272727273,0
5.454545455,0.190909091,2527632.125,1436779.113,5407.133069,4223.396738,1208.964938,4.472530921,3.49339886,0.0380269,0.0380269,5.454545455,0
9.363636364,0.190909091,2531261.035,1365463.218,5642.165589,4384.449415,1261.584637,4.472284637,3.475350989,0.035063125,0.035063125,9.363636364,0
5.363636364,0.190909091,2527579.187,1437650.355,5402.07363,4219.737639,1208.275433,4.47089586,3.492364013,0.038077343,0.038077343,5.363636364,0
9.454545455,0.190909091,2531337.397,1362955.797,5647.445306,4387.76206,1263.291658,4.470420803,3.473277159,0.034974855,0.034974855,9.454545455,0
5.272727273,0.190909091,2527525.158,1438521.858,5396.987778,4216.05453,1207.58396,4.46924434,3.491313788,0.03812791,0.03812791,5.272727273,0
9.545454545,0.190909091,2531409.757,1360438.842,5652.654907,4391.011628,1264.995262,4.468518639,3.471168438,0.034886509,0.034886509,9.545454545,0
5.181818182,0.190909091,2527470.031,1439393.636,5391.875357,4212.347268,1206.8905,4.46757627,3.490248095,0.038178602,0.038178602,5.181818182,0
9.636363636,0.190909091,2531476.695,1357574.053,5657.892727,4394.167997,1266.911961,4.465892579,3.468408328,0.034789171,0.034789171,9.636363636,0
5.090909091,0.190909091,2527413.798,1440265.705,5386.736213,4208.615718,1206.195033,4.465891555,3.489166845,0.03822942,0.03822942,5.090909091,0
5,0.190909091,2527298.506,1441664.689,5380.571716,4204.16065,1205.065986,4.46496024,3.488738955,0.038295026,0.038295026,5,0
9.727272727,0.190909091,2531543.557,1354900.365,5663.036916,4397.312891,1268.69807,4.463660069,3.46600424,0.034697058,0.034697058,9.727272727,0
4.909090909,0.190909091,2527258.281,1442389.453,5375.681889,4200.597822,1204.489124,4.463038963,3.48745185,0.038341992,0.038341992,4.909090909,0
2.454545455,0.209090909,2602866.167,1398477.754,6212.206044,4978.875166,1392.132282,4.462367638,3.576438266,0.037838535,0.037838535,2.454545455,0
9.818181818,0.190909091,2531605.854,1352217.532,5668.102304,4400.387643,1270.479145,4.461389491,3.463565429,0.034604887,0.034604887,9.818181818,0
4.818181818,0.190909091,2527217.075,1443115.06,5370.767417,4197.012675,1203.910183,4.461103072,3.486150988,0.038389093,0.038389093,4.818181818,0
4.727272727,0.190909091,2527174.879,1443841.521,5365.828131,4193.405064,1203.329147,4.459152464,3.484836277,0.038436329,0.038436329,4.727272727,0
9.909090909,0.190909091,2531663.552,1349525.603,5673.088388,4403.391884,1272.255062,4.459081012,3.461092054,0.034512659,0.034512659,9.909090909,0
4.636363636,0.190909091,2527131.684,1444568.851,5360.863859,4189.774831,1202.745994,4.457187043,3.483507617,0.038483701,0.038483701,4.636363636,0
10,0.190909091,2531708.759,1346564.979,5677.982601,4406.223226,1274.183514,4.456173336,3.458075839,0.034413561,0.034413561,10,0
4.545454545,0.190909091,2527087.484,1445297.063,5355.874432,4186.121818,1202.160703,4.45520671,3.48216491,0.038531212,0.038531212,4.545454545,0
4.454545455,0.190909091,2527042.268,1446026.169,5350.859677,4182.44587,1201.573255,4.453211366,3.480808058,0.038578862,0.038578862,4.454545455,0
4.363636364,0.190909091,2526996.028,1446756.183,5345.819417,4178.746829,1200.983629,4.451200907,3.479436963,0.038626651,0.038626651,4.363636364,0
4.272727273,0.190909091,2526871.024,1448125.816,5339.433494,4174.078718,1199.857884,4.45005493,3.478810926,0.03869252,0.03869252,4.272727273,0
4.181818182,0.190909091,2526840.17,1448724.861,5334.630327,4170.543071,1199.3757,4.44783926,3.477261603,0.038736878,0.038736878,4.181818182,0
