DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
4.090909091,0.190909091,2526808.4,1449325.136,5329.803496,4166.986058,1198.891357,4.445610076,3.475699474,0.038781379,0.038781379,4.090909091,0
4,0.190909091,2526775.708,1449926.653,5324.952821,4163.407523,1198.404833,4.443367277,3.474124442,0.038826025,0.038826025,4,0
3.909090909,0.190909091,2526742.083,1450529.424,5320.07812,4159.807305,1197.91611,4.441110755,3.472536407,0.038870816,0.038870816,3.909090909,0
3.818181818,0.190909091,2526707.518,1451133.462,5315.179209,4156.18524,1197.425166,4.438840406,3.470935269,0.038915755,0.038915755,3.818181818,0
3.727272727,0.190909091,2526672.004,1451738.779,5310.255903,4152.541166,1196.93198,4.436556122,3.469320927,0.038960841,0.038960841,3.727272727,0
3.636363636,0.190909091,2526635.532,1452345.39,5305.308013,4148.874915,1196.436531,4.434257795,3.467693277,0.039006076,0.039006076,3.636363636,0
3.545454545,0.190909091,2526598.092,1452953.306,5300.335349,4145.186319,1195.938798,4.431945314,3.466052215,0.039051462,0.039051462,3.545454545,0
1.545454545,0.381818182,2852182.704,1219107.983,9176.823179,7720.635987,2070.70556,4.431737354,3.728504977,0.033014908,0.033014908,1.545454545,0
3.454545455,0.190909091,2526559.676,1453562.541,5295.337719,4141.475206,1195.438758,4.429618567,3.464397635,0.039096998,0.039096998,3.454545455,0
3.363636364,0.190909091,2526439.809,1454787.618,5288.954596,4136.75054,1194.413756,4.428075755,3.463415017,0.039160138,0.039160138,3.363636364,0
3.272727273,0.190909091,2526416.028,1455281.561,5284.1803,4133.196054,1194.010155,4.425574001,3.461608794,0.039202647,0.039202647,3.272727273,0
3.181818182,0.190909091,2526391.369,1455776.966,5279.382709,4129.620586,1193.604341,4.423059241,3.459790188,0.039245307,0.039245307,3.181818182,0
3.090909091,0.190909091,2526365.821,1456273.846,5274.561633,4126.023967,1193.196292,4.420531366,3.457959093,0.039288119,0.039288119,3.090909091,0
3,0.190909091,2526339.377,1456772.215,5269.716878,4122.406024,1192.785987,4.417990266,3.456115406,0.039331083,0.039331083,3,0
1.272727273,0.390909091,2857448.533,1216240.466,9226.286468,7769.182556,2089.442265,4.415669493,3.71830449,0.033003787,0.033003787,1.272727273,-0.047050645
2.909090909,0.190909091,2526312.027,1457272.086,5264.848249,4118.766582,1192.373404,4.415435829,3.454259017,0.039374202,0.039374202,2.909090909,0
2.818181818,0.190909091,2526283.762,1457773.472,5259.955573,4115.105468,1191.958545,4.412867877,3.452389754,0.039417477,0.039417477,2.818181818,0
2.727272727,0.190909091,2526254.572,1458276.387,5255.038593,4111.422497,1191.541333,4.410286449,3.450507662,0.039460908,0.039460908,2.727272727,0
2.636363636,0.190909091,2526224.447,1458780.845,5250.097141,4107.71749,1191.121779,4.407691333,3.448612529,0.039504497,0.039504497,2.636363636,0
2.545454545,0.190909091,2526193.377,1459286.861,5245.131013,4103.990263,1190.69986,4.405082413,3.446704245,0.039548245,0.039548245,2.545454545,0
2.454545455,0.190909091,2526161.353,1459794.448,5240.140001,4100.240629,1190.275554,4.402459569,3.444782695,0.039592154,0.039592154,2.454545455,0
2.363636364,0.190909091,2526128.365,1460303.622,5235.123894,4096.468399,1189.848835,4.399822684,3.442847762,0.039636225,0.039636225,2.363636364,0
2.272727273,0.190909091,2526024.115,1461321.32,5228.89216,4091.794897,1188.981931,4.397789423,3.441427317,0.039695048,0.039695048,2.272727273,0
2.181818182,0.190909091,2526004.967,1461729.257,5224.085354,4088.171785,1188.641522,4.395004932,3.439364777,0.039736453,0.039736453,2.181818182,0
2.090909091,0.190909091,2525984.946,1462138.79,5219.255014,4084.527487,1188.298852,4.392207403,3.43728977,0.039778015,0.039778015,2.090909091,0
2,0.190909091,2525918.372,1462550.296,5214.35492,4080.856791,1187.912796,4.389509851,3.435316805,0.039819747,0.039819747,2,0
1.727272727,0.363636364,2842050.372,1225660.868,9065.128355,7614.566488,2065.42673,4.388985686,3.68667955,0.033152736,0.033152736,1.727272727,-5.68E-14
1.909090909,0.190909091,2525893.904,1462962.981,5209.47577,4077.170754,1187.563199,4.386693505,3.433224235,0.039861627,0.039861627,1.909090909,0
1.818181818,0.190909091,2525868.514,1463377.306,5204.572479,4073.462982,1187.211253,4.383863835,3.43111891,0.039903668,0.039903668,1.818181818,0
2.363636364,0.209090909,2602948.191,1398770.007,6209.048155,4976.72855,1416.552556,4.383210584,3.513267849,0.037874454,0.037874454,2.363636364,0
1.727272727,0.190909091,2525842.193,1463793.285,5199.644837,4069.733288,1186.856937,4.381020724,3.429000717,0.039945872,0.039945872,1.727272727,0
1.636363636,0.190909091,2525814.929,1464210.934,5194.692626,4065.981462,1186.500224,4.37816405,3.426869528,0.039988241,0.039988241,1.636363636,0
1.545454545,0.190909091,2525786.713,1464630.267,5189.715631,4062.207315,1186.141091,4.37529369,3.424725225,0.040030775,0.040030775,1.545454545,0
1.454545455,0.190909091,2525757.533,1465051.3,5184.713632,4058.410646,1185.779513,4.372409521,3.422567688,0.040073476,0.040073476,1.454545455,0
1.363636364,0.190909091,2525727.379,1465474.051,5179.686405,4054.59124,1185.415464,4.369511418,3.420396784,0.040116345,0.040116345,1.363636364,0
2,0.254545455,2723496.267,1309119.525,7673.099347,6319.824578,1756.981253,4.367206158,3.596978948,0.035433368,0.035433368,2,0
1.272727273,0.190909091,2525696.239,1465898.531,5174.633732,4050.748917,1185.048921,4.366599252,3.418212401,0.040159383,0.040159383,1.272727273,0
1.181818182,0.190909091,2525584.227,1466862.702,5168.200598,4045.867523,1184.207819,4.364268262,3.416518165,0.040218293,0.040218293,1.181818182,0
1.090909091,0.190909091,2525565.848,1467198.129,5163.340618,4042.163943,1183.918192,4.361230912,3.41422572,0.040258988,0.040258988,1.090909091,0
1.636363636,0.372727273,2847274.306,1222240.324,9123.353182,7669.840223,2093.328565,4.358299664,3.663944758,0.033079812,0.033079812,1.636363636,0
1,0.190909091,2525546.569,1467535.208,5158.456649,4038.438699,1183.62626,4.358180299,3.411920498,0.040299848,0.040299848,1,0
1.181818182,0.390909091,2857787.551,1216221.005,9226.795769,7770.434755,2125.061095,4.341896706,3.65657005,0.033026534,0.033026534,1.181818182,-0.041027957
1.454545455,0.381818182,2852517.931,1219091.583,9177.281837,7721.837379,2124.734349,4.319260824,3.634260151,0.033037637,0.033037637,1.454545455,0
2.272727273,0.209090909,2603029.804,1399063.255,6205.875112,4974.56813,1444.059754,4.297519612,3.444849229,0.037910496,0.037910496,2.272727273,0
1.090909091,0.390909091,2858127.122,1216201.572,9227.304785,7771.687024,2158.809699,4.274255757,3.599987079,0.033049342,0.033049342,1.090909091,-0.034984728
7.636363636,0.181818182,2488161.155,1425834.004,5020.985972,3844.447904,1182.327022,4.246698144,3.251594382,0.037118999,0.037118999,7.636363636,0
7.545454545,0.181818182,2487908.193,1427999.221,5013.061137,3838.714605,1180.507732,4.246529694,3.251748804,0.037202129,0.037202129,7.545454545,0
7.454545455,0.181818182,2487652.453,1430157.579,5005.081519,3832.931456,1178.68617,4.246322429,3.251867677,0.037285252,0.037285252,7.454545455,0
7.363636364,0.181818182,2487393.947,1432309.135,4997.04726,3827.098575,1176.862344,4.246076259,3.251950913,0.03736837,0.03736837,7.363636364,0
7.727272727,0.181818182,2488462.228,1423121.048,5029.729098,3850.703494,1184.582241,4.24599401,3.250684808,0.037021248,0.037021248,7.727272727,0
7.181818182,0.181818182,2486841.46,1436881.033,4980.339741,3814.973518,1172.96991,4.245922846,3.25240527,0.037542456,0.037542456,7.181818182,0
7.818181818,0.181818182,2488728.061,1420766.779,5037.847304,3856.542699,1186.539005,4.245833709,3.250245194,0.036933387,0.036933387,7.818181818,0
7.272727273,0.181818182,2487132.685,1434453.948,4988.958495,3821.21607,1175.036262,4.245791094,3.251998423,0.037451484,0.037451484,7.272727273,0
7.909090909,0.181818182,2488990.662,1418404.711,5045.903646,3862.325971,1188.492841,4.245632345,3.249767974,0.036845502,0.036845502,7.909090909,0
8,0.181818182,2489250.008,1416034.801,5053.897805,3868.053052,1190.443707,4.245389996,3.249253222,0.036757592,0.036757592,8,0
7.090909091,0.181818182,2486597.676,1438828.35,4972.514,3809.25371,1171.29585,4.245310013,3.252170415,0.037620562,0.037620562,7.090909091,0
7,0.181818182,2486351.509,1440770.221,4964.639596,3803.489453,1169.619778,4.244661118,3.251902476,0.037698689,0.037698689,7,0
8.090909091,0.181818182,2489540.708,1413208.454,5062.451073,3874.107314,1192.743824,4.244374167,3.248063194,0.036657595,0.036657595,8.090909091,0
6.909090909,0.181818182,2486102.961,1442706.706,4956.716549,3797.68076,1167.941681,4.243976073,3.251601362,0.03777684,0.03777684,6.909090909,0
6.818181818,0.181818182,2485802.19,1445070.065,4947.912691,3791.254469,1165.893827,4.243879309,3.25180079,0.037866828,0.037866828,6.818181818,0
8.181818182,0.181818182,2489808.14,1410664.376,5070.566058,3879.88287,1194.813636,4.243813348,3.24727033,0.036565391,0.036565391,8.181818182,0
8.272727273,0.181818182,2490071.802,1408112.025,5078.610837,3885.595526,1196.879378,4.243210242,3.246438694,0.036473159,0.036473159,8.272727273,0
6.727272727,0.181818182,2485574.481,1446805.142,4940.302809,3785.65027,1164.376761,4.242873074,3.251224515,0.037939826,0.037939826,6.727272727,0
8.363636364,0.181818182,2490331.666,1405551.383,5086.585035,3891.244993,1198.940973,4.24256502,3.245568446,0.036380899,0.036380899,8.363636364,0
6.636363636,0.181818182,2485344.688,1448536.292,4932.64902,3780.00596,1162.857634,4.241833976,3.250618004,0.038012877,0.038012877,6.636363636,0
8.454545455,0.181818182,2490609.305,1402608.444,5094.909172,3897.064211,1201.281701,4.241227654,3.244088548,0.036278599,0.036278599,8.454545455,0
6.545454545,0.181818182,2485112.809,1450263.568,4924.951253,3774.321472,1161.336419,4.240761912,3.249981151,0.038085983,0.038085983,6.545454545,0
8.545454545,0.181818182,2490872.263,1399892.746,5102.928024,3902.702966,1203.440744,4.240281917,3.242953994,0.036182589,0.036182589,8.545454545,0
6.454545455,0.181818182,2484878.839,1451987.02,4917.209421,3768.596734,1159.813093,4.239656761,3.249313839,0.038159147,0.038159147,6.454545455,0
8.636363636,0.181818182,2491130.869,1397168.912,5110.867687,3908.271505,1205.594118,4.239293814,3.241780502,0.036086561,0.036086561,8.636363636,0
6.363636364,0.181818182,2484587.431,1454143.945,4908.510736,3762.189849,1157.907182,4.2391228,3.249129038,0.038244386,0.038244386,6.363636364,0
8.727272727,0.181818182,2491385.094,1394436.964,5118.727729,3913.769502,1207.741721,4.238263564,3.240568273,0.035990517,0.035990517,8.727272727,0
6.272727273,0.181818182,2484376.938,1455668.772,4901.121204,3756.703963,1156.548598,4.237713153,3.248202427,0.038312425,0.038312425,6.272727273,0
8.818181818,0.181818182,2491645.653,1391387.7,5126.761704,3919.305466,1210.108063,4.236614781,3.238806176,0.035886216,0.035886216,8.818181818,0
6.181818182,0.181818182,2484164.585,1457191.209,4893.691366,3751.181349,1155.187701,4.236273778,3.247248344,0.03838055,0.03838055,6.181818182,0
8.909090909,0.181818182,2491898.131,1388522.585,5134.592087,3924.736036,1212.330243,4.235308091,3.237348947,0.035787033,0.035787033,8.909090909,0
6.090909091,0.181818182,2483950.365,1458711.297,4886.221084,3745.621893,1153.824464,4.234804546,3.246266664,0.038448764,0.038448764,6.090909091,0
1.909090909,0.254545455,2723710.248,1309207.211,7671.887237,6319.440888,1811.865033,4.234248743,3.48780995,0.035461219,0.035461219,1.909090909,0
9,0.181818182,2492145.676,1385650.074,5142.334261,3930.08922,1214.544811,4.233960095,3.235853619,0.035687857,0.035687857,9,0
6,0.181818182,2483734.269,1460229.085,4878.710173,3740.025415,1152.458848,4.233305321,3.245257236,0.038517068,0.038517068,6,0
9.090909091,0.181818182,2492388.261,1382770.234,5149.987818,3935.364729,1216.751635,4.232571109,3.234320477,0.035588691,0.035588691,9.090909091,0
5.909090909,0.181818182,2483445.932,1462249.843,4870.013494,3733.570188,1150.641283,4.232434179,3.244773365,0.038599429,0.038599429,5.909090909,0
5.818181818,0.181818182,2483254.856,1463576.261,4862.877207,3728.234019,1149.439162,4.230652102,3.243524444,0.038662763,0.038662763,5.818181818,0
9.181818182,0.181818182,2492627.444,1379633.575,5157.664979,3940.567096,1219.122837,4.230636012,3.232297006,0.035482915,0.035482915,9.181818182,0
9.272727273,0.181818182,2492863.917,1376643.548,5165.221404,3945.724637,1221.381713,4.228998478,3.230541767,0.035381241,0.035381241,9.272727273,0
5.727272727,0.181818182,2483062.087,1464901.643,4855.703369,3722.863783,1148.234425,4.228843224,3.242250625,0.038726213,0.038726213,5.727272727,0
9.363636364,0.181818182,2493047.517,1373647.659,5172.620556,3950.778469,1223.589942,4.227413432,3.228841897,0.035279619,0.035279619,9.363636364,0
5.636363636,0.181818182,2482867.614,1466226.024,4848.49177,3717.459288,1147.027035,4.227007403,3.240951759,0.038789781,0.038789781,5.636363636,0
9.454545455,0.181818182,2493269.867,1370645.412,5179.98037,3955.767532,1225.82666,4.225703795,3.227020312,0.035178035,0.035178035,9.454545455,0
5.545454545,0.181818182,2482671.426,1467549.433,4841.242208,3712.020366,1145.816961,4.225144479,3.239627699,0.038853468,0.038853468,5.545454545,0
9.545454545,0.181818182,2493480.533,1367443.693,5187.238499,3960.593096,1228.17835,4.223522176,3.224770323,0.03507139,0.03507139,9.545454545,0
5.454545455,0.181818182,2482473.52,1468871.899,4833.954572,3706.546918,1144.604179,4.223254346,3.238278339,0.038917276,0.038917276,5.454545455,0
5.363636364,0.181818182,2482205.159,1470657.536,4825.514309,3700.229569,1142.968021,4.221915415,3.237386786,0.03899412,0.03899412,5.363636364,0
9.636363636,0.181818182,2493692.892,1364353.714,5194.443715,3965.422078,1230.446239,4.221593393,3.222751186,0.034967909,0.034967909,9.636363636,0
5.272727273,0.181818182,2482032.967,1471800.323,4818.610911,3695.02837,1141.913187,4.219769913,3.235822487,0.039053232,0.039053232,5.272727273,0
9.727272727,0.181818182,2493899.288,1361259.135,5201.545284,3970.161873,1232.702349,4.219627947,3.220697904,0.034864514,0.034864514,9.727272727,0
9.818181818,0.181818182,2494099.704,1358160.087,5208.542936,3974.812316,1234.946549,4.217626211,3.218610812,0.03476121,0.03476121,9.818181818,0
5.181818182,0.181818182,2481859.199,1472943.192,4811.671931,3689.795045,1140.855432,4.217600053,3.234235418,0.039112485,0.039112485,5.181818182,0
5.090909091,0.181818182,2481683.842,1474086.169,4804.697119,3684.529377,1139.794721,4.215405661,3.23262541,0.03917188,0.03917188,5.090909091,0
9.909090909,0.181818182,2494282.456,1354914.907,5215.342129,3979.232187,1237.262456,4.215227016,3.216158518,0.034654271,0.034654271,9.909090909,0
1.545454545,0.372727273,2847604.343,1222227.358,9123.754071,7670.986121,2164.943249,4.214315583,3.543273536,0.033102663,0.033102663,1.545454545,0
1.363636364,0.381818182,2852853.703,1219075.219,9177.740101,7723.038743,2178.335096,4.213190209,3.545385995,0.033060428,0.033060428,1.363636364,0
5,0.181818182,2481506.891,1475229.276,4797.68632,3679.231227,1138.731027,4.213186612,3.23099234,0.039231418,0.039231418,5,0
10,0.181818182,2494470.039,1351748.743,5222.139992,3983.69023,1239.519835,4.21303463,3.213897927,0.034549621,0.034549621,10,0
1,0.390909091,2858467.245,1216182.17,9227.813498,7772.939348,2190.307037,4.213022805,3.548789835,0.033072212,0.033072212,1,-0.028920832
4.909090909,0.181818182,2481328.323,1476372.546,4790.639188,3673.90029,1137.664304,4.210942691,3.229335996,0.039291101,0.039291101,4.909090909,0
4.818181818,0.181818182,2481066.526,1478028.628,4782.241517,3667.568894,1136.120846,4.209271869,3.228150339,0.039365294,0.039365294,4.818181818,0
1.636363636,0.363636364,2842280.325,1225653.379,9065.372993,7615.624655,2153.812477,4.208988986,3.535881019,0.033175774,0.033175774,1.636363636,0
4.727272727,0.181818182,2480913.49,1479005.793,4775.574789,3662.511298,1135.203545,4.206800453,3.226303612,0.039420618,0.039420618,4.727272727,0
2.181818182,0.209090909,2603111.001,1399357.506,6202.686794,4972.3938,1474.64774,4.206215916,3.371919724,0.037946661,0.037946661,2.181818182,0
4.636363636,0.181818182,2480758.969,1479983.87,4768.874029,3657.423108,1134.283102,4.204306685,3.224435858,0.0394761,0.0394761,4.636363636,0
4.545454545,0.181818182,2480602.952,1480962.882,4762.139002,3652.304105,1133.359483,4.201790405,3.222546914,0.039531741,0.039531741,4.545454545,0
4.454545455,0.181818182,2480445.432,1481942.843,4755.36955,3647.15416,1132.432667,4.199251479,3.220636659,0.039587544,0.039587544,4.454545455,0
4.363636364,0.181818182,2480286.384,1482923.788,4748.565277,3641.972904,1131.502599,4.196689678,3.218704852,0.039643509,0.039643509,4.363636364,0
4.272727273,0.181818182,2480125.806,1483905.722,4741.726054,3636.760259,1130.569266,4.194104862,3.216751391,0.039699639,0.039699639,4.272727273,0
4.181818182,0.181818182,2479880.854,1485381.146,4733.520594,3630.526005,1129.169798,4.192036133,3.215217066,0.039769842,0.039769842,4.181818182,0
4.090909091,0.181818182,2479745.052,1486212.07,4727.049467,3625.580988,1128.375326,4.189252775,3.213098429,0.039821992,0.039821992,4.090909091,0
4,0.181818182,2479607.834,1487044.488,4720.545456,3620.606488,1127.577567,4.186448536,3.21096002,0.039874312,0.039874312,4,0
3.909090909,0.181818182,2479469.19,1487878.418,4714.008346,3615.602315,1126.776493,4.183623261,3.20880169,0.039926806,0.039926806,3.909090909,0
3.818181818,0.181818182,2479329.102,1488713.885,4707.437806,3610.568171,1125.972062,4.180776741,3.206623232,0.039979473,0.039979473,3.818181818,0
3.727272727,0.181818182,2479187.557,1489550.904,4700.833603,3605.503849,1125.164243,4.177908812,3.204424486,0.040032316,0.040032316,3.727272727,0
3.636363636,0.181818182,2479044.545,1490389.498,4694.195487,3600.409123,1124.353003,4.175019298,3.202205278,0.040085336,0.040085336,3.636363636,0
3.545454545,0.181818182,2478900.044,1491229.689,4687.523117,3595.283689,1123.538302,4.172107983,3.199965399,0.040138534,0.040138534,3.545454545,0
3.454545455,0.181818182,2478678.013,1492504.072,4679.593076,3589.210282,1122.307385,4.169618001,3.198063498,0.040204242,0.040204242,3.454545455,0
3.363636364,0.181818182,2478557.152,1493208.523,4673.27088,3584.342038,1121.712154,4.166194388,3.195420523,0.04025385,0.04025385,3.363636364,0
3.272727273,0.181818182,2478434.92,1493914.849,4666.916511,3579.444973,1121.62795,4.160841845,3.191294378,0.040303638,0.040303638,3.272727273,0
3.181818182,0.181818182,2478311.306,1494623.069,4660.529716,3574.518862,1122.38593,4.152341534,3.18475024,0.040353608,0.040353608,3.181818182,0
3.090909091,0.181818182,2478186.295,1495333.203,4654.110213,3569.563449,1124.342276,4.139406935,3.174801416,0.040403761,0.040403761,3.090909091,0
3,0.181818182,2478059.872,1496045.27,4647.657733,3564.578493,1127.886907,4.120677084,3.160404177,0.040454099,0.040454099,3,0
1.272727273,0.381818182,2853190.018,1219058.889,9178.197949,7724.240078,2230.97077,4.113992919,3.462277581,0.03308328,0.03308328,1.272727273,0
2.090909091,0.209090909,2603191.776,1399652.768,6199.483076,4970.205437,1508.281759,4.110295068,3.295276501,0.03798295,0.03798295,2.090909091,5.68E-14
1.818181818,0.254545455,2723924.377,1309295.304,7670.668893,6319.051593,1869.424063,4.103225719,3.380213039,0.035489156,0.035489156,1.818181818,0
2.909090909,0.181818182,2477932.024,1496759.292,4641.171986,3559.563734,1133.436099,4.094780454,3.140506761,0.040504623,0.040504623,2.909090909,0
1.454545455,0.372727273,2847934.908,1222214.435,9124.154385,7672.131845,2237.48781,4.077856578,3.428904421,0.033125576,0.033125576,1.454545455,0
2.818181818,0.181818182,2477802.734,1497475.29,4634.652685,3554.518902,1141.425154,4.060408751,3.114105983,0.040555336,0.040555336,2.818181818,0
1.545454545,0.363636364,2842605.304,1225644.207,9065.710394,7616.710031,2245.491,4.03729536,3.39200203,0.033198825,0.033198825,1.545454545,0
1.181818182,0.381818182,2853526.881,1219042.598,9178.655375,7725.441339,2282.106684,4.022009769,3.385223572,0.033106195,0.033106195,1.181818182,0
2,0.209090909,2603272.124,1399949.05,6196.263834,4968.002932,1544.89652,4.010795385,3.21575126,0.038019365,0.038019365,2,0
2.727272727,0.181818182,2477581.99,1498675.305,4626.656435,3548.350061,1153.592147,4.010651813,3.07591385,0.040620105,0.040620105,2.727272727,0
1.727272727,0.254545455,2724138.655,1309383.808,7669.444261,6318.656637,1929.189581,3.975474643,3.275290671,0.035517178,0.035517178,1.727272727,0
2.636363636,0.181818182,2477474.843,1499270.035,4620.463707,3543.546781,1168.002245,3.955868859,3.033852715,0.040667605,0.040667605,2.636363636,0
1.363636364,0.372727273,2848266.003,1222201.558,9124.55411,7673.277371,2310.239852,3.949613328,3.321420226,0.033148551,0.033148551,1.363636364,0
1.090909091,0.381818182,2853864.29,1219026.342,9179.112343,7726.642559,2331.209914,3.93748855,3.314434498,0.033129172,0.033129172,1.090909091,0
8.181818182,0.172727273,2445015.642,1420946.46,4513.412656,3367.465285,1147.459566,3.933395816,2.93471368,0.0368417,0.0368417,8.181818182,0
8.090909091,0.172727273,2444545.526,1424108.209,4502.357239,3359.32912,1144.655737,3.93337236,2.934794288,0.036950849,0.036950849,8.090909091,0
8,0.172727273,2444069.399,1427265.892,4491.192237,3351.098838,1141.838934,3.93329751,2.934826215,0.037060124,0.037060124,8,0
7.818181818,0.172727273,2443100.583,1433658.518,4468.508977,3334.375303,1136.099879,3.933200822,2.934931484,0.037281477,0.037281477,7.818181818,0
7.909090909,0.172727273,2443587.28,1430419.432,4479.9179,3342.774601,1139.009262,3.933170737,2.93480897,0.037169526,0.037169526,7.909090909,0
8.272727273,0.172727273,2445478.875,1417641.016,4524.410035,3375.491302,1150.353551,3.933060432,2.934307716,0.036728928,0.036728928,8.272727273,0
8.363636364,0.172727273,2445940.912,1414407.091,4535.322356,3383.481219,1153.181911,3.932876774,2.934039448,0.036618316,0.036618316,8.363636364,0
7.727272727,0.172727273,2442614.672,1436720.675,4457.15678,3325.954316,1133.315122,3.932848591,2.934712731,0.037388888,0.037388888,7.727272727,0
8.454545455,0.172727273,2446396.511,1411170.358,4546.118504,3391.371996,1155.995475,3.932643859,2.933724284,0.036507866,0.036507866,8.454545455,0
7.636363636,0.172727273,2442123.263,1439777.613,4445.70317,3317.445252,1130.51974,3.932441878,2.934442571,0.037496393,0.037496393,7.636363636,0
8.545454545,0.172727273,2446845.667,1407930.914,4556.798453,3399.163677,1158.794148,3.932362329,2.933362828,0.036397579,0.036397579,8.545454545,0
8.636363636,0.172727273,2447249.193,1404688.944,4567.319197,3406.848243,1161.542904,3.932114072,2.933036939,0.036287458,0.036287458,8.636363636,0
7.545454545,0.172727273,2441626.362,1442829.291,4434.14756,3308.848242,1127.713017,3.931982245,2.934122594,0.037603993,0.037603993,7.545454545,0
7.454545455,0.172727273,2441122.262,1445972.239,4422.420934,3300.145535,1124.819377,3.931672077,2.933933753,0.037714308,0.037714308,7.454545455,0
8.727272727,0.172727273,2447676.089,1401289.944,4577.757437,3414.367953,1164.415761,3.931377082,2.932258448,0.036173379,0.036173379,8.727272727,0
7.363636364,0.172727273,2440626.623,1448912.235,4410.864368,3291.510836,1122.080269,3.930970438,2.933400512,0.037819351,0.037819351,7.363636364,0
8.818181818,0.172727273,2448103.328,1397994.218,4588.117509,3421.871405,1167.201855,3.930868933,2.931687772,0.036062294,0.036062294,8.818181818,0
8.909090909,0.172727273,2448523.727,1394697.207,4598.355952,3429.271787,1169.971287,3.930315216,2.931073459,0.035951409,0.035951409,8.909090909,0
7.272727273,0.172727273,2440126.024,1451846.208,4399.214402,3282.794636,1119.332081,3.93021381,2.932815643,0.037924464,0.037924464,7.272727273,0
7.181818182,0.172727273,2439600.853,1454986.753,4387.117994,3273.774427,1116.390927,3.929732755,2.932462408,0.038035441,0.038035441,7.181818182,0
9,0.172727273,2448937.282,1391399.02,4608.47272,3436.569119,1172.723966,3.929716503,2.93041604,0.035840724,0.035840724,9,0
9.090909091,0.172727273,2449331.729,1387991.53,4618.360072,3443.616955,1175.526434,3.928759011,2.929425366,0.035727366,0.035727366,9.090909091,0
7.090909091,0.172727273,2439106.63,1457789.186,4375.544572,3265.080479,1113.732665,3.928720697,2.931655487,0.03813744,0.03813744,7.090909091,0
9.181818182,0.172727273,2449730.782,1384654.528,4628.237513,3450.696757,1178.270498,3.92799236,2.928611693,0.035616114,0.035616114,9.181818182,0
7,0.172727273,2438607.972,1460585.206,4363.885996,3256.311662,1111.066949,3.927653505,2.930796983,0.038239493,0.038239493,7,0
9.272727273,0.172727273,2450122.754,1381317.623,4637.989615,3457.670924,1180.996438,3.927183406,2.927757283,0.035505094,0.035505094,9.272727273,0
6.909090909,0.172727273,2438104.897,1463374.836,4352.142469,3247.468124,1108.393817,3.926530806,2.929886538,0.0383416,0.0383416,6.909090909,0
9.363636364,0.172727273,2450507.651,1377980.927,4647.616495,3464.539604,1183.704201,3.926332684,2.92686264,0.03539431,0.03539431,9.363636364,0
6.818181818,0.172727273,2437573.052,1466376.933,4339.893586,3238.270458,1105.517585,3.925666716,2.929189461,0.038449757,0.038449757,6.818181818,0
9.454545455,0.172727273,2450869.474,1374576.168,4656.946628,3471.115202,1186.427531,3.925184225,2.925686662,0.035281953,0.035281953,9.454545455,0
6.727272727,0.172727273,2437082.277,1469015.697,4328.316655,3229.519728,1102.958366,3.924279275,2.928052254,0.038548196,0.038548196,6.727272727,0
9.545454545,0.172727273,2451238.126,1371212.906,4666.307153,3477.747202,1189.11577,3.92418238,2.924649803,0.035170923,0.035170923,9.545454545,0
9.636363636,0.172727273,2451599.559,1367851.007,4675.540217,3484.272262,1191.784787,3.923141382,2.923575044,0.035060155,0.035060155,9.636363636,0
6.636363636,0.172727273,2436587.578,1471648.151,4316.662578,3220.700671,1100.393035,3.922837059,2.926863919,0.038646683,0.038646683,6.636363636,0
9.727272727,0.172727273,2451953.787,1364490.576,4684.646079,3490.690644,1194.434554,3.922061751,2.922462878,0.034949651,0.034949651,9.727272727,0
6.545454545,0.172727273,2436088.962,1474274.359,4304.931421,3211.813316,1097.821588,3.921339742,2.92562412,0.038745223,0.038745223,6.545454545,0
9.818181818,0.172727273,2452300.826,1361131.717,4693.625007,3497.002623,1197.065043,3.920944007,2.921313794,0.034839413,0.034839413,9.818181818,0
6.454545455,0.172727273,2435558.563,1477113.624,4292.65364,3202.535284,1095.042288,3.920080245,2.924576813,0.038849852,0.038849852,6.454545455,0
9.909090909,0.172727273,2452620.689,1357718.106,4702.250682,3502.975185,1199.697624,3.91952988,2.919881741,0.034727957,0.034727957,9.909090909,0
6.363636364,0.172727273,2435078.118,1479572.233,4281.17835,3193.811438,1092.607131,3.918314487,2.923110555,0.038944229,0.038944229,6.363636364,0
10,0.172727273,2452950.285,1354343.374,4710.944587,3509.037926,1202.299827,3.91827769,2.918604701,0.034617748,0.034617748,10,0
6.272727273,0.172727273,2434594.19,1482025.139,4269.63292,3185.025088,1090.166769,3.916495204,2.921594365,0.039038665,0.039038665,6.272727273,0
6.181818182,0.172727273,2434106.779,1484472.409,4258.017318,3176.176204,1087.721179,3.914622055,2.920027913,0.039133162,0.039133162,6.181818182,0
6.090909091,0.172727273,2433584.544,1487135.422,4245.812483,3166.899799,1085.061405,3.912969777,2.918636481,0.039233845,0.039233845,6.090909091,0
6,0.172727273,2433120.75,1489402.038,4234.535605,3158.280823,1082.771426,3.910830583,2.916849067,0.039323782,0.039323782,6,0
1.909090909,0.209090909,2603352.038,1400246.364,6193.028937,4965.786125,1584.394438,3.908767153,3.134185533,0.038055905,0.038055905,1.909090909,0
5.909090909,0.172727273,2432686.116,1491664.196,4223.219045,3149.598734,1080.506892,3.908553546,2.914927019,0.039413802,0.039413802,5.909090909,0
5.818181818,0.172727273,2432214.891,1493921.45,4211.812745,3140.864967,1078.206422,3.906313909,2.913046056,0.039503896,0.039503896,5.818181818,0
5.727272727,0.172727273,2431703.464,1496409.38,4199.740789,3131.642142,1075.673283,3.904290323,2.911332086,0.039600611,0.039600611,5.727272727,0
5.636363636,0.172727273,2431260.856,1498477.281,4188.74485,3123.196263,1073.543884,3.901791917,2.909239491,0.039685862,0.039685862,5.636363636,0
5.545454545,0.172727273,2430815.43,1500541.727,4177.689154,3114.696815,1071.409983,3.899244192,2.907100797,0.039771216,0.039771216,5.545454545,0
5.454545455,0.172727273,2430367.177,1502602.797,4166.573707,3106.143554,1069.271795,3.896646041,2.904914885,0.039856677,0.039856677,5.454545455,0
5.363636364,0.172727273,2429868.707,1504932.772,4154.640891,3096.982902,1066.858268,3.894276322,2.902900034,0.039949851,0.039949851,5.363636364,0
5.272727273,0.172727273,2429452.773,1506800.394,4143.991954,3088.764379,1064.901157,3.891433422,2.900517441,0.040030313,0.040030313,5.272727273,0
2.545454545,0.181818182,2477328.461,1499866.485,4614.209412,3538.720202,1185.856288,3.891035918,2.98410544,0.040715281,0.040715281,2.545454545,0
5.181818182,0.172727273,2429034.218,1508665.917,4133.286747,3080.495443,1062.939465,3.888543875,2.898091136,0.040110907,0.040110907,5.181818182,0
5.090909091,0.172727273,2428613.022,1510529.41,4122.524934,3072.175798,1060.973126,3.885607311,2.89562075,0.040191636,0.040191636,5.090909091,0
5,0.172727273,2428123.962,1512733.258,4110.676847,3063.040001,1058.653877,3.882928062,2.893334704,0.040282113,0.040282113,5,0
4.909090909,0.172727273,2427737.67,1514403.696,4100.421272,3055.088851,1056.874201,3.87976286,2.890683535,0.040357813,0.040357813,4.909090909,0
4.818181818,0.172727273,2427348.898,1516073.352,4090.112104,3047.089792,1055.089719,3.87655384,2.887991169,0.040433673,0.040433673,4.818181818,0
1.454545455,0.363636364,2842930.797,1225635.092,9066.047011,7617.795038,2339.469262,3.875258015,3.256206508,0.033221939,0.033221939,1.454545455,0
4.727272727,0.172727273,2426957.624,1517742.281,4079.748972,3039.042509,1053.300367,3.873300627,2.885257239,0.040509696,0.040509696,4.727272727,0
4.636363636,0.172727273,2426470.869,1519862.897,4067.876942,3029.851426,1051.03605,3.870349586,2.882728357,0.040598647,0.040598647,4.636363636,0
4.545454545,0.172727273,2426115.926,1521343.218,4058.041883,3022.192777,1049.433719,3.866887266,2.879831973,0.040669726,0.040669726,4.545454545,0
4.454545455,0.172727273,2425758.612,1522823.922,4048.155413,3014.488306,1047.826334,3.863383922,2.876896874,0.040740989,0.040740989,4.454545455,0
1,0.381818182,2854202.248,1219010.127,9179.568859,7727.843666,2377.750189,3.860611137,3.25006542,0.033152211,0.033152211,1,0
4.363636364,0.172727273,2425398.907,1524305.056,4038.217139,3006.737677,1046.213833,3.859839177,2.873922694,0.040812439,0.040812439,4.363636364,0
4.272727273,0.172727273,2425036.79,1525786.662,4028.226698,2998.940577,1044.596153,3.856252665,2.870909078,0.040884078,0.040884078,4.272727273,0
4.181818182,0.172727273,2424581.677,1527691.728,4016.767356,2990.023655,1042.526711,3.852915529,2.86805472,0.040967917,0.040967917,4.181818182,0
1.636363636,0.254545455,2724273.044,1309475.533,7668.109155,6318.213588,1990.708251,3.851950255,3.173852112,0.035545367,0.035545367,1.636363636,0
4.090909091,0.172727273,2424256.359,1528993.467,4007.312851,2982.624733,1041.091977,3.849143916,2.864900314,0.041034812,0.041034812,4.090909091,0
4,0.172727273,2423928.745,1530296.576,3997.80848,2975.181506,1039.651936,3.845333559,2.861709196,0.041101914,0.041101914,4,0
3.909090909,0.172727273,2423598.812,1531601.093,3988.253835,2967.693619,1038.206524,3.841484082,2.858480996,0.041169223,0.041169223,3.909090909,0
3.818181818,0.172727273,2423266.539,1532907.055,3978.648508,2960.160724,1036.755679,3.837595094,2.855215344,0.041236743,0.041236743,3.818181818,0
3.727272727,0.172727273,2422931.791,1534214.595,3968.990598,2952.581126,1035.299148,3.833665473,2.851911094,0.041304477,0.041304477,3.727272727,0
1.272727273,0.372727273,2848597.627,1222188.727,9124.953222,7674.422698,2382.478185,3.830025928,3.221193271,0.033171589,0.033171589,1.272727273,0
3.636363636,0.172727273,2422534.701,1535802.867,3958.33582,2944.239948,1033.539666,3.829882828,2.848695646,0.041380412,0.041380412,3.636363636,0
3.545454545,0.172727273,2422236.504,1536942.055,3949.21102,2937.059949,1032.258782,3.825795518,2.845274849,0.04144368,0.04144368,3.545454545,0
3.454545455,0.172727273,2421906.8,1538082.416,3940.023473,2929.850494,1030.944889,3.821759549,2.841907968,0.041507142,0.041507142,3.454545455,0
3.363636364,0.172727273,2421603.163,1539225.815,3930.801167,2922.585009,1029.652073,3.817601372,2.838419973,0.041570855,0.041570855,3.363636364,0
2.454545455,0.181818182,2477216.531,1500465.271,4607.95316,3533.861842,1207.55937,3.815922656,2.926449771,0.04076315,0.04076315,2.454545455,0
3.272727273,0.172727273,2421297.21,1540371.421,3921.529173,2915.275525,1028.353587,3.813405451,2.834896055,0.041634795,0.041634795,3.272727273,0
3.181818182,0.172727273,2420902.525,1541895.591,3910.849298,2906.881314,1026.640681,3.809365214,2.831449569,0.041709794,0.041709794,3.181818182,0
1.818181818,0.209090909,2603431.519,1400544.715,6189.778485,4963.554938,1626.643642,3.805245552,3.051408931,0.038092572,0.038092572,1.818181818,0
3.090909091,0.172727273,2420631.522,1542885.161,3902.090012,2899.95823,1025.507486,3.805033183,2.827827461,0.041769584,0.041769584,3.090909091,0
3,0.172727273,2420358.33,1543877.36,3893.283615,2892.99327,1024.368939,3.800665431,2.824171214,0.041829605,0.041829605,3,0
2.909090909,0.172727273,2420082.916,1544872.224,3884.429132,2885.986017,1023.224477,3.796262912,2.820481803,0.041889861,0.041889861,2.909090909,0
2.818181818,0.172727273,2419805.262,1545869.785,3875.526425,2878.936099,1022.07432,3.791824478,2.81675808,0.041950354,0.041950354,2.818181818,0
2.727272727,0.172727273,2419525.346,1546870.075,3866.575063,2871.843155,1020.918408,3.787349734,2.812999679,0.042011085,0.042011085,2.727272727,0
2.636363636,0.172727273,2419153.051,1548250.812,3856.159083,2863.615958,1019.340619,3.782993645,2.809282693,0.042083008,0.042083008,2.636363636,0
2.545454545,0.172727273,2418906.387,1549108.379,3847.694929,2856.891992,1018.338531,3.778404539,2.805444265,0.042139934,0.042139934,2.545454545,0
2.454545455,0.172727273,2418657.589,1549968.9,3839.184496,2850.127075,1017.330883,3.77378153,2.801573336,0.042197098,0.042197098,2.454545455,0
2.363636364,0.172727273,2418406.636,1550832.401,3830.62737,2843.320871,1016.317619,3.769124237,2.797669565,0.042254504,0.042254504,2.363636364,0
2.272727273,0.172727273,2418153.503,1551698.92,3822.023081,2836.472943,1015.298671,3.764432271,2.793732548,0.042312153,0.042312153,2.272727273,0
2.181818182,0.172727273,2417898.165,1552568.489,3813.371182,2829.582907,1014.273977,3.759705236,2.789761909,0.042370047,0.042370047,2.181818182,0
2.090909091,0.172727273,2417529.055,1553887.93,3802.922321,2821.293421,1012.743721,3.755068772,2.785792064,0.04244124,0.04244124,2.090909091,0
2,0.172727273,2417304.859,1554628.099,3794.725525,2814.749274,1011.860472,3.75024584,2.781756331,0.042495683,0.042495683,2,0
1.909090909,0.172727273,2417078.597,1555371.373,3786.483582,2808.165148,1010.971768,3.74539003,2.777688988,0.042550368,0.042550368,1.909090909,0
1.818181818,0.172727273,2416850.243,1556117.784,3778.19605,2801.54065,1010.07755,3.740500965,2.773589662,0.042605296,0.042605296,1.818181818,0
1.727272727,0.172727273,2416619.776,1556867.365,3769.862475,2794.87538,1009.177754,3.735578257,2.769457976,0.04266047,0.04266047,1.727272727,0
1.545454545,0.254545455,2724484.177,1309564.943,7666.868072,6317.806061,2053.423624,3.733700141,3.07671831,0.035573564,0.035573564,1.545454545,0
2.363636364,0.181818182,2477103.218,1501066.185,4601.664727,3528.974628,1233.390868,3.730905462,2.861197304,0.040811208,0.040811208,2.363636364,0
1.636363636,0.172727273,2416387.171,1557620.15,3761.482404,2788.168936,1008.272319,3.730621515,2.765293547,0.042715893,0.042715893,1.636363636,0
1.545454545,0.172727273,2416152.404,1558376.172,3753.05537,2781.420904,1007.361179,3.725630339,2.761095983,0.042771566,0.042771566,1.545454545,0
1.363636364,0.363636364,2843256.803,1225626.034,9066.382827,7618.879656,2434.804072,3.723660122,3.129155132,0.033245117,0.033245117,1.363636364,-5.68E-14
1.454545455,0.172727273,2415800.521,1559582.846,3742.775295,2773.223996,1005.937902,3.720682247,2.756854066,0.042840676,0.042840676,1.454545455,0
1.181818182,0.372727273,2848929.784,1222175.944,9125.351718,7675.567772,2453.483095,3.719345667,3.128437195,0.03319469,0.03319469,1.181818182,5.68E-14
1.363636364,0.172727273,2415593.833,1560223.12,3734.758534,2766.787366,1005.154401,3.715606805,2.752599364,0.042893265,0.042893265,1.363636364,0
1.272727273,0.172727273,2415385.978,1560865.802,3726.708664,2760.3213,1004.367061,3.710504666,2.748319224,0.042946075,0.042946075,1.272727273,0
1.181818182,0.172727273,2415176.078,1561511.681,3718.613888,2753.815368,1003.574318,3.705369716,2.744007411,0.04299913,0.04299913,1.181818182,0
1.727272727,0.209090909,2603510.549,1400844.115,6186.511856,4961.309208,1671.475518,3.701227921,2.968221284,0.038129367,0.038129367,1.727272727,0
1.090909091,0.172727273,2414964.11,1562160.791,3710.473748,2747.269161,1002.776113,3.700201569,2.739663545,0.043052433,0.043052433,1.090909091,0
1,0.172727273,2414750.05,1562813.166,3702.28778,2740.682259,1001.972382,3.69499983,2.735287229,0.043105987,0.043105987,1,0
2.272727273,0.181818182,2476988.522,1501669.23,4595.343993,3524.058478,1263.638584,3.63659677,2.788818355,0.040859456,0.040859456,2.272727273,0
1.454545455,0.254545455,2724695.438,1309654.776,7665.620528,6317.392699,2116.830679,3.621272408,2.98436373,0.03560185,0.03560185,1.454545455,0
1.090909091,0.372727273,2849262.474,1222163.212,9125.749575,7676.712588,2522.535908,3.617688671,3.043252056,0.033217854,0.033217854,1.090909091,5.68E-14
1.272727273,0.363636364,2843583.324,1225617.035,9066.717826,7619.963859,2530.552284,3.58290081,3.011186099,0.033268358,0.033268358,1.272727273,0
10,0.163636364,2406310.179,1355399.642,4133.750611,2972.826004,1161.042365,3.56037879,2.560480215,0.034645486,0.034645486,10,0
9.909090909,0.163636364,2405833.443,1358853.367,4123.094442,2965.058449,1158.162508,3.56003101,2.560140248,0.034757805,0.034757805,9.909090909,0
9.818181818,0.163636364,2405348.954,1362312.379,4112.29869,2957.175409,1155.258915,3.559633807,2.559751213,0.03487049,0.03487049,9.818181818,0
9.727272727,0.163636364,2404856.677,1365776.642,4101.362719,2949.176335,1152.331508,3.559186476,2.559312416,0.034983541,0.034983541,9.727272727,0
9.636363636,0.163636364,2404356.572,1369246.119,4090.285936,2941.06058,1149.38035,3.558687894,2.558822744,0.035096961,0.035096961,9.636363636,0
9.545454545,0.163636364,2403848.593,1372720.775,4079.067253,2932.827498,1146.405005,3.558138037,2.558282182,0.03521075,0.03521075,9.545454545,0
9.454545455,0.163636364,2403356.784,1376220.582,4067.997264,2924.755583,1143.412403,3.557769053,2.557918363,0.035325438,0.035325438,9.454545455,0
9.363636364,0.163636364,2402829.287,1379699.203,4056.450209,2916.24345,1140.390164,3.557072251,2.557233077,0.035439801,0.035439801,9.363636364,0
9.272727273,0.163636364,2402293.837,1383182.62,4044.759973,2907.612584,1137.343947,3.556320834,2.556493655,0.035554528,0.035554528,9.272727273,0
9.181818182,0.163636364,2401782.258,1386670.767,4032.958991,2898.867004,1134.302189,3.555453766,2.55563908,0.035669619,0.035669619,9.181818182,0
9.090909091,0.163636364,2401226.463,1390163.622,4020.977807,2889.998156,1131.203988,3.554600099,2.554798416,0.035785075,0.035785075,9.090909091,0
9,0.163636364,2400662.644,1393661.136,4008.851613,2881.00896,1128.081624,3.553689316,2.553901153,0.035900897,0.035900897,9,0
8.909090909,0.163636364,2400112.268,1397190.231,3996.835091,2872.148118,1124.934181,3.55295017,2.553169924,0.036017804,0.036017804,8.909090909,0
8.818181818,0.163636364,2399529.022,1400687.582,3984.380257,2862.87819,1121.767369,3.551877482,2.552113985,0.036134111,0.036134111,8.818181818,0
8.727272727,0.163636364,2398937.719,1404189.081,3971.779628,2853.48703,1118.576632,3.550744325,2.55099825,0.036250775,0.036250775,8.727272727,0
8.636363636,0.163636364,2398338.333,1407694.675,3959.032699,2843.974185,1115.361934,3.549549771,2.549821809,0.036367798,0.036367798,8.636363636,0
8.545454545,0.163636364,2397730.832,1411204.311,3946.13888,2834.339122,1112.123235,3.548292812,2.548583676,0.036485179,0.036485179,8.545454545,0
8.454545455,0.163636364,2397115.187,1414717.934,3933.097606,2824.581332,1108.860492,3.546972442,2.547282867,0.036602919,0.036602919,8.454545455,0
8.363636364,0.163636364,2396508.672,1418265.083,3920.109832,2814.901315,1105.566644,3.545792424,2.546116355,0.036721813,0.036721813,8.363636364,0
8.272727273,0.163636364,2395874.068,1421772.884,3906.746102,2804.866039,1102.263826,3.544293128,2.544641286,0.036839908,0.036839908,8.272727273,0
8.181818182,0.163636364,2395231.346,1425284.041,3893.235025,2794.707866,1098.937395,3.542726858,2.543100161,0.03695835,0.03695835,8.181818182,0
8.090909091,0.163636364,2394580.48,1428798.495,3879.576092,2784.426333,1095.587325,3.54109253,2.54149192,0.03707714,0.03707714,8.090909091,0
1.636363636,0.209090909,2603554.794,1401845.159,6182.395238,4958.519982,1746.258531,3.54036652,2.839510814,0.038186446,0.038186446,1.636363636,0
8,0.163636364,2393921.448,1432316.185,3865.768828,2774.021008,1092.213588,3.539389064,2.539815507,0.037196279,0.037196279,8,0
7.909090909,0.163636364,2393268.779,1435877.466,3851.974176,2763.66108,1088.797732,3.537823477,2.538268587,0.037316856,0.037316856,7.909090909,0
7.818181818,0.163636364,2392620.031,1439382.525,3837.881587,2752.98483,1085.416171,3.53586181,2.536340349,0.037436181,0.037436181,7.818181818,0
2.181818182,0.181818182,2476872.42,1502274.441,4588.990567,3519.113001,1298.559651,3.533908176,2.710012589,0.040907896,0.040907896,2.181818182,0
7.727272727,0.163636364,2391931.007,1442890.044,3823.617007,2742.190401,1081.98185,3.533901244,2.534414417,0.037555838,0.037555838,7.727272727,0
7.636363636,0.163636364,2391233.933,1446399.988,3809.204978,2731.272503,1078.524609,3.531866539,2.532415561,0.037675827,0.037675827,7.636363636,0
7.545454545,0.163636364,2390528.79,1449912.296,3794.644881,2720.230755,1075.04422,3.529757018,2.530343128,0.03779615,0.03779615,7.545454545,0
7.454545455,0.163636364,2389826.511,1453472.425,3780.049196,2709.192552,1071.514348,3.527763488,2.528377297,0.037918042,0.037918042,7.454545455,0
7.363636364,0.163636364,2389105.073,1456963.363,3765.204071,2697.899812,1068.008621,3.52544352,2.526103029,0.038038328,0.038038328,7.363636364,0
1,0.372727273,2849595.698,1222150.529,9126.146772,7677.857136,2588.919144,3.525079874,2.965661231,0.033241081,0.033241081,1,-5.68E-14
7.272727273,0.163636364,2388375.731,1460455.817,3750.213196,2686.484723,1064.480749,3.523044637,2.523751345,0.038158927,0.038158927,7.272727273,0
7.181818182,0.163636364,2387638.472,1463949.726,3735.076251,2674.946981,1060.930731,3.520565615,2.521321047,0.038279841,0.038279841,7.181818182,0
7.090909091,0.163636364,2386899.798,1467517.018,3719.834913,2663.363149,1057.305696,3.51822082,2.519009553,0.038403035,0.038403035,7.090909091,0
7,0.163636364,2386148.384,1470979.632,3704.444591,2651.598028,1053.740759,3.515517985,2.516366577,0.038523649,0.038523649,7,0
1.363636364,0.254545455,2724906.825,1309745.038,7664.366502,6316.973433,2180.386057,3.515141952,2.897181172,0.035630223,0.035630223,1.363636364,0
6.909090909,0.163636364,2385389.288,1474442.785,3688.911501,2639.712657,1050.154764,3.512731291,2.513641557,0.038644556,0.038644556,6.909090909,0
6.818181818,0.163636364,2384622.503,1477906.426,3673.235392,2627.706789,1046.547711,3.509859467,2.510833247,0.038765755,0.038765755,6.818181818,0
6.727272727,0.163636364,2383848.022,1481370.502,3657.416017,2615.580183,1042.919602,3.506901213,2.50794038,0.038887247,0.038887247,6.727272727,0
6.636363636,0.163636364,2383070.438,1484888.184,3641.479854,2603.386245,1039.230294,3.504016264,2.505110041,0.039010495,0.039010495,6.636363636,0
6.545454545,0.163636364,2382285.013,1488308.122,3625.455051,2591.068639,1035.601855,3.500819388,2.501993047,0.039131341,0.039131341,6.545454545,0
6.454545455,0.163636364,2381517.465,1491727.7,3609.306342,2578.624412,1031.977737,3.497465317,2.498720971,0.03925246,0.03925246,6.454545455,0
6.363636364,0.163636364,2380713.916,1495146.588,3593.003551,2566.074752,1028.306659,3.494097329,2.49543726,0.039373845,0.039373845,6.363636364,0
6.272727273,0.163636364,2379904.391,1498624.986,3576.542882,2553.423464,1024.566143,3.490787693,2.492199729,0.039497161,0.039497161,6.272727273,0
6.181818182,0.163636364,2379093.862,1501985.807,3560.092173,2540.726827,1020.911507,3.487170189,2.48868468,0.039617516,0.039617516,6.181818182,0
6.090909091,0.163636364,2378276.366,1505345.223,3543.508146,2527.916913,1017.238662,3.483457993,2.485077503,0.039738118,0.039738118,6.090909091,0
6,0.163636364,2377441.261,1508825.16,3526.582241,2514.870287,1013.43246,3.479839438,2.48153714,0.039862355,0.039862355,6,0
5.909090909,0.163636364,2376621.045,1512111.661,3509.914394,2501.96292,1009.794177,3.475871096,2.477695926,0.039981514,0.039981514,5.909090909,0
5.818181818,0.163636364,2375794.279,1515395.987,3493.119547,2488.94716,1006.13926,3.471805233,2.473760104,0.040100899,0.040100899,5.818181818,0
5.727272727,0.163636364,2374960.959,1518678.146,3476.197565,2475.822807,1002.467768,3.467640234,2.469728092,0.040220513,0.040220513,5.727272727,0
5.636363636,0.163636364,2374109.867,1522065.309,3458.938579,2462.45837,998.6750667,3.463527521,2.465725292,0.040343349,0.040343349,5.636363636,0
5.545454545,0.163636364,2373279.278,1525257.568,3442.015255,2449.300832,995.0603168,3.459102124,2.461459663,0.040461037,0.040461037,5.545454545,0
5.454545455,0.163636364,2372442.572,1528447.099,3424.971472,2436.039974,991.4304719,3.454575554,2.457096128,0.040578937,0.040578937,5.454545455,0
1.181818182,0.363636364,2843910.361,1225608.096,9067.051987,7621.047636,2625.770691,3.453101224,2.902404106,0.033291663,0.033291663,1.181818182,0
5.363636364,0.163636364,2371574.01,1531800.573,3407.373512,2422.373681,987.6132389,3.45010919,2.452755376,0.040701721,0.040701721,5.363636364,0
5.272727273,0.163636364,2370745.713,1534883.003,3390.414567,2409.147002,984.0629705,3.445322778,2.448163455,0.040817203,0.040817203,5.272727273,0
1.545454545,0.209090909,2603637.501,1402064.941,6179.198936,4956.311442,1795.286262,3.441901756,2.760736016,0.038221167,0.038221167,1.545454545,0
5.181818182,0.163636364,2369911.733,1537962.396,3373.342012,2395.822431,980.4990329,3.440433798,2.443472508,0.040932884,0.040932884,5.181818182,0
5.090909091,0.163636364,2369072.056,1541038.818,3356.1555,2382.399663,976.9213662,3.435440779,2.438681091,0.041048768,0.041048768,5.090909091,0
5,0.163636364,2368210.433,1544221.263,3338.575507,2368.68621,973.2164402,3.430455312,2.43387402,0.041167929,0.041167929,5,0
4.909090909,0.163636364,2367407.08,1547173.563,3321.580615,2355.362256,969.7643471,3.42514202,2.428798566,0.041280894,0.041280894,4.909090909,0
2.090909091,0.181818182,2476754.897,1502881.834,4582.604175,3514.137963,1338.374888,3.424006394,2.625675357,0.040956528,0.040956528,2.090909091,0
4.818181818,0.163636364,2366574.852,1550122.302,3304.472683,2341.962701,966.2769036,3.41979889,2.423697278,0.04139404,0.04139404,4.818181818,0
1.272727273,0.254545455,2725118.335,1309835.729,7663.105855,6316.548243,2243.52637,3.415652233,2.815455315,0.035658685,0.035658685,1.272727273,0
4.727272727,0.163636364,2365708.913,1553220.269,3286.793011,2328.134688,962.6112608,3.414455185,2.418561659,0.041511695,0.041511695,4.727272727,0
4.636363636,0.163636364,2364898.278,1556027.793,3269.967587,2314.925189,959.2529227,3.408869037,2.413258416,0.041621416,0.041621416,4.636363636,0
4.545454545,0.163636364,2364082.749,1558832.708,3253.040597,2301.627458,955.8830251,3.403178539,2.407854724,0.041731339,0.041731339,4.545454545,0
4.454545455,0.163636364,2363221.268,1561828.71,3235.356128,2287.756374,952.2840162,3.397469739,2.402388715,0.041846973,0.041846973,4.454545455,0
4.363636364,0.163636364,2362433.619,1564477.351,3218.807799,2274.725219,949.0662253,3.391552363,2.396803467,0.041953016,0.041953016,4.363636364,0
4.272727273,0.163636364,2361641.366,1567124.029,3202.162959,2261.610005,945.8375134,3.385531778,2.391118953,0.042059272,0.042059272,4.272727273,0
4.181818182,0.163636364,2360790.347,1570003.117,3184.566417,2247.768979,942.3280255,3.379466949,2.385336016,0.042172435,0.042172435,4.181818182,0
4.090909091,0.163636364,2360031.862,1572480.823,3168.390689,2234.992799,939.2721832,3.373240202,2.379494292,0.042274416,0.042274416,4.090909091,0
