DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
4,0.163636364,2359268.997,1574957.459,3152.122606,2222.136055,936.2057742,3.36691216,2.37355517,0.042376629,0.042376629,4,0
3.909090909,0.163636364,2358501.734,1577433.064,3135.761765,2209.198396,933.128738,3.360481397,2.367517263,0.042479075,0.042479075,3.909090909,0
3.818181818,0.163636364,2357709.584,1580007.488,3118.973511,2195.934681,929.9276053,3.353996045,2.361403908,0.042584624,0.042584624,3.818181818,0
3.727272727,0.163636364,2356981.46,1582305.49,3103.165649,2183.40401,927.0410532,3.347387517,2.355239827,0.042682502,0.042682502,3.727272727,0
1.454545455,0.209090909,2603719.818,1402285.736,6175.987713,4954.089193,1845.44232,3.346616497,2.684499612,0.038256012,0.038256012,1.454545455,0
3.636363636,0.163636364,2356249.1,1584603.505,3087.26836,2170.795261,924.144025,3.340678808,2.348979382,0.042780635,0.042780635,3.636363636,0
1.090909091,0.363636364,2844237.916,1225599.22,9067.385296,7622.130955,2719.516098,3.334190704,2.802752651,0.033315032,0.033315032,1.090909091,0
3.545454545,0.163636364,2355479.903,1587040.084,3070.761771,2157.718263,921.0736875,3.333893707,2.342611988,0.042883018,0.042883018,3.545454545,0
3.454545455,0.163636364,2354790.877,1589154.437,3055.482731,2145.569903,918.3801983,3.327034639,2.336254535,0.04297637,0.04297637,3.454545455,0
1.181818182,0.254545455,2725329.968,1309926.856,7661.838581,6316.11702,2305.668589,3.323044177,2.739386332,0.035687236,0.035687236,1.181818182,0
3.363636364,0.163636364,2354097.708,1591269.981,3040.116541,2133.345535,915.6760838,3.320078568,2.329803708,0.043070001,0.043070001,3.363636364,0
3.272727273,0.163636364,2353351.567,1593576.185,3023.894874,2120.45992,912.7330438,3.313011284,2.323198371,0.043169398,0.043169398,3.272727273,0
2,0.181818182,2476635.938,1503491.431,4576.184526,3509.1331,1383.263729,3.30825166,2.536850369,0.041005356,0.041005356,2,0
3.181818182,0.163636364,2352704.847,1595505.547,3009.195937,2108.736687,910.2410774,3.305932914,2.316679327,0.043258136,0.043258136,3.181818182,0
3.090909091,0.163636364,2352054.076,1597437.156,2994.41216,2096.939521,907.7383968,3.298761152,2.310070312,0.043347174,0.043347174,3.090909091,0
3,0.163636364,2351328.571,1599627.84,2978.440356,2084.219614,905.8781712,3.287903882,2.300772533,0.043443977,0.043443977,3,0
2.909090909,0.163636364,2350726.159,1601374.355,2964.354603,2072.950004,906.6122653,3.26970494,2.286479109,0.043528113,0.043528113,2.909090909,0
1.363636364,0.209090909,2603801.741,1402507.548,6172.76145,4951.853178,1896.351595,3.255072249,2.611252677,0.03829098,0.03829098,1.363636364,0
2.818181818,0.163636364,2350119.779,1603124.045,2950.186191,2061.608399,910.3068839,3.240869913,2.264739985,0.043612567,0.043612567,2.818181818,0
1.090909091,0.254545455,2725541.722,1310018.424,7660.564618,6315.679717,2366.208789,3.237484644,2.669113456,0.035715876,0.035715876,1.090909091,0
1,0.363636364,2844565.989,1225590.407,9067.717735,7623.213791,2810.84519,3.225975506,2.712071735,0.033338466,0.033338466,1,0
2.727272727,0.163636364,2349509.395,1604876.986,2935.934408,2050.194182,917.9465855,3.19837173,2.233456951,0.043697343,0.043697343,2.727272727,0
1.272727273,0.209090909,2603883.263,1402730.389,6169.520017,4949.603245,1947.602984,3.167750341,2.541382039,0.038326074,0.038326074,1.272727273,0
1,0.254545455,2725753.596,1310110.437,7659.283909,6315.236271,2424.522075,3.159090193,2.60473449,0.035744607,0.035744607,1,0
1.909090909,0.181818182,2476416.506,1504609.007,4568.137452,3502.878642,1446.777488,3.157456825,2.421159212,0.041069087,0.041069087,1.909090909,0
2.636363636,0.163636364,2348852.778,1606789.444,2920.933641,2038.197302,931.2409775,3.136603427,2.188689449,0.04378701,0.04378701,2.636363636,0
10,0.154545455,2353257.593,1355733.94,3474.114734,2360.288094,1113.857253,3.118994579,2.119022062,0.034654266,0.034654266,10,0
9.909090909,0.154545455,2352622.261,1359214.99,3461.359596,2350.685669,1110.7063,3.116359021,2.116388167,0.034767313,0.034767313,9.909090909,0
9.818181818,0.154545455,2351978.934,1362702.509,3448.456933,2340.96177,1107.529369,3.113648295,2.113679181,0.034880759,0.034880759,9.818181818,0
9.727272727,0.154545455,2351327.563,1366196.496,3435.405821,2331.11561,1104.326325,3.110861114,2.110893816,0.034994606,0.034994606,9.727272727,0
9.636363636,0.154545455,2350718.938,1369701.165,3422.598612,2321.495873,1101.139744,3.108232747,2.108266353,0.035108968,0.035108968,9.636363636,0
9.545454545,0.154545455,2350043.534,1373207.378,3409.210547,2311.37217,1097.877622,3.105273737,2.105309483,0.035223604,0.035223604,9.545454545,0
9.454545455,0.154545455,2349359.969,1376720.014,3395.671473,2301.124038,1094.589005,3.102234225,2.102272203,0.035338646,0.035338646,9.454545455,0
9.363636364,0.154545455,2348668.194,1380239.075,3381.980445,2290.750677,1091.273746,3.099112809,2.099153109,0.035454096,0.035454096,9.363636364,0
9.272727273,0.154545455,2347968.158,1383764.558,3368.136521,2280.251287,1087.931703,3.095908054,2.095950767,0.035569955,0.035569955,9.272727273,0
9.181818182,0.154545455,2347259.812,1387296.461,3354.138759,2269.62507,1084.562729,3.092618499,2.092663715,0.035686226,0.035686226,9.181818182,0
9.090909091,0.154545455,2346543.105,1390834.782,3339.986213,2258.871213,1081.16669,3.089242616,2.089290425,0.03580291,0.03580291,9.090909091,0
9,0.154545455,2345817.988,1394379.519,3325.677957,2247.988919,1077.743461,3.085778831,2.085829328,0.035920009,0.035920009,9,0
1.181818182,0.209090909,2603964.377,1402954.268,6166.263285,4947.339265,1998.747595,3.085063517,2.475219621,0.038361294,0.038361294,1.181818182,0
8.909090909,0.154545455,2345084.411,1397930.669,3311.213059,2236.977389,1074.292917,3.082225532,2.08227882,0.036037526,0.036037526,8.909090909,0
8.818181818,0.154545455,2344365.333,1401488.231,3296.607088,2225.831122,1070.836135,3.078535531,2.078591719,0.036155463,0.036155463,8.818181818,0
8.727272727,0.154545455,2343609.876,1405052.201,3281.825248,2214.562248,1067.326186,3.074810016,2.074869217,0.036273821,0.036273821,8.727272727,0
8.636363636,0.154545455,2342872.578,1408628.84,3267.213775,2203.470145,1063.808344,3.071242855,2.071303687,0.036392772,0.036392772,8.636363636,0
8.545454545,0.154545455,2342097.004,1412204.336,3252.076866,2191.903911,1060.241237,3.067298981,2.067363383,0.036511946,0.036511946,8.545454545,0
8.454545455,0.154545455,2341312.767,1415786.17,3236.778939,2180.204682,1056.646238,3.063256956,2.063325079,0.036631548,0.036631548,8.454545455,0
2.545454545,0.163636364,2348291.582,1608362.427,2907.394987,2027.325139,949.130115,3.063220671,2.135982313,0.043866985,0.043866985,2.545454545,0
8.363636364,0.154545455,2340519.818,1419374.337,3221.319043,2168.371645,1053.023216,3.059114932,2.059186932,0.036751578,0.036751578,8.363636364,0
8.272727273,0.154545455,2339718.108,1422968.834,3205.696213,2156.403972,1049.372037,3.054871008,2.054947049,0.03687204,0.03687204,8.272727273,0
8.181818182,0.154545455,2338907.586,1426569.657,3189.909489,2144.30084,1045.692568,3.050523247,2.050603499,0.036992934,0.036992934,8.181818182,0
8.090909091,0.154545455,2338088.204,1430176.801,3173.957899,2132.061418,1041.984673,3.046069661,2.046154299,0.037114265,0.037114265,8.090909091,0
8,0.154545455,2337259.912,1433790.265,3157.840469,2119.684873,1038.248214,3.041508213,2.041597419,0.037236033,0.037236033,8,0
1.818181818,0.181818182,2476317.956,1505110.807,4562.019529,3498.098348,1500.802208,3.039720694,2.330819031,0.041115058,0.041115058,1.818181818,0
7.909090909,0.154545455,2336440.149,1437410.048,3141.567718,2107.16536,1034.499557,3.036799482,2.036893439,0.037358241,0.037358241,7.909090909,0
7.818181818,0.154545455,2335589.204,1441036.135,3125.11595,2094.516729,1030.701164,3.032029127,2.032128033,0.037480891,0.037480891,7.818181818,0
7.727272727,0.154545455,2334752.301,1444677.023,3108.778558,2081.994609,1026.888656,3.027376474,2.027478439,0.037604216,0.037604216,7.727272727,0
7.636363636,0.154545455,2333880.416,1448313.575,3091.954409,2069.033457,1023.031272,3.022345937,2.022453774,0.037727699,0.037727699,7.636363636,0
7.545454545,0.154545455,2332999.433,1451956.338,3074.960024,2055.931412,1019.144734,3.017196597,2.017310537,0.03785163,0.03785163,7.545454545,0
7.454545455,0.154545455,2332109.3,1455605.307,3057.794401,2042.687618,1015.228896,3.011926093,2.012046373,0.037976009,0.037976009,7.454545455,0
1.090909091,0.209090909,2604045.084,1403179.193,6162.991178,4945.061131,2049.29735,3.007367953,2.41305203,0.03839664,0.03839664,1.090909091,0
7.363636364,0.154545455,2331209.968,1459260.479,3040.456536,2029.301222,1011.283608,3.006532008,2.00665887,0.03810084,0.03810084,7.363636364,0
7.272727273,0.154545455,2330301.389,1462921.851,3022.945418,2015.771363,1007.308721,3.00101186,2.001145549,0.038226124,0.038226124,7.272727273,0
7.181818182,0.154545455,2329402.05,1466589.436,3005.26723,2002.086545,1003.32191,2.995317055,1.995457813,0.038351864,0.038351864,7.181818182,5.68E-14
7.090909091,0.154545455,2328470.217,1470263.191,2987.407702,1988.272712,999.2829721,2.989551293,1.989699382,0.038478063,0.038478063,7.090909091,0
7,0.154545455,2327551.102,1473957.07,2969.639398,1974.567464,995.2233896,2.983892289,1.984044471,0.038605103,0.038605103,7,0
6.909090909,0.154545455,2326597.812,1477639.947,2951.39502,1960.430017,991.1244054,2.977824987,1.977985817,0.038732137,0.038732137,6.909090909,-5.68E-14
2.454545455,0.163636364,2347726.479,1609939.397,2893.775325,2016.382472,973.6176622,2.972188609,2.071020844,0.043947294,0.043947294,2.454545455,0
6.818181818,0.154545455,2325635.102,1481328.886,2932.973032,1946.145382,986.9952164,2.971618284,1.971788059,0.038859633,0.038859633,6.818181818,0
6.727272727,0.154545455,2324662.923,1485023.889,2914.372388,1931.712669,982.8356606,2.965269277,1.965448291,0.038987594,0.038987594,6.727272727,0
6.636363636,0.154545455,2323681.223,1488724.954,2895.592042,1917.130989,978.6455756,2.958774978,1.958963528,0.039116022,0.039116022,6.636363636,0
6.545454545,0.154545455,2322689.952,1492432.082,2876.630946,1902.399444,974.4248033,2.95213231,1.952330685,0.039244919,0.039244919,6.545454545,0
6.454545455,0.154545455,2321705.854,1496145.302,2857.4918,1887.504418,970.1896539,2.945291973,1.94550046,0.03937429,0.03937429,6.454545455,0
6.363636364,0.154545455,2320690.77,1499864.541,2838.168156,1872.476934,965.9026841,2.938358287,1.938577213,0.039504134,0.039504134,6.363636364,0
1,0.209090909,2604125.367,1403405.176,6159.703448,4942.768682,2098.723762,2.934975798,2.355130661,0.038432115,0.038432115,1,0
6.272727273,0.154545455,2319684.359,1503607.5,2818.878907,1857.508363,961.5870521,2.931485923,1.93171108,0.039634946,0.039634946,6.272727273,0
6.181818182,0.154545455,2318647.517,1507333.963,2799.160609,1842.148184,957.2397705,2.924200076,1.924437577,0.039765615,0.039765615,6.181818182,0
1.727272727,0.181818182,2476218.08,1505614.795,4555.870266,3493.289843,1559.280303,2.921777604,2.240321921,0.041161219,0.041161219,1.727272727,0
6.090909091,0.154545455,2317600.954,1511066.34,2779.257378,1826.6345,952.86132,2.91674908,1.916999318,0.039896765,0.039896765,6.090909091,0
6,0.154545455,2316544.622,1514804.631,2759.168167,1810.966418,948.4515571,2.90912925,1.909392635,0.040028397,0.040028397,6,0
5.909090909,0.154545455,2315478.47,1518548.842,2738.891888,1795.143008,944.0103274,2.901336785,1.901613739,0.040160515,0.040160515,5.909090909,0
5.818181818,0.154545455,2314402.446,1522298.984,2718.427439,1779.163323,939.5374739,2.893367763,1.893658712,0.040293122,0.040293122,5.818181818,0
5.727272727,0.154545455,2313328.983,1526055.097,2697.7764,1763.016644,935.0452919,2.885182593,1.885487964,0.040426222,0.040426222,5.727272727,0
5.636363636,0.154545455,2312243.541,1529839.315,2677.106594,1746.900185,930.4989848,2.877065572,1.877380001,0.040560438,0.040560438,5.636363636,0
5.545454545,0.154545455,2311131.382,1533600.202,2656.056157,1730.432698,925.9305177,2.868526424,1.868858046,0.040694335,0.040694335,5.545454545,0
5.454545455,0.154545455,2310009.271,1537366.858,2634.814527,1713.806292,921.3301,2.859794256,1.860143604,0.040828729,0.040828729,5.454545455,0
2.363636364,0.163636364,2347078.847,1611788.4,2878.849544,2004.419024,1008.267968,2.855242491,1.987982449,0.044035807,0.044035807,2.363636364,0
5.363636364,0.154545455,2308877.155,1541139.297,2613.380563,1697.019997,916.6975594,2.850864536,1.851232153,0.040963623,0.040963623,5.363636364,0
5.272727273,0.154545455,2307734.981,1544917.536,2591.753102,1680.072825,912.0327192,2.841732591,1.842119027,0.04109902,0.04109902,5.272727273,0
5.181818182,0.154545455,2306597.304,1548701.677,2569.928855,1662.946884,907.3501586,2.832345188,1.832750971,0.041234927,0.041234927,5.181818182,0
5.090909091,0.154545455,2305430.454,1552491.526,2547.914666,1645.683173,902.6157711,2.82281204,1.823237778,0.041371342,0.041371342,5.090909091,0
5,0.154545455,2304263.957,1556306.515,2525.821323,1628.376134,897.8411963,2.813216116,1.813657182,0.041508815,0.041508815,5,0
1.636363636,0.181818182,2476116.864,1506120.985,4549.689398,3488.452928,1622.086855,2.804837104,2.150595646,0.041207571,0.041207571,1.636363636,0
4.909090909,0.154545455,2303075.708,1560098.064,2503.407065,1610.772848,893.0493574,2.803212436,1.803677293,0.04164598,0.04164598,4.909090909,0
4.818181818,0.154545455,2301877.281,1563895.283,2480.795173,1593.00509,888.2247012,2.792981517,1.793470828,0.04178366,0.04178366,4.818181818,0
4.727272727,0.154545455,2300668.619,1567698.201,2457.984397,1575.071803,883.3670249,2.782517717,1.783032147,0.04192186,0.04192186,4.727272727,0
4.636363636,0.154545455,2299449.664,1571506.853,2434.973461,1556.97191,878.4761198,2.771815199,1.772355417,0.042060583,0.042060583,4.636363636,5.68E-14
4.545454545,0.154545455,2298238.189,1575349.357,2411.837185,1538.78214,873.5433101,2.760981805,1.761540753,0.042200632,0.042200632,4.545454545,0
4.454545455,0.154545455,2296994.16,1579156.049,2388.437069,1520.355559,868.593781,2.749774545,1.750364316,0.04234003,0.04234003,4.454545455,0
4.363636364,0.154545455,2295739.846,1582968.308,2364.835239,1501.760953,863.6109049,2.738310998,1.738932365,0.042479956,0.042479956,4.363636364,0
2.272727273,0.163636364,2346562.548,1613192.465,2865.938486,1994.017024,1047.567212,2.73580392,1.903474069,0.044111487,0.044111487,2.272727273,0
4.272727273,0.154545455,2294475.186,1586786.179,2341.030343,1482.997183,858.5944514,2.726584524,1.727238256,0.042620414,0.042620414,4.272727273,0
4.181818182,0.154545455,2293200.116,1590609.713,2317.021002,1464.063086,853.5441825,2.714588242,1.715275103,0.042761408,0.042761408,4.181818182,0
4.090909091,0.154545455,2291931.443,1594468.036,2292.839265,1444.994717,848.4491285,2.702388615,1.703101186,0.042903778,0.042903778,4.090909091,0
1.545454545,0.181818182,2476014.293,1506629.403,4543.476623,3483.587297,1689.037306,2.68998003,2.062469127,0.041254115,0.041254115,1.545454545,0
4,0.154545455,2290632.479,1598285.021,2268.454435,1425.743775,843.3450706,2.689829482,1.690581738,0.043045345,0.043045345,4,0
3.909090909,0.154545455,2289323.124,1602107.536,2243.863731,1406.321173,838.2070845,2.676980155,1.677772951,0.043187453,0.043187453,3.909090909,0
3.818181818,0.154545455,2288003.317,1605935.632,2219.065772,1386.725741,833.034949,2.663832742,1.664666942,0.043330108,0.043330108,3.818181818,0
3.727272727,0.154545455,2286674.506,1609806.986,2194.046858,1366.970748,827.7927505,2.650478464,1.651344188,0.0434744,0.0434744,3.727272727,0
3.636363636,0.154545455,2285336.738,1613623.24,2168.888537,1347.063761,822.5778671,2.63669693,1.637612455,0.043617497,0.043617497,3.636363636,0
3.545454545,0.154545455,2283996.017,1617445.097,2143.519657,1326.972843,817.3366481,2.622566432,1.623532783,0.043761151,0.043761151,3.545454545,0
3.454545455,0.154545455,2282633.035,1621272.215,2117.949238,1306.727384,812.0488231,2.608155049,1.609173423,0.043905357,0.043905357,3.454545455,0
2.181818182,0.163636364,2346042.449,1614601.07,2852.948873,1983.546606,1095.772712,2.603595473,1.810180692,0.044187509,0.044187509,2.181818182,0
3.363636364,0.154545455,2281259.348,1625139.288,2092.135887,1286.300552,806.6916336,2.593476615,1.594538109,0.044051125,0.044051125,3.363636364,0
3.272727273,0.154545455,2279880.638,1628947.944,2066.234792,1265.765906,801.36998,2.578378081,1.579502524,0.044195605,0.044195605,3.272727273,0
1.454545455,0.181818182,2475910.351,1507140.069,4537.231651,3478.692691,1759.882999,2.578143918,1.976661342,0.041300854,0.041300854,1.454545455,0
3.181818182,0.154545455,2278501.272,1632762.389,2040.115115,1245.036654,796.0246222,2.562879411,1.564068019,0.044340661,0.044340661,3.181818182,0
10,0.145454545,2291848.511,1355828.33,2711.024291,1652.738296,1058.292005,2.561697792,1.56170347,0.034656745,0.034656745,10,0
9.909090909,0.145454545,2291009.548,1359315.076,2695.729254,1640.917564,1054.81801,2.555634459,1.55564045,0.034769945,0.034769945,9.909090909,0
9.818181818,0.145454545,2290175.274,1362808.547,2680.285925,1628.964425,1051.328141,2.549428499,1.549434816,0.03488355,0.03488355,9.818181818,0
3.090909091,0.154545455,2277092.442,1636629.984,2013.694199,1224.099304,790.5752526,2.547125264,1.54836532,0.044487679,0.044487679,3.090909091,0
9.727272727,0.145454545,2289314.202,1366308.75,2664.678614,1616.892204,1047.793383,2.543133653,1.543140308,0.034997565,0.034997565,9.727272727,0
9.636363636,0.145454545,2288444.781,1369815.694,2648.913272,1604.690054,1044.230529,2.536713108,1.53672011,0.03511199,0.03511199,9.636363636,0
3,0.154545455,2275686.061,1640417.703,1987.297576,1203.140677,785.1919185,2.530970492,1.532288665,0.044632784,0.044632784,3,0
9.545454545,0.145454545,2287566.96,1373329.388,2632.988843,1592.357079,1040.639419,2.530164431,1.530171787,0.035226827,0.035226827,9.545454545,0
9.454545455,0.145454545,2286680.685,1376849.84,2616.904264,1579.892379,1037.019888,2.523485128,1.523492845,0.03534208,0.03534208,9.454545455,-5.68E-14
9.363636364,0.145454545,2285799.982,1380377.06,2600.663437,1567.286927,1033.384858,2.516645581,1.516653659,0.03545775,0.03545775,9.363636364,0
2.909090909,0.154545455,2274269.269,1644210.868,1960.689243,1182.005032,779.7742433,2.514431914,1.515829796,0.044778464,0.044778464,2.909090909,0
9.272727273,0.145454545,2284891.085,1383911.054,2584.257262,1554.563117,1029.702836,2.509711707,1.509720147,0.035573839,0.035573839,9.272727273,-5.68E-14
9.181818182,0.145454545,2283973.592,1387451.833,2567.6879,1541.705051,1025.991876,2.502639602,1.5026484,0.03569035,0.03569035,9.181818182,0
2.818181818,0.154545455,2272834.924,1648059.182,1933.733846,1160.604316,774.2632744,2.497514618,1.498978906,0.044926181,0.044926181,2.818181818,0
9.090909091,0.145454545,2283047.449,1390999.406,2550.95427,1528.711799,1022.25182,2.495426489,1.495435635,0.035807284,0.035807284,9.090909091,0
9,0.145454545,2282112.602,1394553.782,2534.055288,1515.582436,1018.482516,2.488069503,1.488078991,0.035924646,0.035924646,9,0
8.909090909,0.145454545,2281182.037,1398114.971,2516.992694,1502.306576,1014.69609,2.480538477,1.480548305,0.036042436,0.036042436,8.909090909,0
2.727272727,0.154545455,2271414.858,1651817.271,1906.879846,1139.237257,768.8428474,2.480194557,1.481755681,0.045071676,0.045071676,2.727272727,0
8.818181818,0.145454545,2280224.051,1401682.981,2499.762972,1488.910306,1010.862945,2.472899996,1.472910164,0.036160657,0.036160657,8.818181818,0
1.363636364,0.181818182,2475805.023,1507653.006,4530.954179,3473.768808,1834.307561,2.47011694,1.893776639,0.041347789,0.041347789,1.363636364,0
8.727272727,0.145454545,2279257.21,1405257.821,2482.364356,1475.375286,1006.999655,2.46510944,1.465119952,0.036279312,0.036279312,8.727272727,0
2.636363636,0.154545455,2269974.057,1655580.298,1879.826054,1117.715849,763.3774341,2.46251195,1.46417198,0.04521774,0.04521774,2.636363636,0
2.090909091,0.163636364,2345518.502,1616014.276,2839.879834,1973.007054,1153.767782,2.461396374,1.710055598,0.044263877,0.044263877,2.090909091,0
8.636363636,0.145454545,2278281.466,1408839.502,2464.796201,1461.700594,1003.106502,2.457163019,1.457173881,0.036398404,0.036398404,8.636363636,0
8.545454545,0.145454545,2277296.764,1412428.034,2447.057377,1447.885264,999.1833229,2.449057466,1.449068686,0.036517934,0.036517934,8.545454545,0
2.545454545,0.154545455,2268519.081,1659380.377,1852.481927,1095.968446,757.8406329,2.444421487,1.446172715,0.045365324,0.045365324,2.545454545,0
8.454545455,0.145454545,2276313.009,1416023.428,2429.149166,1433.92125,995.2394489,2.44076857,1.440780157,0.036637907,0.036637907,8.454545455,0
8.363636364,0.145454545,2275304.631,1419625.69,2411.06947,1419.830931,991.2504035,2.432351565,1.432363534,0.036758323,0.036758323,8.363636364,0
2.454545455,0.154545455,2267073.065,1663097.519,1825.248617,1074.274316,752.3823575,2.425958821,1.427830285,0.045510893,0.045510893,2.454545455,-5.68E-14
8.272727273,0.145454545,2274287.146,1423234.834,2392.815876,1405.597259,987.2308235,2.423765364,1.423777729,0.036879187,0.036879187,8.272727273,0
8.181818182,0.145454545,2273260.497,1426850.869,2374.387215,1391.219238,983.1805384,2.415006322,1.415019098,0.0370005,0.0370005,8.181818182,0
2.363636364,0.154545455,2265610.878,1666874.803,1797.604357,1052.254532,746.8263499,2.406991073,1.408968139,0.04565867,0.04565867,2.363636364,0
8.090909091,0.145454545,2272235.21,1430473.809,2355.782279,1376.685644,979.1095636,2.406045622,1.406058827,0.037122265,0.037122265,8.090909091,0
8,0.145454545,2271184.435,1434103.659,2337.004703,1362.026073,974.99194,2.396947715,1.396961367,0.037244485,0.037244485,8,0
2.272727273,0.154545455,2264160.472,1670533.772,1770.273499,1030.457709,741.389915,2.387776612,1.38989982,0.045803382,0.045803382,2.272727273,0
7.909090909,0.145454545,2270124.342,1437740.434,2318.048713,1347.219343,970.8430748,2.387665703,1.38767982,0.037367163,0.037367163,7.909090909,0
7.818181818,0.145454545,2269054.876,1441384.145,2298.913097,1332.264423,966.6627881,2.378195505,1.378210105,0.037490301,0.037490301,7.818181818,0
7.727272727,0.145454545,2267985.416,1445034.807,2279.595736,1317.150197,962.460074,2.368509404,1.368524506,0.037613903,0.037613903,7.727272727,0
2.181818182,0.154545455,2262683.509,1674264.916,1742.462285,1008.287232,735.8315343,2.368017954,1.370269125,0.045950666,0.045950666,2.181818182,0
1.272727273,0.181818182,2475698.294,1508168.231,4524.643924,3468.815441,1911.922192,2.366541872,1.81430785,0.041394921,0.041394921,1.272727273,0
7.636363636,0.145454545,2266891.363,1448692.424,2260.102904,1301.906978,958.2108946,2.358669596,1.358685218,0.03773797,0.03773797,7.636363636,0
7.545454545,0.145454545,2265787.78,1452357.015,2240.426974,1286.51266,953.9297274,2.34862895,1.348645108,0.037862507,0.037862507,7.545454545,0
2.090909091,0.154545455,2261238.43,1677852.912,1715.109151,986.4404103,730.4423704,2.348041707,1.350469866,0.046094135,0.046094135,2.090909091,0
7.454545455,0.145454545,2264674.607,1456028.59,2220.566686,1270.966171,949.616382,2.338382876,1.338399585,0.037987515,0.037987515,7.454545455,0
7.363636364,0.145454545,2263558.408,1459707.165,2200.521321,1255.260476,945.2771709,2.327911208,1.327928479,0.038112997,0.038112997,7.363636364,0
2,0.154545455,2259770.505,1681510.192,1687.275453,964.2132968,724.9383441,2.327474422,1.330062487,0.046240099,0.046240099,2,0
7.272727273,0.145454545,2262420.177,1463392.747,2180.295236,1239.418734,940.8932907,2.317260902,1.317278746,0.038238957,0.038238957,7.272727273,0
1.909090909,0.154545455,2258333.258,1685012.423,1660.006147,942.4056851,719.6166101,2.306792428,1.309594125,0.046381877,0.046381877,1.909090909,0
7.181818182,0.145454545,2261272.196,1467085.355,2159.881187,1223.421805,936.4766339,2.306390901,1.306409323,0.038365398,0.038365398,7.181818182,0
2,0.163636364,2344922.787,1617659.993,2825.670535,1961.574039,1226.826187,2.303236241,1.598901344,0.044347318,0.044347318,2,-5.68E-14
7.090909091,0.145454545,2260122.39,1470785.004,2139.275309,1207.258117,932.0349018,2.295273819,1.295292821,0.038492322,0.038492322,7.090909091,0
1.818181818,0.154545455,2256876.65,1688559.86,1632.372368,920.3097793,714.2096447,2.285564722,1.288570921,0.046525435,0.046525435,1.818181818,0
7,0.145454545,2258948.973,1474491.702,2118.488984,1190.960748,927.5463969,2.283970905,1.283990485,0.038619732,0.038619732,7,0
6.909090909,0.145454545,2257765.645,1478205.468,2097.511246,1174.505109,923.0247346,2.272432328,1.272452476,0.038747632,0.038747632,6.909090909,0
1.181818182,0.181818182,2475590.148,1508685.773,4518.300571,3463.83224,1992.262982,2.267923768,1.738642072,0.041442252,0.041442252,1.181818182,0
1.727272727,0.154545455,2255463.245,1691962.633,1605.273006,898.5959427,708.9898642,2.26416919,1.267431296,0.046665098,0.046665098,1.727272727,0
6.818181818,0.145454545,2256580.279,1481926.322,2076.336138,1157.878086,918.4770659,2.260629269,1.260649971,0.038876024,0.038876024,6.818181818,0
6.727272727,0.145454545,2255371.127,1485654.268,2054.979163,1141.116684,913.8818842,2.248626654,1.248647887,0.039004912,0.039004912,6.727272727,0
1.636363636,0.154545455,2254038.334,1695360.529,1578.087934,876.8211312,703.7478106,2.242405462,1.245930883,0.04680504,0.04680504,1.636363636,0
6.636363636,0.145454545,2254121.989,1489387.484,2033.064038,1123.859894,909.2243627,2.236042193,1.23606443,0.039134248,0.039134248,6.636363636,0
6.545454545,0.145454545,2252897.949,1493129.473,2011.297994,1106.752194,904.5663769,2.223494091,1.223516839,0.039264131,0.039264131,6.545454545,0
1.545454545,0.154545455,2252624.708,1698704.02,1551.022558,855.1233038,698.5623216,2.220306635,1.224118847,0.046943774,0.046943774,1.545454545,0
6.454545455,0.145454545,2251651.343,1496878.588,1989.345684,1089.505044,899.8615385,2.210724205,1.210747429,0.039394518,0.039394518,6.454545455,0
1.454545455,0.154545455,2251271.189,1701853.032,1524.832542,834.0836181,693.6400995,2.198305062,1.202473183,0.047077082,0.047077082,1.454545455,0
6.363636364,0.145454545,2250394.423,1500634.852,1967.193265,1072.092457,895.12199,2.197681754,1.197705417,0.039525414,0.039525414,6.363636364,0
6.272727273,0.145454545,2249130.934,1504398.283,1944.839579,1054.509626,890.3513864,2.184350593,1.184374666,0.039656821,0.039656821,6.272727273,5.68E-14
1.363636364,0.154545455,2249926.626,1704976.648,1498.671093,813.0546671,688.7427247,2.175951977,1.180491115,0.047210032,0.047210032,1.363636364,0
1.090909091,0.181818182,2475480.571,1509205.649,4511.923844,3458.818972,2074.78549,2.174645941,1.667073049,0.041489784,0.041489784,1.090909091,0
6.181818182,0.145454545,2247847.29,1508168.894,1922.293271,1036.779106,885.5358219,2.170768504,1.17079296,0.039788744,0.039788744,6.181818182,0
1.909090909,0.163636364,2344446.476,1618909.89,2813.294322,1951.564953,1303.689014,2.157948938,1.496955894,0.044419296,0.044419296,1.909090909,0
6.090909091,0.145454545,2246559.111,1511946.711,1899.538153,1018.869031,880.6909761,2.156872506,1.156897321,0.039921186,0.039921186,6.090909091,0
1.272727273,0.154545455,2248605.291,1708002.469,1472.919212,792.338792,683.9654591,2.153499409,1.158448547,0.047340438,0.047340438,1.272727273,0
6,0.145454545,2245248.45,1515731.741,1876.593526,1000.817119,875.7984362,2.142723084,1.142748238,0.040054151,0.040054151,6,0
1.181818182,0.154545455,2247319.143,1710918.238,1447.651496,771.9860481,679.3355816,2.13098141,1.136383945,0.047467918,0.047467918,1.181818182,0
5.909090909,0.145454545,2243927.181,1519524.013,1853.442071,982.5941478,870.8701069,2.128264659,1.128290132,0.040187643,0.040187643,5.909090909,0
5.818181818,0.145454545,2242596.3,1523323.547,1830.086566,964.2020255,865.9068578,2.113491248,1.113517022,0.040321665,0.040321665,5.818181818,0
1.090909091,0.154545455,2246126.189,1713582.914,1423.683293,752.622975,675.0741797,2.108928672,1.11487448,0.047588183,0.047588183,1.090909091,0
5.727272727,0.145454545,2241247.599,1527130.359,1806.52954,945.6518724,860.9001012,2.098419477,1.098445535,0.040456221,0.040456221,5.727272727,0
1,0.154545455,2244945.89,1716191.582,1400.038458,733.4605482,671.5128061,2.084902098,1.092251021,0.047706449,0.047706449,1,0
5.636363636,0.145454545,2239889.284,1530944.475,1782.765002,926.9294467,855.8580845,2.083014736,1.08304106,0.040591316,0.040591316,5.636363636,0
5.545454545,0.145454545,2238512.851,1534765.913,1758.7978,908.0485424,850.7718646,2.06729662,1.067323192,0.040726952,0.040726952,5.545454545,0
5.454545455,0.145454545,2237125.897,1538594.701,1734.621639,888.9952077,845.6490937,2.051231003,1.051257802,0.040863135,0.040863135,5.454545455,0
1,0.181818182,2475263.44,1510243.932,4503.805154,3452.457349,2198.213484,2.048847933,1.570574184,0.041552709,0.041552709,1,0
5.363636364,0.145454545,2235700.413,1542428.932,1709.92515,869.4859645,840.4623508,2.034505351,1.034532914,0.040999813,0.040999813,5.363636364,0
5.272727273,0.145454545,2234276.277,1546272.052,1685.312873,850.0866354,835.2495158,2.017735828,1.017763697,0.041137088,0.041137088,5.272727273,0
1.818181818,0.163636364,2343966.459,1620164.71,2800.841627,1941.489225,1391.564389,2.012728731,1.395184614,0.044491621,0.044491621,1.818181818,0
5.181818182,0.145454545,2232843.424,1550122.566,1660.480486,830.5023915,830.0014628,2.000575373,1.000603528,0.04127492,0.04127492,5.181818182,0
5.090909091,0.145454545,2231390.601,1553980.488,1635.44493,810.7621123,824.7062523,1.983063577,0.983091992,0.041413313,0.041413313,5.090909091,0
5,0.145454545,2229925.769,1557845.85,1610.194632,790.8459924,819.3721087,1.965156752,0.965185395,0.041552271,0.041552271,5,0
4.909090909,0.145454545,2228445.731,1561718.677,1584.730709,770.7589778,813.9951989,1.946855106,0.946883936,0.0416918,0.0416918,4.909090909,0
4.818181818,0.145454545,2226949.793,1565598.995,1559.053992,750.5026645,808.5747497,1.928150727,0.928179695,0.041831902,0.041831902,4.818181818,-5.68E-14
4.727272727,0.145454545,2225432.188,1569486.825,1533.176573,730.0954711,803.1044303,1.909062527,0.909091575,0.041972583,0.041972583,4.727272727,0
4.636363636,0.145454545,2223877.334,1573380.323,1506.798036,709.2523836,797.5692785,1.889237808,0.889267431,0.042113794,0.042113794,4.636363636,0
1.727272727,0.163636364,2343482.686,1621424.526,2788.311522,1931.346052,1490.97387,1.870127692,1.295358753,0.044564297,0.044564297,1.727272727,0
4.545454545,0.145454545,2222325.787,1577282.688,1480.449338,688.463965,792.0089165,1.869233171,0.869262897,0.042255627,0.042255627,4.545454545,0
4.454545455,0.145454545,2220756.207,1581192.614,1453.889187,667.5107673,786.4018095,1.848786676,0.848816418,0.042398052,0.042398052,4.454545455,0
10,0.136363636,2217743.154,1355848.761,1815.35465,825.7704586,989.584875,1.834460788,0.834461479,0.034657282,0.034657282,10,0
4.363636364,0.145454545,2219168.013,1585110.132,1427.118649,646.3947281,780.7470746,1.827888564,0.82791822,0.042541071,0.042541071,4.363636364,0
9.909090909,0.136363636,2216572.71,1359336.475,1796.985879,811.3581811,985.6284477,1.82318792,0.82318868,0.034770507,0.034770507,9.909090909,0
9.818181818,0.136363636,2215337.657,1362830.81,1777.88573,796.2976502,981.5889343,1.81123245,0.81123332,0.034884136,0.034884136,9.818181818,0
4.272727273,0.145454545,2217560.646,1589035.273,1400.138928,625.1179005,775.043849,1.806528663,0.806558108,0.042684689,0.042684689,4.272727273,5.68E-14
9.727272727,0.136363636,2214134.458,1366332.026,1759.162637,781.6065809,977.5569855,1.799549962,0.799550914,0.034998178,0.034998178,9.727272727,0
9.636363636,0.136363636,2212915.985,1369840.02,1740.284662,766.7975671,973.4880995,1.787679441,0.787680473,0.035112631,0.035112631,9.636363636,0
4.181818182,0.145454545,2215933.576,1592968.066,1372.951327,603.6824209,769.2912847,1.784696323,0.784725413,0.042828912,0.042828912,4.181818182,0
9.545454545,0.136363636,2211681.725,1373354.799,1721.252862,751.8723304,969.3816085,1.775619475,0.775620585,0.035227498,0.035227498,9.545454545,0
9.454545455,0.136363636,2210431.187,1376876.373,1702.068405,736.8326857,965.2368613,1.763368634,0.763369817,0.035342782,0.035342782,9.454545455,0
4.090909091,0.145454545,2214262.587,1596906.482,1345.267238,581.8244754,763.4650651,1.762054742,0.762083954,0.042973684,0.042973684,4.090909091,0
9.363636364,0.136363636,2209163.91,1380404.752,1682.732613,721.6805841,961.0532266,1.750925512,0.750926758,0.035458483,0.035458483,9.363636364,0
4,0.145454545,2212587.833,1600853.943,1317.624879,560.0419349,757.6047017,1.739198392,0.739227111,0.043119107,0.043119107,4,0
9.272727273,0.136363636,2207879.45,1383939.945,1663.246865,706.4180227,956.8300836,1.73828864,0.738289938,0.035574605,0.035574605,9.272727273,0
9.181818182,0.136363636,2206579.425,1387481.962,1643.608787,691.0412618,952.5687921,1.725448913,0.725450243,0.035691149,0.035691149,9.181818182,0
1.636363636,0.163636364,2342926.171,1622915.007,2774.626196,1920.295141,1609.967157,1.723405465,1.192754233,0.044644024,0.044644024,1.636363636,5.68E-14
3.909090909,0.145454545,2210893.024,1604809.107,1289.77648,538.1037535,751.6937827,1.715826989,0.715855001,0.043265147,0.043265147,3.909090909,0
9.090909091,0.136363636,2205257.081,1391030.811,1623.834848,675.5734618,948.2626583,1.712431501,0.712432843,0.035808119,0.035808119,9.090909091,0
9,0.136363636,2203917.14,1394586.504,1603.915822,660.0010483,943.9160329,1.699214513,0.699215847,0.035925516,0.035925516,9,0
3.818181818,0.145454545,2209171.669,1608771.991,1261.745059,516.0402787,745.7249906,1.691971002,0.691998103,0.043411808,0.043411808,3.818181818,0
8.909090909,0.136363636,2202505.773,1398148.893,1583.335314,643.85995,939.4766356,1.685337617,0.68533897,0.036043339,0.036043339,8.909090909,0
8.818181818,0.136363636,2201114.901,1401718.26,1563.107562,628.0757117,935.033092,1.671713627,0.671714955,0.036161598,0.036161598,8.818181818,0
3.727272727,0.145454545,2207402.736,1612740.883,1233.263535,493.6063161,739.6768608,1.667300412,0.667326967,0.043559045,0.043559045,3.727272727,0
8.727272727,0.136363636,2199698.635,1405294.494,1542.766523,612.2269676,930.5407589,1.657924715,0.657926009,0.036280291,0.036280291,8.727272727,0
8.636363636,0.136363636,2198255.317,1408877.606,1522.325313,596.3286517,925.9978225,1.643983686,0.643984939,0.036399422,0.036399422,8.636363636,0
3.636363636,0.145454545,2205626.24,1616718.533,1204.803507,471.2323689,733.5898515,1.642339387,0.642364896,0.043706943,0.043706943,3.636363636,0
8.545454545,0.136363636,2196780.909,1412467.604,1501.808234,580.4092951,921.4000536,1.629919846,0.629921056,0.036518994,0.036518994,8.545454545,0
3.545454545,0.145454545,2203817.319,1620703.939,1176.196581,448.7766721,727.437588,1.616903774,0.616928077,0.043855476,0.043855476,3.545454545,0
8.454545455,0.136363636,2195268.363,1416064.498,1481.260755,564.5216035,916.7402196,1.615791173,0.615792338,0.036639008,0.036639008,8.454545455,0
8.363636364,0.136363636,2193710.417,1419668.295,1460.745553,548.7357819,912.0107946,1.601675727,0.60167685,0.036759467,0.036759467,8.363636364,0
1.545454545,0.163636364,2342488.1,1624022.431,2762.761139,1910.662486,1728.449076,1.598404707,1.105420178,0.044712594,0.044712594,1.545454545,0
3.454545455,0.145454545,2201956.121,1624695.867,1147.226901,426.0445832,721.1991615,1.590721347,0.590744701,0.044004615,0.044004615,3.454545455,0
8.272727273,0.136363636,2192089.561,1423279.003,1440.41602,533.2229636,907.1940401,1.587770594,0.587771678,0.036880374,0.036880374,8.272727273,0
8.181818182,0.136363636,2190355.15,1426896.619,1420.834039,518.5958195,902.2391726,1.574786467,0.574787523,0.037001731,0.037001731,8.181818182,0
3.363636364,0.145454545,2200072.177,1628696.075,1118.307598,403.4186219,714.9047805,1.564274892,0.564296999,0.044154413,0.044154413,3.363636364,0
3.272727273,0.145454545,2198146.038,1632704.053,1089.324364,380.8058808,708.5331782,1.537435928,0.537456668,0.044304862,0.044304862,3.272727273,0
3.181818182,0.145454545,2196146.927,1636718.609,1060.15895,358.1217127,702.0510436,1.510088133,0.510107799,0.044455931,0.044455931,3.181818182,0
3.090909091,0.145454545,2194094.856,1640741.298,1031.320242,335.8548844,695.4781381,1.482893832,0.48291221,0.04460767,0.04460767,3.090909091,0
1.454545455,0.163636364,2342046.438,1625134.976,2750.821888,1900.965077,1858.045243,1.480492414,1.023099456,0.044781512,0.044781512,1.454545455,0
3,0.145454545,2191944.669,1644771.542,1003.061105,314.3087026,688.7641663,1.456320108,0.456337188,0.044760067,0.044760067,3,0
1.363636364,0.163636364,2341601.142,1626252.707,2738.807634,1891.202192,1998.763434,1.37025102,0.946186107,0.044850782,0.044850782,1.363636364,0
1.272727273,0.163636364,2341069.985,1627635.728,2725.435562,1880.369241,2164.170065,1.259344451,0.868863899,0.044928167,0.044928167,1.272727273,0
1.181818182,0.163636364,2340667.878,1628612.799,2714.049305,1871.089315,2319.330766,1.170186394,0.806736729,0.044993645,0.044993645,1.181818182,0
1.090909091,0.163636364,2340262.313,1629595.024,2702.591403,1861.746685,2483.237642,1.088333777,0.749725541,0.045059468,0.045059468,1.090909091,0
1,0.163636364,2339853.252,1630582.458,2691.061088,1852.34072,2655.294398,1.013469953,0.697602767,0.045125638,0.045125638,1,0
1,0.1,,,,,,,,,,,
1,0.109090909,,,,,,,,,,,
1,0.118181818,,,,,,,,,,,
1,0.127272727,,,,,,,,,,,
1,0.136363636,,,,,,,,,,,
1,0.145454545,,,,,,,,,,,
1.090909091,0.1,,,,,,,,,,,
1.090909091,0.109090909,,,,,,,,,,,
1.090909091,0.118181818,,,,,,,,,,,
1.090909091,0.127272727,,,,,,,,,,,
1.090909091,0.136363636,,,,,,,,,,,
1.090909091,0.145454545,,,,,,,,,,,
1.181818182,0.1,,,,,,,,,,,
1.181818182,0.109090909,,,,,,,,,,,
1.181818182,0.118181818,,,,,,,,,,,
1.181818182,0.127272727,,,,,,,,,,,
1.181818182,0.136363636,,,,,,,,,,,
1.181818182,0.145454545,,,,,,,,,,,
1.272727273,0.1,,,,,,,,,,,
1.272727273,0.109090909,,,,,,,,,,,
1.272727273,0.118181818,,,,,,,,,,,
1.272727273,0.127272727,,,,,,,,,,,
1.272727273,0.136363636,,,,,,,,,,,
1.272727273,0.145454545,,,,,,,,,,,
1.363636364,0.1,,,,,,,,,,,
1.363636364,0.109090909,,,,,,,,,,,
1.363636364,0.118181818,,,,,,,,,,,
1.363636364,0.127272727,,,,,,,,,,,
1.363636364,0.136363636,,,,,,,,,,,
1.363636364,0.145454545,,,,,,,,,,,
1.454545455,0.1,,,,,,,,,,,
1.454545455,0.109090909,,,,,,,,,,,
1.454545455,0.118181818,,,,,,,,,,,
1.454545455,0.127272727,,,,,,,,,,,
1.454545455,0.136363636,,,,,,,,,,,
1.454545455,0.145454545,,,,,,,,,,,
1.545454545,0.1,,,,,,,,,,,
1.545454545,0.109090909,,,,,,,,,,,
1.545454545,0.118181818,,,,,,,,,,,
1.545454545,0.127272727,,,,,,,,,,,
1.545454545,0.136363636,,,,,,,,,,,
1.545454545,0.145454545,,,,,,,,,,,
1.636363636,0.1,,,,,,,,,,,
1.636363636,0.109090909,,,,,,,,,,,
1.636363636,0.118181818,,,,,,,,,,,
1.636363636,0.127272727,,,,,,,,,,,
1.636363636,0.136363636,,,,,,,,,,,
1.636363636,0.145454545,,,,,,,,,,,
1.727272727,0.1,,,,,,,,,,,
1.727272727,0.109090909,,,,,,,,,,,
1.727272727,0.118181818,,,,,,,,,,,
1.727272727,0.127272727,,,,,,,,,,,
1.727272727,0.136363636,,,,,,,,,,,
1.727272727,0.145454545,,,,,,,,,,,
1.818181818,0.1,,,,,,,,,,,
1.818181818,0.109090909,,,,,,,,,,,
1.818181818,0.118181818,,,,,,,,,,,
1.818181818,0.127272727,,,,,,,,,,,
1.818181818,0.136363636,,,,,,,,,,,
1.818181818,0.145454545,,,,,,,,,,,
1.909090909,0.1,,,,,,,,,,,
1.909090909,0.109090909,,,,,,,,,,,
1.909090909,0.118181818,,,,,,,,,,,
1.909090909,0.127272727,,,,,,,,,,,
1.909090909,0.136363636,,,,,,,,,,,
1.909090909,0.145454545,,,,,,,,,,,
2,0.1,,,,,,,,,,,
2,0.109090909,,,,,,,,,,,
2,0.118181818,,,,,,,,,,,
2,0.127272727,,,,,,,,,,,
2,0.136363636,,,,,,,,,,,
2,0.145454545,,,,,,,,,,,
2.090909091,0.1,,,,,,,,,,,
2.090909091,0.109090909,,,,,,,,,,,
2.090909091,0.118181818,,,,,,,,,,,
2.090909091,0.127272727,,,,,,,,,,,
2.090909091,0.136363636,,,,,,,,,,,
2.090909091,0.145454545,,,,,,,,,,,
2.181818182,0.1,,,,,,,,,,,
2.181818182,0.109090909,,,,,,,,,,,
2.181818182,0.118181818,,,,,,,,,,,
2.181818182,0.127272727,,,,,,,,,,,
2.181818182,0.136363636,,,,,,,,,,,
2.181818182,0.145454545,,,,,,,,,,,
2.272727273,0.1,,,,,,,,,,,
2.272727273,0.109090909,,,,,,,,,,,
2.272727273,0.118181818,,,,,,,,,,,
2.272727273,0.127272727,,,,,,,,,,,
2.272727273,0.136363636,,,,,,,,,,,
2.272727273,0.145454545,,,,,,,,,,,
2.363636364,0.1,,,,,,,,,,,
2.363636364,0.109090909,,,,,,,,,,,
2.363636364,0.118181818,,,,,,,,,,,
2.363636364,0.127272727,,,,,,,,,,,
2.363636364,0.136363636,,,,,,,,,,,
2.363636364,0.145454545,,,,,,,,,,,
2.454545455,0.1,,,,,,,,,,,
2.454545455,0.109090909,,,,,,,,,,,
2.454545455,0.118181818,,,,,,,,,,,
2.454545455,0.127272727,,,,,,,,,,,
2.454545455,0.136363636,,,,,,,,,,,
2.454545455,0.145454545,,,,,,,,,,,
2.545454545,0.1,,,,,,,,,,,
2.545454545,0.109090909,,,,,,,,,,,
2.545454545,0.118181818,,,,,,,,,,,
2.545454545,0.127272727,,,,,,,,,,,
2.545454545,0.136363636,,,,,,,,,,,
2.545454545,0.145454545,,,,,,,,,,,
2.636363636,0.1,,,,,,,,,,,
2.636363636,0.109090909,,,,,,,,,,,
2.636363636,0.118181818,,,,,,,,,,,
2.636363636,0.127272727,,,,,,,,,,,
2.636363636,0.136363636,,,,,,,,,,,
2.636363636,0.145454545,,,,,,,,,,,
2.727272727,0.1,,,,,,,,,,,
2.727272727,0.109090909,,,,,,,,,,,
2.727272727,0.118181818,,,,,,,,,,,
2.727272727,0.127272727,,,,,,,,,,,
2.727272727,0.136363636,,,,,,,,,,,
2.727272727,0.145454545,,,,,,,,,,,
2.818181818,0.1,,,,,,,,,,,
2.818181818,0.109090909,,,,,,,,,,,
2.818181818,0.118181818,,,,,,,,,,,
2.818181818,0.127272727,,,,,,,,,,,
2.818181818,0.136363636,,,,,,,,,,,
2.818181818,0.145454545,,,,,,,,,,,
2.909090909,0.1,,,,,,,,,,,
2.909090909,0.109090909,,,,,,,,,,,
2.909090909,0.118181818,,,,,,,,,,,
2.909090909,0.127272727,,,,,,,,,,,
2.909090909,0.136363636,,,,,,,,,,,
2.909090909,0.145454545,,,,,,,,,,,
3,0.1,,,,,,,,,,,
3,0.109090909,,,,,,,,,,,
3,0.118181818,,,,,,,,,,,
3,0.127272727,,,,,,,,,,,
3,0.136363636,,,,,,,,,,,
3.090909091,0.1,,,,,,,,,,,
3.090909091,0.109090909,,,,,,,,,,,
3.090909091,0.118181818,,,,,,,,,,,
3.090909091,0.127272727,,,,,,,,,,,
3.090909091,0.136363636,,,,,,,,,,,
3.181818182,0.1,,,,,,,,,,,
3.181818182,0.109090909,,,,,,,,,,,
3.181818182,0.118181818,,,,,,,,,,,
3.181818182,0.127272727,,,,,,,,,,,
3.181818182,0.136363636,,,,,,,,,,,
3.272727273,0.1,,,,,,,,,,,
3.272727273,0.109090909,,,,,,,,,,,
3.272727273,0.118181818,,,,,,,,,,,
3.272727273,0.127272727,,,,,,,,,,,
3.272727273,0.136363636,,,,,,,,,,,
3.363636364,0.1,,,,,,,,,,,
3.363636364,0.109090909,,,,,,,,,,,
3.363636364,0.118181818,,,,,,,,,,,
3.363636364,0.127272727,,,,,,,,,,,
3.363636364,0.136363636,,,,,,,,,,,
3.454545455,0.1,,,,,,,,,,,
3.454545455,0.109090909,,,,,,,,,,,
3.454545455,0.118181818,,,,,,,,,,,
3.454545455,0.127272727,,,,,,,,,,,
3.454545455,0.136363636,,,,,,,,,,,
3.545454545,0.1,,,,,,,,,,,
3.545454545,0.109090909,,,,,,,,,,,
3.545454545,0.118181818,,,,,,,,,,,
3.545454545,0.127272727,,,,,,,,,,,
3.545454545,0.136363636,,,,,,,,,,,
3.636363636,0.1,,,,,,,,,,,
3.636363636,0.109090909,,,,,,,,,,,
3.636363636,0.118181818,,,,,,,,,,,
3.636363636,0.127272727,,,,,,,,,,,
3.636363636,0.136363636,,,,,,,,,,,
3.727272727,0.1,,,,,,,,,,,
3.727272727,0.109090909,,,,,,,,,,,
3.727272727,0.118181818,,,,,,,,,,,
3.727272727,0.127272727,,,,,,,,,,,
3.727272727,0.136363636,,,,,,,,,,,
3.818181818,0.1,,,,,,,,,,,
3.818181818,0.109090909,,,,,,,,,,,
3.818181818,0.118181818,,,,,,,,,,,
3.818181818,0.127272727,,,,,,,,,,,
3.818181818,0.136363636,,,,,,,,,,,
3.909090909,0.1,,,,,,,,,,,
3.909090909,0.109090909,,,,,,,,,,,
3.909090909,0.118181818,,,,,,,,,,,
3.909090909,0.127272727,,,,,,,,,,,
3.909090909,0.136363636,,,,,,,,,,,
4,0.1,,,,,,,,,,,
4,0.109090909,,,,,,,,,,,
4,0.118181818,,,,,,,,,,,
4,0.127272727,,,,,,,,,,,
4,0.136363636,,,,,,,,,,,
4.090909091,0.1,,,,,,,,,,,
4.090909091,0.109090909,,,,,,,,,,,
4.090909091,0.118181818,,,,,,,,,,,
4.090909091,0.127272727,,,,,,,,,,,
4.090909091,0.136363636,,,,,,,,,,,
4.181818182,0.1,,,,,,,,,,,
4.181818182,0.109090909,,,,,,,,,,,
4.181818182,0.118181818,,,,,,,,,,,
4.181818182,0.127272727,,,,,,,,,,,
4.181818182,0.136363636,,,,,,,,,,,
4.272727273,0.1,,,,,,,,,,,
4.272727273,0.109090909,,,,,,,,,,,
4.272727273,0.118181818,,,,,,,,,,,
4.272727273,0.127272727,,,,,,,,,,,
4.272727273,0.136363636,,,,,,,,,,,
4.363636364,0.1,,,,,,,,,,,
4.363636364,0.109090909,,,,,,,,,,,
4.363636364,0.118181818,,,,,,,,,,,
4.363636364,0.127272727,,,,,,,,,,,
4.363636364,0.136363636,,,,,,,,,,,
4.454545455,0.1,,,,,,,,,,,
4.454545455,0.109090909,,,,,,,,,,,
4.454545455,0.118181818,,,,,,,,,,,
4.454545455,0.127272727,,,,,,,,,,,
4.454545455,0.136363636,,,,,,,,,,,
4.545454545,0.1,,,,,,,,,,,
4.545454545,0.109090909,,,,,,,,,,,
4.545454545,0.118181818,,,,,,,,,,,
4.545454545,0.127272727,,,,,,,,,,,
4.545454545,0.136363636,,,,,,,,,,,
4.636363636,0.1,,,,,,,,,,,
4.636363636,0.109090909,,,,,,,,,,,
4.636363636,0.118181818,,,,,,,,,,,
4.636363636,0.127272727,,,,,,,,,,,
4.636363636,0.136363636,,,,,,,,,,,
4.727272727,0.1,,,,,,,,,,,
4.727272727,0.109090909,,,,,,,,,,,
4.727272727,0.118181818,,,,,,,,,,,
4.727272727,0.127272727,,,,,,,,,,,
4.727272727,0.136363636,,,,,,,,,,,
4.818181818,0.1,,,,,,,,,,,
4.818181818,0.109090909,,,,,,,,,,,
4.818181818,0.118181818,,,,,,,,,,,
4.818181818,0.127272727,,,,,,,,,,,
4.818181818,0.136363636,,,,,,,,,,,
4.909090909,0.1,,,,,,,,,,,
4.909090909,0.109090909,,,,,,,,,,,
4.909090909,0.118181818,,,,,,,,,,,
4.909090909,0.127272727,,,,,,,,,,,
4.909090909,0.136363636,,,,,,,,,,,
5,0.1,,,,,,,,,,,
5,0.109090909,,,,,,,,,,,
5,0.118181818,,,,,,,,,,,
5,0.127272727,,,,,,,,,,,
5,0.136363636,,,,,,,,,,,
5.090909091,0.1,,,,,,,,,,,
5.090909091,0.109090909,,,,,,,,,,,
5.090909091,0.118181818,,,,,,,,,,,
5.090909091,0.127272727,,,,,,,,,,,
5.090909091,0.136363636,,,,,,,,,,,
5.181818182,0.1,,,,,,,,,,,
5.181818182,0.109090909,,,,,,,,,,,
5.181818182,0.118181818,,,,,,,,,,,
5.181818182,0.127272727,,,,,,,,,,,
5.181818182,0.136363636,,,,,,,,,,,
5.272727273,0.1,,,,,,,,,,,
5.272727273,0.109090909,,,,,,,,,,,
5.272727273,0.118181818,,,,,,,,,,,
5.272727273,0.127272727,,,,,,,,,,,
5.272727273,0.136363636,,,,,,,,,,,
5.363636364,0.1,,,,,,,,,,,
5.363636364,0.109090909,,,,,,,,,,,
5.363636364,0.118181818,,,,,,,,,,,
5.363636364,0.127272727,,,,,,,,,,,
5.363636364,0.136363636,,,,,,,,,,,
5.454545455,0.1,,,,,,,,,,,
5.454545455,0.109090909,,,,,,,,,,,
5.454545455,0.118181818,,,,,,,,,,,
5.454545455,0.127272727,,,,,,,,,,,
5.454545455,0.136363636,,,,,,,,,,,
5.545454545,0.1,,,,,,,,,,,
5.545454545,0.109090909,,,,,,,,,,,
5.545454545,0.118181818,,,,,,,,,,,
5.545454545,0.127272727,,,,,,,,,,,
5.545454545,0.136363636,,,,,,,,,,,
5.636363636,0.1,,,,,,,,,,,
5.636363636,0.109090909,,,,,,,,,,,
5.636363636,0.118181818,,,,,,,,,,,
5.636363636,0.127272727,,,,,,,,,,,
5.636363636,0.136363636,,,,,,,,,,,
5.727272727,0.1,,,,,,,,,,,
5.727272727,0.109090909,,,,,,,,,,,
5.727272727,0.118181818,,,,,,,,,,,
5.727272727,0.127272727,,,,,,,,,,,
5.727272727,0.136363636,,,,,,,,,,,
5.818181818,0.1,,,,,,,,,,,
5.818181818,0.109090909,,,,,,,,,,,
5.818181818,0.118181818,,,,,,,,,,,
5.818181818,0.127272727,,,,,,,,,,,
5.818181818,0.136363636,,,,,,,,,,,
5.909090909,0.1,,,,,,,,,,,
5.909090909,0.109090909,,,,,,,,,,,
5.909090909,0.118181818,,,,,,,,,,,
5.909090909,0.127272727,,,,,,,,,,,
5.909090909,0.136363636,,,,,,,,,,,
6,0.1,,,,,,,,,,,
6,0.109090909,,,,,,,,,,,
6,0.118181818,,,,,,,,,,,
6,0.127272727,,,,,,,,,,,
6,0.136363636,,,,,,,,,,,
6.090909091,0.1,,,,,,,,,,,
6.090909091,0.109090909,,,,,,,,,,,
6.090909091,0.118181818,,,,,,,,,,,
6.090909091,0.127272727,,,,,,,,,,,
6.090909091,0.136363636,,,,,,,,,,,
6.181818182,0.1,,,,,,,,,,,
6.181818182,0.109090909,,,,,,,,,,,
6.181818182,0.118181818,,,,,,,,,,,
6.181818182,0.127272727,,,,,,,,,,,
6.181818182,0.136363636,,,,,,,,,,,
6.272727273,0.1,,,,,,,,,,,
6.272727273,0.109090909,,,,,,,,,,,
6.272727273,0.118181818,,,,,,,,,,,
6.272727273,0.127272727,,,,,,,,,,,
6.272727273,0.136363636,,,,,,,,,,,
6.363636364,0.1,,,,,,,,,,,
6.363636364,0.109090909,,,,,,,,,,,
6.363636364,0.118181818,,,,,,,,,,,
6.363636364,0.127272727,,,,,,,,,,,
6.363636364,0.136363636,,,,,,,,,,,
6.454545455,0.1,,,,,,,,,,,
6.454545455,0.109090909,,,,,,,,,,,
6.454545455,0.118181818,,,,,,,,,,,
6.454545455,0.127272727,,,,,,,,,,,
6.454545455,0.136363636,,,,,,,,,,,
6.545454545,0.1,,,,,,,,,,,
6.545454545,0.109090909,,,,,,,,,,,
6.545454545,0.118181818,,,,,,,,,,,
6.545454545,0.127272727,,,,,,,,,,,
6.545454545,0.136363636,,,,,,,,,,,
6.636363636,0.1,,,,,,,,,,,
6.636363636,0.109090909,,,,,,,,,,,
6.636363636,0.118181818,,,,,,,,,,,
6.636363636,0.127272727,,,,,,,,,,,
6.636363636,0.136363636,,,,,,,,,,,
6.727272727,0.1,,,,,,,,,,,
6.727272727,0.109090909,,,,,,,,,,,
6.727272727,0.118181818,,,,,,,,,,,
6.727272727,0.127272727,,,,,,,,,,,
6.727272727,0.136363636,,,,,,,,,,,
6.818181818,0.1,,,,,,,,,,,
6.818181818,0.109090909,,,,,,,,,,,
6.818181818,0.118181818,,,,,,,,,,,
6.818181818,0.127272727,,,,,,,,,,,
6.818181818,0.136363636,,,,,,,,,,,
6.909090909,0.1,,,,,,,,,,,
6.909090909,0.109090909,,,,,,,,,,,
6.909090909,0.118181818,,,,,,,,,,,
6.909090909,0.127272727,,,,,,,,,,,
6.909090909,0.136363636,,,,,,,,,,,
7,0.1,,,,,,,,,,,
7,0.109090909,,,,,,,,,,,
7,0.118181818,,,,,,,,,,,
7,0.127272727,,,,,,,,,,,
7,0.136363636,,,,,,,,,,,
7.090909091,0.1,,,,,,,,,,,
7.090909091,0.109090909,,,,,,,,,,,
7.090909091,0.118181818,,,,,,,,,,,
7.090909091,0.127272727,,,,,,,,,,,
7.090909091,0.136363636,,,,,,,,,,,
7.181818182,0.1,,,,,,,,,,,
7.181818182,0.109090909,,,,,,,,,,,
7.181818182,0.118181818,,,,,,,,,,,
7.181818182,0.127272727,,,,,,,,,,,
7.181818182,0.136363636,,,,,,,,,,,
7.272727273,0.1,,,,,,,,,,,
7.272727273,0.109090909,,,,,,,,,,,
7.272727273,0.118181818,,,,,,,,,,,
7.272727273,0.127272727,,,,,,,,,,,
7.272727273,0.136363636,,,,,,,,,,,
7.363636364,0.1,,,,,,,,,,,
7.363636364,0.109090909,,,,,,,,,,,
7.363636364,0.118181818,,,,,,,,,,,
7.363636364,0.127272727,,,,,,,,,,,
7.363636364,0.136363636,,,,,,,,,,,
7.454545455,0.1,,,,,,,,,,,
7.454545455,0.109090909,,,,,,,,,,,
7.454545455,0.118181818,,,,,,,,,,,
7.454545455,0.127272727,,,,,,,,,,,
7.454545455,0.136363636,,,,,,,,,,,
7.545454545,0.1,,,,,,,,,,,
7.545454545,0.109090909,,,,,,,,,,,
7.545454545,0.118181818,,,,,,,,,,,
7.545454545,0.127272727,,,,,,,,,,,
7.545454545,0.136363636,,,,,,,,,,,
7.636363636,0.1,,,,,,,,,,,
7.636363636,0.109090909,,,,,,,,,,,
7.636363636,0.118181818,,,,,,,,,,,
7.636363636,0.127272727,,,,,,,,,,,
7.636363636,0.136363636,,,,,,,,,,,
7.727272727,0.1,,,,,,,,,,,
7.727272727,0.109090909,,,,,,,,,,,
7.727272727,0.118181818,,,,,,,,,,,
7.727272727,0.127272727,,,,,,,,,,,
7.727272727,0.136363636,,,,,,,,,,,
7.818181818,0.1,,,,,,,,,,,
7.818181818,0.109090909,,,,,,,,,,,
7.818181818,0.118181818,,,,,,,,,,,
7.818181818,0.127272727,,,,,,,,,,,
7.818181818,0.136363636,,,,,,,,,,,
7.909090909,0.1,,,,,,,,,,,
7.909090909,0.109090909,,,,,,,,,,,
7.909090909,0.118181818,,,,,,,,,,,
7.909090909,0.127272727,,,,,,,,,,,
7.909090909,0.136363636,,,,,,,,,,,
8,0.1,,,,,,,,,,,
8,0.109090909,,,,,,,,,,,
8,0.118181818,,,,,,,,,,,
8,0.127272727,,,,,,,,,,,
8,0.136363636,,,,,,,,,,,
8.090909091,0.1,,,,,,,,,,,
8.090909091,0.109090909,,,,,,,,,,,
8.090909091,0.118181818,,,,,,,,,,,
8.090909091,0.127272727,,,,,,,,,,,
8.090909091,0.136363636,,,,,,,,,,,
8.181818182,0.1,,,,,,,,,,,
8.181818182,0.109090909,,,,,,,,,,,
8.181818182,0.118181818,,,,,,,,,,,
8.181818182,0.127272727,,,,,,,,,,,
8.272727273,0.1,,,,,,,,,,,
8.272727273,0.109090909,,,,,,,,,,,
8.272727273,0.118181818,,,,,,,,,,,
8.272727273,0.127272727,,,,,,,,,,,
8.363636364,0.1,,,,,,,,,,,
8.363636364,0.109090909,,,,,,,,,,,
8.363636364,0.118181818,,,,,,,,,,,
8.363636364,0.127272727,,,,,,,,,,,
8.454545455,0.1,,,,,,,,,,,
8.454545455,0.109090909,,,,,,,,,,,
8.454545455,0.118181818,,,,,,,,,,,
8.454545455,0.127272727,,,,,,,,,,,
8.545454545,0.1,,,,,,,,,,,
8.545454545,0.109090909,,,,,,,,,,,
8.545454545,0.118181818,,,,,,,,,,,
8.545454545,0.127272727,,,,,,,,,,,
8.636363636,0.1,,,,,,,,,,,
8.636363636,0.109090909,,,,,,,,,,,
8.636363636,0.118181818,,,,,,,,,,,
8.636363636,0.127272727,,,,,,,,,,,
8.727272727,0.1,,,,,,,,,,,
8.727272727,0.109090909,,,,,,,,,,,
8.727272727,0.118181818,,,,,,,,,,,
8.727272727,0.127272727,,,,,,,,,,,
8.818181818,0.1,,,,,,,,,,,
8.818181818,0.109090909,,,,,,,,,,,
8.818181818,0.118181818,,,,,,,,,,,
8.818181818,0.127272727,,,,,,,,,,,
8.909090909,0.1,,,,,,,,,,,
8.909090909,0.109090909,,,,,,,,,,,
8.909090909,0.118181818,,,,,,,,,,,
8.909090909,0.127272727,,,,,,,,,,,
9,0.1,,,,,,,,,,,
9,0.109090909,,,,,,,,,,,
9,0.118181818,,,,,,,,,,,
9,0.127272727,,,,,,,,,,,
9.090909091,0.1,,,,,,,,,,,
9.090909091,0.109090909,,,,,,,,,,,
9.090909091,0.118181818,,,,,,,,,,,
9.090909091,0.127272727,,,,,,,,,,,
9.181818182,0.1,,,,,,,,,,,
9.181818182,0.109090909,,,,,,,,,,,
9.181818182,0.118181818,,,,,,,,,,,
9.181818182,0.127272727,,,,,,,,,,,
9.272727273,0.1,,,,,,,,,,,
9.272727273,0.109090909,,,,,,,,,,,
9.272727273,0.118181818,,,,,,,,,,,
9.272727273,0.127272727,,,,,,,,,,,
9.363636364,0.1,,,,,,,,,,,
9.363636364,0.109090909,,,,,,,,,,,
9.363636364,0.118181818,,,,,,,,,,,
9.363636364,0.127272727,,,,,,,,,,,
9.454545455,0.1,,,,,,,,,,,
9.454545455,0.109090909,,,,,,,,,,,
9.454545455,0.118181818,,,,,,,,,,,
9.454545455,0.127272727,,,,,,,,,,,
9.545454545,0.1,,,,,,,,,,,
9.545454545,0.109090909,,,,,,,,,,,
9.545454545,0.118181818,,,,,,,,,,,
9.545454545,0.127272727,,,,,,,,,,,
9.636363636,0.1,,,,,,,,,,,
9.636363636,0.109090909,,,,,,,,,,,
9.636363636,0.118181818,,,,,,,,,,,
9.636363636,0.127272727,,,,,,,,,,,
9.727272727,0.1,,,,,,,,,,,
9.727272727,0.109090909,,,,,,,,,,,
9.727272727,0.118181818,,,,,,,,,,,
9.727272727,0.127272727,,,,,,,,,,,
9.818181818,0.1,,,,,,,,,,,
9.818181818,0.109090909,,,,,,,,,,,
9.818181818,0.118181818,,,,,,,,,,,
9.818181818,0.127272727,,,,,,,,,,,
9.909090909,0.1,,,,,,,,,,,
9.909090909,0.109090909,,,,,,,,,,,
9.909090909,0.118181818,,,,,,,,,,,
9.909090909,0.127272727,,,,,,,,,,,
10,0.1,,,,,,,,,,,
10,0.109090909,,,,,,,,,,,
10,0.118181818,,,,,,,,,,,
10,0.127272727,,,,,,,,,,,
