DSH[K],charge[kg],P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
1.0,0.1,,,,,,,,,,,
1.0,0.12105263157894737,,,,,,,,,,,
1.0,0.14210526315789473,,,,,,,,,,,
1.0,0.1631578947368421,2335397.7436391674,1634680.8766307626,2630.436278808598,1799.444329517224,2924.310859726616,0.8995063811562458,0.6153396187454052,0.16315789473067954,0.045248470205442884,1.0,0.0
1.0,0.1842105263157895,2489373.3119707,1498118.3228974463,4688.742272918517,3617.551800125109,1408.4396791098263,3.329033072883842,2.568481883733568,0.18421052631575724,0.04119606668590541,1.0,0.0
1.0,0.20526315789473684,2589540.645530626,1415061.1381498007,5976.006382263187,4776.136108406258,2970.2343401288767,2.011964612194165,1.6079997607862229,0.20526315783547758,0.038770362561477575,1.0,0.0
1.0,0.22631578947368422,2659828.5149702597,1359823.6564223883,6853.520986235106,5575.1282349409585,1369.1077108372422,5.005830390104233,4.072088843566321,0.22631578947341396,0.037172625267229184,1.0,0.0
1.0,0.24736842105263157,2711350.7697885414,1320831.5604620704,7484.198598205718,6153.871517358599,3164.404324041041,2.365120835332499,1.9447172002027595,0.24736842105264617,0.03605178025235797,1.0,0.0
1.0,0.26842105263157895,2750252.3693627985,1292185.826539294,7953.820770407487,6587.240078317352,1492.0602895901438,5.33076366008798,4.414861868702912,0.26842105259792476,0.035231986814736806,1.0,5.684341886080802e-14
1.0,0.2894736842105263,2780303.349141958,1270525.111814201,8312.595964559961,6919.728303769139,1506.7351068844346,5.516959103547012,4.592531409238529,0.28947368420219177,0.03461450163301316,1.0,0.0
1.0,0.31052631578947365,2803954.0826845868,1253793.0760152393,8592.061478866033,7179.474413712388,1530.8582501441065,5.612578093404288,4.6898361837463085,0.310526315783985,0.03413849576435897,1.0,0.0
1.0,0.3315789473684211,2822793.1343297185,1240653.442376243,8812.964884944487,7385.274545791944,1549.4334966972501,5.687862630909991,4.766435320737733,0.3315789488870088,0.03376540513566509,1.0,0.0
1.0,0.3526315789473684,2837846.555854538,1230203.898383987,8989.496741183188,7550.10693322008,1563.902483377721,5.748118464373589,4.8277351135815945,0.3526315778100494,0.0334691426306921,1.0,0.0
1.0,0.37368421052631584,2850099.796314713,1221806.4039647772,9131.997033157553,7683.329968498626,2565.9651526733596,3.558893628638468,2.99432358249048,0.37368421052707473,0.033231341307228136,1.0,0.0
1.0,0.39473684210526316,2860275.4278735016,1215044.4840402436,9247.301029003323,7791.103430401832,2117.725479978059,4.366619335901428,3.6789959341106635,0.39473684206759024,0.033040036580610874,1.0,0.4046835588638942
1.0,0.4157894736842105,2870819.215989044,1209609.7936318803,9341.812912733085,7878.048445996984,1816.4666271890476,5.142848634213219,4.3370179931068344,0.41578947436358177,0.03288639607159614,1.0,2.2676237139062323
1.0,0.4368421052631579,2882261.582123764,1205129.6140904515,9421.727633431194,7949.942804273032,1657.2970606484648,5.684996285303658,4.796932905415514,0.436842105405059,0.032759815919129825,1.0,3.891877699293161
1.0,0.45789473684210524,2894573.560174651,1201410.30883064,9490.044196792247,8009.779143107003,1612.8549763914048,5.884003419839541,4.966211631146186,0.4578947325712566,0.03265478458122962,1.0,5.313797664504023
1.0,0.4789473684210527,2907853.290477526,1198360.9477933436,9548.200479070989,8058.940837080966,1622.2794450421616,5.88566939453692,4.9676650109263525,0.4789473695835644,0.03256892656991793,1.0,6.546403470347116
1.0,0.5,2921895.459612969,1195845.6387598969,9598.255418959623,8099.562882995009,1632.3868390714536,5.879890225296949,4.961791340833318,0.5000000000018177,0.032497965113612956,1.0,7.622451916663863
1.4736842105263157,0.1,,,,,,,,,,,
1.4736842105263157,0.12105263157894737,,,,,,,,,,,
1.4736842105263157,0.14210526315789473,,,,,,,,,,,
1.4736842105263157,0.1631578947368421,2337764.74372106,1628859.4810596567,2694.0474410981683,1851.2158060805623,1980.282295718262,1.3604360584969117,0.934824196571991,0.16315789474001044,0.04488477381788539,1.4736842105263157,0.0
1.4736842105263157,0.1842105263157895,2489950.9227884687,1495094.4646692537,4721.320182780753,3642.9083140644343,1253.3666937516946,3.7669105189387597,2.906498419197769,0.18421052631577803,0.04094213082617309,1.4736842105263157,0.0
1.4736842105263157,0.20526315789473684,2589214.020565802,1413797.77633535,5994.392476336015,4789.209105678164,2333.3792592981995,2.5689747830101664,2.0524777901379796,0.20526315789790833,0.03858212539513083,1.4736842105263157,0.0
1.4736842105263157,0.22631578947368422,2659072.5467210906,1358999.886926987,6865.43251665424,5582.295915650608,1369.1313697917797,5.014443951933078,4.07725367982736,0.2263157899935593,0.037006036872458,1.4736842105263157,0.0
1.4736842105263157,0.24736842105263157,2710311.1844052337,1320285.1486290137,7491.898289859788,6157.147934861407,2456.8720627123625,3.0493644351952156,2.506092208995195,0.2473684210526346,0.03589933424414911,1.4736842105263157,5.684341886080802e-14
1.4736842105263157,0.26842105263157895,2749014.525050152,1291828.1937185188,7958.585716107323,6587.776471076486,1484.6218470858914,5.360682069800422,4.43734307426998,0.26842105260737237,0.03508937890471285,1.4736842105263157,0.0
1.4736842105263157,0.2894736842105263,2778920.4373248257,1270304.3268863927,8315.214506149498,6918.223403141559,1505.9991254033769,5.521393980838,4.593776507863865,0.2894736827243761,0.03447891540006257,1.4736842105263157,0.0
1.4736842105263157,0.31052631578947365,2802445.529917141,1253673.9175086736,8593.038767878252,7176.420735964207,1530.0074697005343,5.616337787919527,4.690448169752292,0.310526315788465,0.03400827817727142,1.4736842105263157,0.0
1.4736842105263157,0.3315789473684211,2821185.6159970234,1240612.2593583264,8812.666143617798,7381.011713550996,1548.4992202630813,5.69110144086516,4.766558237140735,0.331578946516266,0.03363932880002628,1.4736842105263157,0.0
1.4736842105263157,0.3526315789473684,2836262.458196379,1230221.85135353,8988.290291211893,7544.914318733173,1562.9780869378721,5.750746198125793,4.827268137530249,0.3526315789235539,0.033346264555784745,1.4736842105263157,0.0
1.4736842105263157,0.37368421052631584,2848366.6919248723,1221875.0303062706,9129.886837325572,7677.3314739396965,2211.0384170905236,4.129230304980169,3.472274119977615,0.3736842105270841,0.03311111343710744,1.4736842105263157,0.0
1.4736842105263157,0.39473684210526316,2858499.779731047,1215152.6675822986,9244.532814593062,7784.46990308431,1961.8937327231756,4.712045642635972,3.9678346350998326,0.3947368419470715,0.032921902044938806,1.4736842105263157,0.4353646050656721
1.4736842105263157,0.4157894736842105,2869036.107203875,1209751.7203976086,9338.50115311644,7870.869444775416,1764.1487356771797,5.2934885615139455,4.461567942429827,0.4157894740628835,0.0327699953329672,1.4736842105263157,2.2947623074638273
1.4736842105263157,0.4368421052631579,2880469.263633298,1205301.4365038553,9417.931595228143,7942.277976881214,1648.0824279823692,5.71447849653846,4.819102395627374,0.43684210531325846,0.032644900554934846,1.4736842105263157,3.914996957010487
1.4736842105263157,0.45789473684210524,2892784.270126573,1201631.9807460727,9485.449277910264,8001.305814508083,1612.2550057888832,5.883343046758905,4.962804138166103,0.45789473581682566,0.032541803843004126,1.4736842105263157,5.3249250439402545
1.4736842105263157,0.4789473684210527,2906024.0359196546,1198584.0111439566,9543.573083779922,8050.43880173674,1621.188925470562,5.886774165453807,4.965762271907971,0.47894737118650893,0.032456312227612305,1.4736842105263157,6.560731513632106
1.4736842105263157,0.5,2920174.8979289806,1196089.0448228016,9593.377105071118,8090.72692512669,1631.3743257122742,5.880549273007931,4.959454612965175,0.5000000000001378,0.03238627581805684,1.4736842105263157,7.634426292980095
1.9473684210526314,0.1,,,,,,,,,,,
1.9473684210526314,0.12105263157894737,,,,,,,,,,,
1.9473684210526314,0.14210526315789473,,,,,,,,,,,
1.9473684210526314,0.1631578947368421,2340379.442999768,1622174.6078500797,2760.7059098650666,1905.194869641147,1339.6952396420995,2.060696961648226,1.422110651188192,0.16315789475998566,0.044500951214371205,1.9473684210526314,0.0
1.9473684210526314,0.1842105263157895,2490357.0151373185,1492595.3728600123,4751.601937139696,3666.429872275843,1173.3429586497994,4.049627521187416,3.1247725528560832,0.18421052637156482,0.04070700414614918,1.9473684210526314,0.0
1.9473684210526314,0.20526315789473684,2588993.121646314,1411525.1473631172,6013.9093843199635,4802.922418742272,1770.3653909893253,3.396987658552926,2.712955440265513,0.20526315789419966,0.03836757721471786,1.9473684210526314,0.0
1.9473684210526314,0.22631578947368422,2658313.4031518204,1358195.2090013658,6877.0541395871915,5589.201370347403,1369.1350317661193,5.022918835636042,4.082286436815219,0.22631578944561082,0.03684234665838444,1.9473684210526314,0.0
1.9473684210526314,0.24736842105263157,2709273.9591404614,1319751.7918193694,7499.3988094283295,6160.244065996431,1846.854079203457,4.060634185383394,3.335533724815621,0.2473684218854091,0.03574937891440286,1.9473684210526314,0.0
1.9473684210526314,0.26842105263157895,2747782.5408035237,1291479.8506982117,7963.210123953249,6588.185684749657,1478.5689474286387,5.385755015213847,4.455785234910479,0.2684210526133372,0.03494899031829254,1.9473684210526314,0.0
1.9473684210526314,0.2894736842105263,2777618.6273292475,1270087.3974201824,8317.824594735423,6916.673051485742,1505.313005345216,5.525644543825543,4.5948404264929135,0.28947368419552755,0.03434533466092816,1.9473684210526314,0.0
1.9473684210526314,0.31052631578947365,2800947.875445767,1253559.1777308623,8593.946864667074,7173.312087852291,1529.154556074354,5.620064257421732,4.691031432602614,0.3105263157885425,0.03387999726585983,1.9473684210526314,5.684341886080802e-14
1.9473684210526314,0.3315789473684211,2819590.629140633,1240574.126679387,8812.320863779963,7376.71491836493,1547.5641787880738,5.694316904311559,4.766661712305703,0.33157894650853564,0.03351508494482777,1.9473684210526314,0.0
1.9473684210526314,0.3526315789473684,2834589.3914993117,1230243.8442901035,8986.9504634521,7539.671848105393,1561.981273847979,5.75355839018001,4.826992470614726,0.3526315771679217,0.03322519551245884,1.9473684210526314,0.0
1.9473684210526314,0.37368421052631584,2846647.9914055825,1221944.8434735928,9127.761252862249,7671.328320947483,1863.447700402995,4.898318987373915,4.1167392673743715,0.37368421052680484,0.032992572776347436,1.9473684210526314,0.0
1.9473684210526314,0.39473684210526316,2856739.1414122847,1215261.4070619708,9241.759949512138,7777.841850295473,1787.5495230594215,5.170072118446659,4.351119647294338,0.39473684177614976,0.0328054038825348,1.9473684210526314,0.46550829461182275
1.9473684210526314,0.4157894736842105,2867267.8646645583,1209893.7280158803,9335.192519213555,7863.703638258742,1696.2530279622986,5.503419811387386,4.635926072718865,0.41578947327520077,0.03265519056496533,1.9473684210526314,2.321382246737585
1.9473684210526314,0.4368421052631579,2878691.6750820046,1205472.914461364,9414.145650595943,7934.633310319105,1632.5287197368027,5.766603390667269,4.860333061459605,0.43684210529554607,0.03253154640518842,1.9473684210526314,3.937625060422704
1.9473684210526314,0.45789473684210524,2890995.635241979,1201829.5430848938,9481.238835464956,7993.235571943363,1611.3706571774483,5.883958971967837,4.960519503280943,0.45789473685665255,0.03242969414196975,1.9473684210526314,5.343334778673011
1.9473684210526314,0.4789473684210527,2904210.0570552596,1198805.5548890026,9538.970208162067,8041.976209433185,1620.0992806089532,5.8878923793957965,4.963878637369937,0.47894736499497864,0.03234523440448165,1.9473684210526314,6.574644922140749
1.9473684210526314,0.5,2918345.9597711517,1196331.0146965873,9588.439612268361,8081.9292232829575,1630.2801191492813,5.881467546369783,4.957386849261401,0.5000000000004106,0.03227611274176164,1.9473684210526314,7.644137744085128
2.4210526315789473,0.1,,,,,,,,,,,
2.4210526315789473,0.12105263157894737,,,,,,,,,,,
2.4210526315789473,0.14210526315789473,,,,,,,,,,,
2.4210526315789473,0.1631578947368421,2343398.5314540863,1613964.7857525866,2833.323951455152,1963.6744227937722,1006.8494785658077,2.8140491819005953,1.9503157766848132,0.163157894533362,0.04407795246095056,2.4210526315789473,0.0
2.4210526315789473,0.1842105263157895,2490916.6672319905,1489147.155574247,4784.080349434381,3691.5154541468532,1138.4668068996773,4.202213292860596,3.2425323529631487,0.184210526318029,0.04044779318522106,2.4210526315789473,0.0
2.4210526315789473,0.20526315789473684,2588656.3929575267,1409887.7147213763,6032.021673506031,4815.609554518577,1413.9743226358694,4.266005101324187,3.4057263115935,0.20526315789473754,0.03817407178780785,2.4210526315789473,0.0
2.4210526315789473,0.22631578947368422,2657513.866094407,1356247.6084434532,6888.558004356221,5595.673143986288,1369.760729803801,5.0290228464521025,4.085146421731472,0.22631578940422106,0.03664853998000857,2.4210526315789473,0.0
2.4210526315789473,0.24736842105263157,2708124.315156654,1318274.5482252785,7505.817171644037,6162.120527984657,1489.2638467955046,5.039951240201351,4.137695641537182,0.24736842070713694,0.03557485846575564,2.4210526315789473,0.0
2.4210526315789473,0.26842105263157895,2746556.530338006,1291140.306221835,7967.700354441734,6588.4748726746175,1474.6781342042914,5.4030097616799315,4.46773754886495,0.2684210526289056,0.03481075540310172,2.4210526315789473,0.0
2.4210526315789473,0.2894736842105263,2776235.5223496067,1269879.2377649462,8320.230592204784,6915.001005865566,1504.5561531485353,5.530023306071568,4.5960404943310165,0.28947368419924036,0.0342138416830884,2.4210526315789473,0.0
2.4210526315789473,0.31052631578947365,2799461.010662557,1253448.5866829564,8594.789645010127,7170.152381235685,1528.2999033605217,5.623758547724412,4.6915872764694315,0.3105263157887103,0.03375359456180775,2.4210526315789473,0.0
2.4210526315789473,0.3315789473684211,2818008.021688366,1240538.8053977608,8811.932131528707,7372.387593355448,1546.6287307860348,5.697509658345909,4.76674682592287,0.3315789465395645,0.03339262014365909,2.4210526315789473,0.0
2.4210526315789473,0.3526315789473684,2832929.9510174906,1230267.6386116284,8985.584155816554,7534.414681562176,1560.9849417112275,5.7563554366937835,4.826705549960389,0.35263157697406977,0.03310582855883092,2.4210526315789473,5.684341886080802e-14
2.4210526315789473,0.37368421052631584,2845028.9120334885,1222014.1973463981,9125.705019436311,7665.346386587419,1622.9715579998965,5.622837303866598,4.723031866334104,0.37368421052713163,0.032875632261791105,2.4210526315789473,0.0
2.4210526315789473,0.39473684210526316,2854993.311358502,1215370.5344781494,9238.984224678294,7771.22165969997,1643.4569910902346,5.621676913217757,4.72858231266807,0.3947368415721743,0.03269049813535367,2.4210526315789473,0.49513243582805444
2.4210526315789473,0.4157894736842105,2865514.2886652616,1210035.6515328188,9331.88870321058,7856.553370897812,1631.9654104855204,5.718190252840151,4.814166599622008,0.41578947271481304,0.03254193939244651,2.4210526315789473,2.347503151988519
2.4210526315789473,0.4368421052631579,2876928.640221876,1205643.9007083303,9410.371181294702,7927.010868152328,1614.9949352943183,5.8268734939281694,4.90838125551626,0.43684210527985234,0.032419712833652754,2.4210526315789473,3.9597784655861687
2.4210526315789473,0.45789473684210524,2889221.4362580176,1202026.2421120733,9477.045944726851,7985.193688059925,1610.0578112457683,5.886152583175923,4.959569546065834,0.4578947368984842,0.032319076357070445,2.4210526315789473,5.361302357095838
2.4210526315789473,0.4789473684210527,2902411.062199136,1199025.5590832827,9534.392448075616,8033.553067590934,1619.010755833848,5.889023537193899,4.962013401481925,0.4789473652248405,0.03223564674377955,2.4210526315789473,6.588159195598337
2.4210526315789473,0.5,2916531.923435019,1196571.1286547692,9583.532207465641,8073.1762338413055,1629.1868635809856,5.882402087628453,4.955340860100174,0.500000000000228,0.032167419140306325,2.4210526315789473,7.653488513126206
2.894736842105263,0.1,,,,,,,,,,,
2.894736842105263,0.12105263157894737,,,,,,,,,,,
2.894736842105263,0.14210526315789473,,,,,,,,,,,
2.894736842105263,0.1631578947368421,2346631.703498655,1604839.6443805716,2908.613782587331,2024.0471215000423,906.467719710132,3.2087339894656597,2.232894870373638,0.16315789493835153,0.043634288734285556,2.894736842105263,0.0
2.894736842105263,0.1842105263157895,2491365.3470371184,1486183.5918142693,4814.488461135681,3714.917028642381,1138.8489381433712,4.227504017332261,3.2619927930904433,0.1842105266281547,0.04020600640846692,2.894736842105263,0.0
2.894736842105263,0.20526315789473684,2588306.8558027544,1408279.6405125184,6049.689545934356,4827.892765531108,1281.212279474855,4.721847927038297,3.768222364766884,0.2052631578947414,0.03798402774636258,2.894736842105263,0.0
2.894736842105263,0.22631578947368422,2656736.5295987916,1355088.9401030946,6899.663864318262,5602.0025907175,1369.9417163791427,5.036465261131389,4.0892269530444025,0.2263157894487201,0.0364795350818139,2.894736842105263,0.0
2.894736842105263,0.24736842105263157,2707049.5074643977,1317403.848683768,7512.596635956894,6164.474781760441,1430.1382112788428,5.253056366656381,4.310404919709201,0.24736842096881706,0.035419642185455,2.894736842105263,0.0
2.894736842105263,0.26842105263157895,2745112.155377352,1289654.9836099125,7969.9590957802475,6586.47597965633,1472.738934778873,5.411657767421564,4.4722630902979885,0.2684210526295241,0.03464233398894363,2.894736842105263,0.0
2.894736842105263,0.2894736842105263,2774595.3488989123,1268642.614479897,8319.89932993404,6910.625911805636,1504.0499101943226,5.531664390617936,4.5946785841121365,0.28947368420148506,0.03405544310416419,2.894736842105263,0.0
2.894736842105263,0.31052631578947365,2797690.085260174,1252398.2838626474,8592.565665562817,7164.0190600754195,1527.6146223618537,5.624825489217826,4.689676935010669,0.3105263134031928,0.03360273972769187,2.894736842105263,0.0
2.894736842105263,0.3315789473684211,2816124.3034824263,1239632.2770633749,8808.258027281801,7364.907212807461,1545.8059549963814,5.698165412554916,4.764444844453133,0.33157894617867184,0.033247589943959474,2.894736842105263,0.0
2.894736842105263,0.3526315789473684,2831283.936957398,1230293.0540142166,8984.193664216755,7529.145365659013,1559.9893639401278,5.759137768430047,4.826408140785235,0.3526315757856451,0.03298811518701779,2.894736842105263,0.0
2.894736842105263,0.37368421052631584,2843321.3526922357,1222086.072013956,9123.539543371058,7659.33799560526,1571.3326364798254,5.806243268650009,4.874421760095352,0.37368421052743084,0.03276033403056874,2.894736842105263,5.684341886080802e-14
2.894736842105263,0.39473684210526316,2853362.0039441623,1215478.6174954253,9236.296818791083,7764.631903954518,1580.6150586298954,5.843482743228617,4.91241169794057,0.39473684210446847,0.03257710581881361,2.894736842105263,0.5260763196438347
2.894736842105263,0.4157894736842105,2863775.198489123,1210177.3750123614,9328.59086733524,7849.420205155013,1592.6664259527076,5.857215745447152,4.928477223634331,0.41578947137896494,0.03243020078661239,2.894736842105263,2.3731365242878155
2.894736842105263,0.4368421052631579,2875179.966714555,1205814.2725632067,9406.609417422538,7919.412324990259,1601.3403522789722,5.874209941712501,4.945489766569377,0.43684210526929446,0.03230935983698615,2.894736842105263,3.981472921277941
2.894736842105263,0.45789473684210524,2887461.493030864,1202221.9640622027,9472.871682426603,7977.181698474458,1608.4261756654337,5.88952842582751,4.959619421248327,0.45789473689358756,0.03220991174753813,2.894736842105263,5.378842749183093
2.894736842105263,0.4789473684210527,2900626.7228845176,1199244.025689061,9529.840114903796,8025.1690036249565,1617.9235521715502,5.890167123232122,4.9601657586687,0.478947367014709,0.032127503270574675,2.894736842105263,6.60128809855928
2.894736842105263,0.5,2914732.47609636,1196809.3992473946,9578.655110911446,8064.467433962666,1628.09477407646,5.883352286014773,4.9533157174693665,0.5000000000000866,0.03206015019911387,2.894736842105263,7.662491488031208
3.3684210526315788,0.1,,,,,,,,,,,
3.3684210526315788,0.12105263157894737,,,,,,,,,,,
3.3684210526315788,0.14210526315789473,,,,,,,,,,,
3.3684210526315788,0.1631578947368421,2350306.769103502,1593861.7029631773,2990.369034600428,2089.2436591369265,909.3620961964513,3.2884249817626148,2.297482672607,0.16315789473717743,0.043143204967319645,3.3684210526315788,0.0
3.3684210526315788,0.1842105263157895,2491984.268839811,1482119.483861955,4847.362402165491,3740.0671705443406,1142.6728223651953,4.242126273846291,3.2730866590515832,0.18421052631573712,0.039936099551646585,3.3684210526315788,0.0
3.3684210526315788,0.20526315789473684,2588015.9983841977,1405554.7799732233,6068.416935667783,4840.750240881562,1282.1944913902296,4.732836536435322,3.775363467388586,0.20526315789474064,0.03776501125302029,3.3684210526315788,0.0
3.3684210526315788,0.22631578947368422,2655955.898268794,1353947.9054620618,6910.489403603347,5608.078869334186,1370.1039450739102,5.043770166817935,4.093177666919029,0.22631578936524496,0.03631327264201837,3.3684210526315788,0.0
3.3684210526315788,0.24736842105263157,2705976.804636386,1316544.8524191782,7519.18219043985,6166.655079282796,1429.893653644016,5.258560432992741,4.31266693405301,0.2473684210290336,0.03526679792294266,3.3684210526315788,0.0
3.3684210526315788,0.26842105263157895,2743832.1210304955,1288990.3515283272,7973.559726971503,6585.883915253413,1472.2390243751775,5.415941022454221,4.473379530235236,0.26842105263000887,0.034498878556174416,3.3684210526315788,0.0
3.3684210526315788,0.2894736842105263,2773146.866804803,1268119.0937797301,8321.284865507985,6907.968734280575,1503.3683682051858,5.535093754461823,4.5949940682387345,0.2894736842031428,0.03391885683450186,3.3684210526315788,0.0
3.3684210526315788,0.31052631578947365,2796126.9570018323,1251980.3969479792,8592.27982697269,7159.784149600575,1526.815433370647,5.6275825087804465,4.689357988604034,0.3105263179264277,0.03347132705923935,3.3684210526315788,0.0
3.3684210526315788,0.3315789473684211,2814457.407349609,1239296.2028662192,8806.652461812735,7359.429685265387,1544.9109942834332,5.700427075993121,4.7636593386267325,0.33157894673726573,0.033120186288300026,3.3684210526315788,0.0
3.3684210526315788,0.3526315789473684,2829207.2226650296,1229202.4231968196,8978.126763809993,7519.412098219652,1559.092456586273,5.758559555517408,4.822941748229517,0.3526315759324197,0.032841128498675175,3.3684210526315788,0.0
3.3684210526315788,0.37368421052631584,2841167.227243472,1221090.7142203983,9116.505394939471,7648.702645240351,1570.3476790513848,5.805405717825856,4.870706498487505,0.3736842105269716,0.032617104513165185,3.3684210526315788,0.0
3.3684210526315788,0.39473684210526316,2851200.420733793,1214600.756519383,9227.86536985351,7752.614144151508,1579.5336224595962,5.842145579328784,4.908166584057515,0.3947368424393004,0.032438019131236305,3.3684210526315788,0.5596219455072173
3.3684210526315788,0.4157894736842105,2861592.773450197,1209323.0531036109,9320.168502718583,7837.426896981465,1588.439238594758,5.867500799693063,4.934042616521478,0.4157894696263059,0.03229248228612931,3.3684210526315788,2.413529456618676
3.3684210526315788,0.4368421052631579,2872997.7355014132,1205015.410843225,9397.625368350602,7906.8590277996145,1597.6205886671912,5.882263558077037,4.949146927554233,0.4368421052632871,0.032173759669372366,3.3684210526315788,4.015721627760797
3.3684210526315788,0.45789473684210524,2885276.4733981476,1201470.9538275034,9463.388312615221,7964.131159979361,1607.0640947906638,5.888619093221619,4.955702255930725,0.45789473695381394,0.03207611388458747,3.3684210526315788,5.406847245366919
3.3684210526315788,0.4789473684210527,2898417.181075704,1198534.7588231552,9519.89503762729,8011.671985394033,1616.8198633136692,5.888036913473021,4.955203833885444,0.4789473680642343,0.0319952540874549,3.3684210526315788,6.622792970582566
3.3684210526315788,0.5,2912513.687711957,1196135.7822862796,9568.315933536274,8050.580133078978,1626.978452527301,5.881034207105282,4.948178705485276,0.5000000000000423,0.03192920831852537,3.3684210526315788,7.678092393945462
3.8421052631578947,0.1,,,,,,,,,,,
3.8421052631578947,0.12105263157894737,,,,,,,,,,,
3.8421052631578947,0.14210526315789473,,,,,,,,,,,
3.8421052631578947,0.1631578947368421,2354297.6080254456,1581435.779820412,3076.0940775904705,2157.251400251929,925.1413128009171,3.32499914880833,2.3318074443359684,0.16315789473752568,0.04261725176984154,3.8421052631578947,0.0
3.8421052631578947,0.1842105263157895,2492603.0436495556,1477876.0993728396,4879.963657440514,3764.8833737357027,1146.6153044121015,4.255972895759135,3.283475599225542,0.1842105263155994,0.039664648218709034,3.8421052631578947,0.0
3.8421052631578947,0.20526315789473684,2587673.3205414615,1403502.1927051614,6085.864677915774,4852.6658558588015,1283.3677066342689,4.742105202160981,3.781196792449526,0.2052631578947443,0.037567677897815954,3.8421052631578947,0.0
3.8421052631578947,0.22631578947368422,2655130.9051049175,1351831.8259127433,6921.0309358413915,5613.615273552086,1370.7856253083544,5.048952081245035,4.0951810187601865,0.2263157894387458,0.03612198621681815,3.8421052631578947,0.0
3.8421052631578947,0.24736842105263157,2704906.3713081237,1315697.050776927,7525.58165064867,6168.668826981145,1429.6392817345386,5.263972350786351,4.314842845879895,0.24736842104382503,0.03511624968111027,3.8421052631578947,0.0
3.8421052631578947,0.26842105263157895,2742638.7930495716,1288330.3987633085,7977.134112349863,6585.21998215081,1471.7958572207292,5.420000384709271,4.474275389377731,0.26842105262948623,0.03435740436355477,3.8421052631578947,0.0
3.8421052631578947,0.2894736842105263,2771706.816438322,1267600.5905986342,8322.576672367395,6905.231981292138,1502.684333271069,5.53847304327095,4.595264506591821,0.2894736842049106,0.03378417196664866,3.8421052631578947,0.0
3.8421052631578947,0.31052631578947365,2794654.734712962,1251563.3204611484,8592.024049816619,7155.533891777807,1526.0747609354403,5.630146222030402,4.688848852589416,0.31052631578923756,0.03334163173574384,3.8421052631578947,0.0
3.8421052631578947,0.3315789473684211,2812802.2137309555,1238961.9683251388,8805.002502394267,7353.919792390481,1544.0169452488099,5.702659241848793,4.762849148139004,0.33157894679749467,0.03299447483070907,3.8421052631578947,0.0
3.8421052631578947,0.3526315789473684,2827469.735027242,1228931.6233925624,8975.442815667497,7512.925466074448,1558.1267392499376,5.760406127160208,4.8217678811487925,0.35263157561801034,0.03271850453322856,3.8421052631578947,5.684341886080802e-14
3.8421052631578947,0.37368421052631584,2839362.5769253145,1220870.7640545072,9112.985547531356,7641.4243338758415,1569.3261696084762,5.806941682368626,4.869239092458558,0.37368421052687445,0.03249694952584662,3.8421052631578947,0.0
3.8421052631578947,0.39473684210526316,2849363.912492124,1214421.9339551355,9223.680706620975,7744.689570503591,1578.484192778567,5.843378570921738,4.906409329871593,0.3947368421534809,0.03231984633363299,3.8421052631578947,0.5926198452555127
3.8421052631578947,0.4157894736842105,2859854.3500967384,1209178.8631976098,9315.50701863961,7828.95381212045,1587.453573777821,5.8682075321866405,4.931768677485862,0.4157894699009592,0.032175950590411,3.8421052631578947,2.444360798404432
3.8421052631578947,0.4368421052631579,2871148.881905134,1204903.6997624093,9392.37508378031,7897.867580859352,1596.5568974472408,5.882894057078657,4.946812477204773,0.4368421052631658,0.032058680712447635,3.8421052631578947,4.040283667566882
3.8421052631578947,0.45789473684210524,2883417.0682054097,1201387.02291698,9457.691213002312,7954.6940099909925,1605.9927724827623,5.888999860429836,4.953131885950858,0.45789473938267106,0.03196225768186184,3.8421052631578947,5.42672827658015
3.8421052631578947,0.4789473684210527,2896532.292879969,1198475.5668718922,9513.788786925836,8001.836132907019,1615.7322409993826,5.888221170261014,4.952451854248836,0.4789473684183128,0.031882457061084606,3.8421052631578947,6.637738437498854
3.8421052631578947,0.5,2910614.1774617815,1196098.1617786405,9561.858489473256,8040.39539725351,1625.8833457316784,5.881023699870815,4.9452474055788915,0.5000000000000626,0.031817313187458,3.8421052631578947,7.688459303261425
4.315789473684211,0.1,,,,,,,,,,,
4.315789473684211,0.12105263157894737,,,,,,,,,,,
4.315789473684211,0.14210526315789473,,,,,,,,,,,
4.315789473684211,0.1631578947368421,2358508.6264206492,1567742.0991728539,3164.5126800641724,2227.078246742948,942.1252449362867,3.358908698257183,2.3638876664360686,0.16315789473754388,0.04206222972957529,4.315789473684211,5.684341886080802e-14
4.315789473684211,0.1842105263157895,2493189.138017314,1473690.7509283142,4911.745127921162,3788.973636750944,1150.4624579826839,4.269365848350951,3.2934352707126524,0.1842105263224927,0.03939831301644301,4.315789473684211,0.0
4.315789473684211,0.20526315789473684,2587363.86922405,1400581.3477414858,6103.900083150871,4864.812295529044,1285.1304663241115,4.7496345648158185,3.785461805635952,0.20526315789473368,0.037348638777592695,4.315789473684211,0.0
4.315789473684211,0.22631578947368422,2654325.9893776327,1350267.0856466268,6931.306864482638,5619.064155557692,1371.159736562506,5.055068844027908,4.0980375996488,0.22631578952079293,0.03594838859568095,4.315789473684211,0.0
4.315789473684211,0.24736842105263157,2703712.2314595296,1313874.3231293259,7530.741851569757,6169.309610723623,1429.7852349150423,5.267044076040716,4.31485055242594,0.24736842104707735,0.034940687672458864,4.315789473684211,0.0
4.315789473684211,0.26842105263157895,2741355.327730756,1287680.9098211224,7980.459924300252,6584.395321461839,1471.2743876713068,5.424181914110194,4.475300716600825,0.26842105263047217,0.03421801761024685,4.315789473684211,5.684341886080802e-14
4.315789473684211,0.2894736842105263,2770275.0678645987,1267086.9084780337,8323.778859276994,6902.418638637924,1501.9982740662956,5.541803211758948,4.595490392909242,0.28947368420646424,0.033651326911969384,4.315789473684211,0.0
4.315789473684211,0.31052631578947365,2793096.5312943486,1251152.0001980835,8591.593574198618,7151.190708614382,1525.2635560549072,5.6328583608335645,4.688495099896657,0.3105263157892822,0.03321373875607711,4.315789473684211,0.0
4.315789473684211,0.3315789473684211,2811158.5105364285,1238629.4583200042,8803.310326861492,7348.379353475106,1543.1238085831153,5.704863263657779,4.762015408356853,0.3315789468486968,0.032870404549338844,4.315789473684211,0.0
4.315789473684211,0.3526315789473684,2825744.9624166423,1228661.536114741,8972.732720262818,7506.423782256302,1557.1629059258075,5.762231225851159,4.82057705952954,0.35263157520437455,0.0325974541850928,4.315789473684211,0.0
4.315789473684211,0.37368421052631584,2837571.623403906,1220650.7321896795,9109.452338440544,7634.1433068918695,1568.3072589018523,5.808461503149002,4.867759977236469,0.37368421052681294,0.0323783143209025,4.315789473684211,0.0
4.315789473684211,0.39473684210526316,2847541.46320799,1214242.4355050882,9219.49211075871,7736.771620043069,1577.4376074999839,5.844600171141035,4.904645092305591,0.39473684210525917,0.03220315121605513,4.315789473684211,0.6251413836006918
4.315789473684211,0.4157894736842105,2858012.6570556047,1209034.653032179,9310.750349839245,7820.476682668064,1586.3899738064372,5.869143466343726,4.929731536252307,0.4157894781565803,0.032060893111472984,4.315789473684211,2.4726902083197615
4.315789473684211,0.4368421052631579,2869313.7470047274,1204790.4319756932,9387.13442466049,7888.896791096758,1595.4957445485868,5.88352206938439,4.944479995043021,0.4368421052732456,0.03194501548819653,4.315789473684211,4.064398791821759
4.315789473684211,0.45789473684210524,2881571.280283899,1201301.1664002072,9452.009456115666,7945.283448498158,1604.9238569453305,5.889381863950717,4.950567227295446,0.45789473735860925,0.031849789626133905,4.315789473684211,5.446187324899654
4.315789473684211,0.4789473684210527,2894693.5605157274,1198432.4877194236,9507.426732123617,7991.7345205057445,1614.6633211255578,5.8881790449640805,4.949474243915335,0.47894736843147384,0.031771526927995564,4.315789473684211,6.646205228797442
4.315789473684211,0.5,2908728.320801955,1196057.9740368028,9555.426506161375,8030.247660230033,1624.7904764241016,5.881020749943899,4.942328119686728,0.5000000000000185,0.03170676418838302,4.315789473684211,7.698472911126771
4.789473684210526,0.1,,,,,,,,,,,
4.789473684210526,0.12105263157894737,,,,,,,,,,,
4.789473684210526,0.14210526315789473,2191725.3010535175,1566895.4454665591,1175.1151752320181,405.32960716830706,769.7921979962649,1.5265355745236064,0.5265441871499376,0.14210526315698374,0.041878235243975166,4.789473684210526,0.0
4.789473684210526,0.1631578947368421,2362969.566521923,1552437.6302570384,3256.114995208127,2299.0200048543325,960.5965083429822,3.3896802319476333,2.3933253815591264,0.16315789473971123,0.041468972832086885,4.789473684210526,0.0
4.789473684210526,0.1842105263157895,2493919.775407475,1468399.9008561338,4945.591758468071,3814.4617660317745,1155.2648686723953,4.280915911648413,3.3018071175446275,0.1842105263172625,0.039104386442340364,4.789473684210526,0.0
4.789473684210526,0.20526315789473684,2587026.9275533496,1398001.4559824248,6121.145021072377,4876.350704191492,1286.6369079760848,4.757476630062716,3.789997530742473,0.20526315805984752,0.037141780718197986,4.789473684210526,0.0
4.789473684210526,0.22631578947368422,2653576.809307822,1348714.0973613036,6941.385779270621,5624.2927122137235,1371.5658465352028,5.060920550628819,4.100636310259254,0.22631578946711817,0.03577727636744917,4.789473684210526,0.0
4.789473684210526,0.24736842105263157,2702592.439577614,1312618.7774388306,7536.317764663337,6170.471127938987,1429.6909657369456,5.271291450581897,4.315947485027555,0.24736842214350085,0.03478285857271309,4.789473684210526,0.0
4.789473684210526,0.26842105263157895,2739864.8824807163,1285970.781954022,7981.586006790209,6581.3260530301495,1471.089176047464,5.425630299473216,4.47377776968825,0.2684210526308035,0.03405130270816369,4.789473684210526,0.0
4.789473684210526,0.2894736842105263,2768851.5319014834,1266577.826910718,8324.895176666803,6899.53208186615,1501.310418838668,5.545085861128233,4.595673216737716,0.2894736841532743,0.0335202663459953,4.789473684210526,0.0
4.789473684210526,0.31052631578947365,2791548.450359454,1250743.5988569665,8591.103328682184,7146.799061715942,1524.4523896488458,5.635534036363789,4.688109061485476,0.31052631578935,0.03308751897519759,4.789473684210526,0.0
4.789473684210526,0.3315789473684211,2809526.074052313,1238298.5810866852,8801.578095168303,7342.809816997533,1542.231764855171,5.70703982095379,4.7611584616058575,0.33157894691039835,0.032747925418271276,4.789473684210526,0.0
4.789473684210526,0.3526315789473684,2824032.657167768,1228392.091309631,8969.998181245564,7499.908172403902,1556.201120580329,5.764035292495181,4.81936947173453,0.3526315750284906,0.03247793081746171,4.789473684210526,0.0
4.789473684210526,0.37368421052631584,2835794.0991366906,1220430.5652405035,9105.907086991936,7626.860434929864,1567.2910758299756,5.809965505080035,4.866269292633456,0.3736842105267334,0.03226115489305884,4.789473684210526,0.0
4.789473684210526,0.39473684210526316,2845732.8285281183,1214062.2394547134,9215.300349712208,7728.860665398619,1576.3940049644905,5.845810324506905,4.902873673116207,0.39473684210539145,0.032087892325179126,4.789473684210526,0.6571954641447064
4.789473684210526,0.4157894736842105,2856184.882923506,1208889.266174526,9305.998014456736,7812.014160611151,1585.3293976875243,5.870072193218101,4.927691476614461,0.4157894740873063,0.03194723847806377,4.789473684210526,2.500572354889698
4.789473684210526,0.4368421052631579,2867596.645478967,1204674.7624484408,9381.988657267588,7879.960309112188,1594.50884567272,5.883936412600675,4.941935775707565,0.4368421052631378,0.031832702651605135,4.789473684210526,4.089851745930218
4.789473684210526,0.45789473684210524,2879738.8738761945,1201213.365379648,9446.343614112127,7935.899798462637,1603.8575021494873,5.889764895853997,4.948008029283746,0.4578947346074406,0.031738671753635275,4.789473684210526,5.4652375420681665
4.789473684210526,0.4789473684210527,2892848.7559281876,1198368.5249157185,9501.374889930863,7981.966777713383,1613.5893801726893,5.888347436269076,4.9467149919263464,0.4789473684237524,0.0316614155890828,4.789473684210526,6.660629414815219
4.789473684210526,0.5,2906855.8795852945,1196015.2121423401,9549.020366652461,8020.137071474687,1623.700010081732,5.8810250091528875,4.939420472794712,0.5000000000000226,0.031597525147806844,4.789473684210526,7.708145529797093
5.263157894736842,0.1,,,,,,,,,,,
5.263157894736842,0.12105263157894737,,,,,,,,,,,
5.263157894736842,0.14210526315789473,2201329.9333652165,1546745.162448323,1308.9662947206984,508.7615467363648,800.2114838839883,1.6357754432207918,0.6357838608701136,0.1421052631354705,0.04115348549338999,5.263157894736842,0.0
5.263157894736842,0.1631578947368421,2367488.471761187,1536127.5029201915,3347.922434378328,2370.7642678727575,979.7485185839207,3.4171242628845686,2.4197681577506653,0.16315789473158834,0.04085520348220192,5.263157894736842,0.0
5.263157894736842,0.1842105263157895,2494727.835136136,1462603.7616898532,4979.856739181211,3840.08623508586,1160.489661890622,4.291168549548501,3.309022355985274,0.18421052597752377,0.03880000940857874,5.263157894736842,0.0
5.263157894736842,0.20526315789473684,2586707.104989238,1394680.2898973054,6138.690203869356,4887.903554785578,1288.63034270381,4.763732468839069,3.7930998462520735,0.20526315789472496,0.03691698809821977,5.263157894736842,0.0
5.263157894736842,0.22631578947368422,2652702.58720024,1346176.4750784438,6950.9380422616805,5628.804583297055,1372.42835656255,5.064700105491359,4.101346752551243,0.2263157894703091,0.03558121852921979,5.263157894736842,0.0
5.263157894736842,0.24736842105263157,2701545.9533297843,1311368.2888672932,7541.8003441251685,6171.501597367388,1429.6451477728374,5.275295310779818,4.316806591468952,0.24736842105040013,0.0346270916195652,5.263157894736842,0.0
5.263157894736842,0.26842105263157895,2738512.3447056506,1284925.4330736243,7983.863820024814,6579.459895159231,1470.6902533121954,5.428650799883974,4.473722376510885,0.26842105263132726,0.03390470412456952,5.263157894736842,0.0
5.263157894736842,0.2894736842105263,2767120.40212643,1264865.8847495462,8322.700303739575,6893.374702788037,1500.9131193492553,5.5450913157105415,4.59278729322905,0.2894736842086798,0.033358075120669926,5.263157894736842,0.0
5.263157894736842,0.31052631578947365,2789695.156705805,1249333.6234289592,8587.261597278966,7139.153184223021,1523.8226201647733,5.635341990362639,4.6850290117435405,0.31052631578920337,0.0329356295067588,5.263157894736842,5.684341886080802e-14
5.263157894736842,0.3315789473684211,2807904.6826090924,1237969.2538677095,8799.807815946464,7337.212489477306,1541.340980851324,5.709189546810138,4.7602786019643535,0.3315789475792802,0.032626989385756824,5.263157894736842,0.0
5.263157894736842,0.3526315789473684,2822332.5583849605,1228123.239606346,8967.240705905837,7493.379434069607,1555.2415217525943,5.765818736501258,4.818145175049952,0.3526315749750418,0.03235988867222366,5.263157894736842,5.684341886080802e-14
5.263157894736842,0.37368421052631584,2834029.724540392,1220210.2332606805,9102.350947424506,7619.576243120731,1566.2777230340369,5.81145400561041,4.864767040394885,0.37368421052678247,0.032145428063384746,5.263157894736842,0.0
5.263157894736842,0.39473684210526316,2843937.7114282628,1213881.3130422735,9211.106483086833,7720.95725554864,1575.3534828599861,5.847009311436864,4.901095112654701,0.3947368420956341,0.03197402804194959,5.263157894736842,0.6887994363269172
5.263157894736842,0.4157894736842105,2854401.9068982103,1208775.7983232455,9300.736869639057,7803.033336292937,1584.282378797327,5.87063076261664,4.925279382464909,0.415789474239117,0.031835842811678526,5.263157894736842,2.517372229920113
5.263157894736842,0.4368421052631579,2865773.2743286383,1204558.4041124315,9376.757714487589,7871.030491333371,1593.4430255608543,5.88458925990604,4.939637228989065,0.4368421052631602,0.03172175051978611,5.263157894736842,4.112873808976133
5.263157894736842,0.45789473684210524,2877919.600442288,1201123.6235623173,9440.694138978595,7926.54305738091,1602.7938422017346,5.890148745524285,4.945453899730693,0.45789473313862955,0.03162886675527663,5.263157894736842,5.483891336923989
5.263157894736842,0.4789473684210527,2891017.0008579926,1198302.2988004317,9495.344321082832,7972.231139554069,1612.5180043958344,5.888519877110131,4.943964109437055,0.47894736842299057,0.03155259667972954,5.263157894736842,6.674685693308163
5.263157894736842,0.5,2904996.61187634,1195969.8895846058,9542.640258945823,8010.0634421728055,1622.6120940913318,5.881036073683238,4.936523936522529,0.5000000000000137,0.0314895604273736,5.263157894736842,7.717487725583737
5.7368421052631575,0.1,,,,,,,,,,,
5.7368421052631575,0.12105263157894737,,,,,,,,,,,
5.7368421052631575,0.14210526315789473,2209843.935351248,1526791.3875200055,1440.693092282847,611.9816622792936,828.7186602535977,1.7384586125307928,0.7384673371443331,0.14210526309726978,0.04044376443338437,5.7368421052631575,0.0
5.7368421052631575,0.1631578947368421,2371943.3616331182,1519099.4921630567,3438.56978424155,2441.301409979485,999.1599306763284,3.4414608499301935,2.443353996718999,0.16315789474393189,0.04022928070396619,5.7368421052631575,0.0
5.7368421052631575,0.1842105263157895,2495551.5562562575,1456150.9548594782,5014.715706365939,3866.012332681004,1166.1860734893253,4.300099118283495,3.315090465034945,0.1842105265889289,0.03848112791491626,5.7368421052631575,0.0
5.7368421052631575,0.20526315789473684,2586372.202858797,1391474.5063265075,6155.712490160043,4899.016609328241,1290.5239380481255,4.769932822377827,3.796145476183759,0.2052631583767735,0.0366980415826808,5.7368421052631575,0.0
5.7368421052631575,0.22631578947368422,2651848.6375195156,1344114.1554034967,6960.28769016337,5633.265839491315,1373.028300698368,5.0692965954329825,4.102803880026397,0.22631578947121972,0.0354004623996824,5.7368421052631575,0.0
5.7368421052631575,0.24736842105263157,2700307.9191748514,1309325.2865625983,7546.010738816991,6171.226537197071,1429.8517478202489,5.277477717756809,4.31599048405183,0.24736842104975898,0.03445161591005247,5.7368421052631575,0.0
5.7368421052631575,0.26842105263157895,2737164.59804994,1283884.0475286157,7986.005803114508,6577.472542054839,1470.2878102958628,5.4315935609283885,4.473595234888922,0.2684210526314807,0.03375996625660133,5.7368421052631575,0.0
5.7368421052631575,0.2894736842105263,2765610.0058284337,1263969.7188050863,8322.581501481534,6889.287048388827,1500.3185088476066,5.547209777391937,4.591882995351756,0.2894736842094224,0.03321986582441343,5.7368421052631575,0.0
5.7368421052631575,0.31052631578947365,2788047.6590146776,1248547.581414406,8585.396484449506,7133.440988032983,1523.0821157210721,5.636857261885007,4.683556398176076,0.31052631578935824,0.03280238074614054,5.7368421052631575,0.0
5.7368421052631575,0.3315789473684211,2805941.2099239943,1236417.771532504,8793.45961245082,7327.154377373725,1540.6719499220185,5.707548328439357,4.755817341741434,0.3315789473412759,0.03247449805041231,5.7368421052631575,5.684341886080802e-14
5.7368421052631575,0.3526315789473684,2820210.6931742555,1226763.3304852415,8959.841461731097,7482.414560402829,1554.380859433751,5.764251024678146,4.8137588127073405,0.35263158179593806,0.032213825413839534,5.7368421052631575,0.0
5.7368421052631575,0.37368421052631584,2831852.7059755456,1219001.0038912895,9094.231448244258,7607.950235059665,1565.3206319420533,5.809820213614176,4.860314289488842,0.3736842105264727,0.03200443007528508,5.7368421052631575,5.684341886080802e-14
5.7368421052631575,0.39473684210526316,2841750.35240763,1212792.3878394375,9202.451316422832,7708.8158930622185,1574.3462153330402,5.845252605047949,4.8965188330137925,0.39473684252300517,0.03183706783787014,5.7368421052631575,0.73510990709309
5.7368421052631575,0.4157894736842105,2852612.7558248625,1208627.8290254804,9296.006386091207,7794.60371640287,1583.2362081922697,5.871522100107435,4.923209610840511,0.41578947368598235,0.03172486553906779,5.7368421052631575,2.5445879050786857
5.7368421052631575,0.4368421052631579,2863963.188284812,1204440.4706037834,9371.538315470427,7862.121716047487,1592.3803383692157,5.885238651632676,4.937339105869156,0.43684210526318157,0.03161209664143936,5.7368421052631575,4.135492483962707
5.7368421052631575,0.45789473684210524,2876223.0412234203,1201031.2958905636,9435.146544679597,7917.2236595839995,1601.8077452977157,5.8903114761290905,4.942680345269829,0.4578947361478822,0.03152031989529698,5.7368421052631575,5.503960149389002
5.7368421052631575,0.4789473684210527,2889198.0284034004,1198233.8312373569,9489.335261252669,7962.527298747521,1611.4493064186427,5.888696109430953,4.9412210902518545,0.4789473684348035,0.031445034152508614,5.7368421052631575,6.68838632264783
5.7368421052631575,0.5,2903150.261785589,1195922.0362580058,9536.28623556927,8000.026316840834,1621.5268522134156,5.881053540711987,4.933637889450083,0.5000000000000087,0.03138283482137887,5.7368421052631575,7.726509536881679
6.2105263157894735,0.1,,,,,,,,,,,
6.2105263157894735,0.12105263157894737,,,,,,,,,,,
6.2105263157894735,0.14210526315789473,2217728.4017373445,1507033.6942641614,1567.5965355803285,711.7595004613881,855.844751587445,1.831636558701454,0.8316455749026871,0.14210526314872352,0.03974858731942498,6.2105263157894735,0.0
6.2105263157894735,0.1631578947368421,2376328.165380866,1501402.9338489985,3527.231303278178,2509.8819752532027,1018.7458136217783,3.462327163572233,2.4636979526131597,0.16315789472629227,0.03959271782775136,6.2105263157894735,0.0
6.2105263157894735,0.1842105263157895,2496379.428839452,1449410.338266746,5049.329167784886,3891.6068131905517,1172.0567395114904,4.3080927719330635,3.3203228836963654,0.18421052637859278,0.03815809339697002,6.2105263157894735,0.0
6.2105263157894735,0.20526315789473684,2586098.3502028096,1387482.623234699,6172.997648296007,4910.060444150453,1292.9629892021508,4.77430344089368,3.7975259038004685,0.20526315789384758,0.03646018079154922,6.2105263157894735,0.0
6.2105263157894735,0.22631578947368422,2650989.534226665,1342058.8287727092,6969.344047461836,5637.458882803978,1373.613525203765,5.073729924454542,4.104108455082156,0.22631578947128766,0.035222018287570614,6.2105263157894735,0.0
6.2105263157894735,0.24736842105263157,2699112.9063934293,1307582.2343888932,7550.399283252133,6171.189456421462,1429.931973091515,5.280250686980695,4.315722406765506,0.24736842104791068,0.0342862914699157,6.2105263157894735,0.0
6.2105263157894735,0.26842105263157895,2735821.620836388,1282846.4082197254,7988.016490953929,6575.3678131933075,1469.8821614802246,5.434460462401766,4.47339792638321,0.2684210526315405,0.033617032623134015,6.2105263157894735,0.0
6.2105263157894735,0.2894736842105263,2764106.4446128504,1263074.9560208218,8322.364884220837,6885.113976657928,1499.7231892257662,5.549267320802892,4.590923195774799,0.2894736858053456,0.03308331803873628,6.2105263157894735,0.0
6.2105263157894735,0.31052631578947365,2786408.8058870183,1247761.2618583466,8583.458220478158,7127.6667670704155,1522.3427283683666,5.638321818423787,4.682038173302661,0.3105263157893887,0.032670687029999396,6.2105263157894735,0.0
6.2105263157894735,0.3315789473684211,2804194.558248136,1235715.666725836,8790.16827332172,7320.116714680886,1539.824552055325,5.708551835719719,4.753864136605791,0.3315789473499769,0.03234657453258259,6.2105263157894735,0.0
6.2105263157894735,0.3526315789473684,2818389.3722854834,1226127.7384713604,8955.479703867757,7474.366011318727,1553.4593706904525,5.764862520921544,4.811433213085361,0.35263158136681794,0.032088877567969964,6.2105263157894735,0.0
