DSH_target,DSC_target,P_cond,P_eva,Q_cond,Q_eva,W_comp,COP_H,COP_R,mtot,mdot,DSH,DSC
5.7368421052631575,1.9473684210526314,2746716.425080056,1382985.9413620706,10067.557928404221,9016.471367070984,1109.6629063667472,9.072627255215163,8.125414768159342,0.036464974502504875,0.036464974502504875,5.7368421052631575,1.9473684210526314
5.7368421052631575,2.4210526315789473,2749422.720791266,1381986.2177265736,10095.493455895168,9042.713237939735,1111.7683911022918,9.080572479566294,8.133630448851042,0.03643753971677989,0.03643753971677989,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.894736842105263,2752318.862080107,1381000.6849835669,10123.184211860296,9068.597881018797,1113.9805418565218,9.087397698158483,8.14071479732077,0.036410497305578056,0.036410497305578056,5.7368421052631575,2.894736842105263
5.7368421052631575,3.3684210526315788,2755539.1413797494,1380033.451407402,10150.603660193448,9094.01666590063,1116.37975806208,9.092428975793906,8.145988495605566,0.03638395985447489,0.03638395985447489,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.8421052631578947,2758920.6169557534,1379078.6876327964,10177.803502169589,9119.122110342882,1118.8676221708658,9.096521608536907,8.150313700784052,0.036357767293011684,0.036357767293011684,5.7368421052631575,3.8421052631578947
5.7368421052631575,4.315789473684211,2762574.6418637633,1378139.7353251313,10204.763076966496,9143.82573147848,1121.5105770027135,9.099123348652828,8.15313374566271,0.03633201117424274,0.03633201117424274,5.7368421052631575,4.315789473684211
5.7368421052631575,4.789473684210526,2766627.0775639615,1377220.3190691257,10231.459864585466,9168.028775633607,1124.3833182625385,9.099619051975711,8.153828526912486,0.03630679351737265,0.03630679351737265,5.7368421052631575,4.789473684210526
5.7368421052631575,5.263157894736842,2771000.826305517,1376317.4980254215,10257.92225936576,9191.807893166377,1127.4387993433431,9.098429347420282,8.152822041001235,0.03628203351193932,0.03628203351193932,5.7368421052631575,5.263157894736842
5.7368421052631575,5.7368421052631575,2775868.297226245,1375436.433369429,10284.11765326793,9215.026390272806,1130.7789569564607,9.094719697427044,8.149272971152062,0.03625787254850393,0.03625787254850393,5.7368421052631575,5.7368421052631575
5.7368421052631575,6.2105263157894735,2781175.145688919,1374574.9097752592,10310.068689304111,9237.741676749847,1134.369988109081,9.088805942839079,8.14349971665642,0.0362342497133614,0.0362342497133614,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.684210526315789,2787078.380339673,1373737.4843378656,10335.748071827958,9259.832844292641,1138.303572396975,9.079957510862878,8.134765688904773,0.03621128979211391,0.03621128979211391,5.7368421052631575,6.684210526315789
5.7368421052631575,7.157894736842105,2793780.3689288157,1372930.0117348006,10361.120727821668,9281.14435844504,1142.6977668100958,9.067245100815512,8.122133978045543,0.036189153100196166,0.036189153100196166,5.7368421052631575,7.157894736842105
5.7368421052631575,7.63157894736842,2801327.934633926,1372153.327805669,10386.188188249642,9301.653005372507,1147.5769685457146,9.050537325972746,8.105472016539489,0.03616786233045586,0.03616786233045586,5.7368421052631575,7.63157894736842
5.7368421052631575,8.105263157894736,2810021.421037088,1371416.106123165,10410.897037070037,9321.128474928906,1153.1144896282215,9.028502486710266,8.083437125080403,0.03614765500054155,0.03614765500054155,5.7368421052631575,8.105263157894736
5.7368421052631575,8.578947368421051,2819923.896823362,1370719.4652706685,10435.248262037097,9339.539825777203,1159.341792060348,9.001011033589915,8.055898519089222,0.03612856150411328,0.03612856150411328,5.7368421052631575,8.578947368421051
5.7368421052631575,9.052631578947368,2831326.3667844986,1370071.4500752487,10459.194895465176,9356.672977324397,1166.422664433015,8.96689957627776,8.021683102216272,0.036110802053164595,0.036110802053164595,5.7368421052631575,9.052631578947368
5.7368421052631575,9.526315789473683,2844509.7789010075,1369479.553084136,10482.694965319168,9372.328226652497,1174.5117401605146,8.925151283618971,7.979765468646255,0.03609458168164512,0.03609458168164512,5.7368421052631575,9.526315789473683
5.7368421052631575,10.0,2859798.730130827,1368952.3326162978,10505.700030364254,9386.277520238447,1183.7850939103378,8.874668285998858,7.929038445004599,0.036080134599801895,0.036080134599801895,5.7368421052631575,10.0
6.2105263157894735,1.0,2739917.833892203,1384334.2951751251,9999.897882562487,8945.083604250862,1104.9529154422012,9.050066969197992,8.095443234946393,0.03637416849191395,0.03637416849191395,6.2105263157894735,1.0
6.2105263157894735,1.4736842105263157,2742293.42935114,1383311.4622101542,10028.219883602163,8971.907947926664,1106.8725617780517,9.059958869603822,8.10563768381287,0.03634623092416515,0.03634623092416515,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.9473684210526314,2744821.7252932526,1382302.2316260836,10056.29146515207,8998.391540157445,1108.876986776001,9.068897258288482,8.114869049920292,0.03631866788812557,0.03631866788812557,6.2105263157894735,1.9473684210526314
6.2105263157894735,2.4210526315789473,2747520.5560929314,1381306.8375647247,10084.116538978134,9024.527612795135,1110.976771282137,9.076802323544921,8.123056976592105,0.03629148565715337,0.03629148565715337,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.894736842105263,2750409.458578103,1380325.5700725773,10111.698518061115,9050.307922134138,1113.1834491774107,9.083586829765729,8.130113620375763,0.03626469202847525,0.03626469202847525,6.2105263157894735,2.894736842105263
6.2105263157894735,3.3684210526315788,2753622.4664301802,1379362.5126745957,10139.01136225137,9075.624462252956,1115.5772979984608,9.088578066658865,8.135361376155826,0.03623839836358866,0.03623839836358866,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.8421052631578947,2756997.744766441,1378411.895436068,10166.10590190713,9100.628237219471,1118.0605234666702,9.092625746579438,8.139656169061373,0.03621244700207785,0.03621244700207785,6.2105263157894735,3.8421052631578947
6.2105263157894735,4.315789473684211,2760646.335651281,1377477.0374751957,10192.961879614033,9125.231335615124,1120.699406982864,9.095179149827004,8.142443262446246,0.03618692843821554,0.03618692843821554,6.2105263157894735,4.315789473684211
6.2105263157894735,4.789473684210526,2764694.6775395917,1376561.6690708057,10219.557023310408,9149.33485951052,1123.5690189349311,9.095620163145714,8.14309998346473,0.036161944353358864,0.036161944353358864,6.2105263157894735,4.789473684210526
6.2105263157894735,5.263157894736842,2769065.7348254877,1375662.8584417847,10245.919403564296,9173.015156919644,1126.6223276225444,9.094369206392132,8.142049852923655,0.036137414583621616,0.036137414583621616,6.2105263157894735,5.263157894736842
6.2105263157894735,5.7368421052631575,2773933.712761693,1374785.8072677485,10272.016505470583,9196.134478299738,1129.9623786093673,9.090582748526765,8.138443060040037,0.03611348094006867,0.03611348094006867,6.2105263157894735,5.7368421052631575
6.2105263157894735,6.2105263157894735,2779242.3861364,1373928.251597309,10297.871242147461,9218.751631289784,1133.5542220153372,9.084586376326097,8.132607556169512,0.03609008148411752,0.03609008148411752,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.684210526315789,2785252.7947581154,1373098.007982268,10323.433413082457,9240.65952875353,1137.5515122010434,9.075134886074471,8.123288861771032,0.036067429324898044,0.036067429324898044,6.2105263157894735,6.684210526315789
6.2105263157894735,7.157894736842105,2791978.594127256,1372294.930195301,10348.711336076947,9261.860975267162,1141.9598167757702,9.06223772855308,8.11049639331204,0.03604552027461849,0.03604552027461849,6.2105263157894735,7.157894736842105
6.2105263157894735,7.63157894736842,2799454.769987446,1371519.5396379372,10373.708337955986,9282.341196464135,1146.7970076662193,9.045810434286818,8.094144939699566,0.03602436836471918,0.03602436836471918,6.2105263157894735,7.63157894736842
6.2105263157894735,8.105263157894736,2808186.876102374,1370786.875592658,10398.326785007674,9301.70158177588,1152.3578850264923,9.023522049982432,8.071886089070356,0.036004383614210926,0.036004383614210926,6.2105263157894735,8.105263157894736
6.2105263157894735,8.578947368421051,2818143.497802458,1370095.0872535934,10422.588898182208,9319.989689000935,1158.6178299623232,8.995709049740015,8.044058573916482,0.03598551526956049,0.03598551526956049,6.2105263157894735,8.578947368421051
6.2105263157894735,9.052631578947368,2829617.9143683887,1369452.2485214726,10446.44815149446,9336.990595167059,1165.7419029553384,8.961201553286433,8.009483549914714,0.03596798327207238,0.03596798327207238,6.2105263157894735,9.052631578947368
6.2105263157894735,9.526315789473683,2842892.240515507,1368865.847620731,10469.863212721393,9352.504658378697,1173.8853127805544,8.918983054589614,7.967136615948998,0.035951991549469466,0.035951991549469466,6.2105263157894735,9.526315789473683
6.2105263157894735,10.0,2858312.935423776,1368345.0520824865,10492.782202362067,9366.287608943576,1183.236668185336,8.86786429502245,7.915819261507615,0.035937789795778316,0.035937789795778316,6.2105263157894735,10.0
6.684210526315789,1.0,2737524.3086896883,1382353.3277660317,9981.11897291072,8919.800046607206,1104.4218725244007,9.037415159206022,8.076442769300673,0.03619412106300089,0.03619412106300089,6.684210526315789,1.0
6.684210526315789,1.4736842105263157,2739903.364624069,1381367.9418851,10009.492224089468,8946.676205336507,1106.3263230900716,9.04750435308457,8.086832988252159,0.03616734008890127,0.03616734008890127,6.684210526315789,1.4736842105263157
6.684210526315789,1.9473684210526314,2742880.5987861687,1381631.0265931394,10044.38158580622,8979.729798241275,1108.053327078535,9.064890055688005,8.104059235052341,0.03617448997492788,0.03617448997492788,6.684210526315789,1.9473684210526314
6.684210526315789,2.4210526315789473,2745137.553312298,1379436.6893717851,10065.495142239475,8999.402817704056,1110.4011732856188,9.06473748803435,8.10464094798756,0.036114860263649205,0.036114860263649205,6.684210526315789,2.4210526315789473
6.684210526315789,2.894736842105263,2748030.288949529,1378491.3363005007,10093.131888983607,9025.23787230487,1112.5938344190313,9.071712943883055,8.111889166649592,0.036089175146912136,0.036089175146912136,6.684210526315789,2.894736842105263
6.684210526315789,3.3684210526315788,2751247.176023352,1377563.5254495232,10120.500170235502,9050.6096877961,1114.9740655458168,9.076892891926757,8.117327539242384,0.036063969137797525,0.036063969137797525,6.684210526315789,3.3684210526315788
6.684210526315789,3.8421052631578947,2754627.4544552336,1376647.728698874,10147.650920071474,9075.668696052224,1117.4446521334316,9.081121736720938,8.121806014038285,0.036039091934864556,0.036039091934864556,6.684210526315789,3.8421052631578947
6.684210526315789,4.315789473684211,2758281.882738224,1375747.1372893509,10174.563613729159,9100.326900164564,1120.071744364404,9.083849909545588,8.124771422859736,0.03601463011978147,0.03601463011978147,6.684210526315789,4.315789473684211
6.684210526315789,4.789473684210526,2762337.836781734,1374865.3762793064,10201.215347137762,9124.484213104957,1122.9310220949108,9.084454117321153,8.125596348814515,0.03599068202468919,0.03599068202468919,6.684210526315789,4.789473684210526
6.684210526315789,5.263157894736842,2766717.777934273,1373999.6069135712,10227.63450388988,9148.217562750091,1125.9751137577905,9.083357508459068,8.124706710629816,0.03596717041865429,0.03596717041865429,6.684210526315789,5.263157894736842
6.684210526315789,5.7368421052631575,2772011.7753412705,1374123.5633439657,10259.939851617926,9177.291984337406,1129.1547396072363,9.086389572421872,8.127576905473225,0.03597053655855237,0.03597053655855237,6.684210526315789,5.7368421052631575
6.684210526315789,6.2105263157894735,2777322.3768392187,1373269.932182657,10285.69912256264,9199.811865840902,1132.7474264351913,9.080311181930655,8.121679777100123,0.03594735638639102,0.03594735638639102,6.684210526315789,6.2105263157894735
6.684210526315789,6.684210526315789,2783341.0403002687,1372443.6939611365,10311.167411875342,9221.620068866157,1136.749512013352,9.070747163649743,8.11227097211003,0.03592492205028019,0.03592492205028019,6.684210526315789,6.684210526315789
6.684210526315789,7.157894736842105,2790080.976905202,1371644.6836450251,10336.353223584068,9242.719884678761,1141.1662760496868,9.057710029221035,8.099362975108047,0.03590322887523986,0.03590322887523986,6.684210526315789,7.157894736842105
6.684210526315789,7.63157894736842,2797681.291773387,1370876.6449249932,10361.237594756021,9263.011374108677,1146.077135248811,9.04061103400917,8.082362948544207,0.03588237830321737,0.03588237830321737,6.684210526315789,7.63157894736842
6.684210526315789,8.105263157894736,2806366.034440718,1370145.8296030352,10385.785048816502,9282.328108984211,1151.6104579553134,9.018487959250113,8.060302027358281,0.03586253983259313,0.03586253983259313,6.684210526315789,8.105263157894736
6.684210526315789,8.578947368421051,2816377.4819366704,1369458.8687716592,10409.958882059587,9300.493481620897,1157.9033720055556,8.990351987686966,8.032184469341258,0.03584389321509222,0.03584389321509222,6.684210526315789,8.578947368421051
6.684210526315789,9.052631578947368,2827924.5680627474,1368821.1760242747,10433.731598634657,9317.362692810726,1165.0709874784436,8.955447102168703,7.997248916974785,0.03582658512137047,0.03582658512137047,6.684210526315789,9.052631578947368
6.684210526315789,9.526315789473683,2841290.6048764735,1368240.241724055,10457.062533087752,9332.736122084309,1173.269099314787,8.91275713235343,7.954471934473359,0.03581081856377846,0.03581081856377846,6.684210526315789,9.526315789473683
6.684210526315789,10.0,2856843.9966393677,1367725.8414959076,10479.896474178062,9346.353329678,1182.6989001404272,8.861001285224614,7.902563643686712,0.03579685854702179,0.03579685854702179,6.684210526315789,10.0
7.157894736842105,1.0,2735373.8445308325,1380918.1356637052,9965.746558366951,8897.819974210102,1103.7985648472006,9.028591697568038,8.061090363386938,0.03603092483068919,0.03603092483068919,7.157894736842105,1.0
7.157894736842105,1.4736842105263157,2737744.2848916864,1379938.0691559296,9993.992588707773,8924.575442002362,1105.6950668604095,9.0386516936224,8.071461752419179,0.03600441748506099,0.03600441748506099,7.157894736842105,1.4736842105263157
7.157894736842105,1.9473684210526314,2740267.4855819093,1378971.0133236162,10021.991373485576,8950.9931627429,1107.676763187862,9.047758070362127,8.080871117113803,0.03597826466895227,0.03597826466895227,7.157894736842105,1.9473684210526314
7.157894736842105,2.4210526315789473,2742961.493893499,1378017.2081465342,10049.746680641112,8977.066055431706,1109.7543632517165,9.055829842555537,8.089236999373266,0.035952472765828206,0.035952472765828206,7.157894736842105,2.4210526315789473
7.157894736842105,2.894736842105263,2745846.0910061626,1377076.9385227528,10077.261739123012,9002.78556176054,1111.9395534705288,9.062778374661086,8.096470292527599,0.0359270493724569,0.0359270493724569,7.157894736842105,2.894736842105263
7.157894736842105,3.3684210526315788,2749054.9761570026,1376154.114813004,10104.510660562342,9028.044018055425,1114.3124649182253,9.0679328991477,8.101896283389378,0.035902100096651283,0.035902100096651283,7.157894736842105,3.3684210526315788
7.157894736842105,3.8421052631578947,2752428.3723436547,1375243.2653608166,10131.543462650656,9052.990359715299,1116.7764661599672,9.072131952679788,8.106358464773153,0.03587747689358352,0.03587747689358352,7.157894736842105,3.8421052631578947
7.157894736842105,4.315789473684211,2756076.7883932763,1374347.559058392,10158.340039934243,9077.537155733427,1119.3975599098978,9.074827749983575,8.109305827381018,0.03585326532502251,0.03585326532502251,7.157894736842105,4.315789473684211
7.157894736842105,4.789473684210526,2760128.6105110976,1373470.6354578126,10184.877618414284,9101.583831216994,1122.2520355048155,9.075392421839437,8.110106770377019,0.035829563643109824,0.035829563643109824,7.157894736842105,4.789473684210526
7.157894736842105,5.263157894736842,2764505.7783591785,1372609.6527166057,10211.184418321078,9125.207474830315,1125.2921999153941,9.074251486937182,8.109189307023012,0.03580629490980967,0.03580629490980967,7.157894736842105,5.263157894736842
7.157894736842105,5.7368421052631575,2769388.02790598,1371769.7679185397,10237.226620420439,9148.265706584227,1128.6244725910135,9.070533972135623,8.105677245844499,0.03578359836558847,0.03578359836558847,7.157894736842105,5.7368421052631575
7.157894736842105,6.2105263157894735,2774712.9949696967,1370948.6203480621,10263.028467276446,9170.822408280403,1132.2101902099287,9.064596446860744,8.099929224784663,0.035761410075118426,0.035761410075118426,7.157894736842105,6.2105263157894735
7.157894736842105,6.684210526315789,2780754.937276366,1370154.1150440136,10288.53674332951,9192.659448931197,1136.210973385411,9.055128831113272,8.09062723759928,0.03573994348492032,0.03573994348492032,7.157894736842105,6.684210526315789
7.157894736842105,7.157894736842105,2787525.7123265993,1369386.0451843834,10313.760189202743,9213.78123260005,1140.631264070282,9.042151056248134,8.07779123966948,0.03571919282964162,0.03571919282964162,7.157894736842105,7.157894736842105
7.157894736842105,7.63157894736842,2795267.773872331,1368651.0976719218,10338.656915913192,9234.002559697194,1145.6116014523814,9.024574212417253,8.060325635660924,0.035699338575141334,0.035699338575141334,7.157894736842105,7.63157894736842
7.157894736842105,8.105263157894736,2804013.2075892086,1367949.537898831,10363.233077720497,9253.314833885775,1151.1666016811243,9.002374688934152,8.038206477127247,0.035680387685441246,0.035680387685441246,7.157894736842105,8.105263157894736
7.157894736842105,8.578947368421051,2814026.3003648184,1367288.4539848794,10387.445594542089,9271.521524460202,1157.4467579219925,8.974447872825753,8.010322255432044,0.03566253141141535,0.03566253141141535,7.157894736842105,8.578947368421051
7.157894736842105,9.052631578947368,2825680.7027066424,1366677.9158314266,10411.231500058246,9288.343525490533,1164.6640434632693,8.93925725490691,7.975126885406817,0.035646041495627015,0.035646041495627015,7.157894736842105,9.052631578947368
7.157894736842105,9.526315789473683,2839177.974753913,1366122.6976021954,10434.566881089757,9303.647532863044,1172.9258454211097,8.896186337631162,7.931999767234051,0.03563104661179933,0.03563104661179933,7.157894736842105,9.526315789473683
7.157894736842105,10.0,2854916.4131888393,1365633.0588521454,10457.3894856018,9317.148743847254,1182.4504757960426,8.84382872657879,7.8795255569370175,0.035617823561470835,0.035617823561470835,7.157894736842105,10.0
7.63157894736842,1.0,2732774.58904491,1378343.6069178595,9943.555982003609,8869.306917506532,1103.3924823665463,9.01180327119572,8.038215829134273,0.03583895513863695,0.03583895513863695,7.63157894736842,1.0
7.63157894736842,1.4736842105263157,2735155.4267707276,1377420.4836333508,9971.958085558032,8896.215856454408,1105.2688378191906,9.02220142678928,8.048915840247119,0.03581411008925624,0.03581411008925624,7.63157894736842,1.4736842105263157
7.63157894736842,1.9473684210526314,2737689.0191101357,1376509.5962902901,10000.113760924358,8922.787691867075,1107.2308399948556,9.031643086251842,8.058651700767776,0.03578959664522978,0.03578959664522978,7.63157894736842,1.9473684210526314
7.63157894736842,2.4210526315789473,2740790.1769844084,1376566.3312748508,10033.898822231198,8954.659325418752,1109.120712367981,9.046714852893468,8.073656208529806,0.03579112340864107,0.03579112340864107,7.63157894736842,2.4210526315789473
7.63157894736842,2.894736842105263,2743666.676003201,1375631.0865790886,10061.29259485847,8980.263716607757,1111.2984134209396,9.053637144937987,8.080875135026577,0.03576595668647135,0.03576595668647135,7.63157894736842,2.894736842105263
7.63157894736842,3.3684210526315788,2746867.625620266,1374713.1877516992,10088.422451282455,9005.409174195951,1113.6639994800128,9.05876678782191,8.086289202489008,0.03574125905619351,0.03574125905619351,7.63157894736842,3.3684210526315788
7.63157894736842,3.8421052631578947,2750234.1954937465,1373807.2291456754,10115.337638640527,9030.243219901497,1116.1213980333953,9.062936752636174,8.090735681452552,0.03571688495924332,0.03571688495924332,7.63157894736842,3.8421052631578947
7.63157894736842,4.315789473684211,2753876.6893577585,1372916.3521765904,10142.018398802093,9054.678936974004,1118.736492253748,9.065600763921191,8.093665487511648,0.03569291881262741,0.03569291881262741,7.63157894736842,4.315789473684211
7.63157894736842,4.789473684210526,2757924.4889003653,1372044.2110939878,10168.442125754646,9078.615301963999,1121.5861697295816,9.06612652704722,8.094442983505123,0.035669458798585595,0.035669458798585595,7.63157894736842,4.789473684210526
7.63157894736842,5.263157894736842,2762298.987806198,1371187.9606437103,10194.63686397043,9102.12956661662,1124.6224024134976,9.064942012618825,8.093498357389095,0.03564642825758629,0.03564642825758629,7.63157894736842,5.263157894736842
7.63157894736842,5.7368421052631575,2767182.7913060687,1370352.820770832,10220.568689057058,9125.077500545482,1127.9533248237399,9.061162784066601,8.089942464570877,0.035623967460514105,0.035623967460514105,7.63157894736842,5.7368421052631575
7.63157894736842,6.2105263157894735,2772510.3860933804,1369536.3452982914,10246.262323925108,9147.525395896006,1131.5383800045927,9.055161101900513,8.08414947079292,0.03560201048174802,0.03560201048174802,7.63157894736842,6.2105263157894735
7.63157894736842,6.684210526315789,2778562.8183386805,1368746.6040585712,10271.663874582382,9169.250341094814,1135.5432297155385,9.045594747771519,8.074769943713878,0.035580774186678064,0.035580774186678064,7.63157894736842,6.684210526315789
7.63157894736842,7.157894736842105,2785351.041869318,1367983.3639571653,10296.782347984814,9190.257565588072,1139.9717438391915,9.03248909776251,8.061829264852799,0.03556025213465003,0.03556025213465003,7.63157894736842,7.157894736842105
7.63157894736842,7.63157894736842,2793128.5248393905,1367253.60492113,10321.574268223489,9210.353663619446,1144.970946698493,9.014704083091015,8.044181112348191,0.035540631814952504,0.035540631814952504,7.63157894736842,7.63157894736842
7.63157894736842,8.105263157894736,2801912.9632070856,1366557.1533733725,10346.048990582303,9229.542029948225,1150.5468668538251,8.992288179336505,8.02187402864035,0.0355219083605954,0.0355219083605954,7.63157894736842,8.105263157894736
7.63157894736842,8.578947368421051,2812087.2287043,1365904.5350889782,10370.13955308804,9247.531142429309,1156.9196827558922,8.963577772646573,7.993235209207276,0.035504364527760596,0.035504364527760596,7.63157894736842,8.578947368421051
7.63157894736842,9.052631578947368,2823748.088147858,1365297.6440122533,10393.841837108146,9264.267127029314,1164.1383571253368,8.928356130085914,7.958046455840539,0.03548805099010337,0.03548805099010337,7.63157894736842,9.052631578947368
7.63157894736842,9.526315789473683,2837354.7182488586,1364748.7669714044,10417.078984545462,9279.409370560961,1172.4615285332034,8.884793855520059,7.914468103844632,0.03547329776698006,0.03547329776698006,7.63157894736842,9.526315789473683
7.63157894736842,10.0,2853250.9816677948,1364266.491228393,10439.801583547373,9292.718999353174,1182.0750856072402,8.831758414216448,7.861361018855616,0.03546033539538147,0.03546033539538147,7.63157894736842,10.0
8.105263157894736,1.0,2730227.3915452273,1375848.1138896246,9921.941406843025,8841.374597618977,1102.979863748405,8.995578009125166,8.015898465790793,0.03565124081186665,0.03565124081186665,8.105263157894736,1.0
8.105263157894736,1.4736842105263157,2732598.3304903638,1374932.01608661,9950.19947492012,8868.148241520978,1104.8453934633949,9.005965480589918,8.02659656635007,0.03562670379281223,0.03562670379281223,8.105263157894736,1.4736842105263157
8.105263157894736,1.9473684210526314,2735122.102151599,1374028.055119407,9978.213229762083,8894.58684741589,1106.796652042077,9.015398819062149,8.036333350850924,0.03560249404686753,0.03560249404686753,8.105263157894736,1.9473684210526314
8.105263157894736,2.4210526315789473,2737816.9900702564,1373136.4600945637,10005.986181216096,8920.682971646234,1108.8444916254984,9.023795723192826,8.045026186286101,0.035578617621496895,0.035578617621496895,8.105263157894736,2.4210526315789473
8.105263157894736,2.894736842105263,2740703.053510314,1372257.5077664342,10033.52134193259,8946.427666326494,1111.0007651945473,9.03106609487854,8.052584612540645,0.035555081838952604,0.035555081838952604,8.105263157894736,2.894736842105263
8.105263157894736,3.3684210526315788,2743913.8705350636,1371394.858426055,10060.792277014312,8971.712875020101,1113.34556196597,9.036540514203644,8.058336226874298,0.035531984609571174,0.035531984609571174,8.105263157894736,3.3684210526315788
8.105263157894736,3.8421052631578947,2747291.4928189875,1370543.4460489843,10087.848992580886,8996.686286831069,1115.783300481746,9.041046759012612,8.06311250844738,0.03550919019654532,0.03550919019654532,8.105263157894736,3.8421052631578947
8.105263157894736,4.315789473684211,2750946.0786928036,1369706.226146411,10114.671056526644,9021.260425760609,1118.3797957982615,9.044039506549861,8.0663657012165,0.0354867776396819,0.0354867776396819,8.105263157894736,4.315789473684211
8.105263157894736,4.789473684210526,2755008.6236089584,1368886.6864045463,10141.23451539607,9045.331997943253,1121.2129308711378,9.044878306493251,8.06745244270006,0.03546484019841205,0.03546484019841205,8.105263157894736,4.789473684210526
8.105263157894736,5.263157894736842,2759399.004955556,1368082.1033232578,10167.568286132937,9068.980019372308,1124.233742119032,9.043998507791105,8.066810023223889,0.035443304862839024,0.035443304862839024,8.105263157894736,5.263157894736842
8.105263157894736,5.7368421052631575,2764304.3419275754,1367297.5204947388,10193.636119567755,9092.055262562188,1127.553103238287,9.040493161955782,8.06352732873527,0.03542230651644312,0.03542230651644312,8.105263157894736,5.7368421052631575
8.105263157894736,6.2105263157894735,2769653.9286311227,1366530.4848744113,10219.464346717124,9114.628772945865,1131.1273253014144,9.034760382960352,8.058004230882732,0.0354017793884839,0.0354017793884839,8.105263157894736,6.2105263157894735
8.105263157894736,6.684210526315789,2775738.5183364814,1365788.8714791413,10244.994956586652,9136.467733056657,1135.1279149722045,9.025410107051695,8.048844198568034,0.03538193409565184,0.03538193409565184,8.105263157894736,6.684210526315789
8.105263157894736,7.157894736842105,2782567.181345068,1365072.3983578705,10270.237310167187,9157.57892774884,1139.557585806273,9.012477682644418,8.036082635762162,0.035362762942721775,0.035362762942721775,8.105263157894736,7.157894736842105
8.105263157894736,7.63157894736842,2790407.9833356543,1364388.0470713864,10295.143051215948,9177.7553754426,1144.5720216256634,8.994753372176184,8.018504036475758,0.035344452576085254,0.035344452576085254,8.105263157894736,7.63157894736842
8.105263157894736,8.105263157894736,2799258.3217050033,1363735.0731931818,10319.725979360173,9197.017279551797,1150.165148700593,8.972386262111103,7.996258006897698,0.03532698290375315,0.03532698290375315,8.105263157894736,8.105263157894736
8.105263157894736,8.578947368421051,2809533.57880152,1363124.2824941538,10343.909530585475,9215.044209764106,1156.5763180244737,8.943559857989927,7.967519363965666,0.03531064283198989,0.03531064283198989,8.105263157894736,8.578947368421051
8.105263157894736,9.052631578947368,2821905.4829971055,1363887.648740083,10376.339868487235,9240.058107326964,1163.6746274276359,8.916873861402893,7.9404138317878425,0.03533106481008564,0.03533106481008564,8.105263157894736,9.052631578947368
8.105263157894736,9.526315789473683,2835193.8872907814,1362048.412736621,10390.967344774694,9246.819589764404,1172.307178525866,8.863689939902066,7.8877104560529485,0.035281863237840744,0.035281863237840744,8.105263157894736,9.526315789473683
8.105263157894736,10.0,2851271.8580814293,1361599.9349130807,10413.733570195072,9260.073520728798,1182.0064211573886,8.810217426736335,7.834198998395952,0.03526986733668882,0.03526986733668882,8.105263157894736,10.0
8.578947368421051,1.0,2727021.2611707076,1371685.3960814262,9890.326425834523,8803.85361920503,1102.881152693821,8.967717329901864,7.98259504000168,0.03542114841150389,0.03542114841150389,8.578947368421051,1.0
8.578947368421051,1.4736842105263157,2729409.6272827424,1370851.1101788233,9918.849746957218,8830.887769224057,1104.7182697503833,8.978623798082412,7.993791730464855,0.03539891266315365,0.03539891266315365,8.578947368421051,1.4736842105263157
8.578947368421051,1.9473684210526314,2731950.8012886057,1370027.8060557249,9947.12894410856,8857.586928787256,1106.6417170941804,8.988572173320673,8.004024059426845,0.035376971381774036,0.035376971381774036,8.578947368421051,1.9473684210526314
8.578947368421051,2.4210526315789473,2734663.21452836,1369215.694973835,9975.167373131426,8883.943420127523,1108.6624365241405,8.997479344935146,8.013208644445744,0.0353553301265366,0.0353553301265366,8.578947368421051,2.4210526315789473
8.578947368421051,2.894736842105263,2737567.076822751,1368415.0401822627,10002.967684830372,8909.947840755105,1110.7923700976191,9.005254225820156,8.02125408907164,0.03533399584098094,0.03533399584098094,8.578947368421051,2.894736842105263
8.578947368421051,3.3684210526315788,2740796.0110058407,1367629.183660091,10030.501908029906,8935.490658575352,1113.1116836384715,9.011226865612276,8.027487977996572,0.035313057493828515,0.035313057493828515,8.578947368421051,3.3684210526315788
8.578947368421051,3.8421052631578947,2744192.8715796014,1366853.526951608,10057.821535155357,8960.720450587676,1115.5252072204414,9.016220763147496,8.03273686025898,0.03529239248719918,0.03529239248719918,8.578947368421051,3.8421052631578947
8.578947368421051,4.315789473684211,2747867.754792282,1366090.7689033654,10084.904860301029,8985.548569925852,1118.0987564716336,9.019690614920101,8.036453415153957,0.03527207265386514,0.03527207265386514,8.578947368421051,4.315789473684211
8.578947368421051,4.789473684210526,2751953.395187372,1365344.139480917,10111.726054846678,9009.8688592313,1120.9113097633651,9.020986733536803,8.037985504074687,0.035252183953683965,0.035252183953683965,8.578947368421051,4.789473684210526
8.578947368421051,5.263157894736842,2756771.432830576,1365569.5205276182,10144.356221418051,9039.55853452936,1123.7577233301981,9.027173750010611,8.044045746569905,0.03525818749668856,0.03525818749668856,8.578947368421051,5.263157894736842
8.578947368421051,5.7368421052631575,2761679.738085758,1364791.209279344,10170.296938639975,9062.508043719783,1127.0738238206131,9.023629795752132,8.040740413080684,0.03523745594533397,0.03523745594533397,8.578947368421051,5.7368421052631575
8.578947368421051,6.2105263157894735,2767033.1472996986,1364030.3349057564,10196.000482172389,9084.957842246458,1130.6452224354705,9.0178601384877,8.035197657030709,0.03521719037782576,0.03521719037782576,8.578947368421051,6.2105263157894735
8.578947368421051,6.684210526315789,2773131.720961258,1363294.9774099875,10221.4076225576,9106.668359141435,1134.6488812128305,9.008432292844548,8.025979234569272,0.035197605874466104,0.035197605874466104,8.578947368421051,6.684210526315789
8.578947368421051,7.157894736842105,2779982.9073811644,1362584.8118206395,10246.52817012489,9127.647832382672,1139.0865029951096,8.995390730363944,8.013129651156843,0.03517869363474679,0.03517869363474679,8.578947368421051,7.157894736842105
8.578947368421051,7.63157894736842,2787868.978972148,1361907.1547652546,10271.311495237374,9147.678600053163,1144.122062684572,8.97746126067767,7.995369461357137,0.03516064834639569,0.03516064834639569,8.578947368421051,7.63157894736842
8.578947368421051,8.105263157894736,2796768.290343163,1361260.7346241039,10295.77563053377,9166.79665690957,1149.7381246328475,8.95488756087094,7.972943108098512,0.035143435978655255,0.035143435978655255,8.578947368421051,8.105263157894736
8.578947368421051,8.578947368421051,2807127.672089751,1360657.140235527,10319.838592766133,9184.657497495884,1156.192366444566,8.925710714127018,7.943883530160156,0.03512736492406956,0.03512736492406956,8.578947368421051,8.578947368421051
8.578947368421051,9.052631578947368,2819116.194610955,1360100.069014112,10343.481294331024,9201.1497146024,1163.575558343208,8.88939374857521,7.907651246734447,0.035112533418178986,0.035112533418178986,8.578947368421051,9.052631578947368
8.578947368421051,9.526315789473683,2833074.118598203,1359597.7094446793,10366.650420297794,9216.028757317503,1172.0755161151894,8.84469496868065,7.862999124718316,0.03509915925254337,0.03509915925254337,8.578947368421051,9.526315789473683
8.578947368421051,10.0,2849351.1403469476,1359158.2332262527,10389.294436478334,9229.050532782237,1181.8813621376398,8.79047150526807,7.8087791452179935,0.035087459750244986,0.035087459750244986,8.578947368421051,10.0
9.052631578947368,1.0,2723433.255411443,1366322.4992509796,9851.511936291665,8759.392715787833,1103.0581038900136,8.931090666529352,7.9410075361372225,0.035161659577747834,0.035161659577747834,9.052631578947368,1.0
9.052631578947368,1.4736842105263157,2725852.6795213744,1365594.9778995118,9880.417880653758,8786.797786201834,1104.863231111673,8.94266150092844,7.952837544752828,0.03514236577534372,0.03514236577534372,9.052631578947368,1.4736842105263157
9.052631578947368,1.9473684210526314,2728330.1771776103,1364874.5458115565,9909.107613566488,8813.953892100257,1106.698183063925,8.953757912688395,7.964189358022237,0.03512326130078367,0.03512326130078367,9.052631578947368,1.9473684210526314
9.052631578947368,2.4210526315789473,2731067.715480788,1364165.876617696,9937.528197679829,8840.684120820024,1108.6849749203702,8.96334704850995,7.9740271770662305,0.03510447003846086,0.03510447003846086,9.052631578947368,2.4210526315789473
9.052631578947368,2.894736842105263,2733996.967263445,1363467.0369176373,9965.709176110791,8867.060493017381,1110.7819364411585,8.971796217752688,7.982719381831698,0.03508594066377582,0.03508594066377582,9.052631578947368,2.894736842105263
9.052631578947368,3.3684210526315788,2737616.2638783725,1363659.229641259,9999.058827235032,8898.191602203191,1112.9200727453021,8.984525548694432,7.995355479799663,0.03509103643147603,0.03509103643147603,9.052631578947368,3.3684210526315788
9.052631578947368,3.8421052631578947,2741004.5593019268,1362893.2827040667,10026.226548599472,8923.279694962268,1115.320156159234,8.989550214107338,8.000644160947354,0.035070728791469066,0.035070728791469066,9.052631578947368,3.8421052631578947
9.052631578947368,4.315789473684211,2744672.243536552,1362140.1169714045,10053.160167078539,8947.96761500233,1117.8809975125491,8.993050413638223,8.004400857437316,0.03505076147082938,0.03505076147082938,9.052631578947368,4.315789473684211
9.052631578947368,4.789473684210526,2748754.2627624315,1361402.9825380351,10079.833672710922,8972.147772576298,1120.6828146063401,8.994368023972639,8.005965341520763,0.03503122055121296,0.03503122055121296,9.052631578947368,4.789473684210526
9.052631578947368,5.263157894736842,2753166.42245337,1360679.3179226671,10106.277558590162,8995.90313522572,1123.674202822612,8.99395708578493,8.00579306050497,0.03501203804688921,0.03501203804688921,9.052631578947368,5.263157894736842
9.052631578947368,5.7368421052631575,2758106.819442476,1359973.9608340615,10132.451315329015,9019.073780205052,1126.972548798363,8.990859028583051,8.002922333664346,0.034993342106045267,0.034993342106045267,9.052631578947368,5.7368421052631575
9.052631578947368,6.2105263157894735,2763492.242773281,1359284.3750341772,10158.384851036279,9041.741850095836,1130.5266774341685,8.985533073922362,7.997813789425012,0.03497506541263665,0.03497506541263665,9.052631578947368,6.2105263157894735
9.052631578947368,6.684210526315789,2769636.2825253215,1358618.2510117965,10184.01231509242,9063.653238640549,1134.5216221725434,8.976481466779473,7.988964742059456,0.03495741169195137,0.03495741169195137,9.052631578947368,6.684210526315789
9.052631578947368,7.157894736842105,2776639.006693776,1357977.6450759417,10209.321928588086,9084.738719011873,1139.013967487651,8.96329827377536,7.975967791729796,0.03494043531669959,0.03494043531669959,9.052631578947368,7.157894736842105
9.052631578947368,7.63157894736842,2784515.252290784,1357362.4045090284,10234.322358902684,9105.001739737583,1144.0089929512042,8.946015653689194,7.958855040334409,0.0349241321158425,0.0349241321158425,9.052631578947368,7.63157894736842
9.052631578947368,8.105263157894736,2793502.597305321,1356777.9622465367,10258.971522132175,9124.261697329566,1149.6429400717532,8.92361546750496,7.936604818153443,0.03490864592520476,0.03490864592520476,9.052631578947368,8.105263157894736
9.052631578947368,8.578947368421051,2803995.2191099506,1356233.4934225858,10283.19511031655,9142.214239949435,1156.1420067306772,8.894404883181462,7.907518442134687,0.034894219705351136,0.034894219705351136,9.052631578947368,8.578947368421051
9.052631578947368,9.052631578947368,2816239.8867303184,1355734.2611895225,10306.95548149195,9158.683592705265,1163.6421174059176,8.857496069727198,7.870704794634387,0.03488099273263044,0.03488099273263044,9.052631578947368,9.052631578947368
9.052631578947368,9.526315789473683,2830422.6238206173,1355283.8644399182,10330.230249253676,9173.548768341305,1172.240361265459,8.812382332665946,7.825655105782452,0.03486906018017142,0.03486906018017142,9.052631578947368,9.526315789473683
9.052631578947368,10.0,2846901.0780397886,1354889.941724902,10352.961520413699,9186.555383053706,1182.1300251401988,8.757887288402014,7.77118860673909,0.034858624239972144,0.034858624239972144,9.052631578947368,10.0
9.526315789473683,1.0,2718974.025852465,1358968.7057821667,9800.797992186175,8703.597548992808,1103.5407126224118,8.881229192619395,7.886974580493648,0.034852316858039606,0.034852316858039606,9.526315789473683,1.0
9.526315789473683,1.4736842105263157,2721423.6949587935,1358370.6110051745,9830.172778246562,8731.461984330548,1105.3019743710422,8.893653504817355,7.899616744373477,0.034836536161223036,0.034836536161223036,9.526315789473683,1.4736842105263157
9.526315789473683,1.9473684210526314,2724026.300396933,1357779.9235027665,9859.30128556305,8758.98892257305,1107.1513688981227,8.90510689191071,7.911284011047481,0.03482095177256367,0.03482095177256367,9.526315789473683,1.9473684210526314
9.526315789473683,2.4210526315789473,2726800.6535251723,1357196.8205763048,9888.185892616297,8786.169515101228,1109.1000480532286,8.915503979981558,7.921890843412493,0.03480556833689961,0.03480556833689961,9.526315789473683,2.4210526315789473
9.526315789473683,2.894736842105263,2729669.4535543523,1356619.5774199038,9916.85880263946,8813.083618659106,1111.1010814884953,8.925253487607321,7.931846854880736,0.034790340321112966,0.034790340321112966,9.526315789473683,2.894736842105263
9.526315789473683,3.3684210526315788,2732955.569759407,1356054.383467838,9945.227995595758,8839.442082667729,1113.3490008482572,8.932713810331279,7.939506907477337,0.03477543096781098,0.03477543096781098,9.526315789473683,3.3684210526315788
9.526315789473683,3.8421052631578947,2736412.015153667,1355496.142370019,9973.378830501468,8865.481983085074,1115.694227555107,8.939168621815654,7.946157436444373,0.03476070579939074,0.03476070579939074,9.526315789473683,3.8421052631578947
9.526315789473683,4.315789473684211,2740442.6054821783,1355651.7607014265,10005.687462673744,8895.332170907986,1118.087357352877,8.94893176000368,7.95584719960352,0.0347648105902605,0.0347648105902605,9.526315789473683,4.315789473684211
9.526315789473683,4.789473684210526,2744557.0444022957,1355014.3967573468,10032.713667445347,8919.854565926598,1120.8586844427448,8.950917548034427,7.958054560964807,0.0347479990315144,0.0347479990315144,9.526315789473683,4.789473684210526
9.526315789473683,5.263157894736842,2749002.4417146295,1354388.5724985176,10059.506639492873,8943.948155713826,1123.8207648958762,8.951166372535306,7.958518328803524,0.034731492827232376,0.034731492827232376,9.526315789473683,5.263157894736842
9.526315789473683,5.7368421052631575,2753985.2692659767,1353778.6789960605,10086.02048742719,8967.442819858574,1127.095983083694,8.948679295113982,7.9562370503033595,0.0347154077288179,0.0347154077288179,9.526315789473683,5.7368421052631575
9.526315789473683,6.2105263157894735,2759509.491392647,1353184.4688813232,10112.264145454534,8990.34686248705,1130.6850734898796,8.943484249104705,7.951238654577957,0.034699737140659756,0.034699737140659756,9.526315789473683,6.2105263157894735
9.526315789473683,6.684210526315789,2765614.5042526913,1352606.4955834304,10138.237177452023,9012.637965375316,1134.6096764584224,8.935440431900403,7.943381898088001,0.034684495587062034,0.034684495587062034,9.526315789473683,6.684210526315789
9.526315789473683,7.157894736842105,2772703.275874757,1352053.31261889,10163.848694135115,9033.98468321299,1139.1067620246372,8.922648019462187,7.93076205355508,0.03466990854264926,0.03466990854264926,9.526315789473683,7.157894736842105
9.526315789473683,7.63157894736842,2780668.7826885763,1351522.0760189306,10189.138426536378,9054.495305155075,1144.1089609475578,8.905741301158653,7.914014848425004,0.03465590091825661,0.03465590091825661,9.526315789473683,7.63157894736842
9.526315789473683,8.105263157894736,2789870.555719792,1351020.167769629,10214.031064506937,9073.883279049089,1149.8244112323637,8.883122470464599,7.8915382126248685,0.03464266726156831,0.03464266726156831,9.526315789473683,8.105263157894736
9.526315789473683,8.578947368421051,2800509.1773634204,1350551.3274652641,10238.493487057469,9092.002317014567,1156.364708688688,8.854034899307736,7.862573328897985,0.03463030605781037,0.03463030605781037,9.526315789473683,8.578947368421051
9.526315789473683,9.052631578947368,2812897.2818203927,1350121.5822790542,10262.467962636692,9108.617373686177,1163.904642912371,8.817275560442404,7.825913771504694,0.03461897609181449,0.03461897609181449,9.526315789473683,9.052631578947368
9.526315789473683,9.526315789473683,2827392.5130607323,1349737.7420747746,10285.889469438695,9123.463521380809,1172.6412366878637,8.771557018147584,7.780268368482519,0.03460885676709982,0.03460885676709982,9.526315789473683,9.526315789473683
9.526315789473683,10.0,2844201.8522780673,1349403.1877057957,10308.730682539308,9136.40780712811,1182.6787025569133,8.716425399605289,7.725181646862744,0.03460003707970362,0.03460003707970362,9.526315789473683,10.0
10.0,1.0,2713467.8104512827,1348935.3421101016,9733.970264414937,8632.385562360845,1104.495013281377,8.813050441482751,7.815685411484688,0.03447576887836016,0.03447576887836016,10.0,1.0
10.0,1.4736842105263157,2715948.0202013627,1348480.7294091277,9763.827815498002,8660.72482096909,1106.2047031229267,8.826420451778715,7.829224370967684,0.03446383700081619,0.03446383700081619,10.0,1.4736842105263157
10.0,1.9473684210526314,2718581.1410999857,1348031.3516151893,9793.43776849317,8688.725276084731,1108.0034071268976,8.838815571775173,7.841785702279548,0.03445204300939533,0.03445204300939533,10.0,1.9473684210526314
10.0,2.4210526315789473,2721386.2044405583,1347587.3585107878,9822.802026596193,8716.377504981596,1109.9023876773338,8.850149468686284,7.853282956911329,0.03444039081781689,0.03444039081781689,10.0,2.4210526315789473
10.0,2.894736842105263,2724384.1081604,1347148.9274023566,9851.9217720793,8743.670294741076,1111.9139671910843,8.860327383931702,7.863621244752707,0.034428885061667164,0.034428885061667164,10.0,2.894736842105263
10.0,3.3684210526315788,2727612.647284598,1346716.4958876416,9880.792795409221,8770.57682220073,1114.060567437798,8.869170208702231,7.872621182860799,0.03441753720642963,0.03441753720642963,10.0,3.3684210526315788
10.0,3.8421052631578947,2731103.0446253195,1346290.3849021394,9909.413289266979,8797.076815320732,1116.3605245662047,8.876535018216966,7.880139633868816,0.03440635565475212,0.03440635565475212,10.0,3.8421052631578947
10.0,4.315789473684211,2734875.634939656,1345870.7573279396,9937.785109364126,8823.16039810419,1118.8254987990947,8.882336986447816,7.886091626955802,0.03439534466102234,0.03439534466102234,10.0,4.315789473684211
10.0,4.789473684210526,2739072.9461298203,1345459.5817486106,9965.871881063322,8848.7055006875,1121.5403549943765,8.885878993728488,7.88977896451338,0.034384555858034085,0.034384555858034085,10.0,4.789473684210526
10.0,5.263157894736842,2743601.1548505416,1345055.3063121764,9993.712280675367,8873.808743174937,1124.4478043587555,8.887662230239785,7.891703562207984,0.0343739485039687,0.0343739485039687,10.0,5.263157894736842
10.0,5.7368421052631575,2748992.3509790422,1345415.4539298837,10026.017930889628,8902.850190982734,1127.5603024996553,8.89177980872796,7.895675443030645,0.03438339801591814,0.03438339801591814,10.0,5.7368421052631575
10.0,6.2105263157894735,2754579.3811670383,1344933.9730522041,10052.66260201923,8926.13066158097,1131.1273180718981,8.887295392312549,7.891358045172415,0.03437076504606257,0.03437076504606257,10.0,6.2105263157894735
10.0,6.684210526315789,2760847.4064100976,1344467.2817138708,10078.999718678277,8948.701713911258,1135.0899812911032,8.879472010856762,7.883693681916385,0.03435852065252946,0.03435852065252946,10.0,6.684210526315789
10.0,7.157894736842105,2767940.7135800845,1344017.6843064718,10105.001118232003,8970.451164009988,1139.5313413435151,8.867681608755174,7.872053043695811,0.034346725240993414,0.034346725240993414,10.0,7.157894736842105
10.0,7.63157894736842,2776016.9622459216,1343587.6659018672,10130.636732911571,8991.258036496902,1144.5412573669555,8.851263917053844,7.855774511074861,0.03433544394907112,0.03433544394907112,10.0,7.63157894736842
10.0,8.105263157894736,2785385.9156600214,1343182.3461626098,10155.838327521553,9010.873800733054,1150.2978660329584,8.828876960839782,7.833513446224957,0.034324811019748915,0.034324811019748915,10.0,8.105263157894736
10.0,8.578947368421051,2796232.7755165035,1342804.5116607952,10180.57346810359,9029.162754176185,1156.903259871009,8.79984854501896,7.804596172702381,0.034314899478215775,0.034314899478215775,10.0,8.578947368421051
10.0,9.052631578947368,2808873.1315611457,1342459.147704496,10204.778091016327,9045.882735285853,1164.5334340418242,8.762975619856547,7.767817111003591,0.03430584002016977,0.03430584002016977,10.0,9.052631578947368
10.0,9.526315789473683,2823724.699735551,1342152.861387927,10228.36556814201,9060.71300463395,1173.4197134540138,8.71671529876923,7.721630121555852,0.034297805871893114,0.034297805871893114,10.0,9.526315789473683
10.0,10.0,2840944.3180719973,1341887.540923893,10251.318273178957,9073.561310308536,1183.6359257397685,8.660871176896661,7.665838044445627,0.03429084647460303,0.03429084647460303,10.0,10.0
