DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
1.0,1.0,25.0,,,,,,,,,,,
1.0,1.0,26.041666666666668,,,,,,,,,,,
1.0,1.0,27.083333333333332,,,,,,,,,,,
1.0,1.0,28.125,,,,,,,,,,,
1.0,1.0,29.166666666666668,,,,,,,,,,,
1.0,1.0,30.208333333333336,,,,,,,,,,,
1.0,1.0,31.25,,,,,,,,,,,
1.0,1.0,32.291666666666664,2.5805459730388094,1.4927200205894877,7.036110167827305,6.513498266299397,0.6098761324045183,11.536949544305822,10.680034715605377,-999999.0,0.026503678339279895,1.0,1.0
1.0,1.0,33.333333333333336,2.591662098413727,1.485810299194673,7.228143749759065,6.681258437103674,0.6373020619259551,11.341786229147438,10.483660474771751,-999999.0,0.027223469538215406,1.0,1.0
1.0,1.0,34.375,2.6026237392801725,1.479003777276902,7.4185733469725665,6.847096997704157,0.6650176072666695,11.155454029952844,10.296113851551748,-999999.0,0.027937028837653394,1.0,1.0
1.0,1.0,35.41666666666667,2.6135255189266227,1.4723003775132217,7.607411408300823,7.010993839024075,0.6930544484595156,10.976643213545733,10.116079414262094,-999999.0,0.02864454937868757,1.0,1.0
1.0,1.0,36.458333333333336,2.6244556415413474,1.4657001405762133,7.794668791291355,7.172926096995838,0.7214454234734023,10.804239014732238,9.942437589335244,-999999.0,0.02934622598829352,1.0,1.0
1.0,1.0,37.5,2.6351963182427607,1.4591937269572284,7.980437477344637,7.333101435734858,0.7500775544823899,10.639483116984804,9.776457636830969,-999999.0,0.030042047409879525,1.0,1.0
1.0,1.0,38.54166666666667,2.6458805983462925,1.4527826934644408,8.164714691166509,7.491462115563645,0.7790045272589569,10.480959231257962,9.616711910421712,-999999.0,0.030732224979835986,1.0,1.0
1.0,1.0,39.583333333333336,2.6565097828932362,1.4464646723283456,8.347531306007193,7.648047015217558,0.8082185729085672,10.328309179986562,9.462844917921444,-999999.0,0.03141688252494909,1.0,1.0
1.0,1.0,40.625,2.6671711470663055,1.4402402126369158,8.528892605568931,7.802823476610065,0.8377568037926252,10.180630663884335,9.313948202253625,-999999.0,0.03209620682830141,1.0,1.0
1.0,1.0,41.66666666666667,2.677649664629105,1.4340999974528603,8.708889526594877,7.956004356541841,0.8675003205360456,10.039062027335602,9.171183189449046,-999999.0,0.032770146066893636,1.0,1.0
1.0,1.0,42.708333333333336,2.688076138963193,1.4280461205860757,8.88751328359333,8.107520570764194,0.8975081248018656,9.902432120662242,9.033367327514739,-999999.0,0.033438909621083666,1.0,1.0
1.0,1.0,43.75,2.698451725948333,1.4220765296855393,9.064791171600598,8.257406339580253,0.9277735355671917,9.77047827308295,8.900239145679135,-999999.0,0.034102605863728194,1.0,1.0
1.0,1.0,44.79166666666667,2.7087948274938753,1.4161804284321886,9.240981132998071,8.405916319726906,0.9583037056847852,9.643061044405172,8.771662125338649,-999999.0,0.03476111042505231,1.0,1.0
1.0,1.0,45.833333333333336,2.719101893589984,1.4103840122084301,9.415398938985978,8.552375849844271,0.9890783071928279,9.519366536011166,8.646813692757418,-999999.0,0.03541525730412294,1.0,1.0
1.0,1.0,46.875,2.7292879540160904,1.4046541482802295,9.588806824032089,8.697602824802576,1.0200542757349897,9.40029080033312,8.526607879306821,-999999.0,0.03606432844555896,1.0,1.0
1.0,1.0,47.91666666666667,2.7394268396317702,1.3990009904404708,9.760969687253517,8.841327166220024,1.0512623060706765,9.284999215597564,8.410200874857223,-999999.0,0.036708730039993684,1.0,1.0
1.0,1.0,48.958333333333336,2.7495195226310556,1.39342281621017,9.93191075586765,8.983577981037067,1.0826967966037337,9.173307602851182,8.297408849104642,-999999.0,0.037348554902758485,1.0,1.0
1.0,1.0,50.0,2.7596239352565552,1.3879200403636056,10.101634332908896,9.124330324321097,1.1143865511954454,9.06474896172471,8.187760624473686,-999999.0,0.037983953309105534,1.0,1.0
1.0,1.4736842105263157,25.0,,,,,,,,,,,
1.0,1.4736842105263157,26.041666666666668,,,,,,,,,,,
1.0,1.4736842105263157,27.083333333333332,,,,,,,,,,,
1.0,1.4736842105263157,28.125,,,,,,,,,,,
1.0,1.4736842105263157,29.166666666666668,,,,,,,,,,,
1.0,1.4736842105263157,30.208333333333336,,,,,,,,,,,
1.0,1.4736842105263157,31.25,,,,,,,,,,,
1.0,1.4736842105263157,32.291666666666664,2.5823499061930577,1.4918932959547946,7.056889602030393,6.533461411273295,0.6109910908299603,11.5499058954271,10.693218787197614,-999999.0,0.026488004745404792,1.0,1.4736842105263157
1.0,1.4736842105263157,33.333333333333336,2.593507851346179,1.4849652073431034,7.249481364012201,6.701738322408836,0.6384678054401733,11.354497912411189,10.496595545312601,-999999.0,0.02720694721198454,1.0,1.4736842105263157
1.0,1.4736842105263157,34.375,2.6045072449983855,1.4781406375110713,7.440462630102202,6.868088453270655,0.6662327190288561,11.167963412166099,10.308842926961056,-999999.0,0.027919643179595957,1.0,1.4736842105263157
1.0,1.4736842105263157,35.41666666666667,2.6154465774346085,1.471419593004232,7.629845365644878,7.032489532099573,0.6943191330061022,10.988960267609135,10.128612618885972,-999999.0,0.028626288113759064,1.0,1.4736842105263157
1.0,1.4736842105263157,36.458333333333336,2.626418124830271,1.4648021934487152,7.817640179277456,7.194916576695336,0.7227617701686423,10.816344336327255,9.954755320022727,-999999.0,0.029327079255238187,1.0,1.4736842105263157
1.0,1.4736842105263157,37.5,2.6371959116895693,1.4582788966712157,8.003940162372219,7.355582196751397,0.751443839774579,10.65141496771505,9.788598704805343,-999999.0,0.03002200179970171,1.0,1.4736842105263157
1.0,1.4736842105263157,38.54166666666667,2.647917114883933,1.4518513371733082,8.188742361540445,7.514426598619092,0.7804208795657299,10.492725881574469,9.628684720481264,-999999.0,0.030711269335112895,1.0,1.4736842105263157
1.0,1.4736842105263157,39.583333333333336,2.6585830426088215,1.4455171299207317,8.372077880973588,7.671488957444987,0.809685100867338,10.339918410262685,9.4746574306817,-999999.0,0.031395005938679034,1.0,1.4736842105263157
1.0,1.4736842105263157,40.625,2.6692852121117134,1.4392769337162754,8.553951381683419,7.826733779327811,0.8392757421916807,10.192063170258765,9.325580838174966,-999999.0,0.03207340159816496,1.0,1.4736842105263157
1.0,1.4736842105263157,41.66666666666667,2.6798000444714996,1.4331211976820755,8.734455187456557,7.980379704611859,0.8690696029681421,10.050351729741422,9.182670383771782,-999999.0,0.032746399645309864,1.0,1.4736842105263157
1.0,1.4736842105263157,42.708333333333336,2.6902626646392456,1.4270521065218351,8.913580288509854,8.132355264600523,0.8991277967895419,9.913585499566365,9.044715660708304,-999999.0,0.03341421209990562,1.0,1.4736842105263157
1.0,1.4736842105263157,43.75,2.7006742207236023,1.4210675999894704,9.091353978821914,8.282694760356637,0.9294436165318786,9.781501338128878,8.911454781154605,-999999.0,0.03407694768634635,1.0,1.4736842105263157
1.0,1.4736842105263157,44.79166666666667,2.711035818732032,1.4151656858514872,9.26780273043924,8.431431474533923,0.9600105930744098,9.65385465254017,8.782644207635746,-999999.0,0.03473471162861025,1.0,1.4736842105263157
1.0,1.4736842105263157,45.833333333333336,2.7214002137714552,1.4093462442091242,9.442936600663291,8.57855214305167,0.9908516507915492,9.530121479960933,8.657756321240047,-999999.0,0.035387653863212284,1.0,1.4736842105263157
1.0,1.4736842105263157,46.875,2.7316216881695667,1.4036023077444844,9.616824582253523,8.724216882295398,1.0218780246750692,9.410931980175839,8.53743467579653,-999999.0,0.03603573751830712,1.0,1.4736842105263157
1.0,1.4736842105263157,47.91666666666667,2.74179582914961,1.3979353385942983,9.789462631784762,8.868374020142312,1.0531364165487023,9.295531403107688,8.42091668352463,-999999.0,0.03667914310780566,1.0,1.4736842105263157
1.0,1.4736842105263157,48.958333333333336,2.7519236139391876,1.3923436031659944,9.960874121352026,9.01105285774615,1.0846212126207884,9.183735303575153,8.308018276696426,-999999.0,0.037317963597847024,1.0,1.4736842105263157
1.0,1.4736842105263157,50.0,2.762067572466269,1.3868276602120315,10.131062416394712,9.152224697094422,1.116363918129464,9.075053619943152,8.19824480929976,-999999.0,0.03795235386447672,1.0,1.4736842105263157
1.0,1.9473684210526314,25.0,,,,,,,,,,,
1.0,1.9473684210526314,26.041666666666668,,,,,,,,,,,
1.0,1.9473684210526314,27.083333333333332,,,,,,,,,,,
1.0,1.9473684210526314,28.125,,,,,,,,,,,
1.0,1.9473684210526314,29.166666666666668,,,,,,,,,,,
1.0,1.9473684210526314,30.208333333333336,,,,,,,,,,,
1.0,1.9473684210526314,31.25,,,,,,,,,,,
1.0,1.9473684210526314,32.291666666666664,,,,,,,,,,,
1.0,1.9473684210526314,33.333333333333336,2.5955190291814256,1.4841311302384603,7.270634552516428,6.721959754199487,0.639703573661031,11.3656306637565,10.507929033020144,-999999.0,0.027190642184672632,1.0,1.9473684210526314
1.0,1.9473684210526314,34.375,2.6065547156488886,1.4772887546120765,7.462162042708127,6.8888150624751585,0.6675186807609778,11.178956121799004,10.320033372881554,-999999.0,0.02790248635204189,1.0,1.9473684210526314
1.0,1.9473684210526314,35.41666666666667,2.6175302647737024,1.47055029848115,7.6520841521933045,7.0537141588707195,0.6956554966439377,10.999818428962872,10.139665672017355,-999999.0,0.02860826730552794,1.0,1.9473684210526314
1.0,1.9473684210526314,36.458333333333336,2.62844710955638,1.4639130750217901,7.840435631655556,7.216700711140797,0.7241052384633381,10.827757092731655,9.96636998021964,-999999.0,0.029308123169717665,1.0,1.9473684210526314
1.0,1.9473684210526314,37.5,2.6393560088411996,1.4573760362079982,8.02723690200406,7.377779086993208,0.7528835619078926,10.661989858912749,9.79936269068895,-999999.0,0.03000222100609639,1.0,1.9473684210526314
1.0,1.9473684210526314,38.54166666666667,2.6501130761000833,1.4509321822286438,8.212558732274532,7.537100949153216,0.7819114856955924,10.50318211526027,9.639327579960247,-999999.0,0.03069059091447041,1.0,1.9473684210526314
1.0,1.9473684210526314,39.583333333333336,2.6608147600185355,1.4445820248319023,8.39640775612525,7.694634404626762,0.8112266899149967,10.350260735387115,9.48518398159833,-999999.0,0.03137341935383625,1.0,1.9473684210526314
1.0,1.9473684210526314,40.625,2.671462312695556,1.4383232537470811,8.57881425557646,7.850417541040506,0.8408216489010849,10.202894117662854,9.336602537887362,-999999.0,0.032050826649063,1.0,1.9473684210526314
1.0,1.9473684210526314,41.66666666666667,2.6821073568366733,1.4321553024385107,8.759793371230367,8.004445822577772,0.8707156714373787,10.060452175817266,9.19295021917318,-999999.0,0.032722969479787645,1.0,1.9473684210526314
1.0,1.9473684210526314,42.708333333333336,2.6926053284238374,1.4260712270557794,8.939414381457258,8.156874400809551,0.9008250501780293,9.923585472773619,9.054892955294166,-999999.0,0.03338984427751007,1.0,1.9473684210526314
1.0,1.9473684210526314,43.75,2.7030521207458205,1.420072031721269,9.117678545746033,8.307661369344064,0.9311920739599506,9.791404803278182,8.921533592973178,-999999.0,0.03405163283209949,1.0,1.9473684210526314
1.0,1.9473684210526314,44.79166666666667,2.7134488320390107,1.4141557174395736,9.294612398925361,8.456840096586808,0.9618102505176991,9.66366535802929,8.792628371380813,-999999.0,0.034708440722468904,1.0,1.9473684210526314
1.0,1.9473684210526314,45.833333333333336,2.723852827141414,1.4083222966465725,9.470225161427795,8.604393872971242,0.9927050543922045,9.53981761201574,8.667623716532184,-999999.0,0.03536042191499242,1.0,1.9473684210526314
1.0,1.9473684210526314,46.875,2.7341091197323206,1.402564513202698,9.644587868497078,8.75049008281751,1.0237826142816162,9.420542734323186,8.547214966096773,-999999.0,0.03600753245542047,1.0,1.9473684210526314
1.0,1.9473684210526314,47.91666666666667,2.7443179575182612,1.396883959458793,9.81769572168376,8.895073684557932,1.0550921410019836,9.305060041827478,8.43061315584305,-999999.0,0.03664995670141795,1.0,1.9473684210526314
1.0,1.9473684210526314,48.958333333333336,2.7544803198908356,1.3912788851524784,9.989572227536474,9.038174266443756,1.0866280109337483,9.19318490506457,8.317634163210258,-999999.0,0.03728778761424416,1.0,1.9473684210526314
1.0,1.9473684210526314,50.0,2.7646635422332526,1.3857500014190025,10.160219823565797,9.179759194338216,1.1184245474549288,9.084403455455488,8.207759043940467,-999999.0,0.03792118490470514,1.0,1.9473684210526314
1.0,2.4210526315789473,25.0,,,,,,,,,,,
1.0,2.4210526315789473,26.041666666666668,,,,,,,,,,,
1.0,2.4210526315789473,27.083333333333332,,,,,,,,,,,
1.0,2.4210526315789473,28.125,,,,,,,,,,,
1.0,2.4210526315789473,29.166666666666668,,,,,,,,,,,
1.0,2.4210526315789473,30.208333333333336,,,,,,,,,,,
1.0,2.4210526315789473,31.25,,,,,,,,,,,
1.0,2.4210526315789473,32.291666666666664,2.5865859554208663,1.490275508505755,7.097886935590765,6.572550321029296,0.6134839720083033,11.569800124288653,10.713483352325198,-999999.0,0.026457339011700404,1.0,2.4210526315789473
1.0,2.4210526315789473,33.333333333333336,2.5978191249517697,1.4833113544712098,7.291579547565791,6.741842686303284,0.6410644326674124,11.374175786396655,10.51663817668229,-999999.0,0.027174618615560944,1.0,2.4210526315789473
1.0,2.4210526315789473,34.375,2.6088855533637707,1.4764513450315129,7.48364861609662,6.90919818348732,0.6689299702094372,11.18749188910394,10.32873169268242,-999999.0,0.027885623039094642,1.0,2.4210526315789473
1.0,2.4210526315789473,35.41666666666667,2.619801546476664,1.4696929504924567,7.674128064661424,7.07465624322141,0.6970750815100947,11.00904087410029,10.149059162888694,-999999.0,0.028590496327648908,1.0,2.4210526315789473
1.0,2.4210526315789473,36.458333333333336,2.630840607264621,1.4630415910154295,7.862984619523743,7.238062326025308,0.7256181835701822,10.836256308843218,9.975028864922649,-999999.0,0.029289545363366434,1.0,2.4210526315789473
1.0,2.4210526315789473,37.5,2.6416999560457377,1.4564855604224802,8.050328573559744,7.399681532027494,0.7544079699915757,10.671054513978213,9.808594058345017,-999999.0,0.029982714015054583,1.0,2.4210526315789473
1.0,2.4210526315789473,38.54166666666667,2.6524910868854947,1.450025622403724,8.236165002058408,7.559475060190883,0.7834874542393514,10.512184920758541,9.64849535150502,-999999.0,0.030670198467240936,1.0,2.4210526315789473
1.0,2.4210526315789473,39.583333333333336,2.663226848484471,1.4436597252116152,8.420522482498132,7.717473799704358,0.8128543182280641,10.35920249627753,9.494288984682555,-999999.0,0.03135213115295611,1.0,2.4210526315789473
1.0,2.4210526315789473,40.625,2.673908478877573,1.4373855446457735,8.603431468017428,7.873716064212635,0.8425010139275805,10.2117758029867,9.345645802260652,-999999.0,0.03202863269079097,1.0,2.4210526315789473
1.0,2.4210526315789473,41.66666666666667,2.6845922770865323,1.43120264233135,8.784906236362806,8.028193998096086,0.872449266271633,10.069245944700773,9.201903547244827,-999999.0,0.03269986346016469,1.0,2.4210526315789473
1.0,2.4210526315789473,42.708333333333336,2.695124236666568,1.4251037914183893,8.965018124652783,8.181069767227571,0.9026105138283695,9.932321845696416,9.063787361093373,-999999.0,0.03336581369898388,1.0,2.4210526315789473
1.0,2.4210526315789473,43.75,2.7056049796871178,1.419090117728007,9.143767637100247,8.332298306970767,0.9330294191458219,9.800085023547558,8.93037039989467,-999999.0,0.03402666860293412,1.0,2.4210526315789473
1.0,2.4210526315789473,44.79166666666667,2.7160356085208726,1.4131596103299466,9.32118158573815,8.481913226385442,0.9636994791031945,9.67229077929181,8.801408956118348,-999999.0,0.034682533974117476,1.0,2.4210526315789473
1.0,2.4210526315789473,45.833333333333336,2.726478320314105,1.4073124251910516,9.49726811818593,8.629894059963346,0.9946488374112971,9.548362960845362,8.676322472184019,-999999.0,0.03533356809926896,1.0,2.4210526315789473
1.0,2.4210526315789473,46.875,2.7367683681760337,1.4015410035200293,9.672100409338688,8.776415816383569,1.025778261104313,9.429036250900932,8.555860607667023,-999999.0,0.03597971958105454,1.0,2.4210526315789473
1.0,2.4210526315789473,47.91666666666667,2.747010905123161,1.3958470674177825,9.84567295393274,8.92142006487659,1.0571396027441862,9.313503087364007,8.439207122425302,-999999.0,0.036621176596358516,1.0,2.4210526315789473
1.0,2.4210526315789473,48.958333333333336,2.7572069093944314,1.390228862846519,10.018009418115053,9.064936466264,1.0887272240514123,9.201578868245493,8.326177821228002,-999999.0,0.037258032455392,1.0,2.4210526315789473
1.0,2.4210526315789473,50.0,2.7674287315030695,1.3846872512937771,10.189111133584753,9.206928385967897,1.120578388780476,9.092725003088402,8.21622876020997,-999999.0,0.037890451654691494,1.0,2.4210526315789473
1.0,2.894736842105263,25.0,,,,,,,,,,,
1.0,2.894736842105263,26.041666666666668,,,,,,,,,,,
1.0,2.894736842105263,27.083333333333332,,,,,,,,,,,
1.0,2.894736842105263,28.125,,,,,,,,,,,
1.0,2.894736842105263,29.166666666666668,,,,,,,,,,,
1.0,2.894736842105263,30.208333333333336,,,,,,,,,,,
1.0,2.894736842105263,31.25,,,,,,,,,,,
1.0,2.894736842105263,32.291666666666664,2.589020785637463,1.4894839489878962,7.1181168021789505,6.5916874216262,0.6148626998604028,11.576758199505408,10.720584324147104,-999999.0,0.026442337301199336,1.0,2.894736842105263
1.0,2.894736842105263,33.333333333333336,2.6002858562650264,1.4825020413173835,7.312352781866511,6.761479860872762,0.6424954727421874,11.381174019261488,10.523778217478467,-999999.0,0.027158801386177437,1.0,2.894736842105263
1.0,2.894736842105263,34.375,2.6113800129159372,1.475624577991713,7.504958777385093,6.92933067848835,0.6704115655758794,11.19455445393216,10.335935467545369,-999999.0,0.02786897600732278,1.0,2.894736842105263
1.0,2.894736842105263,35.41666666666667,2.6224150306059566,1.4688518369249774,7.695945459368696,7.095210577525366,0.698649913055168,11.015453255715206,10.15560217634365,-999999.0,0.028573063951575956,1.0,2.894736842105263
1.0,2.894736842105263,36.458333333333336,2.6333922118869104,1.4621811008675591,7.885348035411137,7.259163735452503,0.7272016656238516,10.843413056055718,9.982325506948632,-999999.0,0.029271204162336074,1.0,2.894736842105263
1.0,2.894736842105263,37.5,2.6443716876331678,1.455611560489629,8.07318534962655,7.421188362177059,0.7560869833484606,10.67758806516291,9.815257405055508,-999999.0,0.029963570328906827,1.0,2.894736842105263
1.0,2.894736842105263,38.54166666666667,2.6551904731333007,1.4491356725247597,8.259532127485972,7.581449344281581,0.7852178238843033,10.518778199185352,9.655218098307786,-999999.0,0.030650182177542108,1.0,2.894736842105263
1.0,2.894736842105263,39.583333333333336,2.6659544254366634,1.4427541706180245,8.4443937723335,7.739909082985313,0.8146362411416002,10.365845939409532,9.501061568460175,-999999.0,0.03133123213404545,1.0,2.894736842105263
1.0,2.894736842105263,40.625,2.676664717718576,1.4364647207380592,8.62780089179037,7.896606050601155,0.8443346553448974,10.218461171969839,9.352459952476446,-999999.0,0.03200684120940396,1.0,2.894736842105263
1.0,2.894736842105263,41.66666666666667,2.687382633250585,1.430267021977912,8.80976686246094,8.051528843861684,0.8743373777041588,10.075935316403477,9.208720854418285,-999999.0,0.03267717371659804,1.0,2.894736842105263
1.0,2.894736842105263,42.708333333333336,2.697944074933674,1.424153548041714,8.990365152577938,8.204847045423014,0.9045506894866026,9.939039632682848,9.07063268071782,-999999.0,0.03334221331809636,1.0,2.894736842105263
1.0,2.894736842105263,43.75,2.70845462700163,1.418125554761916,9.169595586575664,8.356512276289529,0.9350217492358592,9.806825984603524,8.937238393779435,-999999.0,0.03400214882236682,1.0,2.894736842105263
1.0,2.894736842105263,44.79166666666667,2.7189153453066925,1.4121810136802613,9.347485011597398,8.506558401588189,0.9657440293447046,9.679050273745968,8.808295100058992,-999999.0,0.034657086120144884,1.0,2.894736842105263
1.0,2.894736842105263,45.833333333333336,2.7293935543130687,1.4063202354496962,9.524040703999056,8.654961021446908,0.9967485088709573,9.555109056332755,8.683194350850451,-999999.0,0.03530718811516921,1.0,2.894736842105263
1.0,2.894736842105263,46.875,2.7397141951187107,1.4005353456289982,9.699337983882726,8.801903085771983,1.0279303170030296,9.435793286223447,8.56274296047058,-999999.0,0.03595239563617825,1.0,2.894736842105263
1.0,2.894736842105263,47.91666666666667,2.7499875204434363,1.3948282022770981,9.873370571177523,8.947322608942892,1.0593440524015452,9.320268093066154,8.446096986771396,-999999.0,0.03659290084861809,1.0,2.894736842105263
1.0,2.894736842105263,48.958333333333336,2.7602144867523672,1.3891970432095464,10.04616226486306,9.091249392146155,1.0909840601326175,9.208349261896522,8.333072612482573,-999999.0,0.03722879729642758,1.0,2.894736842105263
1.0,2.894736842105263,50.0,2.770472705592042,1.3836428880514626,10.21771336844142,9.233642640177719,1.1228906875807971,9.099472888545272,8.223100202274424,-999999.0,0.03786025448686153,1.0,2.894736842105263
1.0,3.3684210526315788,25.0,,,,,,,,,,,
1.0,3.3684210526315788,26.041666666666668,,,,,,,,,,,
1.0,3.3684210526315788,27.083333333333332,,,,,,,,,,,
1.0,3.3684210526315788,28.125,,,,,,,,,,,
1.0,3.3684210526315788,29.166666666666668,,,,,,,,,,,
1.0,3.3684210526315788,30.208333333333336,,,,,,,,,,,
1.0,3.3684210526315788,31.25,,,,,,,,,,,
1.0,3.3684210526315788,32.291666666666664,2.591737590327724,1.4887055554931807,7.138159167303429,6.610513562128954,0.6163601468555998,11.581149760767627,10.72508272290625,-999999.0,0.026427586766905292,1.0,3.3684210526315788
1.0,3.3684210526315788,33.333333333333336,2.603028389283319,1.4817060433754685,7.332934236495763,6.780801713496259,0.6440452090017972,11.385744562654297,10.528456106374573,-999999.0,0.02714324616677723,1.0,3.3684210526315788
1.0,3.3684210526315788,34.375,2.6141442014060092,1.474811267210652,7.526072940289253,6.949143675015415,0.6720117160172334,11.199318048937483,10.340807324313387,-999999.0,0.027852601825018395,1.0,3.3684210526315788
1.0,3.3684210526315788,35.41666666666667,2.6252019469550723,1.468021615046198,7.71758540289128,7.115507340030538,0.7003008075164358,11.020386268382465,10.160644202689344,-999999.0,0.028555859345701068,1.0,3.3684210526315788
1.0,3.3684210526315788,36.458333333333336,2.6362027919870386,1.4613343549959634,7.907506983112584,7.27993710701378,0.7289035883566993,10.84849506769465,9.98751717415231,-999999.0,0.029253158094268372,1.0,3.3684210526315788
1.0,3.3684210526315788,37.5,2.6472120339297027,1.4547488124304402,8.095855649949444,7.442427743242987,0.7578427123930062,10.682765061348313,9.820544054243609,-999999.0,0.029944675410544387,1.0,3.3684210526315788
1.0,3.3684210526315788,38.54166666666667,2.6580560062474325,1.4482571442278722,8.282708329767466,7.603151459960687,0.7870251010609346,10.524071365198028,9.660621306374345,-999999.0,0.03063042523167422,1.0,3.3684210526315788
1.0,3.3684210526315788,39.583333333333336,2.668845782263377,1.4418602063549606,8.468069660277624,7.762067479456916,0.8164952417897409,10.371241896910249,9.506567928604976,-999999.0,0.031310603207368067,1.0,3.3684210526315788
1.0,3.3684210526315788,40.625,2.679582470769388,1.4355556533959173,8.651970507121696,7.919214492951967,0.8462455286267999,10.223948268490378,9.358057709093545,-999999.0,0.03198533070231351,1.0,3.3684210526315788
1.0,3.3684210526315788,41.66666666666667,2.690332621124577,1.4293433292976276,8.83442323372463,8.074577336541465,0.8763030034591607,10.081470905441615,9.214366839629088,-999999.0,0.03265477613663044,1.0,3.3684210526315788
1.0,3.3684210526315788,42.708333333333336,2.700921368272907,1.42321539675507,9.01550349342511,8.228333338687607,0.9065684548803215,9.944647251834137,9.076350819832852,-999999.0,0.03331891632010445,1.0,3.3684210526315788
1.0,3.3684210526315788,43.75,2.7114596256939953,1.4171732376219097,9.195210420350186,8.380430803278983,0.9370917270911713,9.812497703819306,8.943020796152688,-999999.0,0.03397794355990619,1.0,3.3684210526315788
1.0,3.3684210526315788,44.79166666666667,2.7219484025922696,1.411214823368004,9.37357100877507,8.530903599803578,0.967866264160382,9.68477914343526,8.814134675108326,-999999.0,0.034631964270393514,1.0,3.3684210526315788
1.0,3.3684210526315788,45.833333333333336,2.7324604038586164,1.4053406166822286,9.550591448527603,8.679723314116552,0.9989260206691176,9.560859614138655,8.689055179784537,-999999.0,0.03528114591245646,1.0,3.3684210526315788
1.0,3.3684210526315788,46.875,2.7428096537028095,1.3995424092786393,9.726349347611347,8.827081305542121,1.0301601725009941,9.441589383132516,8.56864936266365,-999999.0,0.03592542105556461,1.0,3.3684210526315788
1.0,3.3684210526315788,47.91666666666667,2.753111836564531,1.3938222083623784,9.900837645349533,8.972911747498884,1.0616262390507167,9.326104876799812,8.452044059802315,-999999.0,0.03656498619406365,1.0,3.3684210526315788
1.0,3.3684210526315788,48.958333333333336,2.7633678765515386,1.3881782433621832,10.074080218435027,9.117244568979952,1.093318545018023,9.21422239139734,8.339055996557397,-999999.0,0.03719993509712246,1.0,3.3684210526315788
1.0,3.3684210526315788,50.0,2.773660903785621,1.3826116990587582,10.246076344395547,9.260034642228378,1.1252806669655595,9.105351798165337,8.229088896727479,-999999.0,0.0378304424822693,1.0,3.3684210526315788
1.0,3.8421052631578947,25.0,,,,,,,,,,,
1.0,3.8421052631578947,26.041666666666668,,,,,,,,,,,
1.0,3.8421052631578947,27.083333333333332,,,,,,,,,,,
1.0,3.8421052631578947,28.125,,,,,,,,,,,
1.0,3.8421052631578947,29.166666666666668,,,,,,,,,,,
1.0,3.8421052631578947,30.208333333333336,,,,,,,,,,,
1.0,3.8421052631578947,31.25,,,,,,,,,,,
1.0,3.8421052631578947,32.291666666666664,2.5949081445497746,1.4879447970879358,7.157981568901141,6.628920265522118,0.6180506588326506,11.581545083085665,10.72552900120284,-999999.0,0.026413171999788463,1.0,3.8421052631578947
1.0,3.8421052631578947,33.333333333333336,2.606199542590693,1.480927378454832,7.353295157193405,6.79971029826706,0.6457813408845963,11.386664017143643,10.529431353579781,-999999.0,0.02712803137019951,1.0,3.8421052631578947
1.0,3.8421052631578947,34.375,2.6173140252779317,1.474015015101213,7.546965791538904,6.968548965518226,0.6737919935081826,11.200735337095177,10.342285204719635,-999999.0,0.027836572911632794,1.0,3.8421052631578947
1.0,3.8421052631578947,35.41666666666667,2.628290339844843,1.467205774392302,7.739022911465661,7.135460827718605,0.7020872107953662,11.022879768310313,10.163211518459551,-999999.0,0.028538954730252183,1.0,3.8421052631578947
1.0,3.8421052631578947,36.458333333333336,2.639308066784692,1.4605020986602006,7.929459614659728,7.300363701673676,0.7307405926570497,10.851264722857914,9.990362893525301,-999999.0,0.029235422933471426,1.0,3.8421052631578947
1.0,3.8421052631578947,37.5,2.650341239526107,1.4539006790005182,8.118315706451138,7.463316461048938,0.759733367576141,10.685743252730724,9.823599672685114,-999999.0,0.029926102803005932,1.0,3.8421052631578947
1.0,3.8421052631578947,38.54166666666667,2.6612045904711477,1.4473933465430806,8.305670343334258,7.624499207781453,0.7889670181089896,10.527271929872859,9.66390106655661,-999999.0,0.03061100193547339,1.0,3.8421052631578947
1.0,3.8421052631578947,39.583333333333336,2.6720148023911854,1.4409810940726826,8.49152745522046,7.783867706997604,0.8184886558638187,10.374642818059156,9.51004959107545,-999999.0,0.03129031952229071,1.0,3.8421052631578947
1.0,3.8421052631578947,40.625,2.682772865681063,1.4346615613848575,8.675918043171523,7.941460881565742,0.8482906372850995,10.227530119792728,9.361721717195755,-999999.0,0.0319641772107181,1.0,3.8421052631578947
1.0,3.8421052631578947,41.66666666666667,2.6935509386401386,1.4284347511681756,8.858853447944721,8.097259511241582,0.8784029164690942,10.085182189005643,9.218161004963463,-999999.0,0.032632747867254286,1.0,3.8421052631578947
1.0,3.8421052631578947,42.708333333333336,2.7041626267322934,1.4222924811209672,9.040411732638542,8.251449433314455,0.9087204330363027,9.948507157951608,9.080294811622021,-999999.0,0.033296000634450575,1.0,3.8421052631578947
1.0,3.8421052631578947,43.75,2.7147244918481905,1.4162362906519073,9.220591111132306,8.403974980349933,0.9392958702037311,9.816492761894484,8.947100958217915,-999999.0,0.033954132087037306,1.0,3.8421052631578947
1.0,3.8421052631578947,44.79166666666667,2.725237484031268,1.410264133356977,9.399418790273916,8.55487034044138,0.9701226538651331,9.688897329451114,8.81833890421724,-999999.0,0.034607248723573736,1.0,3.8421052631578947
1.0,3.8421052631578947,45.833333333333336,2.7357799989982117,1.4043766375402142,9.57689985057177,8.704102789914781,1.001237884266976,9.565059414010475,8.693341439319596,-999999.0,0.035255522914245094,1.0,3.8421052631578947
1.0,3.8421052631578947,46.875,2.7461544676068326,1.3985652491574383,9.753114314784856,8.851872460646893,1.0325244368265827,9.44589199724959,8.573039189128274,-999999.0,0.035898878663553416,1.0,3.8421052631578947
1.0,3.8421052631578947,47.91666666666667,2.7564823094934434,1.392832127167022,9.9280542125495,8.998109541796092,1.0640429159647553,9.330501677695818,8.456528779797956,-999999.0,0.036537516861358525,1.0,3.8421052631578947
1.0,3.8421052631578947,48.958333333333336,2.766764408095439,1.3871754938156526,10.101743570943498,9.142844092430785,1.095787627472627,9.218705630253012,8.343627782619015,-999999.0,0.03717153153589738,1.0,3.8421052631578947
1.0,3.8421052631578947,50.0,2.7770896871402586,1.3815967049771976,10.274180542958167,9.286026463038224,1.1278055356621222,9.109886605518664,8.233712434818385,-999999.0,0.03780110278719804,1.0,3.8421052631578947
1.0,4.315789473684211,25.0,,,,,,,,,,,
1.0,4.315789473684211,26.041666666666668,,,,,,,,,,,
1.0,4.315789473684211,27.083333333333332,,,,,,,,,,,
1.0,4.315789473684211,28.125,,,,,,,,,,,
1.0,4.315789473684211,29.166666666666668,,,,,,,,,,,
1.0,4.315789473684211,30.208333333333336,,,,,,,,,,,
1.0,4.315789473684211,31.25,,,,,,,,,,,
1.0,4.315789473684211,32.291666666666664,2.5984431118648423,1.487198839744934,7.1776115267352845,6.646975624623297,0.6198947393166993,11.578758572216728,10.722748884673807,-999999.0,0.02639903920022694,1.0,4.315789473684211
1.0,4.315789473684211,33.333333333333336,2.6097341053376777,1.4801638426336365,7.37345803736565,6.8182586410123385,0.6476741958652644,11.384517222451688,10.5272970338172,-999999.0,0.027113113826520756,1.0,4.315789473684211
1.0,4.315789473684211,34.375,2.6208453559114098,1.4732341901544774,7.567655238977656,6.987585819198174,0.6757316715126725,11.19920163285662,10.340770033104969,-999999.0,0.027820856312492592,1.0,4.315789473684211
1.0,4.315789473684211,35.41666666666667,2.6319047788147656,1.4664105214176222,7.760211919415816,7.154918700972167,0.7041131350140726,11.021257143939971,10.161603789466543,-999999.0,0.0285224785799733,1.0,4.315789473684211
1.0,4.315789473684211,36.458333333333336,2.6429128150277226,1.4596900646814048,7.951163881438118,7.32030235467195,0.7328095362234031,10.850246194140876,9.989365575668895,-999999.0,0.02921812071386243,1.0,4.315789473684211
1.0,4.315789473684211,37.5,2.6539459093330264,1.453072433333791,8.14052715644425,7.48372410085466,0.7618490157098614,10.685223697321735,9.823106608442114,-999999.0,0.02990796784244387,1.0,4.315789473684211
1.0,4.315789473684211,38.54166666666667,2.6648064424158195,1.4465491339218288,8.328383342643452,7.645372090713339,0.7911273552741777,10.527234695047449,9.663895502720564,-999999.0,0.030592021304556412,1.0,4.315789473684211
1.0,4.315789473684211,39.583333333333336,2.675616648993548,1.4401212906910419,8.5147355879559,7.8051986732511125,0.820694311750271,10.375039117545205,9.510482236199726,-999999.0,0.031270483766402436,1.0,4.315789473684211
1.0,4.315789473684211,40.625,2.6863772249309985,1.4337865289107803,8.699615068136307,7.9632430195201795,0.8505421726630535,10.22831712259223,9.362549295571329,-999999.0,0.0319434772116373,1.0,4.315789473684211
1.0,4.315789473684211,41.66666666666667,2.697166030265225,1.4275450073589828,8.883032119945629,8.119481862887318,0.8807038964584735,10.086286839045997,9.219309572193046,-999999.0,0.03261117893587349,1.0,4.315789473684211
1.0,4.315789473684211,42.708333333333336,2.70769897788824,1.4213854507138264,9.065089568397784,8.27417855746244,0.9110227452953038,9.950453614041631,9.082296353402683,-999999.0,0.03327348223962195,1.0,4.315789473684211
1.0,4.315789473684211,43.75,2.718279268690003,1.4153153267420484,9.245737748275193,8.427128836488404,0.9416500009624743,9.818656336032483,8.949321752110563,-999999.0,0.0339307298227527,1.0,4.315789473684211
1.0,4.315789473684211,44.79166666666667,2.7288116137439746,1.409329526664238,9.425028781440057,8.578443321780284,0.9725287321749582,9.691259979910281,8.820760804254594,-999999.0,0.034582954472915976,1.0,4.315789473684211
1.0,4.315789473684211,45.833333333333336,2.739380439525756,1.4034288600806335,9.602966694716565,8.728084666667733,1.0036993714316402,9.567572689638377,8.695915246233852,-999999.0,0.0352303338894791,1.0,4.315789473684211
1.0,4.315789473684211,46.875,2.7497758426608083,1.3976043983321842,9.779633980583897,8.876262411296244,1.0350381229111643,9.448573694152973,8.575783070029084,-999999.0,0.035872782761825976,1.0,4.315789473684211
1.0,4.315789473684211,47.91666666666667,2.760125308607123,1.3918584659569366,9.955021707009339,9.022902447677891,1.0666088509165512,9.333338738427733,8.459429564947254,-999999.0,0.036510506739207596,1.0,4.315789473684211
1.0,4.315789473684211,48.958333333333336,2.77042965984553,1.3861892753788116,10.129154044115634,9.168035008966706,1.0984058400655843,9.221686260800322,8.346673583253432,-999999.0,0.03714360003946763,1.0,4.315789473684211
1.0,4.315789473684211,50.0,2.7806897015086602,1.380595096707934,10.30205444425644,9.311689437647145,1.1304235698675027,9.113446250474013,8.237345439230863,-999999.0,0.037772154020465444,1.0,4.315789473684211
1.0,4.789473684210526,25.0,,,,,,,,,,,
1.0,4.789473684210526,26.041666666666668,,,,,,,,,,,
1.0,4.789473684210526,27.083333333333332,,,,,,,,,,,
1.0,4.789473684210526,28.125,,,,,,,,,,,
1.0,4.789473684210526,29.166666666666668,,,,,,,,,,,
1.0,4.789473684210526,30.208333333333336,,,,,,,,,,,
1.0,4.789473684210526,31.25,,,,,,,,,,,
1.0,4.789473684210526,32.291666666666664,2.6026773631879383,1.4864765278114176,7.196982264789356,6.664465064009547,0.6220369821872159,11.57002311901652,10.7139370404889,-999999.0,0.026385355815598942,1.0,4.789473684210526
1.0,4.789473684210526,33.333333333333336,2.6139159607529057,1.4794230306248786,7.393366151187078,6.836261761036361,0.6498492072716183,11.377048811412743,10.519766254295053,-999999.0,0.027098641796367253,1.0,4.789473684210526
1.0,4.789473684210526,34.375,2.6249768580112423,1.4724752429775554,7.588093823121967,7.006096502754995,0.6779385532134071,11.192893201241683,10.33441227017747,-999999.0,0.027805581741575356,1.0,4.789473684210526
1.0,4.789473684210526,35.41666666666667,2.635993386841171,1.4656339252994688,7.781173389708672,7.173927661676588,0.7063535048112434,11.015976188562993,10.156285220944227,-999999.0,0.028506390753717404,1.0,4.789473684210526
1.0,4.789473684210526,36.458333333333336,2.6469650945012537,1.458896285972909,7.972640869372254,7.339800667868483,0.7350848343388011,10.84587859378644,9.984970883626696,-999999.0,0.029201209380310164,1.0,4.789473684210526
1.0,4.789473684210526,37.5,2.657974093758159,1.4522620969084175,8.16251134499531,7.5036988278400925,0.7641635833856425,10.681628282822818,9.81949282978757,-999999.0,0.029890227062089752,1.0,4.789473684210526
1.0,4.789473684210526,38.54166666666667,2.6687408800611183,1.4457204266703358,8.350885596077607,7.665870427112624,0.7934456003248188,10.524836980202478,9.66149465568199,-999999.0,0.03057339147267763,1.0,4.789473684210526
1.0,4.789473684210526,39.583333333333336,2.6795507701827272,1.4392772836094674,8.537727793183288,7.826146954922524,0.823060703716345,10.373144720229146,9.508590216475312,-999999.0,0.03125101475602455,1.0,4.789473684210526
1.0,4.789473684210526,40.625,2.6903134853373905,1.432927576390115,8.723091076518333,7.984634492073951,0.8529571893087944,10.226880300507473,9.361119868799523,-999999.0,0.03192316006543607,1.0,4.789473684210526
1.0,4.789473684210526,41.66666666666667,2.701113253685059,1.426671641857631,8.906984585803938,8.141305179671294,0.8831713535680289,10.085228138140526,9.21826228486722,-999999.0,0.03259000964426412,1.0,4.789473684210526
1.0,4.789473684210526,42.708333333333336,2.7117382229654816,1.4205005712320626,9.089491453618914,8.296362936103574,0.9135853641437606,9.94925248407176,9.081103158738944,-999999.0,0.03325151651139126,1.0,4.789473684210526
1.0,4.789473684210526,43.75,2.722316989883358,1.4144162149169188,9.270608073476245,8.449744068299191,0.9442580050775716,9.8178760716089,8.94855433881658,-999999.0,0.033907885717279214,1.0,4.789473684210526
1.0,4.789473684210526,44.79166666666667,2.732850167459421,1.4084165035458158,9.450362013172361,8.601483179040516,0.9751826158106999,9.690863905850065,8.82038198752121,-999999.0,0.034559224301399495,1.0,4.789473684210526
1.0,4.789473684210526,45.833333333333336,2.743428278706159,1.4025024161738082,9.628756060189941,8.751538404243094,1.0064030337850958,9.567495066043328,8.695858528296002,-999999.0,0.03520571503042348,1.0,4.789473684210526
1.0,4.789473684210526,46.875,2.7538287229509497,1.3966646537270968,9.805875211692491,8.900128678031207,1.037788664283693,9.448817036810421,8.576051159871062,-999999.0,0.035847263427611506,1.0,4.789473684210526
1.0,4.789473684210526,47.91666666666667,2.7641849968255703,1.3909057074890023,9.981709698485949,9.047175614122983,1.0694066155427095,9.333876893421278,8.459995929173923,-999999.0,0.036484079973380865,1.0,4.789473684210526
1.0,4.789473684210526,48.958333333333336,2.774497765498649,1.385223771584532,10.156283762029055,9.1927097459979,1.1012511314257798,9.222495643550268,8.347514462115635,-999999.0,0.03711625887738437,1.0,4.789473684210526
1.0,4.789473684210526,50.0,2.7847677032772284,1.3796171135871322,10.32962104230122,9.33676048151626,1.133316653911776,9.114505647338117,8.23843931816349,-999999.0,0.0377438919010058,1.0,4.789473684210526
1.0,5.263157894736842,25.0,,,,,,,,,,,
1.0,5.263157894736842,26.041666666666668,,,,,,,,,,,
1.0,5.263157894736842,27.083333333333332,,,,,,,,,,,
1.0,5.263157894736842,28.125,,,,,,,,,,,
1.0,5.263157894736842,29.166666666666668,,,,,,,,,,,
1.0,5.263157894736842,30.208333333333336,,,,,,,,,,,
1.0,5.263157894736842,31.25,,,,,,,,,,,
1.0,5.263157894736842,32.291666666666664,2.6077871024411454,1.4857821759966972,7.216065115123202,6.681283471907185,0.6245522292195009,11.553981840943989,10.697717755737969,-999999.0,0.02637220343197349,1.0,5.263157894736842
1.0,5.263157894736842,33.333333333333336,2.618715346811448,1.47870365698929,7.413035144253863,6.853750294965506,0.652291866476609,11.364598464634838,10.507183436130243,-999999.0,0.027084590031236557,1.0,5.263157894736842
1.0,5.263157894736842,34.375,2.6297767568152377,1.4717396410401569,7.608275182945556,7.024044522372429,0.6804423495692296,11.181366338767948,10.322762136747029,-999999.0,0.027790778585674584,1.0,5.263157894736842
1.0,5.263157894736842,35.41666666666667,2.6407106610140354,1.4648800294518238,7.801879890631065,7.192388135960784,0.7088789833532061,11.005940469169898,10.146143848049595,-999999.0,0.028490774872481063,1.0,5.263157894736842
1.0,5.263157894736842,36.458333333333336,2.6516099244656175,1.4581246143737916,7.993864750952655,7.358763499079705,0.7376342523817169,10.837165878809985,9.976168372495307,-999999.0,0.02918477085064132,1.0,5.263157894736842
1.0,5.263157894736842,37.5,2.6624980006742067,1.4514714284665635,8.184259052625492,7.523196723187588,0.7667111046268423,10.674501782009227,9.81229654531888,-999999.0,0.02987291882477763,1.0,5.263157894736842
1.0,5.263157894736842,38.54166666666667,2.673309913621892,1.4449159701973207,8.37311172244061,7.685777253678466,0.7960700614738778,10.518058808716253,9.65464928984855,-999999.0,0.030555308885472806,1.0,5.263157894736842
1.0,5.263157894736842,39.583333333333336,2.6840804495207844,1.4384567608766685,8.56044727782561,7.846521103566778,0.8257195571526537,10.367257507312509,9.502646553055015,-999999.0,0.031232089672929113,1.0,5.263157894736842
1.0,5.263157894736842,40.625,2.694809365851458,1.4320913950177967,8.746297363481037,8.005468026611666,0.8556516777724837,10.221796544886413,9.355989399158645,-999999.0,0.03190338387554314,1.0,5.263157894736842
1.0,5.263157894736842,41.66666666666667,2.705587077650187,1.425820384046091,8.930669969491527,8.16258563594358,0.8859060495162125,10.080831905785617,9.213827629240274,-999999.0,0.03256937869438942,1.0,5.263157894736842
1.0,5.263157894736842,42.708333333333336,2.7161879519504954,1.4196344372856802,9.11365086569945,8.31808736905153,0.9163580518933735,9.945512943187305,9.077333201650541,-999999.0,0.03323001872751508,1.0,5.263157894736842
1.0,5.263157894736842,43.75,2.726746658288101,1.4135355569984105,9.295235552812626,8.471905549750934,0.9470695965446407,9.81473334876978,8.9453885761516,-999999.0,0.03388551323854416,1.0,5.263157894736842
1.0,5.263157894736842,44.79166666666667,2.7371910746918067,1.4075193123316345,9.475470454696135,8.624134341415994,0.9779941952315879,9.688677602480405,8.818185612414407,-999999.0,0.03453590853257694,1.0,5.263157894736842
1.0,5.263157894736842,45.833333333333336,2.7476828242902043,1.4015889133880128,9.654340861947375,8.774675779050309,1.0092134581253638,9.566203050720834,8.694568734100576,-999999.0,0.035181443143959955,1.0,5.263157894736842
1.0,5.263157894736842,46.875,2.758185477811368,1.3957412980330581,9.83188181942274,8.923590363271895,1.040702650446445,9.447349649013596,8.574582143558311,-999999.0,0.03582219235986069,1.0,5.263157894736842
1.0,5.263157894736842,47.91666666666667,2.768548742943949,1.3899695885791996,10.008158296016576,9.07103686778723,1.0723703464700656,9.332744353627971,8.458865817808624,-999999.0,0.03645811810892215,1.0,5.263157894736842
1.0,5.263157894736842,48.958333333333336,2.7788700053239572,1.3842751602581818,10.183169418636156,9.216965243531334,1.104264814443197,9.221673357192687,8.34669829462854,-999999.0,0.037089399599611016,1.0,5.263157894736842
1.0,5.263157894736842,50.0,2.7891498172657845,1.3786562623580352,10.356938969425638,9.36140522191059,1.1363804688957646,9.113971291225736,8.237914570115048,-999999.0,0.03771612854542907,1.0,5.263157894736842
1.0,5.7368421052631575,25.0,,,,,,,,,,,
1.0,5.7368421052631575,26.041666666666668,,,,,,,,,,,
1.0,5.7368421052631575,27.083333333333332,,,,,,,,,,,
1.0,5.7368421052631575,28.125,,,,,,,,,,,
1.0,5.7368421052631575,29.166666666666668,,,,,,,,,,,
1.0,5.7368421052631575,30.208333333333336,,,,,,,,,,,
1.0,5.7368421052631575,31.25,,,,,,,,,,,
1.0,5.7368421052631575,32.291666666666664,2.6138731550862704,1.4851179457236632,7.234849073600335,6.6973777018844745,0.6274819393335811,11.529971812868633,10.673419077204745,-999999.0,0.026359622827317155,1.0,5.7368421052631575
1.0,5.7368421052631575,33.333333333333336,2.624665812927073,1.4780199671196608,7.432357714919297,6.8703771777268745,0.6552367546901616,11.343010998267026,10.485335458594099,-999999.0,0.027071236620587597,1.0,5.7368421052631575
1.0,5.7368421052631575,34.375,2.6354402926848968,1.4710323900197622,7.628165327651426,7.0413071275547106,0.6833298588945851,11.163225532089909,10.304404287184747,-999999.0,0.0277765474154101,1.0,5.7368421052631575
1.0,5.7368421052631575,35.41666666666667,2.646239130962573,1.4641535736855376,7.822299412781702,7.2101833662375325,0.7117725598748068,10.989886171163386,10.129897909390785,-999999.0,0.028475728948317326,1.0,5.7368421052631575
1.0,5.7368421052631575,36.458333333333336,2.657018385908168,1.4573795559146654,8.014805382740704,7.377079465560716,0.7405372720745289,10.822960146608366,9.961793610866726,-999999.0,0.02916890094470405,1.0,5.7368421052631575
1.0,5.7368421052631575,37.5,2.6676965651609903,1.4507052847648343,8.205736894095951,7.542097365541626,0.7695767878523666,10.662661638996987,9.80031815485121,-999999.0,0.029856149286120053,1.0,5.7368421052631575
1.0,5.7368421052631575,38.54166666666667,2.6785237666916966,1.4441355650291265,8.395069333550687,7.705096767053306,0.7990042385312226,10.506914642884755,9.643374084244254,-999999.0,0.030537768874419207,1.0,5.7368421052631575
1.0,5.7368421052631575,39.583333333333336,2.6892214065908293,1.437659706547676,8.58290016512856,7.866320791395485,0.8286773121371479,10.357349042166213,9.492622370833766,-999999.0,0.031213707961811932,1.0,5.7368421052631575
1.0,5.7368421052631575,40.625,2.6998856881495,1.4312781425020227,8.769238604763466,8.025738961481608,0.858634914178106,10.213000263514173,9.347091329455111,-999999.0,0.03188415218152437,1.0,5.7368421052631575
1.0,5.7368421052631575,41.66666666666667,2.7105156482920107,1.4249885255855794,8.954115480869863,8.18339024075585,0.8888692600298398,10.073602365964675,9.206517323460066,-999999.0,0.032549220267138156,1.0,5.7368421052631575
1.0,5.7368421052631575,42.708333333333336,2.721092394945529,1.4187880286268204,9.137565165668995,8.339326551979719,0.9193632508020609,9.93901502773501,9.070763427518354,-999999.0,0.033209013032297265,1.0,5.7368421052631575
1.0,5.7368421052631575,43.75,2.7316338018980013,1.4126750354699606,9.319612011357473,8.49357020972597,0.9501191432165372,9.808887735707355,8.939479085719505,-999999.0,0.03386365494811654,1.0,5.7368421052631575
1.0,5.7368421052631575,44.79166666666667,2.742136609316026,1.406647355638034,9.500284704726736,8.646158697025399,0.9811284728038993,9.683018043066806,8.81246333858413,-999999.0,0.0345132513177451,1.0,5.7368421052631575
1.0,5.7368421052631575,45.833333333333336,2.7526007945520123,1.4007029630838241,9.679610276069775,8.797126033476507,1.0123846662115774,9.561198029886835,8.689509360504283,-999999.0,0.03515790625200482,1.0,5.7368421052631575
1.0,5.7368421052631575,46.875,2.7630871084914217,1.3948419093994608,9.857599195488094,8.946454170995533,1.0439157376868449,9.442906969992618,8.570092247885338,-999999.0,0.03579777511150624,1.0,5.7368421052631575
1.0,5.7368421052631575,47.91666666666667,2.7734305905938736,1.3890568696889423,10.034319611394876,9.094313204289758,1.0756222953245334,9.328850522168986,8.454931850911338,-999999.0,0.036432808421862264,1.0,5.7368421052631575
1.0,5.7368421052631575,48.958333333333336,2.783735361460921,1.3833494137481543,10.209769492738909,9.240648050204388,1.1075563595088433,9.218284383529278,8.34327569055018,-999999.0,0.037063191088289746,1.0,5.7368421052631575
1.0,5.7368421052631575,50.0,2.7940016790826503,1.3777177755448555,10.383972651584893,9.385488686227175,1.1397122678133533,9.111047537908437,8.234963289667954,-999999.0,0.03768901491877819,1.0,5.7368421052631575
1.0,6.2105263157894735,25.0,,,,,,,,,,,
1.0,6.2105263157894735,26.041666666666668,,,,,,,,,,,
1.0,6.2105263157894735,27.083333333333332,,,,,,,,,,,
1.0,6.2105263157894735,28.125,,,,,,,,,,,
1.0,6.2105263157894735,29.166666666666668,,,,,,,,,,,
1.0,6.2105263157894735,30.208333333333336,,,,,,,,,,,
1.0,6.2105263157894735,31.25,,,,,,,,,,,
1.0,6.2105263157894735,32.291666666666664,2.621603178114978,1.4845011475744736,7.2532050463414315,6.712327456944382,0.6311109750728304,11.492756952142068,10.6357324180106,-999999.0,0.026347941659097502,1.0,6.2105263157894735
1.0,6.2105263157894735,33.333333333333336,2.6319179616379675,1.477375371011039,7.451314498927565,6.886058554239794,0.6587471139366923,11.311342913365175,10.453265613701902,-999999.0,0.027058647953380505,1.0,6.2105263157894735
1.0,6.2105263157894735,34.375,2.6423897739379054,1.4703646702896227,7.647682767262938,7.057610483594658,0.6867894190540924,11.135411459594133,10.276236482086501,-999999.0,0.02776311299528933,1.0,6.2105263157894735
1.0,6.2105263157894735,35.41666666666667,2.652901480087791,1.4634631425246336,7.842370784787901,7.227102216817119,0.7151810153477854,10.965574611868345,10.105276932305944,-999999.0,0.02846143057655365,1.0,6.2105263157894735
1.0,6.2105263157894735,36.458333333333336,2.6633874981109575,1.456666237020521,8.035428542379112,7.394621665985764,0.743884768206394,10.80198020689899,9.940547221870384,-999999.0,0.02915370866037986,1.0,6.2105263157894735
1.0,6.2105263157894735,37.5,2.6739819076810667,1.4499752160741775,8.226860094256573,7.560114946424791,0.7729573106832504,10.643356341354083,9.780766469162545,-999999.0,0.02984017104719577,1.0,6.2105263157894735
1.0,6.2105263157894735,38.54166666666667,2.684549440422974,1.4433836762372352,8.416729213652888,7.723717689514646,0.8023284407972869,10.490378734784779,9.626628319244748,-999999.0,0.030520871599855948,1.0,6.2105263157894735
