DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
1.0,6.2105263157894735,39.583333333333336,2.6951311196692402,1.4368903754736966,8.605058821803157,7.885439539998435,0.8320111987443176,10.342479566128468,9.47756418651485,-999999.0,0.03119596755024188,1.0,6.2105263157894735
1.0,6.2105263157894735,40.625,2.705691248568368,1.4304918812349483,8.791888695465007,8.045345259087727,0.8619812683992295,10.19962848124562,9.3335499900463,-999999.0,0.031865560848681244,1.0,6.2105263157894735
1.0,6.2105263157894735,41.66666666666667,2.716227609360868,1.424185820339924,8.977249936559353,8.203474324415744,0.8922305967707967,10.06158045806795,9.19434320466721,-999999.0,0.032529770523233366,1.0,6.2105263157894735
1.0,6.2105263157894735,42.708333333333336,2.726734878765422,1.417969797737205,9.161173493617179,8.359867620009325,0.9227496237857192,9.928124875339517,9.05973560380519,-999999.0,0.03318870898459758,1.0,6.2105263157894735
1.0,6.2105263157894735,43.75,2.737210606741614,1.41184157684717,9.34368874574798,8.514562886399151,0.9535303511286214,9.799047020043531,8.929514279562376,-999999.0,0.033842486572807834,1.0,6.2105263157894735
1.0,6.2105263157894735,44.79166666666667,2.7476546397482515,1.4057990641124498,9.524823646649791,8.667595041853946,0.9845661532862351,9.674132728266471,8.803466392708795,-999999.0,0.034491211647135145,1.0,6.2105263157894735
1.0,6.2105263157894735,45.833333333333336,2.7580663010577404,1.3998402183948215,9.704605430585902,8.818998404786917,1.015850306397617,9.553184528732517,8.681395624184658,-999999.0,0.03513498862313747,1.0,6.2105263157894735
1.0,6.2105263157894735,46.875,2.768513402613179,1.3939653064391533,9.883043073384671,8.968749290734019,1.047414939373779,9.43565219653395,8.562747153574293,-999999.0,0.03577397937220096,1.0,6.2105263157894735
1.0,6.2105263157894735,47.91666666666667,2.778727470703765,1.38816362734816,10.060230684959523,9.117103880418362,1.0791018425371064,9.32278149141756,8.448789095738068,-999999.0,0.03640804188904633,1.0,6.2105263157894735
1.0,6.2105263157894735,48.958333333333336,2.789019226759584,1.3824435318677137,10.236113651153945,9.263834051614394,1.1110808925756153,9.212752842347452,8.33767740361347,-999999.0,0.03703754817409819,1.0,6.2105263157894735
1.0,6.2105263157894735,50.0,2.7992752115289665,1.3767995329737548,10.41074497332491,9.409064443814966,1.1432822706888208,9.106014533972,8.229869984904132,-999999.0,0.03766248952878859,1.0,6.2105263157894735
1.0,6.684210526315789,25.0,,,,,,,,,,,
1.0,6.684210526315789,26.041666666666668,,,,,,,,,,,
1.0,6.684210526315789,27.083333333333332,,,,,,,,,,,
1.0,6.684210526315789,28.125,,,,,,,,,,,
1.0,6.684210526315789,29.166666666666668,,,,,,,,,,,
1.0,6.684210526315789,30.208333333333336,,,,,,,,,,,
1.0,6.684210526315789,31.25,,,,,,,,,,,
1.0,6.684210526315789,32.291666666666664,2.631378096402366,1.4839415075114823,7.271066102186119,6.725895822355887,0.6356058321363848,11.439583676799767,10.581866122513302,-999999.0,0.02633734386142455,1.0,6.684210526315789
1.0,6.684210526315789,33.333333333333336,2.640988365080371,1.4767831105244549,7.469810047473124,6.900471218860282,0.6630458685048066,11.265902409312686,10.40723055015953,-999999.0,0.02704708239310654,1.0,6.684210526315789
1.0,6.684210526315789,34.375,2.650909866397749,1.469743563175147,7.666780204639492,7.072780659359224,0.6909450215422496,11.09607850929524,10.23638703347505,-999999.0,0.02775061755494341,1.0,6.684210526315789
1.0,6.684210526315789,35.41666666666667,2.660993211612232,1.4628163257964142,7.862042269548828,7.242957687402074,0.7192367937131763,10.931090203213552,10.070338101043374,-999999.0,0.028448036696452243,1.0,6.684210526315789
1.0,6.684210526315789,36.458333333333336,2.6711164878165605,1.455995435947137,8.05565709732913,7.411124073854536,0.747861570507679,10.771588506494084,9.90975384498439,-999999.0,0.029139423315319313,1.0,6.684210526315789
1.0,6.684210526315789,37.5,2.6813890600573664,1.4492815103676318,8.247634056299477,7.577241353686688,0.7768660930803573,10.616545283366307,9.753600293767636,-999999.0,0.029824990165838113,1.0,6.684210526315789
1.0,6.684210526315789,38.54166666666667,2.6917487168555194,1.4426703882688794,8.43801928603405,7.741389311109332,0.8062174904448527,10.466182371431982,9.602110352180286,-999999.0,0.03050484345237615,1.0,6.684210526315789
1.0,6.684210526315789,39.583333333333336,2.7020887682505843,1.4361565505159184,8.62686910733469,7.90368303307863,0.8358583747306446,10.32096987736074,9.455768192339512,-999999.0,0.03117904767194551,1.0,6.684210526315789
1.0,6.684210526315789,40.625,2.7123945571428574,1.4297371627571733,8.814218546365309,8.064172523385226,0.8657743183168043,10.180734586238916,9.31440486599694,-999999.0,0.031847717271046815,1.0,6.684210526315789
1.0,6.684210526315789,41.66666666666667,2.7227919348342677,1.4234137807562832,9.000068366240717,8.22279906222527,0.8960234206097712,10.04445660596226,9.176991218186467,-999999.0,0.032511065865904215,1.0,6.684210526315789
1.0,6.684210526315789,42.708333333333336,2.733246595013174,1.4171832376384255,9.184455527823273,8.379621924950841,0.9265841364892264,9.912165734482183,9.043562904822375,-999999.0,0.033169193008463646,1.0,6.684210526315789
1.0,6.684210526315789,43.75,2.7435251126460996,1.4110361262054032,9.367465084779502,8.53485887303135,0.9573268811497833,9.785022513447911,8.915302642270614,-999999.0,0.033822031872604685,1.0,6.684210526315789
1.0,6.684210526315789,44.79166666666667,2.75387672429918,1.4049781273077573,9.549064769104254,8.688349304756105,0.9883772962042751,9.661355846371729,8.790518902166712,-999999.0,0.034469885145978145,1.0,6.684210526315789
1.0,6.684210526315789,45.833333333333336,2.764204630259566,1.3990042184250628,9.729305008640402,8.840202321935134,1.0196782007998761,9.541544578484023,8.669600188569813,-999999.0,0.035112784031108187,1.0,6.684210526315789
1.0,6.684210526315789,46.875,2.7745838742493945,1.3931148879012352,9.90819323900211,8.990388417463592,1.0512659877324597,9.42501075334293,8.551963558580939,-999999.0,0.035750897160877024,1.0,6.684210526315789
1.0,6.684210526315789,47.91666666666667,2.7847501648799455,1.3872996482051232,10.085821417089655,9.139158288889199,1.0829856161134161,9.3129781845906,8.43885472984167,-999999.0,0.03638408961148765,1.0,6.684210526315789
1.0,6.684210526315789,48.958333333333336,2.7949876849574644,1.3815659139723977,10.262142936025107,9.286307446516696,1.1149917168604986,9.20378401098835,8.328588729487885,-999999.0,0.03701270836444084,1.0,6.684210526315789
1.0,6.684210526315789,50.0,2.805194821759303,1.3759086118836343,10.437207376875971,9.431949953556838,1.147221449468364,9.097814011159482,8.221559976870825,-999999.0,0.03763675655705469,1.0,6.684210526315789
1.0,7.157894736842105,25.0,,,,,,,,,,,
1.0,7.157894736842105,26.041666666666668,,,,,,,,,,,
1.0,7.157894736842105,27.083333333333332,,,,,,,,,,,
1.0,7.157894736842105,28.125,,,,,,,,,,,
1.0,7.157894736842105,29.166666666666668,,,,,,,,,,,
1.0,7.157894736842105,30.208333333333336,,,,,,,,,,,
1.0,7.157894736842105,31.25,,,,,,,,,,,
1.0,7.157894736842105,32.291666666666664,2.6442819392684886,1.4834665105788272,7.288229242735419,6.7374150103051,0.6414213737579049,11.362622982199301,10.503882916829708,-999999.0,0.02632834959732193,1.0,7.157894736842105
1.0,7.157894736842105,33.333333333333336,2.652762846220987,1.47626599408391,7.487677113088128,6.913058759924033,0.668513875800354,11.200481222807495,10.340935334584676,-999999.0,0.027036985028312657,1.0,7.157894736842105
1.0,7.157894736842105,34.375,2.6616406439616815,1.469185694098712,7.6853375261158225,7.086410340335895,0.6960777559099656,11.0409181458025,10.180486705931296,-999999.0,0.027739395275372215,1.0,7.157894736842105
1.0,7.157894736842105,35.41666666666667,2.6709966943366887,1.4622257133387968,7.881224675956309,7.257439957769069,0.7241558747905493,10.883326297996035,10.021930651143538,-999999.0,0.028435807728631544,1.0,7.157894736842105
1.0,7.157894736842105,36.458333333333336,2.680522344408202,1.4553752937434226,8.075436308356778,7.426385243885825,0.7526113419463221,10.729889198152339,9.867490469490548,-999999.0,0.029126218000151735,1.0,7.157894736842105
1.0,7.157894736842105,37.5,2.69033603396613,1.4486354901597593,8.267978594762582,7.593195966877742,0.7814992908090505,10.579636721363013,9.716190476662947,-999999.0,0.029810854152992793,1.0,7.157894736842105
1.0,7.157894736842105,38.54166666666667,2.7002950311554734,1.4419999938528012,8.458914213399154,7.75800414911394,0.8107519482987359,10.433418299085378,9.568899791598609,-999999.0,0.030489780618222703,1.0,7.157894736842105
1.0,7.157894736842105,39.583333333333336,2.710218782107287,1.435461199499072,8.648315473170339,7.920976383087637,0.8402771585415272,10.292217734659427,9.426623468899368,-999999.0,0.0311630164934328,1.0,7.157894736842105
1.0,7.157894736842105,40.625,2.7203274037715177,1.4290233356954538,8.836163009617342,8.08198653476624,0.8701794560832989,10.154414641537446,9.287723903691633,-999999.0,0.03183084220522325,1.0,7.157894736842105
1.0,7.157894736842105,41.66666666666667,2.730385126157518,1.4226771622304537,9.022540990986931,8.24124444795434,0.9003360848157743,10.02130331456515,9.1535200987092,-999999.0,0.03249322124857659,1.0,7.157894736842105
1.0,7.157894736842105,42.708333333333336,2.7406720681934984,1.416429071650507,9.207412824050145,8.39857031640397,0.9308872045322553,9.891008039665355,9.022113823794598,-999999.0,0.03315048278958414,1.0,7.157894736842105
1.0,7.157894736842105,43.75,2.7508368434004544,1.4102662159812986,9.390889721031641,8.554267381038352,0.9616452090678009,9.765441175685757,8.89545052621921,-999999.0,0.033802481866193404,1.0,7.157894736842105
1.0,7.157894736842105,44.79166666666667,2.7609497476489535,1.4041886174557314,9.572983328070015,8.708317566041071,0.9926394877451674,9.643967871775429,8.772890534329306,-999999.0,0.03444937734329328,1.0,7.157894736842105
1.0,7.157894736842105,45.833333333333336,2.771155675768586,1.3981988703523482,9.75368553043707,8.860637690765726,1.0239434789930597,9.525609304166661,8.653444132950805,-999999.0,0.03509139598835104,1.0,7.157894736842105
1.0,7.157894736842105,46.875,2.7814319597231463,1.3922944108883348,9.933027466404123,9.011274993589616,1.055541701414273,9.410360057869154,8.537109411703785,-999999.0,0.03572863018543027,1.0,7.157894736842105
1.0,7.157894736842105,47.91666666666667,2.7914872783481006,1.3864639417855364,10.111106681912869,9.160500714057735,1.0872645776097807,9.29958253964358,8.425272838554148,-999999.0,0.03636092384503557,1.0,7.157894736842105
1.0,7.157894736842105,48.958333333333336,2.8016413652653585,1.3807159770446407,10.287868913464653,9.308082129480848,1.1192868020738111,9.191450211333967,8.316083163166814,-999999.0,0.036988654871000684,1.0,7.157894736842105
1.0,7.157894736842105,50.0,2.811772366474583,1.375044815200929,10.463368386761612,9.454149225963075,1.1515345109331043,9.086456625848758,8.210044194248463,-999999.0,0.037611810022883635,1.0,7.157894736842105
1.0,7.63157894736842,25.0,,,,,,,,,,,
1.0,7.63157894736842,26.041666666666668,,,,,,,,,,,
1.0,7.63157894736842,27.083333333333332,,,,,,,,,,,
1.0,7.63157894736842,28.125,,,,,,,,,,,
1.0,7.63157894736842,29.166666666666668,,,,,,,,,,,
1.0,7.63157894736842,30.208333333333336,,,,,,,,,,,
1.0,7.63157894736842,31.25,,,,,,,,,,,
1.0,7.63157894736842,32.291666666666664,2.661164811222784,1.4830966295645214,7.304548484873685,6.746386928834016,0.6489022995054785,11.256777007016932,10.396614303841066,-999999.0,0.026321346168050517,1.0,7.63157894736842
1.0,7.63157894736842,33.333333333333336,2.667944465712028,1.4758412349460672,7.504794338329185,6.923400604088546,0.675444080401598,11.110904005357584,10.250146244485714,-999999.0,0.027028691613510607,1.0,7.63157894736842
1.0,7.63157894736842,34.375,2.6754789542283306,1.4687141797396788,7.703187065759877,7.097933226227583,0.7025777570890296,10.964177257299282,10.102701309014176,-999999.0,0.027729910827368254,1.0,7.63157894736842
1.0,7.63157894736842,35.41666666666667,2.683727737541164,1.4617127636867382,7.899762558357482,7.270021404511997,0.7303024618282973,10.817110678472297,9.954808842231817,-999999.0,0.028425187641288985,1.0,7.63157894736842
1.0,7.63157894736842,36.458333333333336,2.692278627545219,1.4548237580773433,8.094637229413006,7.439962123587877,0.7584414808118769,10.672724836658547,9.809540105353598,-999999.0,0.029114474562696162,1.0,7.63157894736842
1.0,7.63157894736842,37.5,2.7012663200154408,1.448048877924115,8.287812385091796,7.607687957440887,0.7870620245094878,10.530062596091991,9.665931934884222,-999999.0,0.029798019198530482,1.0,7.63157894736842
1.0,7.63157894736842,38.54166666666667,2.71051820239708,1.4413812082226682,8.47935528629765,7.773345043336112,0.8160868899755216,10.3902603882682,9.525143877227672,-999999.0,0.030475878618109076,1.0,7.63157894736842
1.0,7.63157894736842,39.583333333333336,2.720110692256189,1.4348209271730397,8.66927838173488,7.936905453939618,0.8455556868222327,10.25275864954059,9.38661471696571,-999999.0,0.031148256521268198,1.0,7.63157894736842
1.0,7.63157894736842,40.625,2.729707329256082,1.42835606256449,8.857686848241393,8.09864473240807,0.8753019021308042,10.119579115135647,9.252401614452127,-999999.0,0.03181506920604954,1.0,7.63157894736842
1.0,7.63157894736842,41.66666666666667,2.7394076889620544,1.4219873693764733,9.044587984190162,8.258523718810384,0.9053711184372514,9.989923248050921,9.121699986482126,-999999.0,0.03247651264311984,1.0,7.63157894736842
1.0,7.63157894736842,42.708333333333336,2.7492893475983067,1.4157151604784421,9.229992301694159,8.41651421971161,0.9358012566554975,9.86319716504939,8.99391207251823,-999999.0,0.033132773062606743,1.0,7.63157894736842
1.0,7.63157894736842,43.75,2.7592055678768634,1.4095329614990546,9.41396171067766,8.572759121337914,0.9665133808587916,9.740125586583106,8.869777999059487,-999999.0,0.03378386458068997,1.0,7.63157894736842
1.0,7.63157894736842,44.79166666666667,2.769167874480636,1.4034391181578976,9.59652103170576,8.727281611056851,0.9975092517945816,9.620483233053747,8.749073349801945,-999999.0,0.03442991089786361,1.0,7.63157894736842
1.0,7.63157894736842,45.833333333333336,2.7790724462244225,1.3974283961334264,9.777721969885652,8.880196359702293,1.028727511229343,9.504676275451352,8.632214325725906,-999999.0,0.0350709363293675,1.0,7.63157894736842
1.0,7.63157894736842,46.875,2.789109988164246,1.391504928834112,9.957544727386873,9.031381189155749,1.060268463840932,9.391531547882352,8.518013594819784,-999999.0,0.035707206754295284,1.0,7.63157894736842
1.0,7.63157894736842,47.91666666666667,2.799195191477877,1.385664221721287,10.136034851124885,9.180933085160296,1.0920820384719696,9.281385916123229,8.406816302927357,-999999.0,0.036338758104962184,1.0,7.63157894736842
1.0,7.63157894736842,48.958333333333336,2.80911020399047,1.379897388842751,10.313270655823196,9.32906312746053,1.1240386662851725,9.175192068710103,8.299592716229315,-999999.0,0.03696549120028265,1.0,7.63157894736842
1.0,7.63157894736842,50.0,2.8191322210359346,1.3742116744905155,10.489208088650095,9.47557046430715,1.1562919150226412,9.071418689669475,8.194790901155448,-999999.0,0.03758775162211802,1.0,7.63157894736842
1.0,8.105263157894736,25.0,,,,,,,,,,,
1.0,8.105263157894736,26.041666666666668,,,,,,,,,,,
1.0,8.105263157894736,27.083333333333332,,,,,,,,,,,
1.0,8.105263157894736,28.125,,,,,,,,,,,
1.0,8.105263157894736,29.166666666666668,,,,,,,,,,,
1.0,8.105263157894736,30.208333333333336,,,,,,,,,,,
1.0,8.105263157894736,31.25,,,,,,,,,,,
1.0,8.105263157894736,32.291666666666664,2.6825136035405612,1.4828420980878276,7.319956328595551,6.752561823042007,0.6582272497056921,11.1207129936788,10.258709018900731,-999999.0,0.02631652701299279,1.0,8.105263157894736
1.0,8.105263157894736,33.333333333333336,2.687293415666677,1.4755269323065932,7.521034136259752,6.931054524698696,0.6841445209639436,10.993341181279638,10.130980096037314,-999999.0,0.02702255518189929,1.0,8.105263157894736
1.0,8.105263157894736,34.375,2.693074627050105,1.4683446939884894,7.720220225430513,7.106964652283084,0.7107153288687308,10.862605479072815,9.999734582333375,-999999.0,0.027722479113640768,1.0,8.105263157894736
1.0,8.105263157894736,35.41666666666667,2.6997452115192653,1.4612911814517286,7.917562161760444,7.280364278619365,0.7379154732080782,10.729632931179696,9.866122263256079,-999999.0,0.028416459796968687,1.0,8.105263157894736
1.0,8.105263157894736,36.458333333333336,2.707025643149178,1.454357287405553,8.113144611307229,7.451447975505215,0.7656373383656894,10.596589540193204,9.73234663739218,-999999.0,0.029104543062789062,1.0,8.105263157894736
1.0,8.105263157894736,37.5,2.7149253674133553,1.4475416228998623,8.306992936656782,7.6202230101671855,0.7938985228299129,10.463545022159582,9.598484933570992,-999999.0,0.02978692141624041,1.0,8.105263157894736
1.0,8.105263157894736,38.54166666666667,2.723203116672703,1.4408356072807118,8.499186950593087,7.78687560485805,0.8225949992889521,10.332164622857848,9.466232607284258,-999999.0,0.030463621828028826,1.0,8.105263157894736
1.0,8.105263157894736,39.583333333333336,2.731972338237741,1.4342406730325301,8.689729814728938,7.951345916974301,0.8517884236609529,10.20174678751893,9.334883752939177,-999999.0,0.03113488126812591,1.0,8.105263157894736
1.0,8.105263157894736,40.625,2.740919190570514,1.4277458050528165,8.878719096138841,8.113884620321416,0.8813291387918746,10.074237541164,9.206418196320984,-999999.0,0.03180064522645642,1.0,8.105263157894736
1.0,8.105263157894736,41.66666666666667,2.750162461930478,1.42135254385674,9.066156439832591,8.274431588884028,0.9112776868857708,9.948840589760913,9.080033131461095,-999999.0,0.032461136908061426,1.0,8.105263157894736
1.0,8.105263157894736,42.708333333333336,2.7595174118104255,1.4150534311537528,9.252111508605694,8.433152554396582,0.9415402761542512,9.826570081947226,8.956762411526398,-999999.0,0.03311635935746498,1.0,8.105263157894736
1.0,8.105263157894736,43.75,2.769050149387967,1.4088485197824465,9.436596639215413,8.590026343764187,0.9721498169512586,9.706936600378482,8.836113728543623,-999999.0,0.0337664883529064,1.0,8.105263157894736
1.0,8.105263157894736,44.79166666666667,2.778662291943531,1.4027328900735034,9.619661469541292,8.745157688809767,1.0030526421284591,9.590385454873584,8.718543096853526,-999999.0,0.03441157016139432,1.0,8.105263157894736
1.0,8.105263157894736,45.833333333333336,2.788298129497827,1.396702886885542,9.801345693982855,8.89862091629987,1.0342150894404691,9.47708633731652,8.604226535811037,-999999.0,0.03505167268314141,1.0,8.105263157894736
1.0,8.105263157894736,46.875,2.79805495537402,1.3907597136967913,9.981652044640223,9.050367798673843,1.0656871975054465,9.366399510105037,8.492518085850037,-999999.0,0.03568698668464882,1.0,8.105263157894736
1.0,8.105263157894736,47.91666666666667,2.807859820812565,1.3848992833348088,10.160622896372423,9.200485018425049,1.0974258481634953,9.258596299126614,8.383696296038357,-999999.0,0.036317558677590414,1.0,8.105263157894736
1.0,8.105263157894736,48.958333333333336,2.8176712645521946,1.379118491257711,10.338292817563635,9.34903542420364,1.1294036353149348,9.15376265340318,8.277851364978702,-999999.0,0.03694345306601616,1.0,8.105263157894736
1.0,8.105263157894736,50.0,2.8274090257999567,1.373412965234099,10.514705520830624,9.496115537631935,1.1615691544581876,9.052156284001184,8.175247682141995,-999999.0,0.037564690057168885,1.0,8.105263157894736
1.0,8.578947368421051,25.0,,,,,,,,,,,
1.0,8.578947368421051,26.041666666666668,,,,,,,,,,,
1.0,8.578947368421051,27.083333333333332,,,,,,,,,,,
1.0,8.578947368421051,28.125,,,,,,,,,,,
1.0,8.578947368421051,29.166666666666668,,,,,,,,,,,
1.0,8.578947368421051,30.208333333333336,,,,,,,,,,,
1.0,8.578947368421051,31.25,,,,,,,,,,,
1.0,8.578947368421051,32.291666666666664,2.707739260118796,1.4826848739670546,7.334599328553636,6.75637649111947,0.6691123490573712,10.961685789967017,10.097521740015239,-999999.0,0.026313550307634402,1.0,8.578947368421051
1.0,8.578947368421051,33.333333333333336,2.7107819665992543,1.475319704729311,7.5364321182006995,6.9361016138348806,0.6945709387506035,10.85048581467756,9.986167325560096,-999999.0,0.027018509429110504,1.0,8.578947368421051
1.0,8.578947368421051,34.375,2.714696248605051,1.4680820580355096,7.7364107171953735,7.113385349697319,0.7205816792716235,10.73634112515249,9.871726626310638,-999999.0,0.027717196777666705,1.0,8.578947368421051
1.0,8.578947368421051,35.41666666666667,2.719561249236324,1.4609728697400701,7.934543483121866,7.2881750466598385,0.7472040108718752,10.618978709527324,9.753929235679061,-999999.0,0.028409870264230735,1.0,8.578947368421051
1.0,8.578947368421051,36.458333333333336,2.7253016159452206,1.4539889320321593,8.130870115490213,7.460519890434013,0.7744285716481405,10.499186643109095,9.63358037598809,-999999.0,0.02909670096997019,1.0,8.578947368421051
1.0,8.578947368421051,37.5,2.7317422545996415,1.447124089025676,8.325452459874423,7.630543350589096,0.8021949462525338,10.378340699809819,9.512081054904792,-999999.0,0.029777787156625265,1.0,8.578947368421051
1.0,8.578947368421051,38.54166666666667,2.7388168556882904,1.4403749925328628,8.518330557828254,7.798301523809484,0.8304874566934829,10.257024942608144,9.390029266495821,-999999.0,0.030453274961100504,1.0,8.578947368421051
1.0,8.578947368421051,39.583333333333336,2.746532495993414,1.4337403371107067,8.709528696550922,7.963800991803975,0.8593234483165072,10.135332293810533,9.267524361642621,-999999.0,0.03112334905510618,1.0,8.578947368421051
1.0,8.578947368421051,40.625,2.7545246242370913,1.4272079058662215,8.899153291418363,8.127321525274276,0.8885334674232783,10.015552162852856,9.14689409375122,-999999.0,0.03178793251761761,1.0,8.578947368421051
1.0,8.578947368421051,41.66666666666667,2.7629383208163927,1.4207801527554924,9.087199431141224,8.288779478838167,0.9181945635572697,9.896812496836828,9.027258282521053,-999999.0,0.032447274523744817,1.0,8.578947368421051
1.0,8.578947368421051,42.708333333333336,2.7716278875559324,1.414451003897499,9.273726165129286,8.44830485546099,0.9482376380710291,9.779959993989001,8.909480615689457,-999999.0,0.03310141790606018,1.0,8.578947368421051
1.0,8.578947368421051,43.75,2.780602680779718,1.4082189706579733,9.458757794438872,8.605914237196716,0.9786702645250426,9.664907719485369,8.793476770619206,-999999.0,0.033750507160602385,1.0,8.578947368421051
1.0,8.578947368421051,44.79166666666667,2.7897582480920162,1.4020790962348046,9.642344229550837,8.76171251620233,1.0094389044806131,9.552182095173075,8.679784856033953,-999999.0,0.03439459273520401,1.0,8.578947368421051
1.0,8.578947368421051,45.833333333333336,2.7989718221811573,1.3960257580346986,9.82453994690782,8.915823269907083,1.0404761659262585,9.442349828515065,8.568983665252908,-999999.0,0.035033695364125775,1.0,8.578947368421051
1.0,8.578947368421051,46.875,2.808278600162644,1.3900582138480857,10.005362428824217,9.068247552256103,1.0717983807121239,9.335116201777108,8.460777433000954,-999999.0,0.0356679546415477,1.0,8.578947368421051
1.0,8.578947368421051,47.91666666666667,2.817868061787101,1.3841807578211156,10.184791496497596,9.218857952587262,1.1035105664879246,9.229446283339277,8.35411842219831,-999999.0,0.03629764755576296,1.0,8.578947368421051
1.0,8.578947368421051,48.958333333333336,2.827304189560643,1.3783777966858841,10.362954854234754,9.36803591766908,1.1353648541581736,9.127422622147716,8.251123754059742,-999999.0,0.0369224980246579,1.0,8.578947368421051
1.0,8.578947368421051,50.0,2.8369133526813126,1.3726580699064115,10.539798603837268,9.515541750338262,1.1675431529643074,9.027331090142136,8.150055718436608,-999999.0,0.037542895864474485,1.0,8.578947368421051
1.0,9.052631578947368,25.0,,,,,,,,,,,
1.0,9.052631578947368,26.041666666666668,,,,,,,,,,,
1.0,9.052631578947368,27.083333333333332,,,,,,,,,,,
1.0,9.052631578947368,28.125,,,,,,,,,,,
1.0,9.052631578947368,29.166666666666668,,,,,,,,,,,
1.0,9.052631578947368,30.208333333333336,,,,,,,,,,,
1.0,9.052631578947368,31.25,,,,,,,,,,,
1.0,9.052631578947368,32.291666666666664,2.735711058290058,1.482593499110345,7.3487223782424875,6.758593617856178,0.6810512696258069,10.790263091764192,9.923766270297952,-999999.0,0.026311820349078387,1.0,9.052631578947368
1.0,9.052631578947368,33.333333333333336,2.737487325809561,1.4751927522083121,7.551199077617388,6.939193837129445,0.7062919476058954,10.691328286006298,9.824823659183856,-999999.0,0.027016030963937607,1.0,9.052631578947368
1.0,9.052631578947368,34.375,2.739940313286078,1.4679128933988541,7.751868293067204,7.117521392412462,0.731965404596594,10.590484528895828,9.723849443861518,-999999.0,0.027713794512579003,1.0,9.052631578947368
1.0,9.052631578947368,35.41666666666667,2.7431600450367335,1.4607549076996833,7.950737837724622,7.293524157849067,0.758130034817947,10.487300954425143,9.620413151947597,-999999.0,0.028405358291925878,1.0,9.052631578947368
1.0,9.052631578947368,36.458333333333336,2.747266880358971,1.4537207957633158,8.147807708100826,7.467124668494901,0.7848615791792325,10.381203417577632,9.513938338405648,-999999.0,0.029090992745166497,1.0,9.052631578947368
1.0,9.052631578947368,37.5,2.7520870842886,1.4468045714089277,8.34313844184001,7.638442480925796,0.8121021273734507,10.27350891054046,9.405765880247726,-999999.0,0.02977079753017427,1.0,9.052631578947368
1.0,9.052631578947368,38.54166666666667,2.757704182182861,1.4400072447539383,8.53673721205914,7.807425752661287,0.839909416480357,10.163878442787754,9.29555687728604,-999999.0,0.03044501465984699,1.0,9.052631578947368
1.0,9.052631578947368,39.583333333333336,2.7640459376851716,1.4333254929627106,8.728643754451815,7.974130330380407,0.8682677205842735,10.052940524586297,9.183953452760477,-999999.0,0.03111378794820754,1.0,9.052631578947368
1.0,9.052631578947368,40.625,2.7709742113312843,1.4267539579668946,8.918912746462775,8.138664233602128,0.8971249335051525,9.941661872684481,9.07194074052049,-999999.0,0.031777204654871286,1.0,9.052631578947368
1.0,9.052631578947368,41.66666666666667,2.778367318523661,1.4202875679821167,9.10759622371871,8.301130293082947,0.9264314842577815,9.830836255543861,8.960328350383588,-999999.0,0.03243534580228435,1.0,9.052631578947368
1.0,9.052631578947368,42.708333333333336,2.786123956083266,1.4139217050228563,9.294742360050922,8.46162178155524,0.9561434027701525,9.721075659908397,8.849741322316408,-999999.0,0.03308829122092247,1.0,9.052631578947368
1.0,9.052631578947368,43.75,2.7942889357463327,1.4076560767062964,9.480366618684252,8.620124443702757,0.9862898836172791,9.61215031823547,8.739950177819848,-999999.0,0.0337362191975044,1.0,9.052631578947368
1.0,9.052631578947368,44.79166666666667,2.8027703080612683,1.4014862892743338,9.664514752749302,8.776728048115155,1.0168281412959914,9.504570497460326,8.631476344595297,-999999.0,0.03437920031284596,1.0,9.052631578947368
1.0,9.052631578947368,45.833333333333336,2.8114018887532493,1.3954055629706754,9.847249903453593,8.93158465832075,1.047671330139858,9.399178559309286,8.525178079587647,-999999.0,0.03501723106920328,1.0,9.052631578947368
1.0,9.052631578947368,46.875,2.8203144500749455,1.3894162549898639,10.028566791334239,9.084615594611602,1.0788915008633424,9.295250526405347,8.420323626001299,-999999.0,0.03565053958177275,1.0,9.052631578947368
1.0,9.052631578947368,47.91666666666667,2.829387765221122,1.3835129901734367,10.208517429383699,9.235939355648494,1.1104237488266684,9.193352934112362,8.317490836635717,-999999.0,0.036279144746391205,1.0,9.052631578947368
1.0,9.052631578947368,48.958333333333336,2.8384505401673636,1.3776886408147557,10.387166091650174,9.385721152286118,1.1421697032109106,9.094240604044549,8.217448883384511,-999999.0,0.03690300297299208,1.0,9.052631578947368
1.0,9.052631578947368,50.0,2.8477135787170624,1.3719482766152469,10.564486746653925,9.533814577063671,1.1742472753984052,8.996816060799073,8.119085968352778,-999999.0,0.037522405835266434,1.0,9.052631578947368
1.0,9.526315789473683,25.0,,,,,,,,,,,
1.0,9.526315789473683,26.041666666666668,,,,,,,,,,,
1.0,9.526315789473683,27.083333333333332,,,,,,,,,,,
1.0,9.526315789473683,28.125,,,,,,,,,,,
1.0,9.526315789473683,29.166666666666668,,,,,,,,,,,
1.0,9.526315789473683,30.208333333333336,,,,,,,,,,,
1.0,9.526315789473683,31.25,,,,,,,,,,,
1.0,9.526315789473683,32.291666666666664,2.7652688812942663,1.482536797680125,7.3625654713945545,6.759969472282624,0.6935389911057706,10.615935896633244,9.747064777864336,-999999.0,0.026310746858031517,1.0,9.526315789473683
1.0,9.526315789473683,33.333333333333336,2.7662877017360725,1.4751149390645808,7.565575351030838,6.941089254464555,0.718801165675084,10.52526861712223,9.656480242273425,-999999.0,0.027014511857720507,1.0,9.526315789473683
1.0,9.526315789473683,34.375,2.7677753262360394,1.4678075845496212,7.766822693907171,7.120096352141524,0.7443835617962624,10.43389872173581,9.565090791312091,-999999.0,0.027711676566016863,1.0,9.526315789473683
1.0,9.526315789473683,35.41666666666667,2.7698072729535728,1.4606150330526184,7.966320209425666,7.296957170152239,0.770331283139249,10.341421131128635,9.472492328775388,-999999.0,0.028402462858430084,1.0,9.526315789473683
1.0,9.526315789473683,36.458333333333336,2.7724871487633154,1.4535385313056453,8.16407339116918,7.4716147514523845,0.7967052896826768,10.247294070836263,9.378141262785247,-999999.0,0.029087112727316282,1.0,9.526315789473683
1.0,9.526315789473683,37.5,2.7759234928138974,1.4465796833057942,8.360085085860439,7.6440029704572625,0.8235729453641157,10.150995285747642,9.281512965530597,-999999.0,0.029765878165267184,1.0,9.526315789473683
1.0,9.526315789473683,38.54166666666667,2.7800439672432513,1.43973520194906,8.554394880601944,7.814176552263639,0.8509195030657126,10.0531188317837,9.183214774265416,-999999.0,0.030438904344647254,1.0,9.526315789473683
1.0,9.526315789473683,39.583333333333336,2.7849151855377037,1.4330056685515433,8.747013112599195,7.982095258152699,0.8787943903940565,9.95342392738418,9.08300661156187,-999999.0,0.031106417183815675,1.0,9.526315789473683
1.0,9.526315789473683,40.625,2.790506921514785,1.4263889767340372,8.937970114235197,8.14778589159312,0.9072011290412993,9.852247564639335,8.981234293880823,-999999.0,0.03176857977700933,1.0,9.526315789473683
1.0,9.526315789473683,41.66666666666667,2.796636259909269,1.4198784954348755,9.127329687022995,8.3113896052042,0.9360641745582551,9.750752069248179,8.879080976607709,-999999.0,0.03242544008250236,1.0,9.526315789473683
1.0,9.526315789473683,42.708333333333336,2.803369335733254,1.4134747439611244,9.31510181616927,8.472870011384703,0.9654290088458547,9.648665754621598,8.77627452018849,-999999.0,0.033077207274991666,1.0,9.526315789473683
1.0,9.526315789473683,43.75,2.8104907081983215,1.4071698810643103,9.501358439420374,8.632401785120463,0.9951953074314527,9.547229944183405,8.674078063531311,-999999.0,0.033723878966299,1.0,9.526315789473683
1.0,9.526315789473683,44.79166666666667,2.8181395596947882,1.4009665940617801,9.68609284028757,8.789895579342733,1.025444062756442,9.445754470751817,8.571794307058623,-999999.0,0.034365707295803044,1.0,9.526315789473683
1.0,9.526315789473683,45.833333333333336,2.8260356379808576,1.3948548679016672,9.869392155260307,8.945584178468359,1.056033019688348,9.345723070451832,8.470932264133502,-999999.0,0.035002612965734696,1.0,9.526315789473683
1.0,9.526315789473683,46.875,2.8342077796097658,1.3888339741249223,10.051274240963814,9.099466925853875,1.0869804930140279,9.24696837299554,8.371324954160372,-999999.0,0.035634744793855866,1.0,9.526315789473683
1.0,9.526315789473683,47.91666666666667,2.842608691982378,1.3829008696097331,10.231773756526705,9.251602703954436,1.1182630104068165,9.149702405701907,8.273190311989993,-999999.0,0.03626218531804233,1.0,9.526315789473683
1.0,9.526315789473683,48.958333333333336,2.851335203302239,1.377057073929981,10.410891593611574,9.401934311193928,1.1499376102440255,9.053440378736985,8.176038619346285,-999999.0,0.03688513862789892,1.0,9.526315789473683
1.0,9.526315789473683,50.0,2.860076336675227,1.3712911799355834,10.588723001102677,9.550737048836334,1.1818284747780596,8.959610660160457,8.081322503783728,-999999.0,0.03750343879765438,1.0,9.526315789473683
1.0,10.0,25.0,,,,,,,,,,,
1.0,10.0,26.041666666666668,,,,,,,,,,,
1.0,10.0,27.083333333333332,,,,,,,,,,,
1.0,10.0,28.125,,,,,,,,,,,
1.0,10.0,29.166666666666668,,,,,,,,,,,
1.0,10.0,30.208333333333336,,,,,,,,,,,
1.0,10.0,31.25,,,,,,,,,,,
1.0,10.0,32.291666666666664,2.795767225276064,1.482497592739386,7.376260420569126,6.760920799004992,0.7062967758941282,10.443570850555327,9.572351212344248,-999999.0,0.026310004621628545,1.0,10.0
1.0,10.0,33.333333333333336,2.7963730999395215,1.4750641640043765,7.579730487071508,6.942326102608146,0.7317379604927668,10.358531190546909,9.487448345488385,-999999.0,0.027013520611229358,1.0,10.0
1.0,10.0,34.375,2.7972698353322687,1.4677400828213996,7.781473844033181,7.121746943030574,0.7574089376068976,10.273807790834175,9.402776478361057,-999999.0,0.027710319003896852,1.0,10.0
1.0,10.0,35.41666666666667,2.7985280142674505,1.4605252533466027,7.981505922324792,7.299160820671027,0.7833466281570808,10.188983567979689,9.317919498604596,-999999.0,0.0284006044304756,1.0,10.0
1.0,10.0,36.458333333333336,2.8002477468469227,1.4534205662251223,8.179834615983427,7.474521042496236,0.8096043065434575,10.10349691802727,9.23231383786497,-999999.0,0.02908460155782839,1.0,10.0
1.0,10.0,37.5,2.8025334537815128,1.4464272593012315,8.376465215601327,7.647772078527616,0.8362413996157976,10.016802826850963,9.145411937320139,-999999.0,0.02976254402074814,1.0,10.0
1.0,10.0,38.54166666666667,2.8054000786341313,1.4395442923674542,8.571420158380802,7.8189145833024405,0.8632791787304818,9.92890871176313,9.057225954181767,-999999.0,0.03043461649037058,1.0,10.0
1.0,10.0,39.583333333333336,2.8089469637957074,1.4327730647546326,8.764703437511637,7.987888861492641,0.8907800274853814,9.839357829175704,8.967296768026975,-999999.0,0.031101056737334504,1.0,10.0
1.0,10.0,40.625,2.8131591732473367,1.4261118836535898,8.956342255051675,8.154712196073843,0.9187536239459085,9.748361281651912,8.875842210069965,-999999.0,0.0317620320784625,1.0,10.0
1.0,10.0,41.66666666666667,2.8180527374302864,1.4195599432535118,9.14635689339242,8.31938023887643,0.9472242072031403,9.65595771712674,8.78290501405257,-999999.0,0.03241772670954887,1.0,10.0
1.0,10.0,42.708333333333336,2.8235183806795945,1.4131127807079793,9.334794616135513,8.481981123019093,0.976151919807568,9.562850235417978,8.689201906903152,-999999.0,0.03306823164700491,1.0,10.0
1.0,10.0,43.75,2.829534770887878,1.4067684176417081,9.521683852547408,8.642541884865622,1.0055382439904175,9.46924088611606,8.59494100449946,-999999.0,0.033713689966172126,1.0,10.0
1.0,10.0,44.79166666666667,2.8361467106195972,1.4005268622035674,9.707038049214253,8.801039914502175,1.0354187108643529,9.374988057836962,8.499981526464005,-999999.0,0.03435429114884879,1.0,10.0
1.0,10.0,45.833333333333336,2.8430623815411074,1.3943779203016087,9.890945562583504,8.957712246795893,1.0656480036672997,9.281625385253857,8.405882820564578,-999999.0,0.03498995337076464,1.0,10.0
1.0,10.0,46.875,2.8504177898026355,1.3883242540352336,10.073399569396182,9.11247135027111,1.0963052938445508,9.188498519486787,8.311983351202535,-999999.0,0.03562091930528225,1.0,10.0
1.0,10.0,47.91666666666667,2.858092642649273,1.382360734038094,10.254450245774862,9.265428337630444,1.1273311996643223,9.09621790723814,8.218905269710755,-999999.0,0.03624722148813177,1.0,10.0
1.0,10.0,48.958333333333336,2.8661029107231113,1.3764864109882227,10.43411680870781,9.416588752579745,1.1587393032079742,9.004714675527893,8.126580954413026,-999999.0,0.03686899832191713,1.0,10.0
1.0,10.0,50.0,2.87424894670804,1.3706935216694704,10.61246764986628,9.566134049308927,1.1904193092617625,8.91489878171381,8.035936560237213,-999999.0,0.037486188919271746,1.0,10.0
1.4736842105263157,1.0,25.0,,,,,,,,,,,
1.4736842105263157,1.0,26.041666666666668,,,,,,,,,,,
1.4736842105263157,1.0,27.083333333333332,,,,,,,,,,,
1.4736842105263157,1.0,28.125,,,,,,,,,,,
1.4736842105263157,1.0,29.166666666666668,,,,,,,,,,,
1.4736842105263157,1.0,30.208333333333336,,,,,,,,,,,
1.4736842105263157,1.0,31.25,,,,,,,,,,,
1.4736842105263157,1.0,32.291666666666664,2.579409882035775,1.4929382017697777,7.03039483316369,6.500569029063665,0.609349087607211,11.537548797800962,10.668054094558617,-999999.0,0.02640131274714681,1.4736842105263157,1.0
1.4736842105263157,1.0,33.333333333333336,2.5904115953556497,1.4860270023385183,7.222383220061345,6.668300666749732,0.6367127149455295,11.343236989823923,10.473013197671422,-999999.0,0.027118559728879024,1.4736842105263157,1.0
1.4736842105263157,1.0,34.375,2.6013525113526166,1.4792215299953368,7.4127483919421255,6.834052022084645,0.6644068926126603,11.156940836048268,10.28594389683552,-999999.0,0.027829657077932706,1.4736842105263157,1.0
1.4736842105263157,1.0,35.41666666666667,2.612234112359399,1.4725190319580463,7.601525782784022,6.997867456403894,0.6924225567815435,10.978160240932578,10.106353971093538,-999999.0,0.028534746005106127,1.4736842105263157,1.0
1.4736842105263157,1.0,36.458333333333336,2.623119136472641,1.4659187571778847,7.788733101478592,7.159743316882244,0.7207803904199641,10.805972533382148,9.933321455527675,-999999.0,0.029234003056691684,1.4736842105263157,1.0
1.4736842105263157,1.0,37.5,2.6338398933434157,1.4594129376576512,7.974448281364322,7.319848759741208,0.7493911021163973,10.641236944024604,9.767728411865065,-999999.0,0.029927449523411687,1.4736842105263157,1.0
1.4736842105263157,1.0,38.54166666666667,2.6445047363138063,1.453002372689912,8.158675279428367,7.478144435089267,0.7782968547585603,10.482729346194409,9.60834466870498,-999999.0,0.030615279592075714,1.4736842105263157,1.0
1.4736842105263157,1.0,39.583333333333336,2.655114950414712,1.4466846978984944,8.341444905406846,7.634669037410532,0.8074898878095026,10.330092093208604,9.454816899467662,-999999.0,0.031297616146776314,1.4736842105263157,1.0
1.4736842105263157,1.0,40.625,2.665732101316286,1.4404596186404781,8.5227698140327,7.789410771879511,0.836994025802405,10.18259336542114,9.30641143395498,-999999.0,0.03197462474403998,1.4736842105263157,1.0
1.4736842105263157,1.0,41.66666666666667,2.676191839358777,1.434319505892161,8.702725729025028,7.942540587233624,0.8667163249536435,10.04103127916795,9.163944832420725,-999999.0,0.03264629280347874,1.4736842105263157,1.0
1.4736842105263157,1.0,42.708333333333336,2.686599956737928,1.4282656265676317,8.88131140413776,8.094009801081553,0.8967031239527613,9.904405557313114,9.02640972789557,-999999.0,0.0333128092730098,1.4736842105263157,1.0
1.4736842105263157,1.0,43.75,2.696957578581452,1.4222959370855568,9.058553836748915,8.243852318914055,0.9269477347293702,9.77245371810918,8.893546000542212,-999999.0,0.03397428187983172,1.4736842105263157,1.0
1.4736842105263157,1.0,44.79166666666667,2.707330169089485,1.416410688271318,9.234459951365594,8.392045074793659,0.9574795221008867,9.644550863190771,8.7647253868991,-999999.0,0.034630872517133725,1.4736842105263157,1.0
1.4736842105263157,1.0,45.833333333333336,2.717546606515815,1.4106020268042572,9.409106596671938,8.538769327576524,0.9881966672337665,9.521491934404725,8.640759082378695,-999999.0,0.03528252886613625,1.4736842105263157,1.0
1.4736842105263157,1.0,46.875,2.7277152152871342,1.4048717776123778,9.58248664013163,8.683964064727292,1.0191518717408479,9.402412835452541,8.520775269630734,-999999.0,0.03592944159706312,1.4736842105263157,1.0
1.4736842105263157,1.0,47.91666666666667,2.737836994960219,1.3992181581713872,9.754623983888218,8.82765925761957,1.0503393439258608,9.287116625973747,8.404578300022893,-999999.0,0.03657170562868672,1.4736842105263157,1.0
1.4736842105263157,1.0,48.958333333333336,2.7479857089805906,1.3936420778253904,9.925518984808734,8.969816968806647,1.0817965956041644,9.175032557082051,8.29159289764372,-999999.0,0.03720948726798746,1.4736842105263157,1.0
1.4736842105263157,1.0,50.0,2.757974652771447,1.3881351006329516,10.095252732923893,9.110637561638296,1.113407374007543,9.066989287656272,8.182663214135111,-999999.0,0.0378426857105254,1.4736842105263157,1.0
1.4736842105263157,1.4736842105263157,25.0,,,,,,,,,,,
1.4736842105263157,1.4736842105263157,26.041666666666668,,,,,,,,,,,
1.4736842105263157,1.4736842105263157,27.083333333333332,,,,,,,,,,,
1.4736842105263157,1.4736842105263157,28.125,,,,,,,,,,,
1.4736842105263157,1.4736842105263157,29.166666666666668,,,,,,,,,,,
1.4736842105263157,1.4736842105263157,30.208333333333336,,,,,,,,,,,
1.4736842105263157,1.4736842105263157,31.25,,,,,,,,,,,
1.4736842105263157,1.4736842105263157,32.291666666666664,2.581212585337777,1.4921147824192957,7.051092623888305,6.520450646110054,0.610463198474889,11.550397536663871,10.681152708959358,-999999.0,0.02638579281048284,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,33.333333333333336,2.5922521078553946,1.4851851736006205,7.243638105867967,6.688699706848325,0.637875854936384,11.355874422602783,10.485895735174669,-999999.0,0.0271021967875201,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,34.375,2.6032306392990594,1.4783617061738497,7.434553283127582,6.85496101087662,0.6656193012669027,11.169377554071925,10.298621145494533,-999999.0,0.027812438431975135,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,35.41666666666667,2.614149661250879,1.4716416064016147,7.623873756471993,7.01927923093263,0.6936844444921298,10.990406109010694,10.11883614612648,-999999.0,0.028516659278561597,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,36.458333333333336,2.6250760155512984,1.4650242271431329,7.811616751250203,7.181648126595166,0.7220938738141219,10.818007234972102,9.945587945043046,-999999.0,0.029215038787507086,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,37.5,2.6358337565518304,1.4585015695463954,7.997861712420104,7.342242390510919,0.7507544330141936,10.653099549888235,9.779818896350237,-999999.0,0.029907594130296505,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,38.54166666666667,2.6465353986169817,1.4520745220396314,8.182612216162894,7.501020362967181,0.7797101630726389,10.494428062752585,9.620267527881866,-999999.0,0.030594521967610023,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,39.583333333333336,2.657182221891201,1.4457407083615106,8.36589914937617,7.658020896745636,0.808953275298631,10.34163456015162,9.466579999838212,-999999.0,0.031275945553284536,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,40.625,2.667840092298829,1.43949994438992,8.5477345953116,7.81322935619641,0.8385097684764601,10.193959470314226,9.317994434808728,-999999.0,0.03195203365888499,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,41.66666666666667,2.678336025313474,1.4333443486450284,8.728195978765937,7.966822895840279,0.8682823274642258,10.052255703805683,9.175382987589966,-999999.0,0.03262276844208897,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,42.708333333333336,2.6887801630811543,1.4272752981232335,8.907281514928103,8.118750025548433,0.8983194265813558,9.915494701952124,9.037709511020092,-999999.0,0.03328834192783382,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,43.75,2.6991736329370695,1.421290733147571,9.085018334210154,8.269044908770097,0.9286143605032999,9.783413568239633,8.904713582383492,-999999.0,0.03394886199480143,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,44.79166666666667,2.709586395273528,1.4153910328530899,9.261412591860017,8.417681165467558,0.9591989341324747,9.655361638027973,8.775740741497733,-999999.0,0.0346044943761189,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,45.833333333333336,2.7198382859750416,1.4095680707225455,9.436542931449852,8.564846893713574,0.9899664271093578,9.532184802472532,8.651653893680423,-999999.0,0.035255180299404394,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,46.875,2.7300421945524236,1.4038237879834579,9.610401749263781,8.710478076026972,1.020971957124838,9.412992866452141,8.531554677129991,-999999.0,0.03590111383915895,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,47.91666666666667,2.7401991107740367,1.3981563954062481,9.783012906168095,8.854604742246197,1.0522097087886024,9.297588517246405,8.415247139698423,-999999.0,0.03654239020391481,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,48.958333333333336,2.7503875113330882,1.3925669406665684,9.954375952641088,8.99718533689491,1.0837199171477268,9.185376954998015,8.302131569727774,-999999.0,0.03717918005109702,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.4736842105263157,50.0,2.7604112295359458,1.3870466926695268,10.12457394491748,9.138427755617293,1.1153808837490753,9.077234595312628,8.193100571080922,-999999.0,0.037811374814370455,1.4736842105263157,1.4736842105263157
1.4736842105263157,1.9473684210526314,25.0,,,,,,,,,,,
1.4736842105263157,1.9473684210526314,26.041666666666668,,,,,,,,,,,
1.4736842105263157,1.9473684210526314,27.083333333333332,,,,,,,,,,,
1.4736842105263157,1.9473684210526314,28.125,,,,,,,,,,,
1.4736842105263157,1.9473684210526314,29.166666666666668,,,,,,,,,,,
1.4736842105263157,1.9473684210526314,30.208333333333336,,,,,,,,,,,
1.4736842105263157,1.9473684210526314,31.25,,,,,,,,,,,
1.4736842105263157,1.9473684210526314,32.291666666666664,,,,,,,,,,,
1.4736842105263157,1.9473684210526314,33.333333333333336,2.594258134490266,1.4843543155054164,7.26470973487022,6.70884133279144,0.6391091378883766,11.36693141154717,10.497176358575507,-999999.0,0.027086048969245265,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,34.375,2.605272813075832,1.4775130867657593,7.456169566258583,6.875606353786362,0.6669026803984228,11.18029629421207,10.30975966340204,-999999.0,0.02779544618144608,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,35.41666666666667,2.616227903237191,1.4707756261097713,7.646027814623921,7.040421024920221,0.6950181237209841,11.001191988618457,10.129838035341084,-999999.0,0.028498810635828598,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,36.458333333333336,2.627194606341761,1.4641413819690772,7.834301128479637,7.2032765545175295,0.7234800911277929,10.828634021244703,9.956426780574905,-999999.0,0.029196324541392316,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,37.5,2.6379881764993227,1.457602119676032,8.02107052669056,7.364353369765419,0.7521913162045791,10.663604263824029,9.790532290275044,-999999.0,0.02988800084062846,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,38.54166666666667,2.6487255399960343,1.451158823652158,8.206339117895025,7.523607318848694,0.7811978326856849,10.50481552116242,9.63086046076605,-999999.0,0.03057403880977814,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,39.583333333333336,2.659407986217655,1.4448090993346048,8.390138125846107,7.681077604411297,0.8104918372281621,10.351909470846644,9.477057326919125,-999999.0,0.03125456192591237,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,40.625,2.6701058994832656,1.438552887111236,8.572478742772056,7.836746370517206,0.8401016100738632,10.204097504370154,9.32833156911601,-999999.0,0.031929742493747366,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,41.66666666666667,2.680637168574375,1.4323820419480493,8.753440228010042,7.990797290583242,0.8699252278874128,10.06229035254847,9.185613929128888,-999999.0,0.03259955715660498,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,42.708333333333336,2.6911165260184498,1.4262980448138614,8.933020251798503,8.143176120760584,0.9000134235288149,9.925430019447376,9.047838518710574,-999999.0,0.033264200859567175,1.4736842105263157,1.9473684210526314
