DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
1.4736842105263157,1.9473684210526314,43.75,2.701545102065919,1.4202988305160342,9.111246151771562,8.29391713623541,0.930359473077428,9.793253484734809,8.914744651119555,-999999.0,0.03392378188430859,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,44.79166666666667,2.7119975691543803,1.4143849103711579,9.288123169341596,8.442990485857136,0.9609977374298253,9.66508328540143,8.785650742984883,-999999.0,0.03457846990564227,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,45.833333333333336,2.722284271247227,1.4085478736862098,9.463731907324538,8.590591427897127,0.9918163643746455,9.541818674560343,8.661473773235853,-999999.0,0.0352281994179905,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,46.875,2.7325228674787962,1.4027897804955172,9.638064042650077,8.736652779115413,1.0228729940497723,9.422542288941392,8.541287950642964,-999999.0,0.03587316795731261,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,47.91666666666667,2.7427143548861075,1.3971088370822975,9.811143660501427,8.881204674450505,1.0541617982367857,9.307056731624845,8.424897097680265,-999999.0,0.03651347107760269,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,48.958333333333336,2.7529421258393185,1.3915062340120066,9.9829693877692,9.02420178348475,1.0857258486959926,9.19474230051648,8.311676280272074,-999999.0,0.03714928391252357,1.4736842105263157,1.9473684210526314
1.4736842105263157,1.9473684210526314,50.0,2.7630001233031893,1.3859729369021347,10.153626226529484,9.165859748944237,1.117437768071344,9.086525009848435,8.202568421115897,-999999.0,0.037780489908058115,1.4736842105263157,1.9473684210526314
1.4736842105263157,2.4210526315789473,25.0,,,,,,,,,,,
1.4736842105263157,2.4210526315789473,26.041666666666668,,,,,,,,,,,
1.4736842105263157,2.4210526315789473,27.083333333333332,,,,,,,,,,,
1.4736842105263157,2.4210526315789473,28.125,,,,,,,,,,,
1.4736842105263157,2.4210526315789473,29.166666666666668,,,,,,,,,,,
1.4736842105263157,2.4210526315789473,30.208333333333336,,,,,,,,,,,
1.4736842105263157,2.4210526315789473,31.25,,,,,,,,,,,
1.4736842105263157,2.4210526315789473,32.291666666666664,2.5854472943168765,1.4905034738916683,7.091930458021542,6.559379562645661,0.6129551324544443,11.570064565123165,10.701239316457086,-999999.0,0.02635542778105016,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,33.333333333333336,2.5965530610521093,1.483537691534617,7.285574822304548,6.728646036326357,0.6404676301512121,11.375398973066678,10.505833112498985,-999999.0,0.027070179614419057,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,34.375,2.607598255336828,1.4766788768786847,7.477574626815338,6.895909738385477,0.6683114686237307,11.188757006091906,10.318407003528435,-999999.0,0.027778744412006652,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,35.41666666666667,2.6185842822398846,1.4699242299426905,7.667965920089985,7.061215778113115,0.6964774874782131,11.00963930342379,10.138469519926876,-999999.0,0.028481264674208785,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,36.458333333333336,2.629586972588663,1.4632733116937853,7.856764679205378,7.224552465573462,0.7249924813785608,10.837029184448747,9.965003294704655,-999999.0,0.02917792571624847,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,37.5,2.6403266216360386,1.4567149999095124,8.044075662245465,7.386171168344328,0.7537130722389264,10.672596719531887,9.799712172171162,-999999.0,0.029868678526832285,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,38.54166666666667,2.651097893133306,1.4502556658899144,8.229857378040283,7.545895327188777,0.7827710487745106,10.513747782221595,9.639977537496396,-999999.0,0.030553838700177367,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,39.583333333333336,2.661814264006913,1.4438902428729659,8.414163384377012,7.703829520371037,0.8121166151618578,10.360782216849532,9.486112433293384,-999999.0,0.031233473692598546,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,40.625,2.6725509151034608,1.4376187988095237,8.597004097648188,7.859952611098028,0.8417804766187149,10.212881311028799,9.337294971095176,-999999.0,0.03190775941526832,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,41.66666666666667,2.683116050576645,1.43143291119644,8.778460692642565,8.014455143296662,0.8716558352034542,10.07101695199869,9.19451785856054,-999999.0,0.03257666667035159,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,42.708333333333336,2.693629247676323,1.4253341797503392,8.958530163207467,8.167279788175055,0.9017958038921715,9.934100518700845,9.056684177199411,-999999.0,0.03324039367069304,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,43.75,2.7040916365585295,1.4193205233808628,9.137240088810861,8.318461112978312,0.9321936465680061,9.80186908852127,8.923533370565035,-999999.0,0.03389904884751323,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,44.79166666666667,2.714582845503957,1.4133925973334136,9.314594758518375,8.467965541673035,0.9628864086822335,9.673617442856987,8.794355663677859,-999999.0,0.03455280611116326,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,45.833333333333336,2.724903221525415,1.4075416901742315,9.490676818866993,8.615995890421345,0.9937568501040288,9.55030077817676,8.670124779033626,-999999.0,0.03520159279784702,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,46.875,2.7351754406425783,1.4017699965714894,9.665477262469123,8.762481509448525,1.0248652583311606,9.43097366595088,8.54988637600704,-999999.0,0.035845610314552155,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,47.91666666666667,2.7454004922728767,1.3960757073566858,9.839020267357585,8.907452783052356,1.0562057910374316,9.315438668153346,8.433444371009587,-999999.0,0.0364849542682043,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,48.958333333333336,2.755666918912553,1.3904601640709224,10.011303595330222,9.050860441642993,1.0878244874749805,9.203050409876417,8.32014773141532,-999999.0,0.03711980448659348,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.4210526315789473,50.0,2.7657583021500525,1.3849140234144035,10.182414179488466,9.192928055327815,1.1195880344276894,9.09478653431082,8.210991697519395,-999999.0,0.03775003627314695,1.4736842105263157,2.4210526315789473
1.4736842105263157,2.894736842105263,25.0,,,,,,,,,,,
1.4736842105263157,2.894736842105263,26.041666666666668,,,,,,,,,,,
1.4736842105263157,2.894736842105263,27.083333333333332,,,,,,,,,,,
1.4736842105263157,2.894736842105263,28.125,,,,,,,,,,,
1.4736842105263157,2.894736842105263,29.166666666666668,,,,,,,,,,,
1.4736842105263157,2.894736842105263,30.208333333333336,,,,,,,,,,,
1.4736842105263157,2.894736842105263,31.25,,,,,,,,,,,
1.4736842105263157,2.894736842105263,32.291666666666664,2.587882875350494,1.4897151152086991,7.112082223983497,6.57843755447764,0.6143341355544104,11.576895719078259,10.708240310528863,-999999.0,0.026340573690315526,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,33.333333333333336,2.599015456534968,1.4827315091590056,7.306269081630621,6.7482054572646595,0.6418967550501156,11.38231191254455,10.512914116130403,-999999.0,0.02705451494056088,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,34.375,2.610088157631418,1.4758552854035234,7.4988042948420945,6.915963046809188,0.6697910282144076,11.195737146305346,10.325553427083696,-999999.0,0.027762257133519496,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,35.41666666666667,2.621102286237427,1.4690836275942902,7.689724072265056,7.081755676200735,0.6980077534833865,11.016674290349528,10.14566907152456,-999999.0,0.0284639431877057,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,36.458333333333336,2.6321386126583293,1.4624162186277507,7.8790436546692355,7.245568530797841,0.726576045262248,10.844072972190268,9.97220948590818,-999999.0,0.029159761720304704,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,37.5,2.6429928589082876,1.455844290765669,8.066847720342597,7.407594958912638,0.7553895952149632,10.679055908953833,9.806323790844166,-999999.0,0.029849715950692746,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,38.54166666666667,2.6537915479379244,1.4493690427324275,8.253138355686952,7.567785305824953,0.7844987920245111,10.520269042592851,9.646650043010522,-999999.0,0.030534010846307993,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,39.583333333333336,2.664535876225796,1.4429880552880616,8.437947092908718,7.726179161328009,0.8138957735329261,10.367355830196312,9.49283607628348,-999999.0,0.031212770605894013,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,40.625,2.675306099223518,1.4367015269744163,8.62128354614558,7.882751988777539,0.8436138251711227,10.219466880354641,9.344028930747506,-999999.0,0.03188617483560203,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,41.66666666666667,2.685900135930874,1.4305007414678197,8.803230857890428,8.037701583194208,0.8735410057176921,10.077638943414897,9.201287095378557,-999999.0,0.03255418812660077,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,42.708333333333336,2.6964426059007507,1.4243874220424921,8.983785398766162,8.190967434261742,0.9037329117826782,9.940752717575593,9.063482504033708,-999999.0,0.033217012072344725,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,43.75,2.706934591599899,1.418359480269716,9.162974843959388,8.342584213982946,0.9341827790821111,9.808546088767065,8.930355387390057,-999999.0,0.033874755473004295,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,44.79166666666667,2.717460944035241,1.412417712293889,9.340802681774951,8.492514666614833,0.9649304917640297,9.680285535073764,8.801167274846204,-999999.0,0.03452759641316445,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,45.833333333333336,2.72781149732361,1.4065530998172622,9.5173535158905,8.640969328009644,0.9958531701331939,9.556984705503892,8.676951168267033,-999999.0,0.03517545492309204,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,46.875,2.7381141148030883,1.400767970041657,9.69261762891324,8.787874077073681,1.02701384191334,9.437669906041158,8.556724085336336,-999999.0,0.03581853622529486,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,47.91666666666667,2.7483697708489694,1.3950605054130345,9.866619447136818,8.933259476583386,1.0584066526666893,9.322144208256397,8.440290368617537,-999999.0,0.03645693617297734,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,48.958333333333336,2.758579402246104,1.3894289501026091,10.039382621167128,9.077155126315683,1.09002594264728,9.210223562922812,8.32746705483958,-999999.0,0.03709074777466399,1.4736842105263157,2.894736842105263
1.4736842105263157,2.894736842105263,50.0,2.7687946953715796,1.3838733978436502,10.210915346865065,9.219543892527753,1.1218966083686701,9.101476259664047,8.217819559980422,-999999.0,0.03772011279862038,1.4736842105263157,2.894736842105263
1.4736842105263157,3.3684210526315788,25.0,,,,,,,,,,,
1.4736842105263157,3.3684210526315788,26.041666666666668,,,,,,,,,,,
1.4736842105263157,3.3684210526315788,27.083333333333332,,,,,,,,,,,
1.4736842105263157,3.3684210526315788,28.125,,,,,,,,,,,
1.4736842105263157,3.3684210526315788,29.166666666666668,,,,,,,,,,,
1.4736842105263157,3.3684210526315788,30.208333333333336,,,,,,,,,,,
1.4736842105263157,3.3684210526315788,31.25,,,,,,,,,,,
1.4736842105263157,3.3684210526315788,32.291666666666664,2.5906016726898007,1.488939897617747,7.132047667046349,6.59718514034109,0.6158325076609212,11.581148410199336,10.712628934446434,-999999.0,0.026325968795599102,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,33.333333333333336,2.6017544033882505,1.4819386052182086,7.326772879324923,6.767450420475789,0.6434450302293052,11.386789135217773,10.517526909896352,-999999.0,0.027039109991142847,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,34.375,2.6128484870058752,1.4750451110209166,7.519839292169392,6.935697766494138,0.6713895835363165,11.20041102300276,10.330362484867141,-999999.0,0.02774604028881513,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,35.41666666666667,2.623885078080066,1.4682565876336635,7.711283340747833,7.101972724978144,0.6996569176003667,11.021520900837286,10.1506503349327,-999999.0,0.02844690313710003,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,36.458333333333336,2.6349502357257784,1.4615728411595752,7.9011194569492025,7.266257235877458,0.7282786464987323,10.849033532610868,9.97730370210725,-999999.0,0.02914189049317736,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,37.5,2.6458287024107494,1.4549848129998046,8.089434337519078,7.4287517597193045,0.7571434099042414,10.684150758892791,9.811551764888033,-999999.0,0.029831000207336682,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,38.54166666666667,2.6566523447934784,1.4484938218309253,8.276229443499643,7.589403551342222,0.7863040318681577,10.52548264802405,9.651996230148752,-999999.0,0.030514440356086157,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,39.583333333333336,2.667422274836111,1.4420974372435607,8.461536496483161,7.748252390167093,0.815752616693021,10.372674660591809,9.498286896801789,-999999.0,0.03119233552623515,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,40.625,2.6782241471983017,1.435795998372004,8.645364227356279,7.905270090054242,0.8455251933761743,10.224845214647502,9.349538194703072,-999999.0,0.03186486924694995,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,41.66666666666667,2.6888448414424135,1.4295804786653044,8.827797865277073,8.06066213823993,0.875504311154048,10.083100394606499,9.2068788646109,-999999.0,0.032531999515191576,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,42.708333333333336,2.6994144208252324,1.4234527318479389,9.008833099935405,8.214364639078656,0.9057482497788056,9.946288167971032,9.069147681030243,-999999.0,0.033193931456914474,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,43.75,2.7099339095773285,1.4174106637969932,9.188497697835997,8.366412342210245,0.9362502140137475,9.814147500639265,8.936085906291067,-999999.0,0.03385077427715036,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,44.79166666666667,2.7204936840099503,1.4114552175372572,9.366794280083546,8.516764132203114,0.9670530888099848,9.68591527028773,8.806925111715934,-999999.0,0.03450271038572204,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,45.833333333333336,2.730872385947643,1.405577053581515,9.543809550472568,8.665638677429936,0.9980280022514528,9.562667108480598,8.682761062696747,-999999.0,0.03514965213762252,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,46.875,2.7412034313185827,1.3997786417023799,9.719533041786935,8.812958135880399,1.02924091371581,9.44339941432862,8.56258045948006,-999999.0,0.03579180882403925,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,47.91666666666667,2.7514877650317233,1.3940581515528294,9.893989313991604,8.958753288440134,1.0606859526989747,9.32791585371315,8.446188304506235,-999999.0,0.036429276423076154,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,48.958333333333336,2.7617262988236613,1.3884138212030597,10.06720217425065,9.103053848428912,1.0923574426141853,9.216032940791093,8.333402138629507,-999999.0,0.037062148225854026,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.3684210526315788,50.0,2.7719763212241424,1.3828459195272258,10.239178505757723,9.245838068886872,1.124283583104636,9.10729166522462,8.223759741608156,-999999.0,0.03769057147148748,1.4736842105263157,3.3684210526315788
1.4736842105263157,3.8421052631578947,25.0,,,,,,,,,,,
1.4736842105263157,3.8421052631578947,26.041666666666668,,,,,,,,,,,
1.4736842105263157,3.8421052631578947,27.083333333333332,,,,,,,,,,,
1.4736842105263157,3.8421052631578947,28.125,,,,,,,,,,,
1.4736842105263157,3.8421052631578947,29.166666666666668,,,,,,,,,,,
1.4736842105263157,3.8421052631578947,30.208333333333336,,,,,,,,,,,
1.4736842105263157,3.8421052631578947,31.25,,,,,,,,,,,
1.4736842105263157,3.8421052631578947,32.291666666666664,2.5936793563115237,1.4881796204786346,7.1518161881153866,6.615578450279192,0.6174828225965213,11.582210753720936,10.713785401285527,-999999.0,0.02631164690992799,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,33.333333333333336,2.60492361489902,1.4811630071933053,7.347057652264986,6.786282738778713,0.6451806092408113,11.387598367084097,10.518423278040206,-999999.0,0.0270240429152345,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,34.375,2.616015845349611,1.4742519657899202,7.540654490882593,6.955025480619148,0.673169073182606,11.201724486883982,10.331766205089023,-999999.0,0.02773016607516396,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,35.41666666666667,2.626970244628995,1.467443888438059,7.732641542175578,7.1218474020621425,0.7014421487810847,11.023919157998705,10.153150070091984,-999999.0,0.0284301604602108,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,36.458333333333336,2.6380578419028287,1.4607439253833916,7.9229902839562545,7.286599792857094,0.7301170732757417,10.851671018195729,9.980043008945195,-999999.0,0.029124327739399446,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,37.5,2.6489542125372707,1.4541399109251174,8.111812122395916,7.449558805415596,0.7590326859273858,10.687039270891091,9.814542830014926,-999999.0,0.029812604020856885,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,38.54166666666667,2.659796955290961,1.447633293485086,8.299107811412384,7.610668350257743,0.7882444334674668,10.528596789329452,9.655213569702752,-999999.0,0.030495200696416848,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,39.583333333333336,2.6705870520856556,1.4412216302485146,8.484909273647585,7.769968422157994,0.8177443811047682,10.375992143393903,9.501708115268013,-999999.0,0.031172242717557353,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,40.625,2.6814159005288642,1.4349054131111334,8.669224271908535,7.9274268924392475,0.847571482165733,10.228310478022156,9.353107152901034,-999999.0,0.03184391782476346,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,41.66666666666667,2.6920585347171633,1.4286752829684428,8.85214027452088,8.083257491528924,0.8776024018363996,10.08673205086678,9.210614595646678,-999999.0,0.032510176907989935,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,42.708333333333336,2.702650809396924,1.4225332364384138,9.033652178627056,8.23739263418761,0.9078982766746945,9.95007085123466,9.073034772527846,-999999.0,0.033171228917327156,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,43.75,2.7131936808661044,1.4164771692108882,9.21378799555316,8.389867271608981,0.9384522882200548,9.8180675898066,8.940110623547934,-999999.0,0.03382718335585632,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,44.79166666666667,2.7236880820295135,1.4105050374574197,9.392574820710673,8.540715446466413,0.9692578649242725,9.690480893280663,8.811602934100199,-999999.0,0.03447814594732083,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,45.833333333333336,2.734186561695461,1.4046166059440401,9.570024917648496,8.689926273474523,1.0003376468344352,9.5667947196957,8.686993137740805,-999999.0,0.03512426504077043,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,46.875,2.744542615094579,1.3988050395575715,9.746203723182154,8.837656347267034,1.0316028481114679,9.447631654976826,8.566917359181328,-999999.0,0.03576550975897035,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,47.91666666666667,2.7548524027727344,1.3930716597298698,9.921110374702366,8.983856999982727,1.0631001883799092,9.332244019090476,8.450621209722012,-999999.0,0.03640205802575694,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,48.958333333333336,2.765116794931123,1.3874146898276398,10.094768807387902,9.128558196061897,1.0948239749693809,9.220449166424423,8.337923177392234,-999999.0,0.03703400318675885,1.4736842105263157,3.8421052631578947
1.4736842105263157,3.8421052631578947,50.0,2.7753989872184333,1.381834586222606,10.267184674128076,9.271733325258815,1.1268058856433074,9.111759891337819,8.228332353771357,-999999.0,0.037661498305126946,1.4736842105263157,3.8421052631578947
1.4736842105263157,4.315789473684211,25.0,,,,,,,,,,,
1.4736842105263157,4.315789473684211,26.041666666666668,,,,,,,,,,,
1.4736842105263157,4.315789473684211,27.083333333333332,,,,,,,,,,,
1.4736842105263157,4.315789473684211,28.125,,,,,,,,,,,
1.4736842105263157,4.315789473684211,29.166666666666668,,,,,,,,,,,
1.4736842105263157,4.315789473684211,30.208333333333336,,,,,,,,,,,
1.4736842105263157,4.315789473684211,31.25,,,,,,,,,,,
1.4736842105263157,4.315789473684211,32.291666666666664,2.597214212572707,1.4874366620093067,7.1713729603923815,6.6335595507544385,0.6193272696723676,11.579294682415863,10.710911460856035,-999999.0,0.026297652736294697,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,33.333333333333336,2.608457720463278,1.4804025187826444,7.367145700972294,6.804755287473249,0.6470737198381366,11.385326702520329,10.516197890366243,-999999.0,0.027009270943883227,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,34.375,2.6195462220136476,1.4734742280018316,7.561267642956972,6.973985236882797,0.6751088047226089,11.200072625424832,10.330164838760016,-999999.0,0.027714601927246015,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,35.41666666666667,2.630583535089563,1.4666517584519527,7.7537529915771275,7.141226947496464,0.7034680907800993,11.022181522091119,10.151458241094232,-999999.0,0.028413843349329945,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,36.458333333333336,2.6415700629117964,1.4599323507698123,7.944637382382828,7.306525095034062,0.732142530708458,10.851216872615222,9.979648481783869,-999999.0,0.02910713435164236,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,37.5,2.6525568650521874,1.4533148668357614,8.133943050102964,7.469885487730211,0.7611479887807371,10.686414692013457,9.813972575419957,-999999.0,0.02979464227188814,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,38.54166666666667,2.6633962696570244,1.4467923121138713,8.321738923187898,7.631459171904902,0.7904041838088308,10.528460114022643,9.655135091935023,-999999.0,0.030476400265627878,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,39.583333333333336,2.6741858683541024,1.4403650917635502,8.508034183616052,7.791216168792309,0.8199492130179231,10.376294102778871,9.502071646749664,-999999.0,0.031152594301449222,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,40.625,2.684926335884351,1.4340308298577218,8.692859883047452,7.949195526627135,0.8497753720286358,10.22959733734731,9.354466825333297,-999999.0,0.03182334534047174,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,41.66666666666667,2.695669936159429,1.4277888785079615,8.87623296568864,8.105394097538026,0.8799022573222895,10.087748828717306,9.211698265446309,-999999.0,0.03248880993464398,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,42.708333333333336,2.7061831124784668,1.4216295840637991,9.058242457047255,8.260034671339085,0.9101992436054309,9.951933624078006,9.074974220611184,-999999.0,0.03314892031378097,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,43.75,2.7167441330666593,1.4155596143876785,9.238845792207114,8.412932901146842,0.9408049370900355,9.820150201149456,8.942271207853706,-999999.0,0.03380399817217391,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,44.79166666666667,2.7272576267777247,1.4095738742322028,9.418094765350336,8.564199028837654,0.9716623294520648,9.692765150894903,8.813966302127959,-999999.0,0.034454076207725684,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,45.833333333333336,2.737782294187889,1.4036723088763707,9.596000334332295,8.713817449213748,1.002797489868886,9.569230508930525,8.6895086368366,-999999.0,0.035099308057471905,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,46.875,2.748159036816858,1.3978477009043,9.772630755164492,8.861954463196168,1.0341147648161242,9.45023810476409,8.569604423713951,-999999.0,0.035739653371666395,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,47.91666666666667,2.758490211709833,1.3921015399833292,9.947984047045802,9.00855698354638,1.0656642323598446,9.335007918034965,8.453466589187773,-999999.0,0.03637529487460039,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,48.958333333333336,2.7687766265847666,1.3864320415116584,10.12208428405875,9.153655116443796,1.0974401772390447,9.223358588459948,8.340914891117517,-999999.0,0.037006326148578024,1.4736842105263157,4.315789473684211
1.4736842105263157,4.315789473684211,50.0,2.7790876959713393,1.3808398567211189,10.29493584440706,9.297217183304834,1.1294779364418892,9.114773748337605,8.231428771945001,-999999.0,0.03763290629515849,1.4736842105263157,4.315789473684211
1.4736842105263157,4.789473684210526,25.0,,,,,,,,,,,
1.4736842105263157,4.789473684210526,26.041666666666668,,,,,,,,,,,
1.4736842105263157,4.789473684210526,27.083333333333332,,,,,,,,,,,
1.4736842105263157,4.789473684210526,28.125,,,,,,,,,,,
1.4736842105263157,4.789473684210526,29.166666666666668,,,,,,,,,,,
1.4736842105263157,4.789473684210526,30.208333333333336,,,,,,,,,,,
1.4736842105263157,4.789473684210526,31.25,,,,,,,,,,,
1.4736842105263157,4.789473684210526,32.291666666666664,2.6014530942073093,1.4867173819145993,7.190671958435941,6.650973893678996,0.6214721948551137,11.570384029992415,10.70196534734682,-999999.0,0.02628410594418274,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,33.333333333333336,2.612643526448343,1.4796647849461657,7.386980438491996,6.822681851590887,0.6492511963237994,11.37769245604579,10.508539514786245,-999999.0,0.026994942458283048,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,34.375,2.623680671374875,1.4727183870755938,7.581631388515947,6.992418308551941,0.6773177569857236,11.193610842651733,10.323689636708176,-999999.0,0.027699477590593935,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,35.41666666666667,2.634674160028102,1.465878300406499,7.774638174529976,7.160157182860548,0.7057101504756437,11.016758323923675,10.146031168794515,-999999.0,0.028397912588743638,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,36.458333333333336,2.645623503695657,1.4591417416294412,7.9660366988256905,7.325943589674253,0.7344191569471133,10.846716923806136,9.975153181089754,-999999.0,0.02909038697469314,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,37.5,2.6565857747744235,1.4525077393792694,8.155848038239858,7.489779048804138,0.7634637359153891,10.682692123498228,9.81026170132879,-999999.0,0.029777072554732914,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,38.54166666666667,2.6673296863088307,1.4459668203179004,8.344160644068005,7.651875837591792,0.792722752950589,10.525950734995622,9.652650701787968,-999999.0,0.030457948222200073,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,39.583333333333336,2.6781185169302213,1.4395243317103723,8.530944540486448,7.812081645891397,0.8223157335924197,10.374293220947669,9.50009993334683,-999999.0,0.03113331007504635,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,40.625,2.688860693678274,1.433175156251901,8.716252731165994,7.970503054371015,0.8521903260063735,10.228058762428155,9.352961200255875,-999999.0,0.031803220041094274,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,41.66666666666667,2.6996150329467015,1.4269188322121158,8.900100870809608,8.127132121402543,0.8823695867384432,10.08659070368415,9.210575980347825,-999999.0,0.0324678397904027,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,42.708333333333336,2.7102197839514672,1.4207480467648055,9.082558836438407,8.282132884813096,0.9127615652223824,9.950636817431683,9.073709060914789,-999999.0,0.03312716031134522,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,43.75,2.7207787902070817,1.4146638704004242,9.263629406588224,8.435460980653518,0.9434124020423977,9.819278808009468,8.94143532816778,-999999.0,0.03378136689973662,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,44.79166666666667,2.73129264099487,1.4086642398073101,9.44334002206363,8.587150806130271,0.9743154353426292,9.692282067503909,8.813522289227103,-999999.0,0.03443056589890216,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,45.833333333333336,2.7418264016415685,1.4027492929363254,9.621700354564767,8.73718178024639,1.0055003122264503,9.569067495622866,8.6893874362902,-999999.0,0.03507491659348726,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,46.875,2.7522077596454473,1.396911411172615,9.79878148345023,8.885730322040947,1.0368642445205885,9.45039964029318,8.569810724015671,-999999.0,0.03571436871347616,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,47.91666666666667,2.762545330199143,1.3911522562954777,9.974580342204797,9.032738847848538,1.0684607189531563,9.335467523764066,8.453973728391745,-999999.0,0.0363491099171808,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,48.958333333333336,2.772839770496575,1.3854700419266415,10.149121185396394,9.178237513602163,1.100283977164078,9.224092503423709,8.34169878330735,-999999.0,0.036979234232121655,1.4736842105263157,4.789473684210526
1.4736842105263157,4.789473684210526,50.0,2.7831668412332773,1.379865605614841,10.322407056395612,9.322189663767302,1.1323731111555393,9.115729572439271,8.23243643983598,-999999.0,0.0376049065962267,1.4736842105263157,4.789473684210526
1.4736842105263157,5.263157894736842,25.0,,,,,,,,,,,
1.4736842105263157,5.263157894736842,26.041666666666668,,,,,,,,,,,
1.4736842105263157,5.263157894736842,27.083333333333332,,,,,,,,,,,
1.4736842105263157,5.263157894736842,28.125,,,,,,,,,,,
1.4736842105263157,5.263157894736842,29.166666666666668,,,,,,,,,,,
1.4736842105263157,5.263157894736842,30.208333333333336,,,,,,,,,,,
1.4736842105263157,5.263157894736842,31.25,,,,,,,,,,,
1.4736842105263157,5.263157894736842,32.291666666666664,2.60657779940561,1.4860262297074531,7.209683853100561,6.667713142428023,0.6239949117620982,11.554074748367972,10.685524860449709,-999999.0,0.02627109018788835,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,33.333333333333336,2.6175470317796594,1.4789511661683177,7.406556616696856,6.840028744214614,0.6517409835301335,11.364264031056457,10.495010927755107,-999999.0,0.026981083741552364,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,34.375,2.62848850653827,1.4719859424691222,7.601739308361823,7.010287504537789,0.6798261472704533,11.181887220553822,10.311882725730033,-999999.0,0.027684822926174354,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,35.41666666666667,2.6393980327612203,1.465127580831496,7.795269809812916,7.178537973856334,0.7082397009231534,11.00654171130507,10.135746364542237,-999999.0,0.028382451798553476,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,36.458333333333336,2.650273703170334,1.4583732729575916,7.9871843385794365,7.344825770441352,0.7369721483996702,10.837837435137203,9.966218922099822,-999999.0,0.029074110348162534,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,37.5,2.6611120961994934,1.451720251447573,8.17751828271561,7.50919646993855,0.7660134736002524,10.675423559172389,9.802956121183396,-999999.0,0.02975993223663478,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,38.54166666666667,2.671901459403473,1.445165596452093,8.366307944232926,7.671700553302261,0.7953496839844758,10.519030952926391,9.645695104660408,-999999.0,0.030440040635326467,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,39.583333333333336,2.6826500618146363,1.4387070655807017,8.553583886996464,7.832372736509406,0.824976676211778,10.368273593229066,9.494053544004405,-999999.0,0.031114566849790255,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,40.625,2.69335762447208,1.432342255049242,8.73937759965494,7.991252595853426,0.8548865385725304,10.222850875915942,9.347734740562219,-999999.0,0.031783632605195435,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,41.66666666666667,2.704089501287832,1.4260708937443365,8.923703403020884,8.148327266812121,0.8851058679552184,10.082074615137875,9.206048182277312,-999999.0,0.03244740488979602,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,42.708333333333336,2.7146694384303314,1.4198852524335246,9.106634143855556,8.303771123406971,0.9155355043570221,9.946784259613306,9.06985156106937,-999999.0,0.03310586548951646,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,43.75,2.725207706354973,1.4137865752941916,9.28817155672413,8.457535342310555,0.9462249209435116,9.816029308827115,8.938187057974833,-999999.0,0.03375920441060202,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,44.79166666666667,2.7356316382515953,1.4077704255216323,9.468361838995516,8.60971415249191,0.97712730809178,9.6899981820037,8.811251186199796,-999999.0,0.03440746729532529,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,45.833333333333336,2.746175685872837,1.4018423897210495,9.647171939553207,8.760149392659761,1.008365040486278,9.56714240598912,8.687478285081394,-999999.0,0.035050953882817544,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,46.875,2.756562008230952,1.395991497028726,9.824698984544572,8.90910188689423,1.0397782927876247,9.448840250554522,8.568270706064759,-999999.0,0.03568952938704473,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,47.91666666666667,2.766906208591539,1.3902196090195782,10.000938721224795,9.056508921648678,1.0714243404193216,9.334246333540214,8.45277503972352,-999999.0,0.03632338711092069,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,48.958333333333336,2.777208792861807,1.3845249215994373,10.17591547078514,9.2024009422943,1.1032973860396444,9.223184609647479,8.340816409732374,-999999.0,0.03695262107449277,1.4736842105263157,5.263157894736842
1.4736842105263157,5.263157894736842,50.0,2.787552448600708,1.3789084936078222,10.349630961780202,9.346735607636894,1.1354405954504623,9.11507920647685,8.231813839568394,-999999.0,0.03757740302429115,1.4736842105263157,5.263157894736842
1.4736842105263157,5.7368421052631575,25.0,,,,,,,,,,,
1.4736842105263157,5.7368421052631575,26.041666666666668,,,,,,,,,,,
1.4736842105263157,5.7368421052631575,27.083333333333332,,,,,,,,,,,
1.4736842105263157,5.7368421052631575,28.125,,,,,,,,,,,
1.4736842105263157,5.7368421052631575,29.166666666666668,,,,,,,,,,,
1.4736842105263157,5.7368421052631575,30.208333333333336,,,,,,,,,,,
1.4736842105263157,5.7368421052631575,31.25,,,,,,,,,,,
1.4736842105263157,5.7368421052631575,32.291666666666664,2.612684895362841,1.4853652459152804,7.228398821916759,6.683727137347308,0.6269350396144714,11.529741305194559,10.660956422945208,-999999.0,0.02625864373555765,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,33.333333333333336,2.62352773117207,1.4782710339703216,7.425806556408472,6.856567416034739,0.6547005297670286,11.34229501700709,10.472830102145492,-999999.0,0.026967876625474518,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,34.375,2.6341668413434425,1.471281924740009,7.621557542490833,7.027469403772165,0.6827216829186152,11.16349126324639,10.293315093977883,-999999.0,0.027670738426556808,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,35.41666666666667,2.644939405554075,1.46440437611046,7.815616018103401,7.196251736817764,0.7111405832760984,10.99025453180895,10.119309607765473,-999999.0,0.02836755918506364,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,36.458333333333336,2.6556933333117367,1.4576314763180422,8.008050244130015,7.363059594454111,0.7398817960610341,10.823418398402408,9.9516701636037,-999999.0,0.029058400288441377,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,37.5,2.6664167946403925,1.4509602343161392,8.198897482807581,7.527943951450543,0.7689317609290113,10.662711438661088,9.790132667111317,-999999.0,0.02974339160475138,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,38.54166666666667,2.677122686375661,1.4443884691655218,8.388188251612169,7.690936849994938,0.7982888989871386,10.507710006057986,9.634277590172086,-999999.0,0.030422673496020743,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,39.583333333333336,2.687797175691752,1.4379133053171838,8.575958162313052,7.852088430058822,0.8279389562555743,10.358201045519788,9.48389778102793,-999999.0,0.031096364717663635,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,40.625,2.698438974371845,1.4315323145471142,8.762238953539432,8.011438734637155,0.8578738101400961,10.213901916540038,9.33871466868634,-999999.0,0.031764587276407755,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,41.66666666666667,2.709120131859434,1.4252454232161698,8.94704360448015,8.16896979578878,0.8881237539416479,10.074095602973811,9.198008452688569,-999999.0,0.03242751372404583,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,42.708333333333336,2.7195755160290633,1.4190421609704222,9.13046610717404,8.32492468291732,0.9185430937808582,9.940160857986209,9.063183577648719,-999999.0,0.033085059371735275,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,43.75,2.7300958845526955,1.4129293932873215,9.312464458392325,8.479113446909205,0.9492766011295493,9.810064260839649,8.932184188275434,-999999.0,0.03373755257171559,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,44.79166666666667,2.7405781643788973,1.4069018433347404,9.493091471555715,8.63165075370585,0.98026379387217,9.684221258501005,8.805436666807514,-999999.0,0.03438502343459987,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,45.833333333333336,2.7511013007651837,1.4009600561677864,9.672353997754756,8.782505372878797,1.0115421502036654,9.561988094917558,8.682293042470365,-999999.0,0.035027643181209274,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,46.875,2.761463551871396,1.3950955373925966,9.850329253265528,8.931875879862046,1.0429931218075894,9.44428975350684,8.56369586060395,-999999.0,0.03566533983338641,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,47.91666666666667,2.771787306664811,1.3893103378833234,10.027011794685132,9.079694622851763,1.0746777018247358,9.330250155613996,8.448760598117005,-999999.0,0.03629831213176159,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,48.958333333333336,2.7820727670607224,1.383602640853243,10.20242616398802,9.225992302344165,1.1065900229205585,9.219698309823318,8.33731744480629,-999999.0,0.03692665429549785,1.4736842105263157,5.7368421052631575
1.4736842105263157,5.7368421052631575,50.0,2.7924094517584925,1.3779737117338147,10.376572707702746,9.370721121765913,1.1387773075466459,9.112029752382211,8.22875645630309,-999999.0,0.03755054452963889,1.4736842105263157,5.7368421052631575
1.4736842105263157,6.2105263157894735,25.0,,,,,,,,,,,
1.4736842105263157,6.2105263157894735,26.041666666666668,,,,,,,,,,,
1.4736842105263157,6.2105263157894735,27.083333333333332,,,,,,,,,,,
1.4736842105263157,6.2105263157894735,28.125,,,,,,,,,,,
1.4736842105263157,6.2105263157894735,29.166666666666668,,,,,,,,,,,
1.4736842105263157,6.2105263157894735,30.208333333333336,,,,,,,,,,,
1.4736842105263157,6.2105263157894735,31.25,,,,,,,,,,,
1.4736842105263157,6.2105263157894735,32.291666666666664,2.620469000287988,1.4847523908507518,7.24668398654285,6.6985798176411535,0.6305892629994755,11.49192416006753,10.622730532674364,-999999.0,0.0262471045810175,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,33.333333333333336,2.6307393962071255,1.4776279129725107,7.4447098548053585,6.872211287720847,0.6581947244731641,11.310801466487435,10.441000257517318,-999999.0,0.02695538935843239,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,34.375,2.641148402043037,1.47061776717763,7.641003554234186,7.043684090681616,0.6861975368006479,11.135282691132755,10.264805268060773,-999999.0,0.02765745262535393,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,35.41666666666667,2.651630202346681,1.4637174942754982,7.835614485453971,7.213081825228573,0.7145639494109274,10.965588862849152,10.094382498830088,-999999.0,0.028353415930903483,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,36.458333333333336,2.662081284021388,1.456921517949069,8.028600369695772,7.380517266988895,0.743239911831384,10.802165279193444,9.930195014423935,-999999.0,0.029043366017729545,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,37.5,2.6727303222710503,1.4502338454783348,8.219944159359418,7.545868733741336,0.7723275572748791,10.6430802344579,9.770295857843752,-999999.0,0.029727584458929257,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,38.54166666666667,2.6831619234367685,1.4436399286320667,8.40977245719194,7.709472798988851,0.8016215275830151,10.490951362731499,9.617347505915708,-999999.0,0.03040594696130326,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,39.583333333333336,2.693718787317121,1.4371473336418807,8.598039851700431,7.871121570741875,0.8312805841593754,10.343126034147804,9.468670050439675,-999999.0,0.031078801695742793,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,40.625,2.7042548957391452,1.4307494234195801,8.784810806365845,8.030958792323982,0.8612272557014877,10.200339977873126,9.325016990762325,-999999.0,0.03174618000203659,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,41.66666666666667,2.714849110916622,1.4244463317837166,8.970096914471199,8.18896114468266,0.8914956897708635,10.061851131076963,9.185643002701928,-999999.0,0.03240826034007644,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,42.708333333333336,2.725224970141927,1.4182273050935592,9.153993819337789,8.345378661287953,0.9219350466153398,9.929109271791381,9.052024534619852,-999999.0,0.03306495232776392,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,43.75,2.735678537302762,1.4120993270414455,9.336459405563001,8.500018280838598,0.9526928834857973,9.800072581000013,8.92209696133971,-999999.0,0.03371658805698885,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,44.79166666666667,2.7461009883089336,1.406056959738366,9.517547447766916,8.652998523403015,0.9837060628590358,9.6751944580937,8.796325294828423,-999999.0,0.03436319446717917,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,45.833333333333336,2.7565783680998215,1.400100962727864,9.69726341239565,8.804282587908304,1.015016144129164,9.553802142443207,8.674032072132176,-999999.0,0.03500494913574588,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,46.875,2.766893152708093,1.3942223846946877,9.875687657297247,8.954080613877979,1.0464962768247366,9.436906634070322,8.55624698546116,-999999.0,0.03564176883987621,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,47.91666666666667,2.777174644664992,1.3884234710998686,10.052813601973105,9.102319899051059,1.0782112666821682,9.323602815714635,8.442056005462067,-999999.0,0.03627385794780594,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,48.958333333333336,2.7873571068037433,1.3827002092872391,10.228682740550228,9.249087254473705,1.1101169784346079,9.214058463436746,8.331633002781361,-999999.0,0.036901249475798335,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.2105263157894735,50.0,2.797593670768718,1.3770559175249664,10.403279811533242,9.394282535109317,1.1422966119069358,9.107336661155053,8.224030814051543,-999999.0,0.03752417739657781,1.4736842105263157,6.2105263157894735
1.4736842105263157,6.684210526315789,25.0,,,,,,,,,,,
1.4736842105263157,6.684210526315789,26.041666666666668,,,,,,,,,,,
1.4736842105263157,6.684210526315789,27.083333333333332,,,,,,,,,,,
1.4736842105263157,6.684210526315789,28.125,,,,,,,,,,,
1.4736842105263157,6.684210526315789,29.166666666666668,,,,,,,,,,,
1.4736842105263157,6.684210526315789,30.208333333333336,,,,,,,,,,,
1.4736842105263157,6.684210526315789,31.25,,,,,,,,,,,
1.4736842105263157,6.684210526315789,32.291666666666664,2.6303925540818485,1.4841989731668976,7.264461078477511,6.711995928691211,0.6351504767620876,11.437385854625765,10.5675681185159,-999999.0,0.02623668539126431,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,33.333333333333336,2.639868841521124,1.4770396421935559,7.463136320216195,6.886525358220415,0.6625218640615451,11.264739663780977,10.39441221758787,-999999.0,0.026943968077388608,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,34.375,2.649806948817307,1.4700029696497185,7.660011978924795,7.0586985492504,0.6904178641352506,11.094747654768423,10.22380635832972,-999999.0,0.027645155312055105,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,35.41666666666667,2.6597674048649855,1.4630745334406388,7.855214061761622,7.228841068986403,0.718642968081289,10.930621199473117,10.059015937060856,-999999.0,0.028340178250158995,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,36.458333333333336,2.669847987973479,1.456254452419873,8.048756258827446,7.396925970070907,0.7472367235036605,10.771360675487488,9.899039671642518,-999999.0,0.029029241398780013,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,37.5,2.680089972538346,1.4495414859894105,8.240662411748975,7.562959999039708,0.7762156198835594,10.616460427561561,9.743375172190213,-999999.0,0.029712519305358197,1.4736842105263157,6.684210526315789
