DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
1.4736842105263157,6.684210526315789,38.54166666666667,2.6903899868466303,1.4429302898736591,8.430987505107863,7.727052027743968,0.8055269477023381,10.466425150835946,9.592543179075992,-999999.0,0.030390091293812774,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,39.583333333333336,2.7007021511454403,1.4364171432109882,8.619773775792897,7.889272626018342,0.835142853339106,10.321316576354485,9.446614545613478,-999999.0,0.031062060819030454,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,40.625,2.710975454443147,1.4299981641739017,8.807064216349655,8.049697631651215,0.8650312980727897,10.181208744667373,9.305672117974462,-999999.0,0.03172851830398613,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,41.66666666666667,2.721437424322573,1.423678000455733,8.992835909626953,8.208190809895783,0.8953030853824249,10.044459866667053,9.168058218396164,-999999.0,0.03238975006904729,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,42.708333333333336,2.7317538823228404,1.4174443209104006,9.177196214881675,8.36504088401338,0.9257809498172067,9.912924020194723,9.035658905775755,-999999.0,0.03304563383371247,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,43.75,2.7420042076041042,1.4112973269376787,9.36015568775669,8.520224943642097,0.9564977052421599,9.785863192831126,8.907731714301397,-999999.0,0.03369633463344941,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,44.79166666666667,2.7523328430489222,1.4052394764940273,9.541707324835356,8.673662980677566,0.9875248708257439,9.66224508032574,8.783234971515059,-999999.0,0.03434207580712009,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,45.833333333333336,2.7626384116028753,1.39926562596476,9.721902254901272,8.825467127429611,1.0188028183611848,9.542476796971986,8.662586094555556,-999999.0,0.03498288517507752,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,46.875,2.7729713831638274,1.393375462954532,9.900754126478759,8.975628192683175,1.0503541342663565,9.426110493099705,8.54533523491332,-999999.0,0.035618908604465024,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,47.91666666666667,2.783113527052695,1.3875600139918627,10.078342567144668,9.12435831993263,1.082049403053617,9.314124233794594,8.432478493295289,-999999.0,0.036250052052503305,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,48.958333333333336,2.793330205875501,1.3818260721970583,10.254626422012871,9.27146879433271,1.1140330370990121,9.204957196526541,8.322436126738213,-999999.0,0.03687664411676053,1.4736842105263157,6.684210526315789
1.4736842105263157,6.684210526315789,50.0,2.803516985559543,1.376168486491103,10.429655536677574,9.417075594094843,1.1462405637169055,9.099011033824704,8.215618860632679,-999999.0,0.037498685636829385,1.4736842105263157,6.684210526315789
1.4736842105263157,7.157894736842105,25.0,,,,,,,,,,,
1.4736842105263157,7.157894736842105,26.041666666666668,,,,,,,,,,,
1.4736842105263157,7.157894736842105,27.083333333333332,,,,,,,,,,,
1.4736842105263157,7.157894736842105,28.125,,,,,,,,,,,
1.4736842105263157,7.157894736842105,29.166666666666668,,,,,,,,,,,
1.4736842105263157,7.157894736842105,30.208333333333336,,,,,,,,,,,
1.4736842105263157,7.157894736842105,31.25,,,,,,,,,,,
1.4736842105263157,7.157894736842105,32.291666666666664,2.6433568499376783,1.4837275136796746,7.281567406025835,6.723428128259017,0.6409951627219866,11.35978526749664,10.489046593905597,-999999.0,0.02622780986150528,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,33.333333333333336,2.651764317289926,1.4765278856071196,7.480929539464217,6.898981092331724,0.6680461634293796,11.19822244178645,10.327102332144488,-999999.0,0.026934033079312112,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,34.375,2.6607009758465354,1.469451807684945,7.678482345843961,7.072162881590983,0.6956268237024413,11.038220615150516,10.166604622791464,-999999.0,0.02763413174185824,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,35.41666666666667,2.6698375259442506,1.4624881470125437,7.874326073513425,7.243218134116144,0.7235956015838432,10.882219372640872,10.010036155916117,-999999.0,0.02832810638462608,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,36.458333333333336,2.6793946047279595,1.455640766514691,8.068445936061126,7.412026574220677,0.7520554185394531,10.728525767064665,9.855692002878428,-999999.0,0.02901624820123017,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,37.5,2.68908825224414,1.4488994991567865,8.260934119630528,7.578813208025294,0.7808762053244982,10.579057299098572,9.705524584240429,-999999.0,0.029698551499707886,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,38.54166666666667,2.6989808933024575,1.4422638432991686,8.451808517693173,7.74356716135543,0.8100860008980403,10.433223766765154,9.558944547580271,-999999.0,0.0303752020874905,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,39.583333333333336,2.7088632743705667,1.4357254412150597,8.641146742151825,7.9064732621237255,0.8395798672726883,10.292227194801534,9.417178246314203,-999999.0,0.031046203898967187,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,40.625,2.718942177645809,1.429288139423013,8.828932766287577,8.067414679087127,0.8694563915783591,10.154543519152307,9.278688105842807,-999999.0,0.03171182767135022,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,41.66666666666667,2.7289642229236257,1.4229422049645049,9.015253898725327,8.226613405059776,0.899583942102335,10.02158161878324,9.144909129696238,-999999.0,0.032372025451104555,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,42.708333333333336,2.73920118635054,1.4166937467732392,9.200076302014223,8.383896795191284,0.9300982496656114,9.891510176824685,9.013990509288087,-999999.0,0.033027116918430396,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,43.75,2.74933962513318,1.4105311214949687,9.383501087579292,8.539537716431791,0.9608315049669913,9.76602145024549,8.887653737712483,-999999.0,0.03367698721131922,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,44.79166666666667,2.7594219366700714,1.4044535067214168,9.565546553847675,8.69353933250164,0.9917985683372161,9.644646462723411,8.765428394473943,-999999.0,0.03432177345881821,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,45.833333333333336,2.76960383802055,1.3984638179605804,9.74620229747871,8.845810210936609,1.0230788378706739,9.52634531837586,8.64626447493267,-999999.0,0.03496170915584162,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,46.875,2.779832865544461,1.3925585509884821,9.92550652798955,8.996421488520118,1.0546402296976578,9.411272440114459,8.530322696962921,-999999.0,0.03559686086520645,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,47.91666666666667,2.7898612632125297,1.3867278344727267,10.103545174391256,9.145608076581587,1.086337310518324,9.300559850577674,8.418755379227417,-999999.0,0.0362271111050677,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,48.958333333333336,2.799993223209141,1.3809796656269655,10.280268643989354,9.293150348750482,1.1183364564194114,9.19246491963947,8.309798268138776,-999999.0,0.03685282206567947,1.4736842105263157,7.157894736842105
1.4736842105263157,7.157894736842105,50.0,2.8101026577734722,1.3753082259383618,10.4557317206125,9.439181240483252,1.150561371195936,9.0875045715679,8.203978924367867,-999999.0,0.037473977243370656,1.4736842105263157,7.157894736842105
1.4736842105263157,7.63157894736842,25.0,,,,,,,,,,,
1.4736842105263157,7.63157894736842,26.041666666666668,,,,,,,,,,,
1.4736842105263157,7.63157894736842,27.083333333333332,,,,,,,,,,,
1.4736842105263157,7.63157894736842,28.125,,,,,,,,,,,
1.4736842105263157,7.63157894736842,29.166666666666668,,,,,,,,,,,
1.4736842105263157,7.63157894736842,30.208333333333336,,,,,,,,,,,
1.4736842105263157,7.63157894736842,31.25,,,,,,,,,,,
1.4736842105263157,7.63157894736842,32.291666666666664,2.660440952288127,1.4833644415273142,7.297812721295495,6.732233906002627,0.6485660833980712,11.252226886518066,10.380181878660737,-999999.0,0.026220975190747432,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,33.333333333333336,2.6671086773353725,1.4761092195529226,7.497974419846379,6.909173461782523,0.6750515075312717,11.10726268469082,10.235031526779393,-999999.0,0.026925905821740523,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,34.375,2.674540149990982,1.4689822186031876,7.696288075592629,7.083637425887695,0.7021309059662393,10.961329305112073,10.088770292969127,-999999.0,0.02762474034253928,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,35.41666666666667,2.682697845134199,1.461980849409487,7.892788633042884,7.255659519304872,0.7298051483326362,10.814925944377482,9.94191331190477,-999999.0,0.028317663500363608,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,36.458333333333336,2.691244010707609,1.4550940488660289,8.087575275735002,7.4254833020379865,0.7579326164427241,10.670572951053584,9.797023034697597,-999999.0,0.029004673807566442,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,37.5,2.7000906984029918,1.4483172868958472,8.28069691762516,7.593194857119814,0.7864769061948168,10.528849419990424,9.654695258450369,-999999.0,0.029685885284664155,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,38.54166666666667,2.7093545882308923,1.441651872222588,8.472157938300317,7.758737339797918,0.8154977278192793,10.388941194178058,9.514112762209088,-999999.0,0.030361531126952383,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,39.583333333333336,2.718822795900364,1.4350896827780004,8.66203393603631,7.922288175179645,0.8448954337531734,10.252196413889989,9.376649297283398,-999999.0,0.031031630780206456,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,40.625,2.7283722524675693,1.4286249751482873,8.85038203006466,8.0839683256488,0.8746075793972351,10.119260613044533,9.242966235463152,-999999.0,0.03169624005387849,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,41.66666666666667,2.738029637077245,1.4222563967364608,9.037225676440753,8.243790813799924,0.9046443943019258,9.989810066102695,9.112741830629806,-999999.0,0.03235550657758362,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,42.708333333333336,2.747945930996655,1.4159865044050888,9.22255850049387,8.401670924662628,0.9350825360713207,9.862828300955933,8.984951168013062,-999999.0,0.03300967073939779,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,43.75,2.757736706828772,1.4098015820954068,9.406496776147605,8.557933564069137,0.96571809118843,9.740416858683679,8.861730604567624,-999999.0,0.03365856750820153,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,44.79166666666667,2.7676710779451725,1.40370786503971,9.589005671300095,8.712403458829058,0.9966884905933906,9.620865257098698,8.74135052331348,-999999.0,0.03430251481678297,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,45.833333333333336,2.7775422528560516,1.3976969824688812,9.770160282158443,8.865274111817461,1.0278780815730568,9.505174258805349,8.624830386742087,-999999.0,0.03494145891385088,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,46.875,2.78762492141577,1.3917757329223304,9.949921182654238,9.01635548536937,1.0594342690541259,9.391730542695804,8.510537886809407,-999999.0,0.03557573556330924,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,47.91666666666667,2.7975913164484756,1.385931880225568,10.128391760012299,9.165941697592043,1.0911707796543613,9.282132502870507,8.40009819589876,-999999.0,0.036205171187522416,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,48.958333333333336,2.807477240992542,1.3801646829384329,10.305588624488534,9.314036324712893,1.1231004620345026,9.176016725894586,8.293146196236501,-999999.0,0.03682988698810239,1.4736842105263157,7.63157894736842
1.4736842105263157,7.63157894736842,50.0,2.8174761564394757,1.3744786909752267,10.481488602544156,9.460507100937503,1.1553301814127308,9.072288399604911,8.188574360075362,-999999.0,0.037450154038415694,1.4736842105263157,7.63157894736842
1.4736842105263157,8.105263157894736,25.0,,,,,,,,,,,
1.4736842105263157,8.105263157894736,26.041666666666668,,,,,,,,,,,
1.4736842105263157,8.105263157894736,27.083333333333332,,,,,,,,,,,
1.4736842105263157,8.105263157894736,28.125,,,,,,,,,,,
1.4736842105263157,8.105263157894736,29.166666666666668,,,,,,,,,,,
1.4736842105263157,8.105263157894736,30.208333333333336,,,,,,,,,,,
1.4736842105263157,8.105263157894736,31.25,,,,,,,,,,,
1.4736842105263157,8.105263157894736,32.291666666666664,2.6820210899423187,1.4831170011119794,7.31315327840829,6.738236133292186,0.6579939389700608,11.114317086043926,10.24057477465424,-999999.0,0.02621631743374147,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,33.333333333333336,2.686710165738838,1.475802919290081,7.514135783607121,6.916631661323952,0.6838664842301391,10.987723418067693,10.11400883187064,-999999.0,0.02691996013842005,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,34.375,2.692334068243266,1.4686196110247052,7.71324742120844,7.092499709824278,0.7103614755274349,10.858200630153044,9.984352972630141,-999999.0,0.02761748890425731,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,35.41666666666667,2.6988814920011213,1.4615655595641357,7.910515186349267,7.2658468675530425,0.7374984827148622,10.726144353855837,9.852016021519361,-999999.0,0.028309115170311497,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,36.458333333333336,2.7060583521722528,1.454631340642664,8.106025600890039,7.436875183668604,0.7651642117233531,10.59383786734238,9.719319160156203,-999999.0,0.02899487863340463,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,37.5,2.7138832985310435,1.4478158605044174,8.299801782612983,7.605584396199273,0.7933813267903711,10.461302153643924,9.58629115581496,-999999.0,0.029674977404717803,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,38.54166666666667,2.7221536764052687,1.441111722759901,8.491914130328524,7.772131094789969,0.8220653874586881,10.329974062744828,9.454395250500129,-999999.0,0.030349465558834103,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,39.583333333333336,2.7307632932256833,1.4345140353807553,8.682413717267117,7.9366122961991,0.8511713529765567,10.200547383208574,9.324341413094636,-999999.0,0.0310184366447788,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,40.625,2.739653325723746,1.4280191725438305,8.871341597239358,8.099095133060764,0.8806737990003048,10.073357021986624,9.196475632923832,-999999.0,0.03168200194996209,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,41.66666666666667,2.748858079595777,1.4216262692719985,9.058717856037008,8.259579017743183,0.9105928612217092,9.948153825721034,9.070551032721262,-999999.0,0.032340330230303936,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,42.708333333333336,2.758238910385132,1.415329310976981,9.24460086301421,8.418193162103544,0.9408593453715451,9.825699142482895,8.94734500275299,-999999.0,0.032993460663691285,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,43.75,2.7676306542837943,1.4091213168001213,9.429055763321536,8.575093301665742,0.9713847508063321,9.706818802224984,8.827700141007652,-999999.0,0.03364139353701091,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,44.79166666666667,2.7772107799895136,1.4030057740686495,9.61206890017059,8.730172601844272,1.0022603001416621,9.590391736370275,8.710484292962942,-999999.0,0.03428438278802614,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,45.833333333333336,2.786806985967056,1.396975492743621,9.79370627350837,8.88359428699721,1.0333910520233003,9.477250895808556,8.596546553798598,-999999.0,0.03492240805303037,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,46.875,2.7966145249373113,1.39103477180901,9.973947701737988,9.035231269282018,1.0648817284010021,9.366249261046669,8.484727485041065,-999999.0,0.035555741870728165,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,47.91666666666667,2.8062822107740497,1.3851707093248589,10.152901067393334,9.185394885358562,1.0965333842029792,9.25908979485656,8.376758079312845,-999999.0,0.036184192239485914,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,48.958333333333336,2.8160671166968223,1.3793896867529873,10.330530009325642,9.333906048835962,1.1284859909228728,9.154327206913187,8.271175826651351,-999999.0,0.03680807952281983,1.4736842105263157,8.105263157894736
1.4736842105263157,8.105263157894736,50.0,2.8257732803778666,1.3736836742383045,10.506905312972487,9.480954551499892,1.1606232084761283,9.052813381844924,8.168847979481788,-999999.0,0.03742732462968482,1.4736842105263157,8.105263157894736
1.4736842105263157,8.578947368421051,25.0,,,,,,,,,,,
1.4736842105263157,8.578947368421051,26.041666666666668,,,,,,,,,,,
1.4736842105263157,8.578947368421051,27.083333333333332,,,,,,,,,,,
1.4736842105263157,8.578947368421051,28.125,,,,,,,,,,,
1.4736842105263157,8.578947368421051,29.166666666666668,,,,,,,,,,,
1.4736842105263157,8.578947368421051,30.208333333333336,,,,,,,,,,,
1.4736842105263157,8.578947368421051,31.25,,,,,,,,,,,
1.4736842105263157,8.578947368421051,32.291666666666664,2.707487278739957,1.4829666404644009,7.327737950841682,6.741883834046821,0.6689853121246151,10.953510963596027,10.077775568248915,-999999.0,0.026213487160615518,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,33.333333333333336,2.7103967299801237,1.4756017651492028,7.529478016145337,6.92153023816226,0.6943835878847191,10.843398587633919,9.96787706236998,-999999.0,0.02691605561461192,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,34.375,2.7142047867503307,1.468364743372002,7.729365508962281,7.098729756150728,0.720343356554794,10.730112853306137,9.854647358867886,-999999.0,0.027612392270546817,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,35.41666666666667,2.7189571440893294,1.4612556411627242,7.927415481244353,7.273450760784671,0.7469099400735923,10.613616255345688,9.738055916176487,-999999.0,0.02830273612664346,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,36.458333333333336,2.7245331738952356,1.4542700107602078,8.123676864124555,7.445772990448547,0.7740529012426852,10.494989232754746,9.619204292749117,-999999.0,0.028987229994369777,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,37.5,2.730865736270935,1.447404685420507,8.318188603569995,7.615746313224323,0.8017613232512316,10.374893827303634,9.498769886207059,-999999.0,0.029666033385722913,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,38.54166666666667,2.737838475801386,1.4406549867654599,8.511000692561492,7.783459415604623,0.8299971505123486,10.25425290593798,9.377694141238889,-999999.0,0.03033926393303946,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,39.583333333333336,2.7454632876976843,1.4340197614857217,8.702136228202288,7.948914950227481,0.8587803707839097,10.133133597661097,9.25605104710483,-999999.0,0.0310071084607528,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,40.625,2.7534398168271523,1.4274887350063168,8.891686293475066,8.11234400213866,0.8879740497370575,10.013452866227373,9.135789502565808,-999999.0,0.03166953610797677,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,41.66666666666667,2.761717236697428,1.4210586159872707,9.07968922016684,8.273806350258477,0.91755715324566,9.895502626783959,9.017210885438226,-999999.0,0.03232665966062038,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,42.708333333333336,2.7703488105297676,1.414729214661314,9.266159800150803,8.433284927155515,0.9475609122541697,9.77895951628837,8.899992410085197,-999999.0,0.03297866018588542,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,43.75,2.7793407570846247,1.408499034221115,9.451122376674784,8.590795817373163,0.9779934794191119,9.66378874252655,8.784103368946534,-999999.0,0.033625684782163705,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,44.79166666666667,2.7883686787100816,1.4023564338654053,9.634676316975355,8.74661258407633,1.0086845796260155,9.551723612695211,8.671305937203147,-999999.0,0.034267614618055844,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,45.833333333333336,2.7975351191935682,1.3963026804145686,9.816824476605285,8.900684786337207,1.0396865459984483,9.44210013526513,8.560931004247593,-999999.0,0.03490464418248252,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,46.875,2.806886795705312,1.3903374864150564,9.997581208183586,9.053001312855855,1.0710243383735834,9.334597590345643,8.452656945782762,-999999.0,0.03553692851870404,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,47.91666666666667,2.816335531625391,1.3844563768228972,10.17699147499727,9.20365822868928,1.102648171967357,9.229590846588327,8.34686753460808,-999999.0,0.03616450617173562,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,48.958333333333336,2.825732735310657,1.3786528730079182,10.355114555574305,9.35280453944633,1.1344704775003267,9.127707385026529,8.244202669825436,-999999.0,0.036787348562306386,1.4736842105263157,8.578947368421051
1.4736842105263157,8.578947368421051,50.0,2.8353137184903026,1.37293282700642,10.531918631886839,9.500274072171603,1.1666228178658649,9.027698130534741,8.143398128926293,-999999.0,0.03740576580046615,1.4736842105263157,8.578947368421051
1.4736842105263157,9.052631578947368,25.0,,,,,,,,,,,
1.4736842105263157,9.052631578947368,26.041666666666668,,,,,,,,,,,
1.4736842105263157,9.052631578947368,27.083333333333332,,,,,,,,,,,
1.4736842105263157,9.052631578947368,28.125,,,,,,,,,,,
1.4736842105263157,9.052631578947368,29.166666666666668,,,,,,,,,,,
1.4736842105263157,9.052631578947368,30.208333333333336,,,,,,,,,,,
1.4736842105263157,9.052631578947368,31.25,,,,,,,,,,,
1.4736842105263157,9.052631578947368,32.291666666666664,2.735544135038987,1.482877818784929,7.3418401976463,6.744038737720232,0.6809648065307958,10.781526632851435,9.90365239589697,-999999.0,0.026211815277517665,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,33.333333333333336,2.7372574040579565,1.475479398430875,7.544206501306123,6.9245104418340935,0.7061764851668368,10.683174333571552,9.805637241231775,-999999.0,0.02691368045579945,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,34.375,2.739617955047114,1.4682007798113401,7.744777102431501,7.102738152988912,0.7318069112710521,10.58308822060705,9.705754405424228,-999999.0,0.0276091135572194,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,35.41666666666667,2.742741192545495,1.4610435941623776,7.94355513871506,7.278654071562228,0.7579249824597627,10.480661440839594,9.60339643105595,-999999.0,0.028298371725241436,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,36.458333333333336,2.7466988735316353,1.4540085033352845,8.140550901861042,7.452213693961695,0.7845840825102288,10.375625867677366,9.498298346964665,-999999.0,0.02898169463687226,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,37.5,2.7514474384345924,1.4470931032828005,8.335797681230572,7.623448321956355,0.8117858602527241,10.268468680441764,9.390959728693762,-999999.0,0.029659256082647377,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,38.54166666666667,2.756956872925053,1.4402952949706693,8.529326144424935,7.792382641258801,0.839536045605158,10.159571097720752,9.281772571946998,-999999.0,0.030331230329775114,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,39.583333333333336,2.763208291909976,1.4336132585826347,8.721164635105767,7.959035301972713,0.8678440222509036,10.049230520118023,9.171043526150676,-999999.0,0.0309977924596705,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,40.625,2.7699705594523363,1.4270389705198858,8.911387370122718,8.123580747560874,0.8966117195488679,9.938959279504513,9.060310690170624,-999999.0,0.03165896687428289,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,41.66666666666667,2.777288525291118,1.4205722079268488,9.100010017989819,8.286000761840523,0.9258722809249655,9.828580253961938,8.949399320565723,-999999.0,0.03231494652734598,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,42.708333333333336,2.784956441932517,1.4142053537426413,9.287102823994617,8.446463347026885,0.9555301429948588,9.719319575713882,8.839557191313357,-999999.0,0.03296574092531848,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,43.75,2.7931130377837374,1.4079409450205176,9.472660383111187,8.604882883021375,0.9856638265693852,9.610437278682422,8.730038225071903,-999999.0,0.03361159763528066,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,44.79166666666667,2.801460736889007,1.4017683976870945,9.656773999595314,8.761505330549106,1.0161221792708985,9.503555966590918,8.622491969258832,-999999.0,0.03425243079480663,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,45.833333333333336,2.8101177229394807,1.3956896246986836,9.83944222695513,8.916262707987118,1.0469703962772314,9.398013794794734,8.516251022656562,-999999.0,0.03488845943260535,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,46.875,2.8189114892112768,1.3896976499643219,10.020728799254652,9.069313108043557,1.0781163401529714,9.29466368892325,8.412184075381637,-999999.0,0.03551966673884625,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,47.91666666666667,2.827915845673144,1.3837931036709352,10.200641154028245,9.22062243388829,1.1096007881604153,9.193073096982639,8.309855699701668,-999999.0,0.03614622892059207,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,48.958333333333336,2.8369328042088378,1.3779680818531579,10.3792489197142,9.370375447154629,1.1413113164788378,9.094143525831457,8.21018359483547,-999999.0,0.036768083138769496,1.4736842105263157,9.052631578947368
1.4736842105263157,9.052631578947368,50.0,2.8461637699642894,1.3722273549570325,10.556528720417543,9.518433243809882,1.173361090256612,8.9968286898868,8.112109156208868,-999999.0,0.03738551178186546,1.4736842105263157,9.052631578947368
1.4736842105263157,9.526315789473683,25.0,,,,,,,,,,,
1.4736842105263157,9.526315789473683,26.041666666666668,,,,,,,,,,,
1.4736842105263157,9.526315789473683,27.083333333333332,,,,,,,,,,,
1.4736842105263157,9.526315789473683,28.125,,,,,,,,,,,
1.4736842105263157,9.526315789473683,29.166666666666668,,,,,,,,,,,
1.4736842105263157,9.526315789473683,30.208333333333336,,,,,,,,,,,
1.4736842105263157,9.526315789473683,31.25,,,,,,,,,,,
1.4736842105263157,9.526315789473683,32.291666666666664,2.765173255830142,1.4828231577570574,7.355668944134407,6.745364934098553,0.6934871182555906,10.606785260318869,9.726734291858167,-999999.0,0.026210786407808644,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,33.333333333333336,2.76616263067405,1.4754046150076574,7.558559631668676,6.926331822677899,0.7187355553525384,10.516468227262274,9.636829249779561,-999999.0,0.02691222891671021,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,34.375,2.767561456695343,1.4680987673515458,7.759704564765125,7.105232167658467,0.7442779709548797,10.425815176028555,9.54647651138019,-999999.0,0.02760707369269631,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,35.41666666666667,2.769513453078445,1.4609076576785136,7.959103490014569,7.281989997114234,0.7701879263511161,10.33397592678718,9.454822320591006,-999999.0,0.028295573915697623,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,36.458333333333336,2.7721221637744438,1.4538325401866348,8.156761996662523,7.4565479952877745,0.7965267226006343,10.240412236303833,9.361328105782043,-999999.0,0.0289779701170726,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,37.5,2.7754343267003008,1.446873317704946,8.352695802289023,7.628881934382594,0.8233332551633382,10.144975621848241,9.265849383029144,-999999.0,0.029654475644639335,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,38.54166666666667,2.779435044928806,1.4400282673618225,8.546932688387425,7.799008129280387,0.8506185589456092,10.047902903719667,9.168631517924682,-999999.0,0.03032526660812747,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,39.583333333333336,2.7842014664199084,1.4332982766351172,8.739480814881604,7.966878613633916,0.8784374374840482,9.948893844862239,9.06937508999164,-999999.0,0.030990574239476716,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,40.625,2.7896763516613645,1.426680489963939,8.930376025719294,8.132538775134137,0.9067805089613832,9.848442856307148,8.968585776561365,-999999.0,0.03165054323009914,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,41.66666666666667,2.795760353362234,1.4201707384944873,9.119663543093553,8.296068084813543,0.9356142476943169,9.747247399841994,8.866974936794708,-999999.0,0.032305279374539524,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,42.708333333333336,2.802356301869893,1.4137647763655556,9.30738864424338,8.457549468575058,0.9649019433457274,9.645942479886283,8.76519062574288,-999999.0,0.03295487628287149,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,43.75,2.809523748757316,1.4074629521479811,9.49356250338664,8.616951490920068,0.994685264233532,9.544287871502783,8.662993009713455,-999999.0,0.03359953310555416,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,44.79166666666667,2.816946708915321,1.401254310274153,9.678278947520422,8.774529052848386,1.0248067951743263,9.444003487383283,8.562130046528216,-999999.0,0.03423915740785251,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,45.833333333333336,2.824777377651564,1.395141875837682,9.861528681292471,8.930185470038342,1.0553521277380207,9.344301699972963,8.461806477027505,-999999.0,0.0348739999223563,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,46.875,2.8328886233520336,1.3891202441272466,10.043363945800488,9.084038113429713,1.0862577032297964,9.245839100554416,8.362691547705413,-999999.0,0.03550409051228701,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,47.91666666666667,2.8413022325652992,1.383188554762365,10.22380340854046,9.236089955745937,1.1175390168687076,9.148497953285856,8.264668898652891,-999999.0,0.036129571298501584,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,48.958333333333336,2.8499013462480467,1.3773416174220563,10.402896861672174,9.386455433796009,1.149133092682609,9.052821581690763,8.168292683908069,-999999.0,0.03675046018239965,1.4736842105263157,9.526315789473683
1.4736842105263157,9.526315789473683,50.0,2.8585916563014035,1.3715748723831913,10.580689140075437,9.535234629516106,1.1809859170999926,8.959200094491546,8.073961333028132,-999999.0,0.03736678078134913,1.4736842105263157,9.526315789473683
1.4736842105263157,10.0,25.0,,,,,,,,,,,
1.4736842105263157,10.0,26.041666666666668,,,,,,,,,,,
1.4736842105263157,10.0,27.083333333333332,,,,,,,,,,,
1.4736842105263157,10.0,28.125,,,,,,,,,,,
1.4736842105263157,10.0,29.166666666666668,,,,,,,,,,,
1.4736842105263157,10.0,30.208333333333336,,,,,,,,,,,
1.4736842105263157,10.0,31.25,,,,,,,,,,,
1.4736842105263157,10.0,32.291666666666664,2.795714866522203,1.4827851936502598,7.3693568816890425,6.746286040587216,0.7062676849557243,10.43422634033019,9.55202423145006,-999999.0,0.026210071824327393,1.4736842105263157,10.0
1.4736842105263157,10.0,33.333333333333336,2.7962862016823387,1.4753550212251274,7.572707569670939,6.92753973826866,0.7316936944728643,10.349559695367557,9.467813909834883,-999999.0,0.02691126631445069,1.4736842105263157,10.0
1.4736842105263157,10.0,34.375,2.7971409641409863,1.4680337689167293,7.77433762906515,7.106821394352848,0.7573456687805771,10.265243401448144,9.383854278582904,-999999.0,0.027605773984131377,1.4736842105263157,10.0
1.4736842105263157,10.0,35.41666666666667,2.7983455266884865,1.4608212173382773,7.9742634536163495,7.2841114522735895,0.7832584629770667,10.18088387236466,9.299754546650668,-999999.0,0.028293794850301462,1.4736842105263157,10.0
1.4736842105263157,10.0,36.458333333333336,2.799997200092019,1.4537181628899387,8.172493761588242,7.45936552909847,0.8094837575178627,10.095932976651358,9.214966279213904,-999999.0,0.028975549201159686,1.4736842105263157,10.0
1.4736842105263157,10.0,37.5,2.802195079137901,1.4467256804139401,8.36903526385515,7.632532217045937,0.8360781119121923,10.009872456431552,9.128970258041548,-999999.0,0.02965126454630597,1.4736842105263157,10.0
1.4736842105263157,10.0,38.54166666666667,2.8049629972331407,1.4398429563747592,8.563908668810463,7.803606616991322,0.8630664349640406,9.92265290581863,9.041721819846298,-999999.0,0.03032112805145239,1.4736842105263157,10.0
1.4736842105263157,10.0,39.583333333333336,2.8084168417966464,1.4330718420039543,8.75711478154067,7.972517815100364,0.8905188630282582,9.833721827925823,8.952665851444605,-999999.0,0.03098538538797445,1.4736842105263157,10.0
1.4736842105263157,10.0,40.625,2.8125638717292767,1.4264112976007273,8.948675950488264,8.139266690667403,0.9184562692101582,9.743170415923913,8.861898996744724,-999999.0,0.031644217967463625,1.4736842105263157,10.0
1.4736842105263157,10.0,41.66666666666667,2.8173125309533975,1.419857430657681,9.13863524817812,8.3039260771213,0.9468496024470369,9.651622839107969,8.770058154600946,-999999.0,0.032297735468840356,1.4736842105263157,10.0
1.4736842105263157,10.0,42.708333333333336,2.8226749345891333,1.4134092835553276,9.327013896198709,8.466496510545028,0.9757190113767703,9.55911874981097,8.677187194086272,-999999.0,0.03294611029997476,1.4736842105263157,10.0
1.4736842105263157,10.0,43.75,2.828590055471808,1.4070637441910363,9.51384852055142,8.627033233026827,1.0050464958560603,9.46607799716558,8.583715548083822,-999999.0,0.03358945770333002,1.4736842105263157,10.0
1.4736842105263157,10.0,44.79166666666667,2.835110795066439,1.4008210775629395,9.699150877444897,8.785507176285803,1.0348720337947899,9.372319050770864,8.489462358036748,-999999.0,0.03422797234933282,1.4736842105263157,10.0
1.4736842105263157,10.0,45.833333333333336,2.841931926506656,1.394670725612981,9.883011282508424,8.942164490043092,1.0650432663212746,9.279445816924374,8.396057486875517,-999999.0,0.03486156332100944,1.4736842105263157,10.0
1.4736842105263157,10.0,46.875,2.8492175357339065,1.3886162028706317,10.06541697018391,9.096895883585331,1.0956548416082958,9.186667724124716,8.302702218001548,-999999.0,0.03549049437223371,1.4736842105263157,10.0
1.4736842105263157,10.0,47.91666666666667,2.856826759562289,1.3826517872725783,10.246422207948946,9.249827480808129,1.1266365220282493,9.094700915165278,8.210125714863164,-999999.0,0.03611478244318651,1.4736842105263157,10.0
1.4736842105263157,10.0,48.958333333333336,2.8647577436535667,1.3767759721319999,10.426050172352495,9.400979040629402,1.1579919094055873,9.00356046330611,8.11834604738737,-999999.0,0.03673454938592774,1.4736842105263157,10.0
1.4736842105263157,10.0,50.0,2.8728453419970985,1.370982106532919,10.604360784718049,9.55050347473566,1.1896301952976573,8.913997666362807,8.028127995142246,-999999.0,0.03734976549844177,1.4736842105263157,10.0
1.9473684210526314,1.0,25.0,,,,,,,,,,,
1.9473684210526314,1.0,26.041666666666668,,,,,,,,,,,
1.9473684210526314,1.0,27.083333333333332,,,,,,,,,,,
1.9473684210526314,1.0,28.125,,,,,,,,,,,
1.9473684210526314,1.0,29.166666666666668,,,,,,,,,,,
1.9473684210526314,1.0,30.208333333333336,,,,,,,,,,,
1.9473684210526314,1.0,31.25,,,,,,,,,,,
1.9473684210526314,1.0,32.291666666666664,2.5781943519792185,1.4931507904041983,7.024776387091595,6.487820208629431,0.6087853912225117,11.53900288734759,10.656990627848568,-999999.0,0.026300451220933236,1.9473684210526314,1.0
1.9473684210526314,1.0,33.333333333333336,2.589174839096281,1.4862407945917258,7.216696837885685,6.655458051740365,0.63612750121562,11.34473328710801,10.462459238159003,-999999.0,0.027015237925332253,1.9473684210526314,1.0
1.9473684210526314,1.0,34.375,2.600095094696428,1.4794363725930828,7.406997906562802,6.821121721557911,0.6638003350471322,11.158472684465998,10.275863631604807,-999999.0,0.027723905810921674,1.9473684210526314,1.0
1.9473684210526314,1.0,35.41666666666667,2.611039433410023,1.4727372842867243,7.5956934021878615,6.984794044554503,0.691833756656647,10.979073121402429,10.096058449517107,-999999.0,0.02842664640308489,1.9473684210526314,1.0
1.9473684210526314,1.0,36.458333333333336,2.621797086016524,1.4661344874833497,7.782871947556027,7.14667368955079,0.7201197747402641,10.80774646184822,9.92428473739453,-999999.0,0.029123464481002725,1.9473684210526314,1.0
1.9473684210526314,1.0,37.5,2.6324979788125193,1.4596292673162528,7.968533783821207,7.306708711707389,0.7487090761511362,10.643030834866838,9.759075914063633,-999999.0,0.029814566862943665,1.9473684210526314,1.0
1.9473684210526314,1.0,38.54166666666667,2.6431434368936855,1.4532191782797632,8.1527106967673,7.46493883800875,0.7775936106026126,10.48453920608888,9.600051667378848,-999999.0,0.030500079815457822,1.9473684210526314,1.0
1.9473684210526314,1.0,39.583333333333336,2.6538148434065767,1.4469044460183984,8.33541114980705,7.621338562447897,0.8068064518656363,10.331364022353169,9.446303440961001,-999999.0,0.031180184354100964,1.9473684210526314,1.0
1.9473684210526314,1.0,40.625,2.664308218537475,1.4406761964140504,8.516721375954287,7.776108287961998,0.8362358977474559,10.184591930214344,9.29894101521864,-999999.0,0.031854848474686746,1.9473684210526314,1.0
1.9473684210526314,1.0,41.66666666666667,2.674749228725431,1.4345361917693087,8.696636367223343,7.929186567401939,0.8659369728909208,10.043036201803142,9.156771007167462,-999999.0,0.03252427424276582,1.9473684210526314,1.0
1.9473684210526314,1.0,42.708333333333336,2.6851390230529857,1.4284823221838312,8.875183816162476,8.08060814796749,0.8959027435872202,9.906414373312428,9.019514903607176,-999999.0,0.033188572214500285,1.9473684210526314,1.0
1.9473684210526314,1.0,43.75,2.6955613675027905,1.4225153623777793,9.052366520935028,8.230336268010996,0.9261717871570173,9.773960561595413,8.886403561562686,-999999.0,0.033847920157432786,1.9473684210526314,1.0
1.9473684210526314,1.0,44.79166666666667,2.7058085229190083,1.4166262459631855,9.228271483502546,8.378581309432725,0.9566236730847928,9.646710345087365,8.758492545364877,-999999.0,0.034502244004009135,1.9473684210526314,1.0
1.9473684210526314,1.0,45.833333333333336,2.716007182900537,1.4108172968252788,9.402887689340096,8.525269404384069,0.987319814636621,9.523649328156946,8.634759758692537,-999999.0,0.03515174794485266,1.9473684210526314,1.0
1.9473684210526314,1.0,46.875,2.726158372577721,1.405086680333967,9.576239704524662,8.67043122387272,1.0182542160348969,9.40456671204833,8.514996635747368,-999999.0,0.03579652936235627,1.9473684210526314,1.0
1.9473684210526314,1.0,47.91666666666667,2.7363528294192303,1.399435816384123,9.748323778600028,8.814015413270274,1.0494734898006988,9.288775632104144,8.398511728909043,-999999.0,0.0364367704026758,1.9473684210526314,1.0
1.9473684210526314,1.0,48.958333333333336,2.746369862927371,1.3938551025275854,9.919230738199738,8.956250752344104,1.0808430494800025,9.177309085691874,8.286356429504718,-999999.0,0.03707234708611748,1.9473684210526314,1.0
1.9473684210526314,1.0,50.0,2.7563418475808956,1.3883475143754667,10.088943130010326,9.09704798989294,1.1124330653003682,9.06925858706493,8.177613803160952,-999999.0,0.0377034728613272,1.9473684210526314,1.0
1.9473684210526314,1.4736842105263157,25.0,,,,,,,,,,,
1.9473684210526314,1.4736842105263157,26.041666666666668,,,,,,,,,,,
1.9473684210526314,1.4736842105263157,27.083333333333332,,,,,,,,,,,
1.9473684210526314,1.4736842105263157,28.125,,,,,,,,,,,
1.9473684210526314,1.4736842105263157,29.166666666666668,,,,,,,,,,,
1.9473684210526314,1.4736842105263157,30.208333333333336,,,,,,,,,,,
1.9473684210526314,1.4736842105263157,31.25,,,,,,,,,,,
1.9473684210526314,1.4736842105263157,32.291666666666664,,,,,,,,,,,
1.9473684210526314,1.4736842105263157,33.333333333333336,2.5910101865549104,1.4854021834792308,7.237870166938219,6.675777421756552,0.6372880654253223,11.357297523071779,10.47529019282854,-999999.0,0.02699903072108856,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,34.375,2.601967920794677,1.4785798132940167,7.4287195757671896,6.8419495090067235,0.6650100706866765,11.17083771091833,10.288490070446391,-999999.0,0.027706850261864632,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,35.41666666666667,2.612953749207969,1.4718632850847515,7.617955933616269,7.006120368954809,0.6930948087268244,10.991217706001896,10.10845887278344,-999999.0,0.028408732577682682,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,36.458333333333336,2.623748443117062,1.4652433274077798,7.805669125494306,7.168494075195912,0.7214304256092843,10.819711573575546,9.936500902553089,-999999.0,0.029104678544160392,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,37.5,2.634486187949997,1.458721316211073,7.991859148124965,7.329016402981185,0.7500694793926196,10.654825143127402,9.771116682305179,-999999.0,0.029794897447343066,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,38.54166666666667,2.645168314704507,1.4522947870581657,8.176557999750111,7.4877273902822115,0.779003898475948,10.496170835276718,9.611925440849893,-999999.0,0.030479515798865108,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,39.583333333333336,2.655880599731416,1.4459640811160168,8.359773542865648,7.644598602708764,0.8082689250991669,10.342812006338093,9.457989000097763,-999999.0,0.03115871787475134,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,40.625,2.666410226199851,1.4397200738307394,8.54159354775573,7.799836548327336,0.8377484809545466,10.195892612091965,9.310475310489437,-999999.0,0.03183246665799687,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,41.66666666666667,2.6768873042009496,1.4335646318175679,8.722012490402461,7.953377075340476,0.8674997242787422,10.054196268078504,9.168160925875894,-999999.0,0.03250096709732071,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,42.708333333333336,2.6873129964470426,1.4274956305837152,8.9010583532384,8.105255214738218,0.8975157083893323,9.917440185210907,9.030766970400755,-999999.0,0.03316432996235867,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,43.75,2.697775665659839,1.4215139678796107,9.078733199223542,8.255430987479691,0.9278374570825262,9.784831524015567,8.897496996335873,-999999.0,0.03382273664998858,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,44.79166666666667,2.7080583193206382,1.4156103146043137,9.255125593998601,8.404121359468977,0.9583396176919055,9.657459029283302,8.769460433775786,-999999.0,0.034476107114878606,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,45.833333333333336,2.7182923191656467,1.4097871039235623,9.430224169504406,8.551249613278168,0.9890860270876185,9.534281054674153,8.645607539778391,-999999.0,0.0351246487079568,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,46.875,2.7284786859897427,1.4040424911066027,9.604053522543147,8.696846556205793,1.0200706695431305,9.415086434006197,8.525729457647223,-999999.0,0.03576845902798846,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,47.91666666666667,2.7386184050878564,1.3983746914730018,9.776637536858335,8.840942095796548,1.051287735174139,9.299678108809,8.409631159952706,-999999.0,0.036407632688871296,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,48.958333333333336,2.7487648110443694,1.3927838485019017,9.947983563315228,8.983517649494456,1.0827626236449435,9.187594165216904,8.2968486843893,-999999.0,0.03704231388242549,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.4736842105263157,50.0,2.7587714563151087,1.3872630252141334,10.11815888103098,9.12473544966615,1.1144027508578465,9.079445356036864,8.188005137857115,-999999.0,0.03767244421749387,1.9473684210526314,1.4736842105263157
1.9473684210526314,1.9473684210526314,25.0,,,,,,,,,,,
1.9473684210526314,1.9473684210526314,26.041666666666668,,,,,,,,,,,
1.9473684210526314,1.9473684210526314,27.083333333333332,,,,,,,,,,,
1.9473684210526314,1.9473684210526314,28.125,,,,,,,,,,,
1.9473684210526314,1.9473684210526314,29.166666666666668,,,,,,,,,,,
1.9473684210526314,1.9473684210526314,30.208333333333336,,,,,,,,,,,
1.9473684210526314,1.9473684210526314,31.25,,,,,,,,,,,
1.9473684210526314,1.9473684210526314,32.291666666666664,2.5819569109770555,1.491520973285717,7.065835359962704,6.52717714965529,0.6110780898311962,11.56290084286047,10.6814125040195,-999999.0,0.026269910132020062,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,33.333333333333336,2.593011136695431,1.484574498490756,7.258861360747789,6.695840404673087,0.6385188896952523,11.368279745352947,10.486518899807066,-999999.0,0.026983036495581123,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,34.375,2.6040048750844815,1.4777344156707761,7.450253884053943,6.862514702142244,0.6662908932613163,11.181683495007617,10.299577514187629,-999999.0,0.027690018909680616,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,35.41666666666667,2.615031099255143,1.4710006836290883,7.640025738546842,7.027177765121033,0.6944278915158257,11.00189930716907,10.119377189447015,-999999.0,0.02839105444839994,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,36.458333333333336,2.6258615787129425,1.4643638011652338,7.828268312274339,7.190039269683547,0.722813928719108,10.830267654286551,9.947289314727168,-999999.0,0.02908614007451483,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,37.5,2.6366350145873474,1.457825229057897,8.014981277080157,7.351042722542177,0.7515035542271882,10.665260639149468,9.781780380402395,-999999.0,0.029775487411522167,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,38.54166666666667,2.647352727452673,1.451382493639821,8.200196755343844,7.510228293649435,0.7804886671313868,10.506490485611922,9.622469370698973,-999999.0,0.030459223421120653,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,39.583333333333336,2.6581051369738145,1.4450360493290537,8.38392202050421,7.667564610934323,0.8098068058525432,10.35299031807696,9.46838746664041,-999999.0,0.031137535593502092,1.9473684210526314,1.9473684210526314
